datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1006120800000,2001,11,2001,2,8,7,0.0939,0.0302,0.0637,3900.78,23.45,23.45,23.22,1,1,1,155.3,153,156.3,105.3,103,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.322,0.32,0.327,105.3,103,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0821,0.0833,0.0047,0.00451,0.00478,0.00018,0.00018,0.00019,0.172,0.168,0.174,0.0068,0.0066,0.0068,25.34,25.34,25.34,0.915,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.94,23.37,24.18,23.22,22.67,23.45,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
1006725600000,2001,11,2001,2,9,7,0.0978,0.0318,0.066,4057.5,25.49,25.49,24.15,1,1,1,161.8,159,164.8,109.2,103,52.57,50,59,6.09e-15,0,1.421e-14,0.325,0.303,0.364,109.2,103,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0835,0.0863,0.00503,0.00451,0.00551,0.0002,0.00018,0.00022,0.18,0.17,0.189,0.007,0.0066,0.0074,25.34,25.34,25.35,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.9,23.39,26.28,24.15,22.69,25.49,0,0,0,0,0,0,0.134,0,0.0318,0.33,0.67,0.33,41.5
1007330400000,2001,12,2001,3,10,7,0.0982,0.0357,0.0625,3822.77,23.93,23.93,22.75,1,1,1,162.3,159.3,167.2,103.3,100.3,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.364,0.353,0.37,103.3,100.3,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0854,0.00453,0.00428,0.00495,0.00018,0.00017,0.00019,0.17,0.165,0.179,0.0067,0.0065,0.007,25.35,25.35,25.36,0.913,0.911,0.917,0.97,0.969,0.97,0.885,0.883,0.889,23.47,22.72,24.67,22.75,22.01,23.93,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1007935200000,2001,12,2001,3,11,7,0.0992,0.0357,0.0635,3891.29,24.39,24.39,23.16,1,1,1,164,160.9,169.1,105,101.9,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.36,0.349,0.367,105,101.9,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0832,0.086,0.00468,0.00441,0.00511,0.00018,0.00017,0.0002,0.173,0.168,0.182,0.0068,0.0066,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,23.88,23.12,25.14,23.16,22.42,24.39,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
1008540000000,2001,12,2001,3,12,7,0.1,0.0357,0.0647,3969.06,25.05,25.05,23.63,1,1,1,165.9,157.4,171.9,106.9,98.39,59,59,59,-4.06e-15,-1.421e-14,0,0.356,0.343,0.375,106.9,98.39,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0819,0.087,0.00484,0.00411,0.00534,0.00019,0.00016,0.00021,0.177,0.161,0.187,0.0069,0.0063,0.0073,25.36,25.35,25.36,0.916,0.911,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.37,22.32,25.82,23.63,21.61,25.05,0,0,0,0,0,0,0.131,0,0.0353,0.36,0.65,0.35,39.7
1009144800000,2001,12,2001,3,13,7,0.0907,0.0357,0.055,3370.74,20.99,20.99,20.06,1,1,1,149.9,147.5,154.4,90.89,88.54,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.394,0.382,0.4,90.89,88.54,95.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0784,0.0808,0.00348,0.00328,0.00386,0.00014,0.00013,0.00015,0.148,0.144,0.156,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.916,0.923,0.965,0.964,0.967,0.888,0.885,0.889,20.8,20.32,21.71,20.06,19.58,20.99,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.2
1009749600000,2001,12,2001,3,14,7,0.0898,0.0429,0.0468,2903.66,20.25,20.25,17.28,1,1,1,148.4,145.3,150.8,77.44,72.35,71,59,73,4.06e-15,0,1.421e-14,0.478,0.391,0.502,77.44,72.35,91.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0745,0.0796,0.00233,0.0019,0.00355,0.000091,0.000074,0.00014,0.125,0.117,0.15,0.0049,0.0046,0.0059,25.37,25.35,25.38,0.934,0.919,0.94,0.961,0.96,0.965,0.897,0.887,0.902,17.99,16.67,20.99,17.28,16.01,20.25,0,0,0,0,0,0,0.096,0,0.043,0.48,0.52,0.48,32.3
1010354400000,2002,1,2001,4,15,7,0.09,0.0442,0.0458,2818.71,18.94,18.94,16.78,1,1,1,148.8,142.6,158.2,75.79,69.62,73,73,73,0,-1.421e-14,1.421e-14,0.491,0.461,0.512,75.79,69.62,85.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0735,0.079,0.00219,0.00167,0.00299,0.000086,0.000065,0.00012,0.123,0.112,0.14,0.0048,0.0044,0.0055,25.38,25.38,25.39,0.926,0.911,0.938,0.96,0.96,0.962,0.889,0.875,0.9,17.47,15.79,19.68,16.78,15.16,18.94,0,0,0,0,0,0,0.0932,0,0.0442,0.49,0.51,0.49,31.3
1010959200000,2002,1,2001,4,16,7,0.0957,0.0442,0.0515,3180.91,20.12,20.12,18.93,1,1,1,158.2,154.9,163.9,85.21,81.92,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.462,0.445,0.471,85.21,81.92,90.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0779,0.081,0.00299,0.00271,0.00348,0.00012,0.00011,0.00014,0.14,0.134,0.15,0.0055,0.0052,0.0059,25.38,25.38,25.38,0.928,0.921,0.932,0.962,0.961,0.965,0.893,0.889,0.895,19.67,19,20.85,18.93,18.25,20.12,0,0,0,0,0,0,0.105,0,0.0442,0.46,0.54,0.46,33.2
1011564000000,2002,1,2001,4,17,7,0.105,0.0442,0.0605,3698.64,23.15,23.15,22.02,1,1,1,173,167,177.9,100,93.96,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.422,0.41,0.437,100,93.96,104.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0821,0.086,0.00425,0.00374,0.00467,0.00017,0.00015,0.00018,0.166,0.155,0.175,0.0065,0.0061,0.0068,25.38,25.38,25.38,0.913,0.911,0.918,0.969,0.966,0.97,0.884,0.882,0.887,22.73,21.46,23.86,22.02,20.74,23.15,0,0,0,0,0,0,0.122,0,0.0445,0.42,0.58,0.42,35.2
1012168800000,2002,1,2001,4,18,7,0.109,0.0473,0.0618,2260.08,23.8,23.8,13.45,1,1,1,180.4,178.4,183.6,102.3,94.26,78.14,73,85,-6.09e-15,-1.421e-14,0,0.433,0.404,0.474,102.3,94.26,107.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0833,0.0869,0.00444,0.00376,0.0049,0.00017,0.00015,0.00019,0.17,0.157,0.18,0.0067,0.0061,0.007,25.39,25.38,25.4,0.523,0,0.916,0.554,0,0.97,0.507,0,0.889,13.87,0,24.54,13.45,0,23.8,0,3,0,0,0.429,0,0.0747,0.429,0.0472,0.43,0.57,0.43,20.7
1012773600000,2002,2,2001,5,19,7,0.11,0.0514,0.0586,0,0,0,0,1,1,1,181.8,180.1,183.6,96.84,95.08,85,85,85,4.06e-15,-1.421e-14,1.421e-14,0.468,0.463,0.472,96.84,95.08,98.64,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0836,0.0848,0.00398,0.00383,0.00413,0.00016,0.00015,0.00016,0.161,0.158,0.165,0.0063,0.0062,0.0064,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0514,0.47,0.53,0.47,0
1013378400000,2002,2,2001,5,20,7,0.116,0.0514,0.065,633.266,26.39,26.39,3.769,1,1,1,192.4,180.9,203.3,107.4,95.9,85,85,85,4.06e-15,0,1.421e-14,0.442,0.418,0.47,107.4,95.9,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0838,0.0918,0.00488,0.0039,0.00581,0.00019,0.00015,0.00023,0.18,0.16,0.2,0.007,0.0062,0.0078,25.4,25.38,25.41,0.132,0,0.924,0.139,0,0.97,0.128,0,0.896,3.886,0,27.2,3.769,0,26.39,0,6,0,0,0.857,0,0.0209,0.857,0.051,0.44,0.56,0.44,5.46
1013983200000,2002,2,2001,5,21,7,0.122,0.0514,0.0711,3168.04,26.84,26.84,18.86,1,1,1,202.5,200.3,205.2,117.5,115.3,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.414,0.424,117.5,115.3,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0907,0.0924,0.00574,0.00555,0.00597,0.00022,0.00022,0.00023,0.198,0.194,0.203,0.0078,0.0076,0.0079,25.39,25.37,25.4,0.66,0,0.925,0.693,0,0.97,0.64,0,0.897,19.44,0,27.67,18.86,0,26.84,0,2,0,0,0.286,0,0.105,0.286,0.0509,0.42,0.58,0.42,26
1014588000000,2002,2,2001,5,22,7,0.126,0.0571,0.0689,3634.49,28.13,28.13,21.63,1,1,1,208.3,200,214.3,113.9,102.9,94.43,85,107,-2.03e-15,-1.421e-14,1.421e-14,0.453,0.403,0.51,113.9,102.9,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0895,0.0944,0.00543,0.0045,0.00644,0.00021,0.00018,0.00025,0.193,0.175,0.213,0.0076,0.0069,0.0083,25.36,25.32,25.41,0.789,0,0.929,0.831,0,0.97,0.765,0,0.901,22.3,0,29,21.63,0,28.13,0,1,0,0,0.143,0,0.12,0.143,0.0571,0.45,0.55,0.45,28.8
1015192800000,2002,3,2001,6,23,7,0.131,0.0647,0.0667,4094.21,26.16,26.16,24.37,1,1,1,217.2,212.9,224.9,110.2,105.9,107,107,107,-4.06e-15,-1.421e-14,1.421e-14,0.493,0.476,0.503,110.2,105.9,117.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0905,0.0948,0.00512,0.00475,0.00577,0.0002,0.00019,0.00023,0.189,0.181,0.202,0.0074,0.0071,0.0079,25.31,25.25,25.34,0.918,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.12,24.08,26.97,24.37,23.36,26.16,0,0,0,0,0,0,0.135,0,0.0643,0.49,0.51,0.49,31.3
1015797600000,2002,3,2001,6,24,7,0.14,0.0647,0.0758,4682.5,28.69,28.69,27.87,1,1,1,232.3,226.8,235.9,125.3,119.8,107,107,107,6.09e-15,0,1.421e-14,0.461,0.454,0.472,125.3,119.8,128.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0955,0.0987,0.0064,0.00594,0.0067,0.00025,0.00023,0.00026,0.215,0.206,0.222,0.0085,0.0081,0.0087,25.19,25.16,25.23,0.928,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,28.73,27.44,29.58,27.87,26.61,28.69,0,0,0,0,0,0,0.155,0,0.0642,0.46,0.54,0.46,33.4
1016402400000,2002,3,2001,6,25,7,0.141,0.0647,0.0764,4723.73,28.76,28.76,28.12,1,1,1,233.3,230.7,236.1,126.3,123.7,107,107,107,-4.06e-15,-1.421e-14,0,0.459,0.453,0.464,126.3,123.7,129.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0968,0.0988,0.00649,0.00626,0.00673,0.00026,0.00025,0.00027,0.217,0.213,0.222,0.0086,0.0084,0.0088,25.18,25.16,25.2,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.99,28.36,29.65,28.12,27.51,28.76,0,0,0,0,0,0,0.156,0,0.0646,0.46,0.54,0.46,33.5
1017007200000,2002,3,2001,6,26,7,0.146,0.0647,0.0813,5032.27,31.12,31.12,29.95,1,1,1,241.4,233.9,246.5,134.4,127,107,107,107,-2.03e-15,-1.421e-14,0,0.443,0.434,0.457,134.4,127,139.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.098,0.102,0.00717,0.00654,0.00761,0.00028,0.00026,0.0003,0.232,0.218,0.241,0.0091,0.0086,0.0095,25.12,25.08,25.18,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.88,29.14,32.08,29.95,28.26,31.12,0,0,0,0,0,0,0.166,0,0.0647,0.44,0.56,0.44,34.5
1017612000000,2002,4,2001,7,27,7,0.144,0.0756,0.0681,4172.02,25.57,25.57,24.83,1,1,1,237.6,235.6,240.8,112.6,110.6,125,125,125,0,-1.421e-14,1.421e-14,0.526,0.519,0.531,112.6,110.6,115.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.095,0.0969,0.00532,0.00515,0.00559,0.00021,0.0002,0.00022,0.196,0.192,0.201,0.0077,0.0076,0.0079,25.18,25.15,25.19,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,25.6,25.12,26.36,24.83,24.36,25.57,0,0,0,0,0,0,0.138,0,0.0759,0.53,0.47,0.53,29
1018216800000,2002,4,2001,7,28,7,0.154,0.0756,0.0785,4837.63,34.16,34.16,28.8,1,1,1,254.8,236.7,278.2,129.8,111.7,125,125,125,-2.03e-15,-2.842e-14,1.421e-14,0.492,0.449,0.528,129.8,111.7,153.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0954,0.11,0.00679,0.00524,0.00878,0.00027,0.00021,0.00035,0.226,0.194,0.268,0.009,0.0076,0.011,25.06,24.92,25.19,0.93,0.92,0.94,0.97,0.97,0.97,0.902,0.892,0.912,29.69,25.38,35.21,28.8,24.62,34.16,0,0,0,0,0,0,0.16,0,0.0755,0.49,0.51,0.49,31.4
1018821600000,2002,4,2001,7,29,7,0.178,0.0756,0.103,6407.17,39.25,39.25,38.14,1,1,1,295,284.5,299.6,170,159.5,125,125,125,0,-2.842e-14,2.842e-14,0.424,0.417,0.439,170,159.5,174.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.118,0.0102,0.00931,0.0106,0.00041,0.00037,0.00042,0.298,0.279,0.306,0.012,0.011,0.012,24.82,24.8,24.88,0.946,0.942,0.947,0.974,0.97,0.976,0.921,0.914,0.925,39.14,36.68,40.2,38.14,35.58,39.25,0,0,0,0,0,0,0.212,0,0.075,0.42,0.58,0.42,36
1019426400000,2002,4,2001,7,30,7,0.181,0.0756,0.106,6606.05,40.07,40.07,39.32,1,1,1,299.8,298.2,302.9,174.8,173.2,125,125,125,0,-2.842e-14,2.842e-14,0.417,0.413,0.419,174.8,173.2,177.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.119,0.0106,0.0105,0.0109,0.00042,0.00042,0.00043,0.307,0.304,0.312,0.012,0.012,0.012,24.79,24.77,24.8,0.947,0.947,0.948,0.977,0.976,0.978,0.925,0.924,0.927,40.26,39.88,40.96,39.32,38.92,40.07,0,0,0,0,0,0,0.218,0,0.075,0.42,0.59,0.41,36.5
1020031200000,2002,4,2001,7,31,7,0.193,0.0851,0.108,6709.73,41.99,41.99,39.94,1,1,1,318.6,305.9,333.8,177.9,165.4,140.7,125,147,8.12e-15,0,2.842e-14,0.441,0.405,0.471,177.9,165.4,186.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.115,0.122,0.0109,0.00981,0.0116,0.00043,0.00039,0.00047,0.313,0.29,0.329,0.013,0.012,0.013,24.69,24.6,24.75,0.948,0.944,0.951,0.977,0.972,0.98,0.927,0.917,0.932,40.86,37.91,42.85,39.94,36.83,41.99,0,0,0,0,0,0,0.222,0,0.085,0.44,0.56,0.44,34.8
1020636000000,2002,5,2001,8,32,7,0.208,0.0889,0.119,7414.08,44.59,44.59,44.13,1,1,1,343.2,338.9,345.2,196.2,191.9,147,147,147,0,-2.842e-14,2.842e-14,0.428,0.426,0.434,196.2,191.9,198.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.126,0.124,0.126,0.0124,0.0121,0.0126,0.0005,0.00048,0.00051,0.345,0.338,0.349,0.014,0.014,0.014,24.54,24.52,24.57,0.954,0.952,0.954,0.98,0.98,0.98,0.935,0.933,0.935,45.03,44.05,45.5,44.13,43.17,44.59,0,0,0,0,0,0,0.245,0,0.089,0.43,0.57,0.43,35.6
1021240800000,2002,5,2001,8,33,7,0.198,0.0889,0.109,6796.39,43.23,43.23,40.45,1,1,1,327.4,314.1,339.2,180.4,167.1,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.449,0.433,0.468,180.4,167.1,192.2,990,990,990,965,965,965.1,25,24.9,25,0.12,0.115,0.124,0.0111,0.00995,0.0121,0.00044,0.0004,0.00049,0.317,0.293,0.338,0.013,0.012,0.014,24.65,24.57,24.74,0.949,0.945,0.953,0.978,0.972,0.98,0.928,0.919,0.933,41.37,38.29,44.11,40.45,37.23,43.23,0,0,0,0,0,0,0.225,0,0.089,0.45,0.55,0.45,34.3
1021845600000,2002,5,2001,8,34,7,0.177,0.0889,0.088,5421.79,35.98,35.98,32.27,1,1,1,292.5,276.6,308.9,145.5,129.6,147,147,147,8.12e-15,0,2.842e-14,0.503,0.476,0.531,145.5,129.6,161.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.102,0.113,0.00812,0.00677,0.00951,0.00032,0.00027,0.00038,0.255,0.226,0.284,0.01,0.009,0.011,24.87,24.77,24.97,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,33.27,29.54,37.09,32.27,28.65,35.98,0,0,0,0,0,0,0.179,0,0.089,0.5,0.5,0.5,30.6
1022450400000,2002,5,2001,8,35,7,0.155,0.0841,0.071,4350.14,28.31,28.31,25.89,1,1,1,256.4,243,271.4,117.4,104.2,139,119,147,-2.03e-15,-1.421e-14,2.842e-14,0.541,0.483,0.585,117.4,104.2,127.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0974,0.0931,0.1,0.00573,0.0046,0.00659,0.00023,0.00018,0.00026,0.204,0.181,0.221,0.0081,0.0071,0.0087,25.07,25,25.13,0.924,0.916,0.93,0.97,0.97,0.97,0.896,0.888,0.902,26.69,23.49,29.19,25.89,22.79,28.31,0,0,0,0,0,0,0.144,0,0.084,0.54,0.46,0.54,28.1
1023055200000,2002,6,2001,9,36,7,0.137,0.072,0.0655,4011.72,26.55,26.55,23.88,1,1,1,227.3,216.4,238.9,108.3,97.45,119,119,119,0,-1.421e-14,1.421e-14,0.524,0.498,0.55,108.3,97.45,119.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0893,0.0972,0.00496,0.00403,0.00594,0.0002,0.00016,0.00023,0.187,0.167,0.208,0.0073,0.0066,0.0082,25.25,25.16,25.33,0.918,0.912,0.925,0.97,0.968,0.97,0.89,0.884,0.898,24.63,22.11,27.37,23.88,21.4,26.55,0,0,0,0,0,0,0.133,0,0.0715,0.53,0.48,0.52,29.3
1023660000000,2002,6,2001,9,37,7,0.124,0.072,0.052,1463.93,20.91,20.91,8.714,1,1,1,205,195.9,214,85.96,76.94,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.581,0.556,0.607,85.96,76.94,94.99,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0821,0.0885,0.00306,0.00229,0.00382,0.00012,0.000089,0.00015,0.147,0.131,0.163,0.0057,0.0051,0.0064,25.42,25.35,25.46,0.394,0,0.925,0.414,0,0.967,0.381,0,0.892,9.027,0,21.63,8.714,0,20.91,0,4,0,0,0.571,0,0.0484,0.571,0.072,0.58,0.42,0.58,11.8
1024264800000,2002,6,2001,9,38,7,0.113,0.072,0.0406,0,0,0,0,1,1,1,186.1,178.7,193.5,67.1,59.71,119,119,119,-3.045e-15,-1.421e-14,1.421e-14,0.64,0.615,0.666,67.1,59.71,74.48,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0786,0.076,0.0812,0.00145,0.000825,0.00208,0.000057,0.000032,0.000081,0.113,0.0999,0.126,0.0044,0.0039,0.0049,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.64,0.36,0.64,0
1024869600000,2002,6,2001,9,39,7,0.104,0.072,0.0236,0,0,0,0,1,0,0.7142857142857143,171.6,165.9,177.3,52.6,46.86,119,119,119,13.66,-7.105e-15,48.78,0.694,0.671,0.717,38.94,0,58.35,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0732,0.0708,0.0755,0.000274,0,0.00071,0.000011,0,0.000028,0.085,0.0708,0.0975,0.0033,0.0028,0.0038,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0804,0.69,0.23,0.77,0
1025474400000,2002,7,2001,10,40,7,0.0946,0.0653,0.0138,0,0,0,0,1,0,0.42857142857142855,156.5,150.3,163.9,48.49,42.28,108,108,108,25.72,-1.421e-14,48.02,0.691,0.659,0.719,22.77,0,55.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0733,0.000114,0,0.000506,0.0000045,0,0.00002,0.0777,0.0708,0.0918,0.003,0.0028,0.0036,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0808,0.69,0.15,0.85,0
1026079200000,2002,7,2001,10,41,7,0.0863,0.0653,0,0,0,0,0,0,0,0,142.7,137.4,148.4,34.7,29.42,108,108,108,34.7,29.42,40.36,0.757,0.728,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0863,0.76,0,1,0
1026684000000,2002,7,2001,10,42,7,0.0798,0.0653,0,0,0,0,0,0,0,0,132,127.8,136.1,23.96,19.85,108,108,108,23.96,19.85,28.06,0.819,0.794,0.845,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0798,0.82,0,1,0
1027288800000,2002,7,2001,10,43,7,0.0744,0.0653,0,0,0,0,0,0,0,0,123.1,120.5,126.5,15.09,12.47,108,108,108,15.09,12.47,18.49,0.877,0.854,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0744,0.88,0,1,0
1027893600000,2002,7,2001,10,44,7,0.0701,0.0601,0,0,0,0,0,0,0,0,115.9,110.9,119.7,16.43,10.01,99.43,93,108,16.43,10.01,23.1,0.857,0.801,0.915,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.86,0,1,0
1028498400000,2002,8,2001,11,45,7,0.0638,0.0562,0,0,0,0,0,0,0,0,105.4,101.3,109.5,12.43,8.33,93,93,93,12.43,8.33,16.53,0.883,0.849,0.918,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0638,0.88,0,1,0
1029103200000,2002,8,2001,11,46,7,0.0596,0.0562,0,0,0,0,0,0,0,0,98.6,96.14,101.1,5.6,3.14,93,93,93,5.6,3.14,8.06,0.943,0.92,0.967,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0596,0.94,0,1,0
1029708000000,2002,8,2001,11,47,7,0.0562,0.0558,0,0,0,0,0,0,0,0,92.85,90.39,95.32,0.64,0,92.21,90.39,93,0.64,0,2.32,0.993,0.976,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.99,0,1,0
1030312800000,2002,8,2001,11,48,7,0.0528,0.0517,0,0,0,0,0,0,0,0,87.35,84.65,89.57,1.807,0,85.54,72,89.57,1.807,0,12.65,0.979,0.851,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0528,0.98,0,1,0
1030917600000,2002,9,2001,12,49,7,0.0473,0.0435,0,0,0,0,0,0,0,0,78.17,74.53,83.28,6.166,2.53,72,72,72,6.166,2.53,11.28,0.923,0.865,0.966,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.92,0,1,0
1031522400000,2002,9,2001,12,50,7,0.0422,0.042,0,0,0,0,0,0,0,0,69.72,66.01,73.71,0.2443,0,69.48,66.01,72,0.2443,0,1.71,0.997,0.977,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,1,0,1,0
1032127200000,2002,9,2001,12,51,7,0.0379,0.0379,0,0,0,0,0,0,0,0,62.61,60.88,65.48,0,0,62.61,60.88,65.48,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0379,1,0,1,0
1032732000000,2002,9,2001,12,52,7,0.036,0.036,0,0,0,0,0,0,0,0,59.51,57.95,60.72,0,0,59.51,57.95,60.72,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.036,1,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0367,0.0319,0,0,0,0,0,0,0,0,60.65,57.2,62.49,7.849,0,52.8,52,57.59,7.849,0,10.49,0.872,0.832,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0367,0.87,0,1,0
1033941600000,2002,10,2002,1,1,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.38,59.84,62.34,9.376,7.84,52,52,52,9.376,7.84,10.34,0.847,0.834,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0371,0.85,0,1,0
1034546400000,2002,10,2002,1,2,7,0.0352,0.0314,0,0,0,0,0,0,0,0,58.23,57.12,59.46,6.226,5.12,52,52,52,6.226,5.12,7.46,0.893,0.875,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0352,0.89,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0336,0.0314,0,0,0,0,0,0,0,0,55.53,55.22,56,3.531,3.22,52,52,52,3.531,3.22,4,0.937,0.929,0.942,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0336,0.93,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0333,0.0309,0,0,0,0,0,0,0,0,55,53.85,56.78,3.859,1.85,51.14,50,52,3.859,1.85,6.78,0.931,0.881,0.966,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0333,0.93,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0368,0.0302,0,0,0,0,0,0,0,0,60.84,58.06,62.45,10.84,8.06,50,50,50,10.84,8.06,12.45,0.822,0.801,0.861,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0368,0.82,0,1,0
1036965600000,2002,11,2002,2,6,7,0.0374,0.0302,0,0,0,0,0,0,0,0,61.85,61.2,62.34,11.85,11.2,50,50,50,11.85,11.2,12.34,0.808,0.802,0.817,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0374,0.81,0,1,0
1037570400000,2002,11,2002,2,7,7,0.0363,0.0302,0,0,0,0,0,0,0,0,60.05,57.96,61.6,10.05,7.96,50,50,50,10.05,7.96,11.6,0.833,0.812,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0363,0.83,0,1,0
1038175200000,2002,11,2002,2,8,7,0.0393,0.031,0,0,0,0,0,0,0,0,64.92,64.65,65.41,13.64,5.69,51.29,50,59,13.64,5.69,15.41,0.79,0.764,0.912,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0393,0.79,0,1,0
1038780000000,2002,12,2002,3,9,7,0.0428,0.0357,0,0,0,0,0,0,0,0,70.76,64.52,83.92,11.76,5.52,59,59,59,11.76,5.52,24.92,0.842,0.703,0.914,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0428,0.83,0,1,0
1039384800000,2002,12,2002,3,10,7,0.0554,0.0357,0,0,0,0,0,0,0,0,91.58,86.38,93.22,32.58,27.38,59,59,59,32.58,27.38,34.22,0.645,0.633,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0554,0.64,0,1,0
1039989600000,2002,12,2002,3,11,7,0.0631,0.0357,0.00875,0,0,0,0,1,0,0.2857142857142857,104.3,93.77,110.2,45.28,34.77,59,59,59,30.81,0,49.81,0.568,0.536,0.629,14.46,0,51.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000152,0,0.0000995,6e-7,0,0.0000039,0.0739,0.0708,0.0825,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05435,0.57,0.14,0.86,0
1040594400000,2002,12,2002,3,12,7,0.0724,0.0357,0.0367,1015.3,14.46,14.46,6.043,1,1,1,119.7,111.5,126.3,60.7,52.54,59,59,59,2.03e-15,0,7.105e-15,0.494,0.467,0.529,60.7,52.54,67.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00091,0.000216,0.00147,0.000036,0.0000085,0.000058,0.0962,0.0845,0.106,0.0038,0.0033,0.0041,25.4,25.39,25.42,0.382,0,0.898,0.411,0,0.96,0.367,0,0.862,6.295,0,15.06,6.043,0,14.46,0,4,0,0,0.571,0,0.0336,0.571,0.0357,0.49,0.51,0.49,14
1041199200000,2002,12,2002,3,13,7,0.0762,0.0417,0.0302,715.906,15.04,15.04,4.261,1,0,0.8571428571428571,126,122.2,128.2,56.99,49.2,69,59,73,7.029,0,49.2,0.548,0.46,0.597,49.96,0,69.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.000604,0,0.00163,0.000024,0,0.000064,0.0898,0.0708,0.109,0.0035,0.0028,0.0043,25.41,25.39,25.43,0.259,0,0.909,0.274,0,0.96,0.249,0,0.873,4.439,0,15.67,4.261,0,15.04,1,4,0,0.143,0.571,0,0.0237,0.714,0.046,0.55,0.4,0.6,9.4
1041804000000,2003,1,2002,4,14,7,0.0708,0.0442,0,0,0,0,0,0,0,0,117.1,114.3,120.8,44.12,41.27,73,73,73,44.12,41.27,47.84,0.624,0.604,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0708,0.62,0,1,0
1042408800000,2003,1,2002,4,15,7,0.0687,0.0442,0,0,0,0,0,0,0,0,113.6,110.7,115.6,40.65,37.72,73,73,73,40.65,37.72,42.64,0.642,0.631,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.64,0,1,0
1043013600000,2003,1,2002,4,16,7,0.0758,0.0442,0.0199,0,0,0,0,1,0,0.5714285714285714,125.4,114.8,134,52.41,41.82,73,73,73,19.45,-1.421e-14,49.48,0.584,0.545,0.636,32.96,0,60.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000373,0,0.000932,0.000015,0,0.000037,0.0828,0.0708,0.0966,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0559,0.58,0.26,0.74,0
1043618400000,2003,1,2002,4,17,7,0.0874,0.0462,0.0412,2173.64,16.56,16.56,12.94,1,1,1,144.5,137.5,149,68.08,60.45,76.43,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.529,0.496,0.584,68.08,60.45,74.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0713,0.0751,0.00154,0.000888,0.00205,0.00006,0.000035,0.00008,0.109,0.0963,0.12,0.0043,0.0038,0.0047,25.39,25.38,25.4,0.779,0,0.935,0.823,0,0.96,0.748,0,0.898,13.48,0,17.25,12.94,0,16.56,0,1,0,0,0.143,0,0.0719,0.143,0.0462,0.53,0.47,0.53,24.9
1044223200000,2003,2,2002,5,18,7,0.0896,0.0514,0.0382,1329.81,14.2,14.2,7.916,1,1,1,148.2,144.3,151.5,63.22,59.35,85,85,85,3.045e-15,-1.421e-14,1.421e-14,0.574,0.561,0.589,63.22,59.35,66.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0709,0.0735,0.00112,0.000795,0.0014,0.000044,0.000031,0.000055,0.101,0.0944,0.107,0.004,0.0037,0.0042,25.4,25.4,25.41,0.507,0,0.894,0.549,0,0.96,0.487,0,0.858,8.245,0,14.79,7.916,0,14.2,0,3,0,0,0.429,0,0.044,0.429,0.0514,0.57,0.43,0.57,14.8
1044828000000,2003,2,2002,5,19,7,0.0958,0.0514,0.0444,2719.9,18.56,18.56,16.19,1,1,1,158.4,151.5,168.1,73.41,66.46,85,85,85,4.06e-15,-1.421e-14,1.421e-14,0.537,0.506,0.561,73.41,66.46,83.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0735,0.0793,0.00199,0.0014,0.00282,0.000078,0.000055,0.00011,0.12,0.107,0.137,0.0047,0.0042,0.0054,25.4,25.4,25.4,0.921,0.894,0.941,0.96,0.96,0.962,0.884,0.858,0.904,16.86,14.79,19.31,16.19,14.2,18.56,0,0,0,0,0,0,0.0899,0,0.0514,0.54,0.46,0.54,28.4
1045432800000,2003,2,2002,5,20,7,0.108,0.0514,0.0566,0,0,0,0,1,1,1,178.6,172.8,185.9,93.61,87.79,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.476,0.457,0.492,93.61,87.79,100.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.083,0.081,0.0856,0.00371,0.00321,0.00433,0.00015,0.00013,0.00017,0.156,0.145,0.169,0.0061,0.0057,0.0066,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0514,0.48,0.52,0.48,0
1046037600000,2003,2,2002,5,21,7,0.117,0.0552,0.0618,0,0,0,0,1,1,1,193.5,185.6,204.2,102.2,90.95,91.29,85,107,-4.06e-15,-1.421e-14,1.421e-14,0.471,0.436,0.541,102.2,90.95,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0853,0.0888,0.00444,0.00348,0.00509,0.00017,0.00014,0.0002,0.172,0.154,0.185,0.0067,0.006,0.0072,25.41,25.4,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0552,0.47,0.53,0.47,0
1046642400000,2003,3,2002,6,22,7,0.131,0.0647,0.0663,4068.43,27.02,27.02,24.22,1,1,1,216.6,207.8,228.6,109.6,100.8,107,107,107,-6.09e-15,-1.421e-14,0,0.494,0.468,0.515,109.6,100.8,121.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0887,0.0961,0.00506,0.00432,0.00608,0.0002,0.00017,0.00024,0.187,0.172,0.209,0.0073,0.0067,0.0082,25.31,25.22,25.38,0.918,0.911,0.926,0.97,0.969,0.97,0.89,0.883,0.899,24.97,22.86,27.85,24.22,22.15,27.02,0,0,0,0,0,0,0.135,0,0.0647,0.49,0.51,0.49,31.1
1047247200000,2003,3,2002,6,23,7,0.146,0.0647,0.0814,5040.18,31.39,31.39,30,1,1,1,241.6,234.3,247.7,134.6,127.3,107,107,107,0,0,0,0.443,0.432,0.457,134.6,127.3,140.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0981,0.103,0.00719,0.00657,0.00771,0.00028,0.00026,0.0003,0.232,0.219,0.243,0.0092,0.0086,0.0096,25.12,25.07,25.18,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.93,29.22,32.36,30,28.34,31.39,0,0,0,0,0,0,0.167,0,0.0646,0.44,0.56,0.44,34.5
1047852000000,2003,3,2002,6,24,7,0.149,0.0647,0.0847,5250.41,31.88,31.88,31.25,1,1,1,247.1,244.4,249.9,140.1,137.4,107,107,107,0,0,0,0.433,0.428,0.438,140.1,137.4,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00766,0.00743,0.0079,0.0003,0.00029,0.00031,0.242,0.237,0.247,0.0096,0.0094,0.0098,25.08,25.05,25.1,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.22,31.59,32.87,31.25,30.64,31.88,0,0,0,0,0,0,0.174,0,0.0643,0.43,0.57,0.43,35.2
1048456800000,2003,3,2002,6,25,7,0.153,0.0647,0.088,5459.09,34.08,34.08,32.49,1,1,1,252.6,248.5,259.5,145.6,141.5,107,107,107,4.06e-15,0,2.842e-14,0.424,0.412,0.431,145.6,141.5,152.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00812,0.00778,0.00871,0.00032,0.00031,0.00034,0.252,0.244,0.264,0.01,0.0097,0.01,25.04,25,25.06,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,33.5,32.55,35.13,32.49,31.57,34.08,0,0,0,0,0,0,0.181,0,0.065,0.42,0.58,0.42,35.7
1049061600000,2003,3,2002,6,26,7,0.168,0.074,0.0937,5801.86,35.79,35.79,34.53,1,1,1,277.3,264.7,285.4,154.9,144.9,122.4,107,125,1.218e-14,0,2.842e-14,0.441,0.404,0.463,154.9,144.9,160.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00891,0.00806,0.00939,0.00035,0.00032,0.00037,0.271,0.253,0.281,0.011,0.01,0.011,24.92,24.88,24.97,0.941,0.937,0.943,0.97,0.97,0.97,0.913,0.909,0.914,35.6,33.24,36.9,34.53,32.24,35.79,0,0,0,0,0,0,0.192,0,0.0743,0.44,0.56,0.44,34.5
1049666400000,2003,4,2002,7,27,7,0.188,0.0756,0.112,6957.54,48.2,48.2,41.41,1,1,1,310.4,286.8,348.1,185.4,161.8,125,125,125,0,-2.842e-14,2.842e-14,0.404,0.359,0.436,185.4,161.8,223.1,990,990,990,965,964.8,965.1,25,24.9,25.2,0.121,0.113,0.135,0.0115,0.0095,0.0147,0.00046,0.00038,0.00059,0.326,0.284,0.393,0.013,0.011,0.016,24.72,24.47,24.87,0.95,0.943,0.959,0.977,0.97,0.98,0.928,0.915,0.939,42.7,37.22,51.31,41.41,36.1,48.2,0,0,0,0,0,0,0.23,0,0.076,0.4,0.6,0.4,37
1050271200000,2003,4,2002,7,28,7,0.278,0.0756,0.202,12114.7,95.29,95.29,72.11,2,2,2,459.4,368,569.8,334.4,243,125,125,125,1.218e-14,-2.842e-14,5.684e-14,0.278,0.219,0.34,334.4,243,444.8,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.174,0.142,0.213,0.0572,0.0164,0.109,0.0024,0.00066,0.0046,0.399,0.265,0.565,0.016,0.011,0.024,23.94,23.27,24.5,0.944,0.927,0.958,0.974,0.97,0.98,0.919,0.899,0.939,37,27.07,48.62,36.06,26.26,47.65,0,0,0,0,0,0,0.401,0,0.076,0.27,0.73,0.27,43.6
1050876000000,2003,4,2002,7,29,7,0.434,0.0756,0.358,20320.8,135.1,135.1,121,3,2,2.857142857142857,717.3,613.3,789.2,592.3,488.3,125,125,125,-8.12e-15,-5.684e-14,0,0.176,0.158,0.204,592.3,488.3,664.2,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.296,0.237,0.337,0.197,0.129,0.245,0.0085,0.0055,0.011,0.718,0.598,0.823,0.031,0.025,0.036,22.51,22.12,23.01,0.954,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,44.05,37.68,52.65,42.61,36.58,48.2,0,0,0,0,0,0,0.672,0,0.076,0.17,0.82,0.18,46.8
1051480800000,2003,4,2002,7,30,7,0.49,0.0832,0.407,22877.9,139.2,139.2,136.2,3,3,3,810,800.1,815.4,672.4,659.8,137.6,125,147,0,0,0,0.17,0.154,0.182,672.4,659.8,688.7,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.335,0.351,0.25,0.242,0.261,0.011,0.011,0.011,0.837,0.816,0.864,0.037,0.036,0.038,22.02,21.98,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,45.5,47.36,45.39,44.59,46.41,0,0,0,0,0,0,0.757,0,0.083,0.17,0.83,0.17,46.7
1052085600000,2003,5,2002,8,31,7,0.466,0.0889,0.378,21423.3,132.3,132.3,127.5,3,3,3,771.3,735.8,798.5,624.3,588.8,147,147,147,0,0,0,0.191,0.184,0.2,624.3,588.8,651.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.315,0.295,0.33,0.218,0.194,0.236,0.0095,0.0084,0.01,0.756,0.696,0.802,0.033,0.03,0.035,22.26,22.1,22.46,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.38,41.22,45.01,42.51,40.34,44.11,0,0,0,0,0,0,0.708,0,0.088,0.19,0.81,0.19,46
1052690400000,2003,5,2002,8,32,7,0.41,0.0889,0.321,18259.5,118,118,108.7,3,2,2.857142857142857,677.5,635.5,720.8,530.5,488.4,147,147,147,8.12e-15,0,5.684e-14,0.217,0.204,0.231,530.5,488.4,573.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.262,0.238,0.286,0.156,0.13,0.184,0.0067,0.0055,0.0079,0.614,0.551,0.671,0.026,0.023,0.029,22.78,22.55,22.95,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.03,35.68,52.47,38.52,34.61,48.2,0,0,0,0,0,0,0.604,0,0.089,0.22,0.78,0.22,44.5
1053295200000,2003,5,2002,8,33,7,0.354,0.0889,0.265,15578,96.4,96.4,92.73,2,2,2,585.5,550.4,622,438.5,403.4,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.251,0.236,0.267,438.5,403.4,475.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.213,0.199,0.23,0.106,0.0894,0.123,0.0045,0.0037,0.0052,0.557,0.503,0.616,0.023,0.021,0.026,23.21,23,23.42,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.73,44.25,51.24,46.36,43.36,48.2,0,0,0,0,0,0,0.515,0,0.089,0.25,0.75,0.25,44
1053900000000,2003,5,2002,8,34,7,0.309,0.0865,0.222,13310.3,84.68,84.68,79.23,2,2,2,510.8,483.4,540.3,367.8,344.3,143,119,147,-8.12e-15,-5.684e-14,0,0.28,0.246,0.299,367.8,344.3,393.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.178,0.195,0.0726,0.0615,0.0846,0.003,0.0025,0.0035,0.449,0.414,0.488,0.019,0.017,0.02,23.65,23.48,23.78,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.55,38.04,43.2,39.61,36.97,42.34,0,0,0,0,0,0,0.44,0,0.087,0.28,0.72,0.28,43.1
1054504800000,2003,6,2002,9,35,7,0.274,0.072,0.202,12135.6,76.99,76.99,72.24,2,2,2,453.5,432.3,474.9,334.5,313.3,119,119,119,0,0,0,0.263,0.251,0.275,334.5,313.3,355.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.166,0.181,0.0569,0.0469,0.067,0.0023,0.0019,0.0028,0.398,0.366,0.43,0.016,0.015,0.018,23.96,23.83,24.09,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.914,0.925,37.18,34.89,39.49,36.12,33.84,38.49,0,0,0,0,0,0,0.401,0,0.072,0.26,0.74,0.26,44.3
1055109600000,2003,6,2002,9,36,7,0.247,0.072,0.175,10511,66.47,66.47,62.57,2,2,2,408.3,391.5,426.5,289.3,272.5,119,119,119,0,0,0,0.292,0.279,0.304,289.3,272.5,307.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.163,0.0355,0.0276,0.0442,0.0014,0.0011,0.0018,0.33,0.305,0.358,0.013,0.012,0.015,24.23,24.12,24.34,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.25,30.39,34.26,31.28,29.48,33.23,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.6
1055714400000,2003,6,2002,9,37,7,0.225,0.072,0.153,9169.58,57.85,57.85,54.58,2,2,2,371.2,356.8,386.3,252.2,237.8,119,119,119,-4.06e-15,-2.842e-14,0,0.321,0.308,0.334,252.2,237.8,267.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.149,0.0193,0.016,0.0252,0.00078,0.00064,0.001,0.276,0.258,0.297,0.011,0.01,0.012,24.47,24.37,24.56,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.13,26.51,29.82,27.29,25.71,28.92,0,0,0,0,0,0,0.303,0,0.072,0.32,0.68,0.32,40.8
1056319200000,2003,6,2002,9,38,7,0.206,0.072,0.134,8160.89,50.39,50.39,48.58,2,1,1.2857142857142858,340.3,328.1,352.2,221.3,209.1,119,119,119,1.218e-14,0,2.842e-14,0.35,0.338,0.363,221.3,209.1,233.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0146,0.0135,0.0156,0.00058,0.00054,0.00063,0.344,0.249,0.396,0.014,0.01,0.016,24.55,24.48,24.61,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.13,25.57,51.92,41.43,24.8,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.6
1056924000000,2003,6,2002,9,39,7,0.189,0.0663,0.123,7733.95,48.2,48.2,46.04,1,1,1,312.8,301,324.6,203.2,193,109.6,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.336,0.367,203.2,193,213,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.013,0.0122,0.0139,0.00052,0.00048,0.00055,0.355,0.337,0.373,0.014,0.013,0.015,24.68,24.62,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.98,44.65,49.22,46.04,43.75,48.2,0,0,0,0,0,0,0.256,0,0.066,0.35,0.65,0.35,40.9
1057528800000,2003,7,2002,10,40,7,0.174,0.0653,0.109,6831.99,42.94,42.94,40.67,1,1,1,287.9,278.9,297.5,179.9,170.9,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.375,0.363,0.387,179.9,170.9,189.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0119,0.00044,0.00041,0.00047,0.313,0.297,0.331,0.012,0.012,0.013,24.83,24.78,24.89,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.932,41.56,39.44,43.81,40.67,38.45,42.94,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.3
1058133600000,2003,7,2002,10,41,7,0.162,0.0653,0.0964,5991.06,37.71,37.71,35.66,1,1,1,267.3,259.5,275.9,159.3,151.5,108,108,108,8.12e-15,0,2.842e-14,0.404,0.391,0.416,159.3,151.5,167.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00929,0.00862,0.01,0.00037,0.00034,0.0004,0.277,0.263,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.73,34.89,38.74,35.66,33.85,37.71,0,0,0,0,0,0,0.198,0,0.0656,0.4,0.6,0.4,37
1058738400000,2003,7,2002,10,42,7,0.151,0.0653,0.0858,5313.41,33.29,33.29,31.63,1,1,1,249.8,243.3,257,141.8,135.3,108,108,108,0,0,0,0.432,0.42,0.444,141.8,135.3,149,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.0078,0.00725,0.00842,0.00031,0.00029,0.00033,0.245,0.234,0.258,0.0097,0.0092,0.01,25.06,25.01,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.61,31.09,34.32,31.63,30.16,33.29,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,35.2
1059343200000,2003,7,2002,10,43,7,0.142,0.0614,0.0806,4997.36,31.25,31.25,29.75,1,1,1,234.9,227.2,241.4,133.3,127.7,101.6,93,108,0,0,0,0.432,0.4,0.458,133.3,127.7,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00708,0.0066,0.00762,0.00028,0.00026,0.0003,0.229,0.22,0.24,0.009,0.0087,0.0094,25.16,25.12,25.21,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.67,29.3,32.22,29.75,28.42,31.25,0,0,0,0,0,0,0.165,0,0.0614,0.43,0.57,0.43,35.2
1059948000000,2003,8,2002,11,44,7,0.13,0.0562,0.0742,4593.98,29.32,29.32,27.35,1,1,1,215.6,207.8,224.2,122.6,114.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.415,0.448,122.6,114.8,131.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0923,0.0981,0.00617,0.00551,0.0069,0.00024,0.00022,0.00027,0.209,0.195,0.225,0.0082,0.0076,0.0088,25.3,25.23,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.19,26.3,30.23,27.35,25.51,29.32,0,0,0,0,0,0,0.152,0,0.0558,0.43,0.57,0.43,35.3
1060552800000,2003,8,2002,11,45,7,0.121,0.0562,0.0644,1182.87,24.93,24.93,7.041,1,1,1,199.5,193.8,205.3,106.5,100.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.453,0.48,106.5,100.8,112.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0914,0.0048,0.00432,0.0053,0.00019,0.00017,0.00021,0.18,0.17,0.191,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.892,7.259,0,25.7,7.041,0,24.93,0,5,0,0,0.714,0,0.0391,0.714,0.0566,0.46,0.53,0.47,9.78
1061157600000,2003,8,2002,11,46,7,0.113,0.0562,0.0564,0,0,0,0,1,1,1,186.2,180.4,191.9,93.19,87.45,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.5,0.485,0.515,93.19,87.45,98.93,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0826,0.0867,0.00367,0.00318,0.00416,0.00014,0.00012,0.00016,0.157,0.146,0.167,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.5,0.5,0.5,0
1061762400000,2003,8,2002,11,47,7,0.106,0.0562,0.0496,0,0,0,0,1,1,1,175,170.9,179.1,81.98,77.88,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.531,0.519,0.544,81.98,77.88,86.08,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0793,0.0821,0.00272,0.00237,0.00307,0.00011,0.000093,0.00012,0.137,0.129,0.144,0.0053,0.0051,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.53,0.47,0.53,0
1062367200000,2003,9,2002,12,48,7,0.097,0.0435,0.0534,3287.77,21.23,21.23,19.57,1,1,1,160.3,152.6,168.4,88.33,80.56,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.428,0.472,88.33,80.56,96.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0781,0.0837,0.00326,0.0026,0.00394,0.00013,0.0001,0.00015,0.146,0.132,0.16,0.0057,0.0052,0.0063,25.37,25.37,25.38,0.924,0.915,0.933,0.964,0.96,0.967,0.891,0.885,0.896,20.31,18.7,21.95,19.57,17.96,21.23,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,33.9
1062972000000,2003,9,2002,12,49,7,0.0876,0.0435,0.044,2701.94,17.46,17.46,16.08,1,1,1,144.8,139.2,150.1,72.82,67.16,72,72,72,-4.06e-15,-1.421e-14,0,0.497,0.48,0.517,72.82,67.16,78.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0734,0.0772,0.00194,0.00146,0.00239,0.000076,0.000057,0.000094,0.118,0.108,0.128,0.0046,0.0042,0.005,25.38,25.37,25.39,0.924,0.897,0.939,0.96,0.96,0.96,0.887,0.861,0.901,16.75,15.01,18.18,16.08,14.41,17.46,0,0,0,0,0,0,0.0893,0,0.0436,0.5,0.5,0.5,30.8
1063576800000,2003,9,2002,12,50,7,0.0802,0.0435,0.0367,650.39,13.83,13.83,3.871,1,1,1,132.7,128.5,137.2,60.67,56.49,72,72,72,7.105e-15,-7.105e-15,1.421e-14,0.543,0.525,0.56,60.67,56.49,65.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0727,0.000907,0.000552,0.0013,0.000036,0.000022,0.000051,0.0967,0.0901,0.105,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.252,0,0.887,0.274,0,0.96,0.242,0,0.851,4.033,0,14.41,3.871,0,13.83,0,5,0,0,0.714,0,0.0215,0.714,0.0435,0.54,0.46,0.54,8.11
1064181600000,2003,9,2002,12,51,7,0.0745,0.0435,0.0183,0,0,0,0,1,0,0.5714285714285714,123.2,120,127.1,51.18,48.02,72,72,72,20.85,-7.105e-15,49.66,0.585,0.566,0.6,30.33,0,55.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000149,0,0.000436,0.0000059,0,0.000017,0.0791,0.0708,0.0882,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0562,0.58,0.25,0.75,0
1064786400000,2003,9,2002,12,52,7,0.0709,0.0349,0.0279,1636.34,13.93,13.93,9.74,1,0,0.7142857142857143,117.2,115.9,119.2,59.49,46.38,57.71,52,72,13.37,0,47.2,0.492,0.442,0.608,46.12,0,65.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000885,0,0.00132,0.000035,0,0.000052,0.0929,0.0708,0.103,0.0036,0.0028,0.004,25.41,25.4,25.43,0.631,0,0.889,0.686,0,0.96,0.606,0,0.853,10.15,0,14.51,9.74,0,13.93,2,0,0,0.286,0,0,0.0541,0.286,0.043,0.49,0.39,0.61,23.1
1065391200000,2003,10,2003,1,1,7,0.0683,0.0314,0.0368,0,0,0,0,1,1,1,112.9,111.3,115.1,60.87,59.27,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.461,0.452,0.467,60.87,59.27,63.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000924,0.000788,0.00111,0.000036,0.000031,0.000044,0.0964,0.0941,0.0996,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.54,0.46,0
1065996000000,2003,10,2003,1,2,7,0.0673,0.0314,0.0359,324.555,13.52,13.52,1.932,1,1,1,111.3,108,116.2,59.35,55.98,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.467,0.448,0.482,59.35,55.98,64.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000794,0.000508,0.00121,0.000031,0.00002,0.000047,0.0942,0.0894,0.101,0.0037,0.0035,0.004,25.41,25.4,25.41,0.126,0,0.881,0.137,0,0.96,0.121,0,0.846,2.012,0,14.09,1.932,0,13.52,0,6,0,0,0.857,0,0.0107,0.857,0.0314,0.47,0.53,0.47,4.82
1066600800000,2003,10,2003,1,3,7,0.0716,0.0314,0.0401,2380.11,14.76,14.76,14.17,1,1,1,118.3,115.6,120.3,66.34,63.64,52,52,52,0,0,0,0.439,0.432,0.45,66.34,63.64,68.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00139,0.00116,0.00155,0.000054,0.000045,0.000061,0.104,0.1,0.107,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.893,0.878,0.904,0.96,0.96,0.96,0.857,0.843,0.868,14.76,13.92,15.37,14.17,13.36,14.76,0,0,0,0,0,0,0.0787,0,0.0315,0.44,0.56,0.44,33.2
1067205600000,2003,10,2003,1,4,7,0.0669,0.0311,0.0358,0,0,0,0,1,1,1,110.6,107.7,114.3,59.13,56.81,51.43,50,52,-1.015e-15,-7.105e-15,7.105e-15,0.465,0.455,0.478,59.13,56.81,62.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000776,0.000579,0.00104,0.00003,0.000023,0.000041,0.0939,0.0906,0.0984,0.0037,0.0036,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0311,0.46,0.54,0.46,0
1067810400000,2003,11,2003,2,5,7,0.0664,0.0302,0.0361,0,0,0,0,1,1,1,109.7,107.4,111,59.74,57.44,50,50,50,0,-7.105e-15,7.105e-15,0.456,0.45,0.465,59.74,57.44,60.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000828,0.000632,0.000934,0.000032,0.000025,0.000037,0.0948,0.0915,0.0966,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.45,0.54,0.46,0
1068415200000,2003,11,2003,2,6,7,0.0703,0.0302,0.04,1789.04,15.71,15.71,10.65,1,1,1,116.2,109.6,121.4,66.19,59.63,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.431,0.412,0.456,66.19,59.63,71.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.00138,0.000819,0.00182,0.000054,0.000032,0.000071,0.104,0.0946,0.112,0.0041,0.0037,0.0044,25.4,25.39,25.41,0.647,0,0.921,0.686,0,0.96,0.622,0,0.884,11.09,0,16.37,10.65,0,15.71,0,2,0,0,0.286,0,0.0592,0.286,0.0303,0.43,0.57,0.43,25.4
1069020000000,2003,11,2003,2,7,7,0.0736,0.0302,0.0434,2654.26,17.01,17.01,15.8,1,1,1,121.7,117.8,125.8,71.7,67.83,50,50,50,0,0,0,0.411,0.398,0.424,71.7,67.83,75.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0725,0.00184,0.00152,0.00219,0.000072,0.000059,0.000086,0.113,0.106,0.119,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.921,0.901,0.94,0.96,0.96,0.96,0.884,0.865,0.902,16.46,15.23,17.72,15.8,14.62,17.01,0,0,0,0,0,0,0.0878,0,0.0302,0.41,0.59,0.41,36.1
1069624800000,2003,11,2003,2,8,7,0.0799,0.0302,0.0497,3070.39,18.54,18.54,18.28,1,1,1,132.1,129.6,133.4,82.12,79.59,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.379,0.375,0.386,82.12,79.59,83.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0739,0.0752,0.00273,0.00252,0.00284,0.00011,0.000099,0.00011,0.131,0.126,0.133,0.0051,0.005,0.0052,25.37,25.37,25.37,0.931,0.929,0.934,0.961,0.96,0.961,0.894,0.893,0.897,19.02,18.5,19.28,18.28,17.76,18.54,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.4
1070229600000,2003,12,2003,3,9,7,0.0835,0.0357,0.0478,2968.12,18.54,18.54,17.67,1,1,1,138.1,134.8,142.4,79.1,75.78,59,59,59,0,0,0,0.427,0.414,0.438,79.1,75.78,83.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0739,0.0766,0.00247,0.00219,0.00284,0.000097,0.000086,0.00011,0.127,0.121,0.135,0.005,0.0047,0.0053,25.37,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.961,0.898,0.893,0.902,18.4,17.72,19.28,17.67,17.01,18.54,0,0,0,0,0,0,0.0982,0,0.0357,0.43,0.57,0.43,35.5
1070834400000,2003,12,2003,3,10,7,0.09,0.0357,0.0543,3337.22,22.24,22.24,19.86,1,1,1,148.8,136.7,160.2,89.84,77.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.398,0.368,0.432,89.84,77.7,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0746,0.0829,0.00339,0.00235,0.00435,0.00013,0.000092,0.00017,0.146,0.124,0.166,0.0057,0.0049,0.0065,25.36,25.35,25.38,0.922,0.912,0.937,0.964,0.96,0.969,0.889,0.883,0.899,20.59,18.11,22.94,19.86,17.39,22.24,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37.1
1071439200000,2003,12,2003,3,11,7,0.0991,0.0357,0.0634,3885.57,23.49,23.49,23.13,1,1,1,163.9,162.1,165.4,104.9,103.1,59,59,59,4.06e-15,0,1.421e-14,0.36,0.357,0.364,104.9,103.1,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0836,0.0847,0.00467,0.00452,0.00479,0.00018,0.00018,0.00019,0.173,0.17,0.176,0.0068,0.0067,0.0069,25.35,25.35,25.36,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.84,23.41,24.22,23.13,22.71,23.49,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
