datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1072044000000,2003,12,2003,3,12,7,0.103,0.0357,0.067,4120.14,25.2,25.2,24.52,1,1,1,169.7,164.6,172.5,110.7,105.6,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.348,0.342,0.358,110.7,105.6,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0844,0.0872,0.00516,0.00473,0.0054,0.0002,0.00019,0.00021,0.183,0.174,0.188,0.0072,0.0068,0.0074,25.36,25.35,25.36,0.918,0.915,0.92,0.97,0.97,0.97,0.891,0.887,0.893,25.28,24.02,25.98,24.52,23.3,25.2,0,0,0,0,0,0,0.136,0,0.036,0.35,0.65,0.35,40
1072648800000,2003,12,2003,3,13,7,0.101,0.0405,0.0606,3714.34,24.28,24.28,22.11,1,1,1,167.2,164.3,169.2,100.2,93.23,67,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.401,0.35,0.439,100.2,93.23,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0818,0.0859,0.00426,0.00367,0.00507,0.00017,0.00014,0.0002,0.166,0.154,0.182,0.0065,0.006,0.0071,25.37,25.35,25.38,0.916,0.915,0.919,0.968,0.966,0.97,0.887,0.885,0.89,22.84,21.31,25.03,22.11,20.59,24.28,0,0,0,0,0,0,0.123,0,0.0404,0.4,0.6,0.4,36.8
1073253600000,2004,1,2003,4,14,7,0.1,0.0442,0.056,3435.39,21.36,21.36,20.45,1,1,1,165.6,161.6,170.1,92.56,88.58,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.441,0.429,0.452,92.56,88.58,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0802,0.0832,0.00362,0.00328,0.004,0.00014,0.00013,0.00016,0.153,0.146,0.161,0.006,0.0057,0.0063,25.38,25.38,25.38,0.919,0.914,0.924,0.966,0.964,0.967,0.888,0.884,0.891,21.18,20.37,22.08,20.45,19.63,21.36,0,0,0,0,0,0,0.114,0,0.044,0.44,0.56,0.44,34.4
1073858400000,2004,1,2003,4,15,7,0.105,0.0442,0.0613,3749.18,23.04,23.04,22.32,1,1,1,174.4,171.7,177.4,101.4,98.7,73,73,73,0,-1.421e-14,1.421e-14,0.419,0.411,0.425,101.4,98.7,104.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0838,0.0858,0.00437,0.00414,0.00463,0.00017,0.00016,0.00018,0.169,0.164,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,23.02,22.41,23.75,22.32,21.69,23.04,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1074463200000,2004,1,2003,4,16,7,0.113,0.0442,0.0684,4218.68,26.94,26.94,25.11,1,1,1,186,176.6,193.6,113,103.6,73,73,73,0,0,0,0.393,0.377,0.413,113,103.6,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0855,0.0915,0.00536,0.00456,0.006,0.00021,0.00018,0.00023,0.189,0.172,0.203,0.0074,0.0067,0.0079,25.38,25.38,25.38,0.92,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,25.89,23.55,27.77,25.11,22.85,26.94,0,0,0,0,0,0,0.14,0,0.0446,0.39,0.61,0.39,37.3
1075068000000,2004,1,2003,4,17,7,0.123,0.0452,0.0781,4865.45,31.15,31.15,28.96,1,1,1,203.9,193.8,215.7,129.2,120.8,74.71,73,85,-2.03e-15,-1.421e-14,0,0.367,0.345,0.394,129.2,120.8,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0916,0.0979,0.00673,0.00602,0.00753,0.00026,0.00024,0.0003,0.218,0.203,0.235,0.0085,0.0079,0.0092,25.35,25.28,25.39,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.86,27.84,32.12,28.96,27,31.15,0,0,0,0,0,0,0.161,0,0.0449,0.37,0.63,0.37,39.6
1075672800000,2004,2,2003,5,18,7,0.134,0.0514,0.0823,5123.16,30.7,30.7,30.49,1,1,1,221.1,219.8,222,136.1,134.8,85,85,85,0,0,0,0.384,0.383,0.387,136.1,134.8,137,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0976,0.0984,0.00732,0.00721,0.0074,0.00029,0.00028,0.00029,0.232,0.229,0.233,0.0091,0.009,0.0092,25.24,25.23,25.25,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,31.44,31.13,31.65,30.49,30.2,30.7,0,0,0,0,0,0,0.169,0,0.0517,0.38,0.61,0.39,38.2
1076277600000,2004,2,2003,5,19,7,0.146,0.0514,0.0942,5892.25,40.6,40.6,35.07,1,1,1,240.8,223.9,263.8,155.8,138.9,85,85,85,-4.06e-15,-2.842e-14,0,0.354,0.322,0.38,155.8,138.9,178.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.099,0.113,0.009,0.00756,0.011,0.00035,0.0003,0.00043,0.267,0.237,0.308,0.011,0.0093,0.012,25.09,24.94,25.22,0.94,0.934,0.948,0.972,0.97,0.979,0.914,0.906,0.928,36.07,32.1,41.47,35.07,31.14,40.6,0,0,0,0,0,0,0.195,0,0.0518,0.35,0.65,0.35,40.4
1076882400000,2004,2,2003,5,20,7,0.173,0.0514,0.121,7636.96,48.2,48.2,45.46,1,1,1,285.3,270.1,300.8,200.3,185.1,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.298,0.283,0.315,200.3,185.1,215.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.115,0.126,0.0128,0.0115,0.0141,0.00051,0.00046,0.00056,0.346,0.319,0.374,0.014,0.013,0.015,24.81,24.72,24.9,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.52,42.95,50.09,45.46,42.09,48.2,0,0,0,0,0,0,0.253,0,0.052,0.3,0.7,0.3,44.1
1077487200000,2004,2,2003,5,21,7,0.19,0.0514,0.138,8340.93,52.65,52.65,49.65,2,1,1.4285714285714286,313.6,304.9,326.7,228.6,219.9,85,85,85,0,-2.842e-14,2.842e-14,0.271,0.26,0.279,228.6,219.9,241.7,990,990,990,965,964.9,965,25,25,25.1,0.131,0.128,0.135,0.0152,0.0144,0.0163,0.00061,0.00058,0.00065,0.328,0.246,0.394,0.013,0.0098,0.016,24.7,24.65,24.77,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.87,26.01,52.55,38.6,25.23,48.2,0,0,0,0,0,0,0.276,0,0.052,0.27,0.73,0.27,43.9
1078092000000,2004,3,2003,6,22,7,0.212,0.0647,0.147,8867.09,58.75,58.75,52.78,2,1,1.8571428571428572,350.9,332.5,377.9,243.9,225.5,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.306,0.283,0.322,243.9,225.5,270.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.133,0.149,0.0182,0.0149,0.0269,0.00073,0.0006,0.0011,0.286,0.246,0.395,0.012,0.0099,0.016,24.56,24.41,24.67,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.09,25.57,52.05,29.83,24.8,48.2,0,0,0,0,0,0,0.293,0,0.065,0.31,0.69,0.31,41.8
1078696800000,2004,3,2003,6,23,7,0.261,0.0647,0.196,11799.5,80.28,80.28,70.24,2,2,2,431.1,390.2,476.6,324.1,283.2,107,107,107,0,0,0,0.249,0.225,0.274,324.1,283.2,369.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.153,0.184,0.052,0.0327,0.0734,0.0021,0.0013,0.003,0.381,0.319,0.449,0.016,0.013,0.019,24.08,23.81,24.33,0.944,0.937,0.951,0.972,0.97,0.978,0.918,0.909,0.93,36.13,31.65,41.03,35.12,30.7,40.14,0,0,0,0,0,0,0.39,0,0.065,0.25,0.75,0.25,45.2
1079301600000,2004,3,2003,6,24,7,0.337,0.0647,0.272,16043.4,109.6,109.6,95.5,3,2,2.2857142857142856,557.4,494.9,634.9,450.4,387.9,107,107,107,-1.624e-14,-5.684e-14,0,0.193,0.169,0.216,450.4,387.9,527.9,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.216,0.19,0.255,0.112,0.0821,0.154,0.0047,0.0034,0.0065,0.542,0.477,0.597,0.023,0.02,0.025,23.35,22.97,23.7,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.89,35.5,50.85,42.68,34.43,48.2,0,0,0,0,0,0,0.531,0,0.065,0.19,0.81,0.19,47.6
1079906400000,2004,3,2003,6,25,7,0.489,0.0647,0.424,23604.3,166.5,166.5,140.5,4,3,3.2857142857142856,807.9,671.8,964,700.9,564.8,107,107,107,0,0,0,0.134,0.111,0.159,700.9,564.8,857,990,990,990,967.1,966.6,967.8,22.9,22.2,23.4,0.363,0.276,0.485,0.265,0.178,0.354,0.012,0.0076,0.016,0.859,0.651,1.07,0.038,0.028,0.048,22.01,21.17,22.76,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.07,39.99,50.29,42.99,39.03,48.2,0,0,0,0,0,0,0.781,0,0.065,0.13,0.87,0.13,48.3
1080511200000,2004,3,2003,6,26,7,0.779,0.0709,0.644,31794.6,192.8,192.8,189.3,4,4,4,1288,1041,1474,1171,933.9,117.3,107,125,106.1,-1.137e-13,248.7,0.0916,0.0848,0.103,1065,933.9,1100,990,990,990,968.8,968,969.4,21.2,20.6,22,0.776,0.556,0.891,0.586,0.391,0.648,0.028,0.018,0.031,1.65,1.2,1.84,0.078,0.055,0.089,19.54,18.76,20.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.56,45.44,50.65,47.31,44.53,48.2,0,0,0,0,0,0,1.05,0,0.135,0.091,0.83,0.17,40.8
1081116000000,2004,4,2003,7,27,7,0.949,0.0776,0.665,31164.9,187.8,187.8,185.5,4,4,4,1569,1502,1618,1441,1377,128.3,125,148,340.6,277.2,383.7,0.0818,0.0777,0.0914,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.91,0.904,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.44,18.27,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.32,46.88,47.9,46.38,45.95,46.95,0,0,0,0,0,0,1.03,0,0.284,0.082,0.7,0.3,32.8
1081720800000,2004,4,2003,7,28,7,0.993,0.0895,0.665,30746.7,183.4,183.4,183,4,4,4,1641,1628,1648,1493,1480,148,148,148,393.1,380.4,400.1,0.0902,0.0898,0.0909,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.918,0.917,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.19,18.17,18.24,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.69,46.63,46.8,45.75,45.69,45.86,0,0,0,0,0,0,1.02,0,0.328,0.09,0.67,0.33,31
1082325600000,2004,4,2003,7,29,7,0.972,0.0895,0.665,30937.1,185.3,185.3,184.1,4,4,4,1608,1573,1638,1460,1425,148,148,148,359.8,324.8,390.2,0.0921,0.0903,0.0941,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.916,0.913,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.092,0.093,18.3,18.2,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.98,46.71,47.28,46.04,45.78,46.34,0,0,0,0,0,0,1.02,0,0.307,0.092,0.68,0.32,31.8
1082930400000,2004,4,2003,7,30,7,0.907,0.0971,0.665,31578.2,190.5,190.5,188,4,4,4,1500,1436,1557,1339,1244,160.6,148,192,239.1,144.1,308.6,0.108,0.0951,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.895,0.857,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.091,18.67,18.47,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.42,48.59,46.99,46.47,47.62,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
1083535200000,2004,5,2003,8,31,7,0.794,0.116,0.651,32110.7,192.8,192.8,191.1,4,4,4,1313,1201,1414,1121,1009,192,192,192,43.79,0,122.4,0.147,0.136,0.16,1077,1009,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.781,0.663,0.848,0.596,0.442,0.648,0.028,0.021,0.031,1.67,1.39,1.8,0.079,0.065,0.086,19.44,19,20.08,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.93,47.44,49.78,47.78,46.49,48.2,0,0,0,0,0,0,1.06,0,0.143,0.15,0.82,0.18,40.4
1084140000000,2004,5,2003,8,32,7,0.657,0.116,0.54,28441.7,181.9,181.9,169.3,4,4,4,1086,1011,1170,893.5,818.5,192,192,192,0,-1.137e-13,1.137e-13,0.177,0.164,0.19,893.5,818.5,977.7,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.535,0.466,0.617,0.371,0.335,0.412,0.017,0.015,0.019,1.15,1.02,1.3,0.053,0.046,0.06,20.68,20.26,21.05,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.22,40.27,46.4,42.32,39.33,45.48,0,0,0,0,0,0,0.941,0,0.117,0.18,0.82,0.18,43.3
1084744800000,2004,5,2003,8,33,7,0.562,0.104,0.457,24502.2,153.5,153.5,145.8,4,3,3.142857142857143,929.1,878,988.2,756.3,731,172.7,147,192,0,0,0,0.185,0.162,0.208,756.3,731,796.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.406,0.378,0.445,0.304,0.289,0.324,0.014,0.013,0.015,0.979,0.939,1.03,0.044,0.042,0.046,21.41,21.17,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.71,39.37,51.35,46.79,38.37,48.2,0,0,0,0,0,0,0.81,0,0.105,0.19,0.81,0.19,43.6
1085349600000,2004,5,2003,8,34,7,0.498,0.0889,0.409,22953.6,143.2,143.2,136.6,3,3,3,823.9,787.7,863.5,676.9,640.7,147,147,147,0,0,0,0.179,0.17,0.187,676.9,640.7,716.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.845,0.784,0.912,0.037,0.034,0.04,21.96,21.73,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.47,44.37,48.7,45.54,43.49,47.73,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46.1
1085954400000,2004,5,2003,8,35,7,0.45,0.0744,0.376,21434.8,133,133,127.6,3,3,3,744.5,706.8,778.2,621.5,587.8,123,119,147,0,0,0,0.165,0.154,0.189,621.5,587.8,651.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.292,0.328,0.216,0.194,0.236,0.0094,0.0083,0.01,0.75,0.692,0.8,0.032,0.03,0.035,22.37,22.22,22.58,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.4,41.37,45.25,42.53,40.5,44.35,0,0,0,0,0,0,0.709,0,0.074,0.17,0.84,0.16,47.6
1086559200000,2004,6,2003,9,36,7,0.4,0.072,0.328,18837.7,119,119,112.1,3,3,3,660.6,627.8,694.5,541.6,508.8,119,119,119,-8.12e-15,-5.684e-14,0,0.18,0.171,0.19,541.6,508.8,575.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.247,0.285,0.163,0.141,0.185,0.0069,0.006,0.008,0.615,0.559,0.672,0.026,0.024,0.029,22.84,22.65,23.03,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.41,36.28,40.59,37.38,35.19,39.67,0,0,0,0,0,0,0.623,0,0.072,0.18,0.82,0.18,47.1
1087164000000,2004,6,2003,9,37,7,0.356,0.072,0.284,16333,103.5,103.5,97.22,3,2,2.142857142857143,588.7,561.9,617.1,469.7,442.9,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.202,0.193,0.212,469.7,442.9,498.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.225,0.211,0.241,0.121,0.108,0.134,0.0051,0.0045,0.0057,0.589,0.542,0.636,0.025,0.023,0.027,23.16,23.04,23.31,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.42,35.57,52.68,46.15,34.5,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,45.9
1087768800000,2004,6,2003,9,38,7,0.32,0.072,0.248,14872.3,93.36,93.36,88.53,2,2,2,529.2,506.4,553.4,410.2,387.4,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.225,0.215,0.235,410.2,387.4,434.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.208,0.0926,0.0818,0.104,0.0039,0.0034,0.0044,0.512,0.477,0.548,0.021,0.02,0.023,23.51,23.36,23.64,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.17,42.82,47.63,44.26,41.96,46.68,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
1088373600000,2004,6,2003,9,39,7,0.289,0.0775,0.212,12693.1,82.39,82.39,75.55,2,2,2,478.2,458.5,499,350,323.5,128.1,119,135,0,0,0,0.268,0.238,0.294,350,323.5,380,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.179,0.171,0.189,0.0642,0.0517,0.0784,0.0026,0.0021,0.0032,0.422,0.383,0.466,0.017,0.016,0.019,23.83,23.69,23.95,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.78,35.89,42.04,37.78,34.81,41.2,0,0,0,0,0,0,0.42,0,0.077,0.27,0.73,0.27,43.9
1088978400000,2004,7,2003,10,40,7,0.263,0.0816,0.181,10839,68.31,68.31,64.52,2,2,2,434.3,417.8,452.2,299.3,282.8,135,135,135,0,0,0,0.311,0.299,0.323,299.3,282.8,317.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.168,0.0403,0.0325,0.0487,0.0016,0.0013,0.002,0.347,0.322,0.374,0.014,0.013,0.015,24.1,23.99,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.26,31.44,35.21,32.26,30.49,34.16,0,0,0,0,0,0,0.358,0,0.082,0.31,0.69,0.31,41.2
1089583200000,2004,7,2003,10,41,7,0.24,0.0816,0.159,9504.32,59.87,59.87,56.57,2,2,2,397.2,382.5,412.6,262.2,247.5,135,135,135,0,-2.842e-14,2.842e-14,0.34,0.327,0.353,262.2,247.5,277.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0229,0.0168,0.03,0.00093,0.00068,0.0012,0.291,0.27,0.314,0.012,0.011,0.013,24.32,24.23,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.16,27.53,30.86,28.29,26.7,29.94,0,0,0,0,0,0,0.314,0,0.081,0.34,0.66,0.34,39.6
1090188000000,2004,7,2003,10,42,7,0.221,0.0816,0.14,8376.28,52.37,52.37,49.86,2,1,1.5714285714285714,366,353.8,377.9,231,218.8,135,135,135,0,-2.842e-14,2.842e-14,0.369,0.357,0.382,231,218.8,242.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0143,0.0164,0.00062,0.00058,0.00066,0.316,0.252,0.4,0.013,0.01,0.016,24.45,24.39,24.52,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.98,25.66,52.05,35.26,24.89,48.2,0,0,0,0,0,0,0.277,0,0.081,0.37,0.63,0.37,37.9
1090792800000,2004,7,2003,10,43,7,0.205,0.0799,0.125,7815.9,48.2,48.2,46.52,1,1,1,338.6,327.8,349.7,206.4,196.4,132.1,115,135,0,-2.842e-14,2.842e-14,0.39,0.351,0.407,206.4,196.4,214.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.126,0.132,0.0133,0.0124,0.014,0.00053,0.0005,0.00056,0.363,0.346,0.378,0.015,0.014,0.015,24.54,24.47,24.6,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.49,45.18,49.33,46.52,44.28,48.2,0,0,0,0,0,0,0.258,0,0.08,0.39,0.61,0.39,38.1
1091397600000,2004,8,2003,11,44,7,0.188,0.0696,0.118,7424.09,46.98,46.98,44.19,1,1,1,310.3,298,322.6,195.3,183,115,115,115,0,-2.842e-14,2.842e-14,0.371,0.356,0.386,195.3,183,207.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.127,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.341,0.319,0.363,0.014,0.013,0.015,24.71,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.09,42.25,47.94,44.19,41.4,46.98,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.5
1092002400000,2004,8,2003,11,45,7,0.172,0.06,0.112,7055.57,44.17,44.17,42,1,1,1,284.5,275.3,294.5,185.2,175.9,99.29,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.324,0.395,185.2,175.9,194.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.12,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.84,24.81,24.88,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.88,40.58,45.07,42,39.66,44.17,0,0,0,0,0,0,0.233,0,0.06,0.35,0.65,0.35,41
1092607200000,2004,8,2003,11,46,7,0.159,0.0562,0.103,6462.57,40.67,40.67,38.47,1,1,1,263.5,255.4,272.3,170.5,162.4,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.342,0.364,170.5,162.4,179.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00955,0.011,0.00041,0.00038,0.00044,0.295,0.28,0.311,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.915,0.929,39.46,37.54,41.52,38.47,36.44,40.67,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.6
1093212000000,2004,8,2003,11,47,7,0.149,0.0562,0.0926,5762.41,35.85,35.85,34.3,1,1,1,246.1,239.2,252.9,153.1,146.2,93,93,93,0,0,0,0.378,0.368,0.389,153.1,146.2,159.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00876,0.00818,0.00934,0.00035,0.00032,0.00037,0.264,0.251,0.276,0.01,0.0099,0.011,25.06,25.01,25.11,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.36,33.76,36.96,34.3,32.75,35.85,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1093816800000,2004,8,2003,11,48,7,0.138,0.0472,0.0906,5658.19,36.13,36.13,33.68,1,1,1,227.8,217.1,236.8,149.8,142.4,78,72,93,0,0,0,0.342,0.31,0.395,149.8,142.4,160.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00849,0.00785,0.00938,0.00033,0.00031,0.00037,0.256,0.245,0.275,0.01,0.0096,0.011,25.18,25.13,25.25,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.72,32.86,37.24,33.68,31.87,36.13,0,0,0,0,0,0,0.187,0,0.0474,0.34,0.66,0.34,41
1094421600000,2004,9,2003,12,49,7,0.124,0.0435,0.0809,5044.59,32.08,32.08,30.03,1,1,1,205.7,197.1,214.6,133.7,125.1,72,72,72,0,0,0,0.35,0.335,0.365,133.7,125.1,142.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0938,0.1,0.00711,0.00639,0.00787,0.00028,0.00025,0.00031,0.227,0.212,0.243,0.0089,0.0083,0.0095,25.34,25.27,25.38,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.96,28.92,33.07,30.03,28.05,32.08,0,0,0,0,0,0,0.167,0,0.0431,0.35,0.65,0.35,40.7
1095026400000,2004,9,2003,12,50,7,0.114,0.0435,0.0702,4344.33,27.45,27.45,25.86,1,1,1,188.1,183.2,194.7,116.1,111.2,72,72,72,0,-1.421e-14,1.421e-14,0.383,0.37,0.393,116.1,111.2,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0889,0.0929,0.00562,0.0052,0.00618,0.00022,0.0002,0.00024,0.196,0.187,0.207,0.0076,0.0073,0.0081,25.38,25.38,25.38,0.922,0.919,0.927,0.97,0.97,0.97,0.894,0.891,0.899,26.66,25.42,28.3,25.86,24.66,27.45,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
1095631200000,2004,9,2003,12,51,7,0.107,0.0435,0.0633,3878.03,24.46,24.46,23.08,1,1,1,176.6,170.9,182.4,104.6,98.88,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.408,0.395,0.421,104.6,98.88,110.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0845,0.0886,0.00464,0.00415,0.00513,0.00018,0.00016,0.0002,0.175,0.165,0.185,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.81,22.44,25.22,23.08,21.73,24.46,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.2
1096236000000,2004,9,2003,12,52,7,0.103,0.0384,0.0645,3960.01,26.29,26.29,23.57,1,1,1,170.1,166.2,173.3,106.7,96.96,63.43,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.306,0.426,106.7,96.96,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0839,0.0878,0.00482,0.00399,0.00579,0.00019,0.00016,0.00023,0.177,0.161,0.195,0.0069,0.0063,0.0077,25.36,25.34,25.38,0.916,0.911,0.924,0.969,0.967,0.97,0.888,0.882,0.896,24.32,22.06,27.1,23.57,21.34,26.29,0,0,0,0,0,0,0.131,0,0.0385,0.37,0.63,0.37,38.4
1096840800000,2004,10,2004,1,1,7,0.0972,0.0314,0.0658,4039.8,25.03,25.03,24.05,1,1,1,160.8,156.7,164.9,108.8,104.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.323,0.315,0.332,108.8,104.7,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0831,0.086,0.00499,0.00465,0.00534,0.0002,0.00018,0.00021,0.179,0.171,0.186,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.79,23.78,25.81,24.05,23.07,25.03,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
1097445600000,2004,10,2004,1,2,7,0.094,0.0314,0.0625,3824.58,23.33,23.33,22.77,1,1,1,155.4,153.7,157.8,103.4,101.7,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.335,0.33,0.338,103.4,101.7,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.082,0.0834,0.00454,0.00439,0.00474,0.00018,0.00017,0.00019,0.169,0.166,0.173,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.888,23.47,23.04,24.05,22.77,22.34,23.33,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.7
1098050400000,2004,10,2004,1,3,7,0.0898,0.0314,0.0584,3563.47,22,22,21.21,1,1,1,148.5,144.6,152.3,96.49,92.63,52,52,52,4.06e-15,0,1.421e-14,0.35,0.341,0.36,96.49,92.63,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0788,0.0815,0.00395,0.00362,0.00427,0.00015,0.00014,0.00017,0.157,0.15,0.164,0.0062,0.0059,0.0064,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.965,0.969,0.884,0.883,0.887,21.93,21.15,22.71,21.21,20.42,22,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
1098655200000,2004,10,2004,1,4,7,0.0869,0.0314,0.0554,3395.41,20.59,20.59,20.21,1,1,1,143.6,141.9,145.4,91.61,89.89,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.358,0.366,91.61,89.89,93.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0778,0.0791,0.00354,0.00339,0.00369,0.00014,0.00013,0.00014,0.148,0.145,0.151,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.92,0.918,0.921,0.965,0.964,0.966,0.887,0.886,0.889,20.94,20.6,21.31,20.21,19.86,20.59,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
1099260000000,2004,11,2004,2,5,7,0.0852,0.0302,0.055,3371.71,20.38,20.38,20.07,1,1,1,140.9,139.2,142.4,90.92,89.16,50,50,50,0,-1.421e-14,1.421e-14,0.355,0.351,0.359,90.92,89.16,92.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0772,0.0784,0.00348,0.00333,0.00361,0.00014,0.00013,0.00014,0.147,0.143,0.149,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.8,20.45,21.11,20.07,19.71,20.38,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
1099864800000,2004,11,2004,2,6,7,0.0839,0.0302,0.0536,3295.37,19.93,19.93,19.62,1,1,1,138.7,137.2,140.3,88.69,87.24,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.361,0.357,0.364,88.69,87.24,90.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0766,0.0776,0.00329,0.00317,0.00342,0.00013,0.00012,0.00013,0.143,0.14,0.145,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.923,0.921,0.925,0.964,0.963,0.964,0.889,0.888,0.89,20.35,20.06,20.67,19.62,19.32,19.93,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1100469600000,2004,11,2004,2,7,7,0.0845,0.0302,0.0542,3328.76,20.16,20.16,19.81,1,1,1,139.7,138.1,141.3,89.66,88.06,50,50,50,4.06e-15,0,1.421e-14,0.358,0.354,0.362,89.66,88.06,91.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0768,0.078,0.00337,0.00324,0.00351,0.00013,0.00013,0.00014,0.144,0.141,0.147,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.924,0.964,0.963,0.965,0.889,0.888,0.89,20.55,20.23,20.89,19.81,19.49,20.16,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
1101074400000,2004,11,2004,2,8,7,0.0859,0.0302,0.0557,3410.67,21.33,21.33,20.3,1,1,1,142.1,137,147.1,92.05,86.97,50,50,50,-2.03e-15,-1.421e-14,0,0.352,0.34,0.365,92.05,86.97,97.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0765,0.08,0.00357,0.00314,0.004,0.00014,0.00012,0.00016,0.149,0.14,0.158,0.0058,0.0055,0.0062,25.35,25.34,25.36,0.919,0.914,0.925,0.965,0.963,0.967,0.887,0.884,0.891,21.03,20,22.05,20.3,19.26,21.33,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1101679200000,2004,11,2004,2,9,7,0.0884,0.0341,0.0543,3333.56,21.12,21.12,19.84,1,1,1,146.2,140,155,89.8,83.44,56.43,50,59,0,-1.421e-14,1.421e-14,0.386,0.352,0.414,89.8,83.44,96.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0766,0.0811,0.00338,0.00284,0.00391,0.00013,0.00011,0.00015,0.146,0.135,0.157,0.0057,0.0053,0.0062,25.36,25.35,25.37,0.922,0.915,0.929,0.964,0.961,0.967,0.889,0.885,0.893,20.58,19.28,21.84,19.84,18.54,21.12,0,0,0,0,0,0,0.11,0,0.0341,0.39,0.61,0.39,37.7
1102284000000,2004,12,2004,3,10,7,0.1,0.0357,0.0645,3953.15,24.67,24.67,23.53,1,1,1,165.6,160.8,170.3,106.6,101.8,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.356,0.346,0.367,106.6,101.8,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0831,0.0865,0.00481,0.0044,0.00521,0.00019,0.00017,0.0002,0.176,0.167,0.184,0.0069,0.0066,0.0072,25.36,25.35,25.36,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.26,23.08,25.44,23.53,22.38,24.67,0,0,0,0,0,0,0.131,0,0.0355,0.36,0.65,0.35,39.5
1102888800000,2004,12,2004,3,11,7,0.0959,0.0357,0.0602,3674.04,22.84,22.84,21.87,1,1,1,158.5,153.9,162.7,99.49,94.92,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.372,0.363,0.383,99.49,94.92,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0807,0.0838,0.00421,0.00382,0.00456,0.00016,0.00015,0.00018,0.163,0.155,0.171,0.0064,0.0061,0.0067,25.35,25.35,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.58,21.62,23.55,21.87,20.9,22.84,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1103493600000,2004,12,2004,3,12,7,0.0936,0.0357,0.0579,3537.5,21.57,21.57,21.06,1,1,1,154.7,152.3,157.2,95.7,93.28,59,59,59,0,-1.421e-14,1.421e-14,0.381,0.375,0.387,95.7,93.28,98.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0801,0.0818,0.00388,0.00368,0.0041,0.00015,0.00014,0.00016,0.157,0.152,0.161,0.0061,0.006,0.0063,25.35,25.35,25.35,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.78,21.29,22.28,21.06,20.56,21.57,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1104098400000,2004,12,2004,3,13,7,0.0986,0.0381,0.0605,3704.65,23.23,23.23,22.05,1,1,1,163,157.2,166.5,100,91.04,63,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.359,0.445,100,91.04,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0811,0.0843,0.00425,0.00349,0.0047,0.00017,0.00014,0.00018,0.165,0.15,0.174,0.0065,0.0059,0.0068,25.36,25.35,25.38,0.915,0.913,0.921,0.968,0.965,0.97,0.886,0.883,0.889,22.77,20.87,23.95,22.05,20.14,23.23,0,0,0,0,0,0,0.123,0,0.0381,0.39,0.61,0.39,37.6
1104703200000,2005,1,2004,4,14,7,0.101,0.0442,0.0567,3478.4,21.03,21.03,20.7,1,1,1,166.8,164.6,168.4,93.81,91.59,73,73,73,-4.06e-15,-1.421e-14,0,0.438,0.433,0.444,93.81,91.59,95.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0813,0.0826,0.00372,0.00354,0.00386,0.00015,0.00014,0.00015,0.155,0.151,0.158,0.0061,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.921,0.966,0.965,0.967,0.887,0.886,0.888,21.43,20.98,21.75,20.7,20.25,21.03,0,0,0,0,0,0,0.115,0,0.0443,0.44,0.56,0.44,34.4
1105308000000,2005,1,2004,4,15,7,0.102,0.0442,0.0574,3516.44,22.52,22.52,20.93,1,1,1,167.9,162.7,175.3,94.87,89.67,73,73,73,-8.121e-15,-1.421e-14,0,0.435,0.417,0.449,94.87,89.67,102.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0806,0.085,0.00381,0.00337,0.00444,0.00015,0.00013,0.00017,0.157,0.148,0.17,0.0061,0.0058,0.0067,25.38,25.38,25.38,0.917,0.911,0.923,0.967,0.964,0.97,0.887,0.882,0.89,21.65,20.59,23.22,20.93,19.86,22.52,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.56,0.44,34.5
1105912800000,2005,1,2004,4,16,7,0.112,0.0442,0.0683,4215.2,26.67,26.67,25.09,1,1,1,186,178.3,192.5,113,105.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.393,0.379,0.41,113,105.3,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0861,0.0911,0.00535,0.0047,0.00591,0.00021,0.00018,0.00023,0.189,0.175,0.201,0.0074,0.0069,0.0078,25.38,25.38,25.38,0.92,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.897,25.87,23.96,27.5,25.09,23.24,26.67,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1106517600000,2005,1,2004,4,17,7,0.118,0.0442,0.0736,4573.85,27.41,27.41,27.23,1,1,1,194.7,193.8,195.5,121.7,120.8,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.373,0.377,121.7,120.8,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0916,0.0922,0.0061,0.00602,0.00616,0.00024,0.00024,0.00024,0.205,0.203,0.206,0.008,0.0079,0.0081,25.38,25.38,25.38,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.898,0.899,28.07,27.84,28.25,27.23,27,27.41,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.8
1107122400000,2005,1,2004,4,18,7,0.12,0.0504,0.0699,1912,28.01,28.01,11.38,1,1,1,198.9,194.7,200.9,115.6,109.7,83.29,73,85,-8.121e-15,-1.421e-14,0,0.419,0.369,0.437,115.6,109.7,125,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.093,0.00558,0.00507,0.00637,0.00022,0.0002,0.00025,0.195,0.184,0.211,0.0076,0.0072,0.0082,25.4,25.39,25.41,0.396,0,0.928,0.416,0,0.97,0.384,0,0.901,11.73,0,28.88,11.38,0,28.01,0,4,0,0,0.571,0,0.0632,0.571,0.0501,0.42,0.58,0.42,15.9
1107727200000,2005,2,2004,5,19,7,0.113,0.0514,0.0621,0,0,0,0,1,1,1,187.6,184.8,192.2,102.6,99.82,85,85,85,0,-1.421e-14,1.421e-14,0.453,0.442,0.46,102.6,99.82,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0852,0.0878,0.00447,0.00423,0.00486,0.00017,0.00017,0.00019,0.172,0.167,0.18,0.0067,0.0065,0.007,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0509,0.45,0.55,0.45,0
1108332000000,2005,2,2004,5,20,7,0.118,0.0514,0.0664,0,0,0,0,1,1,1,194.7,187,198.2,109.7,102,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.429,0.455,109.7,102,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.086,0.09,0.00507,0.00442,0.00537,0.0002,0.00017,0.00021,0.184,0.171,0.191,0.0072,0.0067,0.0074,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0516,0.44,0.56,0.44,0
1108936800000,2005,2,2004,5,21,7,0.123,0.0514,0.0718,3841.53,27.12,27.12,22.87,1,1,1,203.6,198.2,206.4,118.6,113.2,85,85,85,-8.121e-15,-1.421e-14,0,0.418,0.412,0.429,118.6,113.2,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.09,0.0929,0.00584,0.00537,0.00607,0.00023,0.00021,0.00024,0.2,0.191,0.205,0.0078,0.0074,0.008,25.38,25.36,25.41,0.792,0,0.926,0.831,0,0.97,0.769,0,0.898,23.57,0,27.96,22.87,0,27.12,0,1,0,0,0.143,0,0.127,0.143,0.0512,0.42,0.58,0.42,31.2
1109541600000,2005,2,2004,5,22,7,0.12,0.0628,0.0573,643.126,26.8,26.8,3.828,1,1,1,198.6,190.3,205.1,94.75,83.29,103.9,85,107,0,-1.421e-14,1.421e-14,0.524,0.415,0.562,94.75,83.29,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0826,0.0924,0.0038,0.00283,0.00596,0.00015,0.00011,0.00023,0.16,0.14,0.203,0.0063,0.0055,0.0079,25.42,25.37,25.44,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.947,0,27.63,3.828,0,26.8,0,6,0,0,0.857,0,0.0213,0.857,0.0627,0.52,0.48,0.52,5.36
1110146400000,2005,3,2004,6,23,7,0.118,0.0647,0.0536,0,0,0,0,1,1,1,195.6,190.6,198.8,88.6,83.56,107,107,107,2.03e-15,-1.421e-14,1.421e-14,0.547,0.538,0.562,88.6,83.56,91.77,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0827,0.0856,0.00328,0.00285,0.00355,0.00013,0.00011,0.00014,0.15,0.141,0.156,0.0059,0.0055,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0644,0.55,0.45,0.55,0
1110751200000,2005,3,2004,6,24,7,0.122,0.0647,0.0572,0,0,0,0,1,1,1,201.5,197.4,203.7,94.5,90.4,107,107,107,-2.03e-15,-1.421e-14,1.421e-14,0.531,0.525,0.542,94.5,90.4,96.69,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0851,0.0873,0.00378,0.00343,0.00397,0.00015,0.00013,0.00016,0.16,0.153,0.164,0.0063,0.006,0.0064,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0648,0.53,0.47,0.53,0
1111356000000,2005,3,2004,6,25,7,0.123,0.0647,0.0579,1633.45,23.38,23.38,9.723,1,1,1,202.7,194.7,213,95.71,87.66,107,107,107,0,-1.421e-14,1.421e-14,0.528,0.502,0.55,95.71,87.66,106,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0841,0.0906,0.00389,0.0032,0.00476,0.00015,0.00013,0.00019,0.163,0.148,0.181,0.0064,0.0058,0.0071,25.41,25.34,25.44,0.392,0,0.915,0.415,0,0.97,0.38,0,0.888,10.03,0,24.1,9.723,0,23.38,0,4,0,0,0.571,0,0.054,0.571,0.0651,0.53,0.47,0.53,13.3
1111960800000,2005,3,2004,6,26,7,0.137,0.0694,0.0677,4155.25,26.7,26.7,24.73,1,1,1,226.7,216,237.3,111.9,104.1,114.7,107,125,2.03e-15,-1.421e-14,1.421e-14,0.506,0.471,0.546,111.9,104.1,120.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0939,0.0916,0.0956,0.00527,0.0046,0.00597,0.00021,0.00018,0.00023,0.193,0.18,0.206,0.0076,0.0071,0.0081,25.25,25.18,25.32,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.5,23.58,27.52,24.73,22.87,26.7,0,0,0,0,0,0,0.137,0,0.0693,0.51,0.49,0.51,30.3
1112565600000,2005,4,2004,7,27,7,0.15,0.0756,0.074,4549.01,28.61,28.61,27.08,1,1,1,247.3,242.5,254,122.3,117.5,125,125,125,-4.06e-15,-1.421e-14,1.421e-14,0.506,0.492,0.515,122.3,117.5,129,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0992,0.0975,0.102,0.00615,0.00574,0.00672,0.00024,0.00023,0.00027,0.213,0.204,0.225,0.0084,0.0081,0.0089,25.1,25.06,25.14,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,27.91,26.77,29.5,27.08,25.97,28.61,0,0,0,0,0,0,0.15,0,0.076,0.5,0.49,0.51,30.3
1113170400000,2005,4,2004,7,28,7,0.163,0.0756,0.0878,5425.24,35.17,35.17,32.29,1,1,1,270.1,258.1,282.7,145.1,133.1,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.463,0.442,0.484,145.1,133.1,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.112,0.00808,0.00706,0.00916,0.00032,0.00028,0.00036,0.254,0.232,0.276,0.01,0.0092,0.011,24.97,24.89,25.04,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,33.29,30.46,36.26,32.29,29.55,35.17,0,0,0,0,0,0,0.179,0,0.0752,0.46,0.54,0.46,33.3
1113775200000,2005,4,2004,7,29,7,0.18,0.0756,0.104,6494.56,40.84,40.84,38.66,1,1,1,297.2,286.8,305.9,172.2,161.8,125,125,125,8.12e-15,-2.842e-14,2.842e-14,0.421,0.409,0.436,172.2,161.8,180.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.0104,0.0095,0.0111,0.00041,0.00038,0.00044,0.302,0.284,0.318,0.012,0.011,0.013,24.81,24.75,24.87,0.946,0.943,0.949,0.975,0.97,0.98,0.923,0.915,0.93,39.63,37.22,41.68,38.66,36.1,40.84,0,0,0,0,0,0,0.215,0,0.076,0.42,0.58,0.42,36.1
1114380000000,2005,4,2004,7,30,7,0.184,0.0775,0.107,6673.59,41.16,41.16,39.72,1,1,1,304.5,298,307.3,176.4,151,128.1,125,147,-1.218e-14,-2.842e-14,0,0.421,0.407,0.493,176.4,151,182.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.11,0.12,0.0107,0.00859,0.0112,0.00043,0.00034,0.00045,0.31,0.265,0.32,0.012,0.011,0.013,24.77,24.74,24.84,0.948,0.94,0.949,0.978,0.97,0.98,0.927,0.912,0.93,40.61,34.58,42,39.72,33.54,41.16,0,0,0,0,0,0,0.221,0,0.077,0.42,0.58,0.42,36.3
1114984800000,2005,5,2004,8,31,7,0.171,0.0889,0.0816,5017.6,32.73,32.73,29.87,1,1,1,281.9,268.2,294.5,134.9,121.2,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.522,0.499,0.548,134.9,121.2,147.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.0991,0.108,0.00722,0.00605,0.00828,0.00029,0.00024,0.00033,0.236,0.211,0.258,0.0094,0.0084,0.01,24.94,24.86,25.02,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.79,27.56,33.74,29.87,26.73,32.73,0,0,0,0,0,0,0.166,0,0.0894,0.52,0.48,0.52,29.3
1115589600000,2005,5,2004,8,32,7,0.152,0.0889,0.0627,3812.45,25.65,25.65,22.69,1,1,1,250.7,238.4,263.6,103.7,91.41,147,147,147,6.09e-15,0,1.421e-14,0.587,0.558,0.617,103.7,91.41,116.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.093,0.0886,0.0975,0.00457,0.00352,0.00566,0.00018,0.00014,0.00022,0.18,0.158,0.203,0.0071,0.0062,0.008,25.12,25.04,25.21,0.917,0.913,0.924,0.968,0.964,0.97,0.888,0.882,0.896,23.43,20.66,26.44,22.69,19.93,25.65,0,0,0,0,0,0,0.126,0,0.0893,0.58,0.41,0.59,25.1
1116194400000,2005,5,2004,8,33,7,0.135,0.0889,0.0458,2455.46,19.09,19.09,14.62,1,1,1,222.8,211.9,234.3,75.79,64.89,147,147,147,0,-1.421e-14,1.421e-14,0.66,0.627,0.694,75.79,64.89,87.31,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0831,0.0793,0.0872,0.00219,0.00127,0.00317,0.000086,0.00005,0.00012,0.13,0.111,0.151,0.0051,0.0043,0.0059,25.33,25.24,25.42,0.789,0,0.934,0.823,0,0.963,0.758,0,0.897,15.21,0,19.83,14.62,0,19.09,0,1,0,0,0.143,0,0.0812,0.143,0.0892,0.66,0.34,0.66,18.2
1116799200000,2005,5,2004,8,34,7,0.121,0.0889,0.0244,0,0,0,0,1,0,0.7142857142857143,200.4,191.4,209.4,53.41,44.38,147,147,147,13.11,-1.421e-14,47.39,0.734,0.702,0.768,40.3,0,62.43,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0747,0.0708,0.0784,0.000389,0,0.00106,0.000015,0,0.000041,0.0884,0.0708,0.106,0.0035,0.0028,0.0042,25.49,25.44,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0966,0.73,0.2,0.8,0
1117404000000,2005,5,2004,8,35,7,0.11,0.0768,0.026,0,0,0,0,1,0,0.7142857142857143,181.5,174.2,188.9,54.54,39.46,127,119,147,11.63,-7.105e-15,41.92,0.699,0.647,0.788,42.91,0,65,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0746,0.0708,0.0779,0.000612,0,0.00128,0.000024,0,0.00005,0.0921,0.0708,0.109,0.0036,0.0028,0.0043,25.47,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.084,0.7,0.24,0.76,0
1118008800000,2005,6,2004,9,36,7,0.101,0.072,0.00913,0,0,0,0,1,0,0.2857142857142857,167,161.3,172.8,48.05,42.31,119,119,119,32.95,-7.105e-15,49.96,0.713,0.689,0.738,15.1,0,53.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0739,0.0000689,0,0.000322,0.0000027,0,0.000013,0.0756,0.0708,0.0894,0.003,0.0028,0.0035,25.46,25.45,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.09187,0.71,0.09,0.91,0
1118613600000,2005,6,2004,9,37,7,0.0932,0.072,0,0,0,0,0,0,0,0,154.1,149.6,159.4,35.12,30.55,119,119,119,35.12,30.55,40.39,0.773,0.747,0.796,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0932,0.77,0,1,0
1119218400000,2005,6,2004,9,38,7,0.0871,0.072,0,0,0,0,0,0,0,0,144.1,140,148.2,25.08,20.98,119,119,119,25.08,20.98,29.18,0.826,0.803,0.85,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0871,0.83,0,1,0
1119823200000,2005,6,2004,9,39,7,0.0818,0.0691,0,0,0,0,0,0,0,0,135.2,132.6,138.6,20.92,15.51,114.3,108,119,20.92,15.51,26.23,0.845,0.805,0.885,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0818,0.84,0,1,0
1120428000000,2005,7,2004,10,40,7,0.0782,0.0653,0,0,0,0,0,0,0,0,129.3,126.8,131.8,21.31,18.85,108,108,108,21.31,18.85,23.77,0.835,0.82,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0782,0.84,0,1,0
1121032800000,2005,7,2004,10,41,7,0.0747,0.0653,0,0,0,0,0,0,0,0,123.6,121.1,126,15.57,13.11,108,108,108,15.57,13.11,18.03,0.874,0.857,0.892,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0747,0.87,0,1,0
1121637600000,2005,7,2004,10,42,7,0.0713,0.0653,0,0,0,0,0,0,0,0,117.8,115.4,120.3,9.83,7.37,108,108,108,9.83,7.37,12.29,0.917,0.898,0.936,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0713,0.92,0,1,0
1122242400000,2005,7,2004,10,43,7,0.0678,0.0653,0,0,0,0,0,0,0,0,112.1,109.6,114.5,4.09,1.63,108,108,108,4.09,1.63,6.55,0.964,0.943,0.985,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0678,0.96,0,1,0
1122847200000,2005,8,2004,11,44,7,0.0622,0.0562,0,0,0,0,0,0,0,0,102.9,98.41,107.7,9.906,5.41,93,93,93,9.906,5.41,14.71,0.905,0.863,0.945,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0622,0.9,0,1,0
1123452000000,2005,8,2004,11,45,7,0.0566,0.0559,0,0,0,0,0,0,0,0,93.65,91.03,97.05,1.149,0,92.5,91.03,93,1.149,0,4.05,0.988,0.958,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.99,0,1,0
1124056800000,2005,8,2004,11,46,7,0.0531,0.0531,0,0,0,0,0,0,0,0,87.75,85.29,90.21,0,0,87.75,85.29,90.21,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,1,0,1,0
1124661600000,2005,8,2004,11,47,7,0.0496,0.0496,0,0,0,0,0,0,0,0,82.01,79.55,84.47,0,0,82.01,79.55,84.47,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0496,1,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0456,0.045,0,0,0,0,0,0,0,0,75.33,70.52,78.73,0.9314,0,74.4,70.52,78.73,0.9314,0,4.27,0.988,0.944,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0456,0.99,0,1,0
1125871200000,2005,9,2004,12,49,7,0.0385,0.0385,0,0,0,0,0,0,0,0,63.68,59.75,68.61,0,0,63.68,59.75,68.61,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0385,1,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0336,0.0336,0,0,0,0,0,0,0,0,55.6,52.72,58.17,0,0,55.6,52.72,58.17,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0336,1,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0303,0.0303,0,0,0,0,0,0,0,0,50.07,47.79,52.36,0,-7.105e-15,50.07,47.79,52.36,0,-7.105e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0303,1,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0281,0.0281,0,0,0,0,0,0,0,0,46.49,44.73,47.49,-1.015e-15,-7.105e-15,46.49,44.73,47.49,-1.015e-15,-7.105e-15,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0281,1,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0259,0.0259,0,0,0,0,0,0,0,0,42.84,41.57,44.45,0,0,42.84,41.57,44.45,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0259,1,0,1,0
1128895200000,2005,10,2005,1,2,7,0.024,0.024,0,0,0,0,0,0,0,0,39.61,38.74,41.32,0,0,39.61,38.74,41.32,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.024,1,0,1,0
1129500000000,2005,10,2005,1,3,7,0.023,0.023,0,0,0,0,0,0,0,0,37.99,37.28,38.7,0,0,37.99,37.28,38.7,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.023,1,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0223,0.0223,0,0,0,0,0,0,0,0,36.8,36.17,37.35,0,0,36.8,36.17,37.35,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0223,1,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0252,0.0252,0,0,0,0,0,0,0,0,41.67,36.29,47.48,0,0,41.67,36.29,47.48,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0252,1,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0364,0.0302,0,0,0,0,0,0,0,0,60.19,50.12,69.52,10.19,0.12,50,50,50,10.19,0.12,19.52,0.84,0.719,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0364,0.83,0,1,0
1131919200000,2005,11,2005,2,7,7,0.0422,0.0302,0,0,0,0,0,0,0,0,69.82,67.87,74.06,19.82,17.87,50,50,50,19.82,17.87,24.06,0.717,0.675,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.72,0,1,0
1132524000000,2005,11,2005,2,8,7,0.0459,0.0302,0,0,0,0,0,0,0,0,75.94,69.96,85.27,25.94,19.96,50,50,50,25.94,19.96,35.27,0.662,0.586,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.66,0,1,0
1133128800000,2005,11,2005,2,9,7,0.0564,0.0334,0,0,0,0,0,0,0,0,93.32,90.47,99.22,38.18,33.66,55.14,50,59,38.18,33.66,42.11,0.591,0.543,0.637,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0564,0.59,0,1,0
1133733600000,2005,12,2005,3,10,7,0.0644,0.0357,0.00437,0,0,0,0,1,0,0.14285714285714285,106.4,103.9,109.6,47.41,44.87,59,59,59,40.18,0,49.24,0.555,0.538,0.568,7.23,0,50.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000741,0,0.0000518,2.9e-7,0,0.000002,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06003,0.55,0.068,0.93,0
1134338400000,2005,12,2005,3,11,7,0.0671,0.0357,0.0229,0,0,0,0,1,0,0.7142857142857143,110.9,107.7,117.3,51.9,48.7,59,59,59,14.03,-7.105e-15,49.52,0.532,0.503,0.548,37.87,0,58.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000183,0,0.000703,0.0000072,0,0.000028,0.0811,0.0708,0.0927,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0442,0.53,0.34,0.66,0
1134943200000,2005,12,2005,3,12,7,0.0728,0.0357,0.0371,656.326,13.88,13.88,3.907,1,1,1,120.3,117.8,124.4,61.31,58.81,59,59,59,0,-7.105e-15,7.105e-15,0.491,0.474,0.501,61.31,58.81,65.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000962,0.000749,0.00131,0.000038,0.000029,0.000051,0.0971,0.0935,0.103,0.0038,0.0037,0.004,25.4,25.4,25.41,0.253,0,0.888,0.274,0,0.96,0.242,0,0.852,4.069,0,14.46,3.907,0,13.88,0,5,0,0,0.714,0,0.0217,0.714,0.0357,0.49,0.51,0.49,9.02
1135548000000,2005,12,2005,3,13,7,0.0774,0.0369,0.0405,1802.84,15.97,15.97,10.73,1,1,1,127.9,122.2,132.6,66.93,59.58,61,59,73,2.03e-15,-1.421e-14,1.421e-14,0.477,0.45,0.551,66.93,59.58,72.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0727,0.00144,0.000814,0.00189,0.000056,0.000032,0.000074,0.106,0.0946,0.115,0.0041,0.0037,0.0045,25.39,25.39,25.41,0.649,0,0.925,0.686,0,0.96,0.623,0,0.888,11.18,0,16.63,10.73,0,15.97,0,2,0,0,0.286,0,0.0596,0.286,0.0369,0.48,0.52,0.48,23.3
1136152800000,2006,1,2005,4,14,7,0.0829,0.0442,0.0388,1357.91,14.6,14.6,8.083,1,1,1,137.1,133.9,140.8,64.11,60.95,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.533,0.519,0.545,64.11,60.95,67.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0729,0.0012,0.000931,0.00151,0.000047,0.000037,0.000059,0.102,0.0965,0.108,0.004,0.0038,0.0043,25.4,25.39,25.4,0.51,0,0.901,0.549,0,0.96,0.49,0,0.865,8.42,0,15.2,8.083,0,14.6,0,3,0,0,0.429,0,0.0449,0.429,0.0441,0.53,0.47,0.53,16.4
1136757600000,2006,1,2005,4,15,7,0.0855,0.0442,0.0414,2486.59,15.44,15.44,14.8,1,1,1,141.4,140,143.5,68.45,66.96,73,73,73,0,-1.421e-14,1.421e-14,0.517,0.509,0.522,68.45,66.96,70.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0726,0.0738,0.00157,0.00144,0.00174,0.000061,0.000057,0.000068,0.11,0.107,0.113,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.905,0.896,0.916,0.96,0.96,0.96,0.868,0.86,0.879,15.42,14.95,16.08,14.8,14.35,15.44,0,0,0,0,0,0,0.0822,0,0.0441,0.52,0.48,0.52,29.1
1137362400000,2006,1,2005,4,16,7,0.0889,0.0442,0.0447,2758.83,17.65,17.65,16.42,1,1,1,147,141.1,152,73.95,68.06,73,73,73,6.09e-15,0,1.421e-14,0.497,0.48,0.518,73.95,68.06,78.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.073,0.0768,0.00204,0.00154,0.00246,0.00008,0.00006,0.000097,0.119,0.109,0.128,0.0047,0.0043,0.005,25.38,25.38,25.39,0.929,0.902,0.94,0.96,0.96,0.96,0.892,0.866,0.902,17.11,15.29,18.38,16.42,14.68,17.65,0,0,0,0,0,0,0.0912,0,0.0442,0.5,0.5,0.5,31
