datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1202680800000,2008,2,2007,5,20,7,0.258,0.0514,0.207,12518.7,85.07,85.07,74.52,2,2,2,427.3,383.3,475.2,342.3,298.3,85,85,85,0,0,0,0.2,0.179,0.222,342.3,298.3,390.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.155,0.188,0.0606,0.0398,0.0832,0.0025,0.0016,0.0034,0.405,0.339,0.477,0.017,0.014,0.02,24.07,23.78,24.34,0.947,0.94,0.954,0.974,0.97,0.98,0.922,0.912,0.935,38.25,33.48,43.41,37.26,32.47,42.54,0,0,0,0,0,0,0.414,0,0.051,0.2,0.8,0.2,48.5
1203285600000,2008,2,2007,5,21,7,0.334,0.0514,0.282,16585.7,109.6,109.6,98.72,3,2,2.4285714285714284,551.7,490.8,610.6,466.7,405.8,85,85,85,2.436e-14,0,5.684e-14,0.155,0.139,0.173,466.7,405.8,525.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.193,0.248,0.12,0.0905,0.152,0.005,0.0037,0.0064,0.547,0.5,0.593,0.023,0.021,0.025,23.37,23.08,23.69,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.1,35.12,51.13,41.8,34.06,48.2,0,0,0,0,0,0,0.548,0,0.052,0.15,0.84,0.16,49.7
1203890400000,2008,2,2007,5,22,7,0.395,0.0552,0.34,19657.6,120.5,120.5,117,3,3,3,653.7,625.1,678.7,562.4,540.1,91.29,85,107,0,0,0,0.139,0.128,0.159,562.4,540.1,578.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.257,0.28,0.177,0.162,0.188,0.0075,0.0069,0.008,0.643,0.604,0.669,0.027,0.026,0.029,22.84,22.72,23,0.952,0.95,0.953,0.976,0.973,0.978,0.929,0.924,0.932,39.96,38.57,41.07,39,37.52,40.18,0,0,0,0,0,0,0.65,0,0.055,0.14,0.86,0.14,49.8
1204495200000,2008,3,2007,6,23,7,0.417,0.0647,0.352,20266.8,121.2,121.2,120.6,3,3,3,689,686.6,692,582,579.6,107,107,107,0,0,0,0.155,0.155,0.156,582,579.6,585,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.284,0.287,0.19,0.188,0.192,0.0081,0.0081,0.0082,0.68,0.676,0.685,0.029,0.029,0.029,22.66,22.65,22.68,0.953,0.953,0.953,0.978,0.978,0.979,0.932,0.932,0.933,41.1,40.94,41.29,40.21,40.05,40.42,0,0,0,0,0,0,0.67,0,0.065,0.16,0.84,0.16,48.6
1205100000000,2008,3,2007,6,24,7,0.42,0.0647,0.355,20444,122.2,122.2,121.7,3,3,3,694.2,691,696.7,587.2,584,107,107,107,0,0,0,0.154,0.154,0.155,587.2,584,589.7,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.289,0.287,0.29,0.193,0.191,0.195,0.0083,0.0082,0.0084,0.689,0.683,0.693,0.03,0.029,0.03,22.63,22.62,22.65,0.953,0.953,0.954,0.979,0.979,0.979,0.934,0.933,0.934,41.43,41.22,41.59,40.56,40.34,40.73,0,0,0,0,0,0,0.676,0,0.065,0.15,0.85,0.15,48.7
1205704800000,2008,3,2007,6,25,7,0.421,0.0647,0.356,20509.2,123,123,122.1,3,3,3,696.2,689.3,700.5,589.2,582.3,107,107,107,0,0,0,0.154,0.153,0.155,589.2,582.3,593.5,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.29,0.286,0.292,0.195,0.19,0.197,0.0083,0.0081,0.0085,0.692,0.68,0.699,0.03,0.029,0.03,22.62,22.6,22.66,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.55,41.12,41.83,40.69,40.23,40.99,0,0,0,0,0,0,0.678,0,0.065,0.15,0.85,0.15,48.7
1206309600000,2008,3,2007,6,26,7,0.41,0.0647,0.345,19865.1,120,120,118.2,3,3,3,677.3,670.5,685.8,570.3,563.5,107,107,107,0,0,0,0.158,0.156,0.16,570.3,563.5,578.8,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.279,0.275,0.284,0.182,0.177,0.188,0.0078,0.0076,0.008,0.66,0.649,0.674,0.028,0.028,0.029,22.73,22.68,22.77,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.929,0.932,40.35,39.92,40.89,39.41,38.95,39.99,0,0,0,0,0,0,0.657,0,0.065,0.16,0.84,0.16,48.5
1206914400000,2008,3,2007,6,27,7,0.403,0.074,0.329,18879.3,116.6,116.6,112.4,3,3,3,665.7,662,669.1,543.3,537,122.4,107,125,0,0,0,0.184,0.16,0.189,543.3,537,562.1,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.265,0.274,0.164,0.16,0.176,0.007,0.0068,0.0075,0.618,0.608,0.646,0.026,0.026,0.028,22.82,22.78,22.84,0.95,0.95,0.952,0.973,0.972,0.976,0.924,0.923,0.928,38.51,38.08,39.83,37.46,37.01,38.86,0,0,0,0,0,0,0.624,0,0.074,0.18,0.82,0.18,46.8
1207519200000,2008,4,2007,7,28,7,0.394,0.0756,0.318,18292.1,110.6,110.6,108.9,3,3,3,651.3,636.5,660.1,526.3,511.6,125,125,125,-8.12e-15,-5.684e-14,0,0.192,0.189,0.196,526.3,511.6,535.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.25,0.264,0.153,0.143,0.158,0.0065,0.0061,0.0068,0.59,0.566,0.605,0.025,0.024,0.026,22.9,22.85,22.99,0.949,0.947,0.95,0.971,0.97,0.972,0.921,0.919,0.923,37.39,36.42,37.96,36.29,35.33,36.88,0,0,0,0,0,0,0.605,0,0.076,0.19,0.81,0.19,46.4
1208124000000,2008,4,2007,7,29,7,0.368,0.0756,0.292,16705.4,104.9,104.9,99.44,3,2,2.4285714285714284,608,584.3,630.8,483,459.3,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.206,0.198,0.214,483,459.3,505.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.221,0.247,0.127,0.116,0.139,0.0054,0.0049,0.0059,0.581,0.534,0.63,0.025,0.023,0.027,23.09,23.02,23.18,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.43,35.09,52.18,42.33,34.04,48.2,0,0,0,0,0,0,0.552,0,0.076,0.21,0.79,0.21,45.4
1208728800000,2008,4,2007,7,30,7,0.334,0.0756,0.259,15438.9,96.4,96.4,91.9,2,2,2,552.8,529.9,576.4,427.8,404.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.226,0.217,0.236,427.8,404.9,451.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.216,0.101,0.0901,0.112,0.0042,0.0038,0.0047,0.539,0.505,0.575,0.023,0.021,0.024,23.37,23.23,23.51,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.9,44.59,49.26,45.95,43.7,48.2,0,0,0,0,0,0,0.511,0,0.075,0.23,0.78,0.22,46.2
1209333600000,2008,4,2007,7,31,7,0.306,0.0832,0.222,13319,85.91,85.91,79.28,2,2,2,505.4,496.8,522.5,367.8,349.8,137.6,125,147,0,0,0,0.273,0.239,0.296,367.8,349.8,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.18,0.196,0.0726,0.0641,0.0866,0.003,0.0027,0.0036,0.449,0.423,0.494,0.019,0.017,0.021,23.68,23.55,23.74,0.951,0.948,0.955,0.976,0.973,0.98,0.928,0.923,0.936,40.6,38.63,43.83,39.64,37.59,42.95,0,0,0,0,0,0,0.44,0,0.084,0.27,0.73,0.27,43.5
1209938400000,2008,5,2007,8,32,7,0.293,0.0889,0.204,12145.1,74.74,74.74,72.29,2,2,2,483.8,471.4,494.9,336.8,324.4,147,147,147,0,0,0,0.304,0.297,0.312,336.8,324.4,347.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.175,0.171,0.179,0.058,0.0521,0.0632,0.0024,0.0021,0.0026,0.403,0.384,0.42,0.017,0.016,0.017,23.82,23.75,23.89,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.916,0.922,37.23,35.9,38.42,36.15,34.82,37.37,0,0,0,0,0,0,0.402,0,0.089,0.3,0.7,0.3,41.5
1210543200000,2008,5,2007,8,33,7,0.274,0.0889,0.185,11060.9,68.57,68.57,65.84,2,2,2,453.2,439.9,466.2,306.2,292.9,147,147,147,0,0,0,0.324,0.315,0.334,306.2,292.9,319.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.16,0.169,0.0435,0.0373,0.0497,0.0018,0.0015,0.002,0.357,0.337,0.377,0.015,0.014,0.015,24,23.93,24.08,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,33.94,32.49,35.34,32.92,31.52,34.28,0,0,0,0,0,0,0.366,0,0.089,0.32,0.68,0.32,40.4
1211148000000,2008,5,2007,8,34,7,0.256,0.0889,0.167,10010.1,62.27,62.27,59.58,2,2,2,423.9,413.4,436.4,276.9,266.4,147,147,147,0,0,0,0.347,0.337,0.356,276.9,266.4,289.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.15,0.158,0.0297,0.0248,0.0356,0.0012,0.001,0.0015,0.313,0.297,0.332,0.013,0.012,0.014,24.18,24.1,24.24,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.71,29.56,32.1,29.79,28.67,31.14,0,0,0,0,0,0,0.331,0,0.089,0.35,0.65,0.35,39.1
1211752800000,2008,5,2007,8,35,7,0.241,0.0865,0.154,9243.48,57.27,57.27,55.02,2,2,2,398.4,383.6,410.4,255.4,242.4,143,119,147,4.06e-15,0,2.842e-14,0.359,0.31,0.378,255.4,242.4,264.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.149,0.0201,0.0164,0.0239,0.00082,0.00066,0.00097,0.281,0.264,0.293,0.011,0.011,0.012,24.33,24.26,24.39,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.36,26.87,29.52,27.51,26.07,28.63,0,0,0,0,0,0,0.306,0,0.087,0.36,0.64,0.36,38.4
1212357600000,2008,6,2007,9,36,7,0.22,0.072,0.148,8910.43,56.27,56.27,53.04,2,2,2,364.2,350,379,245.2,231,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.327,0.314,0.34,245.2,231,260,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.147,0.0174,0.0154,0.0217,0.0007,0.00062,0.00088,0.267,0.25,0.286,0.011,0.01,0.012,24.51,24.42,24.6,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.34,25.73,29,26.52,24.95,28.13,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,40.5
1212962400000,2008,6,2007,9,37,7,0.205,0.072,0.133,8079.58,48.2,48.2,48.09,1,1,1,339.2,328.9,346.4,220.2,209.9,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.351,0.344,0.362,220.2,209.9,227.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.135,0.0145,0.0136,0.0151,0.00058,0.00054,0.00061,0.387,0.369,0.4,0.016,0.015,0.016,24.52,24.47,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.72,48.42,52.32,48.09,47.45,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.4
1213567200000,2008,6,2007,9,38,7,0.189,0.072,0.117,7370.08,46.54,46.54,43.87,1,1,1,313,301.9,324.8,194,182.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.38,0.366,0.394,194,182.9,205.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.7,24.61,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.76,42.18,47.49,43.87,41.34,46.54,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1214172000000,2008,6,2007,9,39,7,0.175,0.072,0.103,6442.7,40.48,40.48,38.35,1,1,1,289.7,280.8,298.3,170.7,161.8,119,119,119,-1.218e-14,-2.842e-14,0,0.411,0.399,0.424,170.7,161.8,179.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0103,0.0095,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.012,24.84,24.79,24.89,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.928,39.34,37.25,41.35,38.35,36.14,40.48,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.8
1214776800000,2008,6,2007,9,40,7,0.163,0.0663,0.0966,6005.1,37.57,37.57,35.74,1,1,1,269.3,260.8,277.8,159.7,152.8,109.6,108,119,-1.218e-14,-2.842e-14,0,0.407,0.392,0.428,159.7,152.8,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00933,0.00874,0.00997,0.00037,0.00035,0.0004,0.278,0.265,0.291,0.011,0.01,0.012,24.95,24.91,24.99,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.82,35.22,38.61,35.74,34.16,37.57,0,0,0,0,0,0,0.199,0,0.0664,0.41,0.59,0.41,36.8
1215381600000,2008,7,2007,10,41,7,0.152,0.0653,0.0865,5360.24,33.6,33.6,31.91,1,1,1,251,243.6,258.4,143,135.6,108,108,108,0,0,0,0.43,0.418,0.443,143,135.6,150.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00791,0.00728,0.00853,0.00031,0.00029,0.00034,0.247,0.234,0.261,0.0098,0.0092,0.01,25.05,25.01,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.89,31.16,34.64,31.91,30.22,33.6,0,0,0,0,0,0,0.177,0,0.0655,0.43,0.57,0.43,35.3
1215986400000,2008,7,2007,10,42,7,0.143,0.0653,0.0777,4805.73,29.91,29.91,28.61,1,1,1,236.5,230.8,242.3,128.5,122.8,108,108,108,2.03e-15,0,1.421e-14,0.457,0.446,0.468,128.5,122.8,134.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0989,0.0969,0.101,0.00667,0.00619,0.00716,0.00026,0.00024,0.00028,0.222,0.211,0.232,0.0087,0.0083,0.0091,25.16,25.11,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.49,28.14,30.83,28.61,27.29,29.91,0,0,0,0,0,0,0.159,0,0.0653,0.46,0.54,0.46,33.6
1216591200000,2008,7,2007,10,43,7,0.135,0.0653,0.0696,4284.51,26.84,26.84,25.5,1,1,1,223.1,217.4,228.8,115.1,109.4,108,108,108,4.06e-15,0,1.421e-14,0.484,0.472,0.497,115.1,109.4,120.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0942,0.0921,0.0962,0.00553,0.00505,0.00602,0.00022,0.0002,0.00024,0.198,0.187,0.208,0.0078,0.0073,0.0082,25.26,25.22,25.31,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.29,24.91,27.67,25.5,24.16,26.84,0,0,0,0,0,0,0.142,0,0.0654,0.48,0.52,0.48,31.7
1217196000000,2008,7,2007,10,44,7,0.127,0.0614,0.066,4054.07,26.02,26.02,24.13,1,1,1,210.6,204,215.4,109.1,103.3,101.6,93,108,-6.09e-15,-1.421e-14,0,0.482,0.443,0.511,109.1,103.3,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.09,0.0931,0.00502,0.00453,0.00569,0.0002,0.00018,0.00022,0.186,0.177,0.199,0.0073,0.0069,0.0078,25.35,25.32,25.39,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,24.88,23.47,26.83,24.13,22.76,26.02,0,0,0,0,0,0,0.134,0,0.061,0.48,0.52,0.48,31.9
1217800800000,2008,8,2007,11,45,7,0.118,0.0562,0.0616,0,0,0,0,1,1,1,194.8,188.9,201.5,101.8,95.93,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.477,0.462,0.492,101.8,95.93,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0856,0.0901,0.00441,0.0039,0.00497,0.00017,0.00015,0.00019,0.172,0.162,0.184,0.0067,0.0063,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
1218405600000,2008,8,2007,11,46,7,0.11,0.0562,0.0534,0,0,0,0,1,1,1,181.4,176.1,187,88.35,83.08,93,93,93,8.121e-15,0,1.421e-14,0.513,0.497,0.528,88.35,83.08,94.02,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.0811,0.0849,0.00326,0.00281,0.00374,0.00013,0.00011,0.00015,0.148,0.139,0.158,0.0058,0.0054,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.51,0.49,0.51,0
1219010400000,2008,8,2007,11,47,7,0.103,0.0562,0.0469,0,0,0,0,1,1,1,170.6,166.5,174.7,77.61,73.51,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.545,0.532,0.559,77.61,73.51,81.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0777,0.0806,0.00235,0.002,0.0027,0.000092,0.000078,0.00011,0.129,0.121,0.136,0.005,0.0048,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.46,0.54,0
1219615200000,2008,8,2007,11,48,7,0.0974,0.0562,0.0411,0,0,0,0,1,1,1,161,156.9,165.1,68.04,63.94,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.578,0.563,0.593,68.04,63.94,72.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0743,0.0772,0.00153,0.00118,0.00188,0.00006,0.000046,0.000074,0.112,0.104,0.119,0.0044,0.0041,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
1220220000000,2008,9,2007,12,49,7,0.0892,0.0435,0.0457,2810.09,18.59,18.59,16.73,1,1,1,147.5,140.8,155.6,75.48,68.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.489,0.463,0.511,75.48,68.8,83.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0739,0.0791,0.00217,0.0016,0.00285,0.000085,0.000063,0.00011,0.123,0.111,0.137,0.0048,0.0043,0.0054,25.38,25.37,25.39,0.927,0.906,0.94,0.96,0.96,0.962,0.89,0.87,0.902,17.42,15.53,19.33,16.73,14.91,18.59,0,0,0,0,0,0,0.0929,0,0.0435,0.49,0.51,0.49,31.5
1220824800000,2008,9,2007,12,50,7,0.0805,0.0435,0.037,990.464,14.33,14.33,5.896,1,1,1,133.1,127.4,138.9,61.15,55.41,72,72,72,-5.075e-15,-1.421e-14,7.105e-15,0.541,0.518,0.565,61.15,55.41,66.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0733,0.000948,0.00046,0.00144,0.000037,0.000018,0.000056,0.0976,0.0886,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.379,0,0.896,0.411,0,0.96,0.364,0,0.86,6.141,0,14.92,5.896,0,14.33,0,4,0,0,0.571,0,0.0328,0.571,0.0435,0.54,0.46,0.54,12.3
1221429600000,2008,9,2007,12,51,7,0.0737,0.0435,0.0137,0,0,0,0,1,0,0.42857142857142855,121.9,117.8,126,49.94,45.84,72,72,72,27.36,0,49.94,0.591,0.571,0.611,22.57,0,54.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000973,0,0.000343,0.0000038,0,0.000013,0.0768,0.0708,0.0866,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.06,0.59,0.19,0.81,0
1222034400000,2008,9,2007,12,52,7,0.0687,0.0435,0,0,0,0,0,0,0,0,113.5,111,116.5,41.54,39,72,72,72,41.54,39,44.47,0.634,0.618,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.63,0,1,0
1222639200000,2008,9,2007,12,53,7,0.0651,0.0349,0.0237,0,0,0,0,1,0,0.7142857142857143,107.7,105.3,110.2,50.01,37.36,57.71,52,72,10.79,0,38.18,0.535,0.479,0.658,39.21,0,56.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000297,0,0.000556,0.000012,0,0.000022,0.083,0.0708,0.0902,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0414,0.54,0.36,0.64,0
1223244000000,2008,10,2008,1,1,7,0.0618,0.0314,0.0134,0,0,0,0,1,0,0.42857142857142855,102.2,100.6,104.4,50.21,48.61,52,52,52,28.09,0,49.98,0.509,0.498,0.517,22.12,0,52.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000059,0,0.000207,0.0000023,0,0.0000081,0.0761,0.0708,0.0843,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0484,0.51,0.22,0.78,0
1223848800000,2008,10,2008,1,2,7,0.0608,0.0314,0,0,0,0,0,0,0,0,100.5,99.24,102,48.53,47.24,52,52,52,48.53,47.24,49.98,0.517,0.51,0.524,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.52,0,1,0
1224453600000,2008,10,2008,1,3,7,0.0625,0.0314,0.0226,0,0,0,0,1,0,0.7142857142857143,103.3,100.6,105.8,51.3,48.61,52,52,52,13.93,0,48.88,0.503,0.491,0.517,37.38,0,53.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000141,0,0.000323,0.0000055,0,0.000013,0.0804,0.0708,0.0863,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0399,0.5,0.36,0.64,0
1225058400000,2008,10,2008,1,4,7,0.0598,0.0311,0,0,0,0,0,0,0,0,98.81,96.78,101.4,47.38,45.6,51.43,50,52,47.38,45.6,49.43,0.521,0.507,0.533,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.52,0,1,0
1225663200000,2008,11,2008,2,5,7,0.067,0.0302,0.0367,679.774,14.2,14.2,4.046,1,1,1,110.7,102.8,116.5,60.73,52.8,50,50,50,0,-7.105e-15,7.105e-15,0.452,0.429,0.486,60.73,52.8,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000912,0.000238,0.0014,0.000036,0.0000093,0.000055,0.0962,0.0848,0.104,0.0038,0.0033,0.0041,25.4,25.4,25.42,0.255,0,0.894,0.274,0,0.96,0.245,0,0.858,4.215,0,14.8,4.046,0,14.2,0,5,0,0,0.714,0,0.0225,0.714,0.0303,0.45,0.55,0.45,10.1
1226268000000,2008,11,2008,2,6,7,0.0727,0.0302,0.0425,2579.43,16.06,16.06,15.35,1,1,1,120.2,116.7,122.5,70.22,66.74,50,50,50,0,0,0,0.416,0.408,0.428,70.22,66.74,72.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00172,0.00142,0.00191,0.000067,0.000056,0.000075,0.11,0.105,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.914,0.895,0.927,0.96,0.96,0.96,0.878,0.859,0.89,15.99,14.88,16.73,15.35,14.29,16.06,0,0,0,0,0,0,0.0853,0,0.0302,0.42,0.58,0.42,35.5
1226872800000,2008,11,2008,2,7,7,0.0784,0.0302,0.0481,2960.1,19.88,19.88,17.62,1,1,1,129.6,119.2,140,79.55,69.2,50,50,50,-2.03e-15,-1.421e-14,0,0.387,0.357,0.419,79.55,69.2,89.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0775,0.00251,0.00163,0.0034,0.000099,0.000064,0.00013,0.126,0.108,0.145,0.005,0.0043,0.0057,25.37,25.36,25.39,0.926,0.909,0.938,0.961,0.96,0.964,0.89,0.873,0.9,18.33,15.66,20.61,17.62,15.04,19.88,0,0,0,0,0,0,0.0979,0,0.0303,0.39,0.61,0.39,37.8
1227477600000,2008,11,2008,2,8,7,0.0875,0.0302,0.0573,3503.31,21.61,21.61,20.85,1,1,1,144.8,140.5,148.5,94.75,90.53,50,50,50,0,-1.421e-14,1.421e-14,0.346,0.337,0.356,94.75,90.53,98.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0777,0.0805,0.0038,0.00345,0.00412,0.00015,0.00014,0.00016,0.153,0.146,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.916,0.912,0.921,0.966,0.965,0.968,0.885,0.883,0.888,21.58,20.73,22.33,20.85,19.99,21.61,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
1228082400000,2008,12,2008,3,9,7,0.0892,0.0357,0.0535,3289.22,20.11,20.11,19.58,1,1,1,147.5,144.4,150.1,88.52,85.36,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.4,0.393,0.409,88.52,85.36,91.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0773,0.0793,0.00327,0.00301,0.00349,0.00013,0.00012,0.00014,0.144,0.138,0.148,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.92,0.927,0.964,0.962,0.965,0.889,0.888,0.892,20.32,19.67,20.84,19.58,18.93,20.11,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
1228687200000,2008,12,2008,3,10,7,0.0922,0.0357,0.0565,3459.71,22.17,22.17,20.59,1,1,1,152.4,145.2,159.9,93.41,86.18,59,59,59,0,-1.421e-14,1.421e-14,0.388,0.369,0.406,93.41,86.18,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0776,0.0828,0.00369,0.00308,0.00433,0.00014,0.00012,0.00017,0.152,0.14,0.166,0.006,0.0055,0.0065,25.36,25.35,25.36,0.918,0.911,0.926,0.966,0.963,0.969,0.887,0.883,0.891,21.32,19.84,22.88,20.59,19.1,22.17,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1229292000000,2008,12,2008,3,11,7,0.0999,0.0357,0.0642,3934.66,24.74,24.74,23.42,1,1,1,165.1,160.8,170.6,106.1,101.8,59,59,59,1.015e-14,0,1.421e-14,0.358,0.346,0.367,106.1,101.8,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0866,0.00477,0.0044,0.00524,0.00019,0.00017,0.00021,0.175,0.167,0.185,0.0069,0.0066,0.0072,25.36,25.35,25.36,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.15,23.08,25.51,23.42,22.38,24.74,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
1229896800000,2008,12,2008,3,12,7,0.102,0.0357,0.0662,4071.32,24.94,24.94,24.23,1,1,1,168.5,165.4,171.4,109.5,106.4,59,59,59,-2.03e-15,-1.421e-14,0,0.35,0.344,0.357,109.5,106.4,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0847,0.0869,0.00506,0.00479,0.00531,0.0002,0.00019,0.00021,0.181,0.176,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,24.98,24.22,25.71,24.23,23.49,24.94,0,0,0,0,0,0,0.135,0,0.0358,0.35,0.65,0.35,39.9
1230501600000,2008,12,2008,3,13,7,0.0968,0.0405,0.0563,3455.97,22.51,22.51,20.57,1,1,1,160.1,156.9,162.7,93.1,83.94,67,59,73,4.06e-15,0,1.421e-14,0.419,0.366,0.465,93.1,83.94,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0786,0.0833,0.00366,0.00288,0.00445,0.00014,0.00011,0.00017,0.153,0.137,0.168,0.006,0.0054,0.0066,25.37,25.35,25.38,0.92,0.911,0.929,0.966,0.962,0.97,0.888,0.883,0.894,21.29,19.42,23.21,20.57,18.67,22.51,0,0,0,0,0,0,0.114,0,0.0405,0.42,0.58,0.42,35.7
1231106400000,2009,1,2008,4,14,7,0.0959,0.0442,0.0517,3191.1,19.64,19.64,18.99,1,1,1,158.5,153.9,161.6,85.5,80.93,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.452,0.474,85.5,80.93,88.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0775,0.0802,0.00302,0.00263,0.00328,0.00012,0.0001,0.00013,0.14,0.132,0.146,0.0055,0.0052,0.0057,25.38,25.38,25.38,0.928,0.924,0.933,0.962,0.96,0.964,0.893,0.891,0.896,19.73,18.79,20.37,18.99,18.04,19.64,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.3
1231711200000,2009,1,2008,4,15,7,0.0965,0.0442,0.0523,3227.64,20.59,20.59,19.21,1,1,1,159.6,155.3,166.2,86.55,82.3,73,73,73,0,-1.421e-14,1.421e-14,0.458,0.439,0.47,86.55,82.3,93.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.078,0.0818,0.00311,0.00275,0.00367,0.00012,0.00011,0.00014,0.142,0.134,0.154,0.0056,0.0053,0.006,25.38,25.38,25.38,0.926,0.919,0.931,0.963,0.961,0.966,0.892,0.887,0.895,19.95,19.07,21.31,19.21,18.33,20.59,0,0,0,0,0,0,0.107,0,0.0442,0.46,0.54,0.46,33.4
1232316000000,2009,1,2008,4,16,7,0.104,0.0442,0.0598,3657.57,22.91,22.91,21.77,1,1,1,171.9,166.5,176.9,98.86,93.51,73,73,73,0,-1.421e-14,1.421e-14,0.425,0.413,0.438,98.86,93.51,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0819,0.0856,0.00415,0.0037,0.00458,0.00016,0.00014,0.00018,0.164,0.154,0.173,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.48,21.37,23.62,21.77,20.64,22.91,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.58,0.42,35.2
1232920800000,2009,1,2008,4,17,7,0.11,0.0452,0.0651,3451.95,25.14,25.14,20.55,1,1,1,182.4,178.3,188.7,107.7,103.7,74.71,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.392,0.451,107.7,103.7,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0861,0.0889,0.0049,0.00456,0.00537,0.00019,0.00018,0.00021,0.18,0.174,0.19,0.007,0.0068,0.0074,25.38,25.38,25.4,0.786,0,0.92,0.831,0,0.97,0.762,0,0.892,21.18,0,25.92,20.55,0,25.14,0,1,0,0,0.143,0,0.114,0.143,0.0449,0.41,0.59,0.41,31.4
1233525600000,2009,2,2008,5,18,7,0.121,0.0514,0.0694,1935.68,27.25,27.25,11.52,1,1,1,199.8,191.1,207,114.8,106.1,85,85,85,-4.06e-15,-1.421e-14,0,0.426,0.411,0.445,114.8,106.1,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0875,0.0931,0.00551,0.00477,0.00612,0.00022,0.00019,0.00024,0.194,0.178,0.206,0.0076,0.007,0.0081,25.39,25.35,25.41,0.397,0,0.926,0.416,0,0.97,0.385,0,0.899,11.88,0,28.09,11.52,0,27.25,0,4,0,0,0.571,0,0.064,0.571,0.0516,0.42,0.57,0.43,16
1234130400000,2009,2,2008,5,19,7,0.131,0.0514,0.0793,4931.18,31.7,31.7,29.35,1,1,1,216.1,206.2,226.4,131.1,121.2,85,85,85,0,0,0,0.394,0.375,0.412,131.1,121.2,141.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0928,0.0999,0.00689,0.00605,0.00777,0.00027,0.00024,0.00031,0.223,0.205,0.241,0.0087,0.008,0.0095,25.28,25.2,25.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.26,27.89,32.68,29.35,27.06,31.7,0,0,0,0,0,0,0.163,0,0.0517,0.39,0.61,0.39,37.6
1234735200000,2009,2,2008,5,20,7,0.144,0.0514,0.0926,5771.35,35.86,35.86,34.35,1,1,1,238,229.9,244.7,153,144.9,85,85,85,0,0,0,0.357,0.347,0.37,153,144.9,159.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.00876,0.00807,0.00933,0.00035,0.00032,0.00037,0.262,0.247,0.274,0.01,0.0097,0.011,25.11,25.06,25.17,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.42,33.52,36.97,34.35,32.51,35.86,0,0,0,0,0,0,0.191,0,0.0514,0.36,0.64,0.36,40.1
1235340000000,2009,2,2008,5,21,7,0.148,0.0533,0.095,5924.16,36.78,36.78,35.26,1,1,1,245.3,240.9,250.4,157.1,143.4,88.14,85,107,0,0,0,0.359,0.342,0.427,157.1,143.4,163.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.0091,0.00794,0.00965,0.00036,0.00031,0.00038,0.27,0.248,0.281,0.011,0.0098,0.011,25.06,25.03,25.09,0.941,0.936,0.943,0.97,0.97,0.971,0.913,0.908,0.916,36.34,33,37.86,35.26,32.01,36.78,0,0,0,0,0,0,0.196,0,0.053,0.36,0.64,0.36,40
1235944800000,2009,3,2008,6,22,7,0.156,0.0647,0.0912,5657.56,35.82,35.82,33.68,1,1,1,257.7,251.3,267.1,150.7,144.3,107,107,107,-1.218e-14,-2.842e-14,0,0.415,0.401,0.426,150.7,144.3,160.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00856,0.00801,0.00936,0.00034,0.00032,0.00037,0.261,0.249,0.278,0.01,0.0099,0.011,25.01,24.95,25.05,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.72,33.19,36.93,33.68,32.2,35.82,0,0,0,0,0,0,0.187,0,0.0648,0.41,0.58,0.42,36.3
1236549600000,2009,3,2008,6,23,7,0.17,0.0647,0.105,6572.94,43.05,43.05,39.12,1,1,1,280.6,270.7,296.9,173.6,163.7,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.382,0.36,0.395,173.6,163.7,189.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.12,0.0105,0.00966,0.0119,0.00042,0.00038,0.00047,0.302,0.284,0.331,0.012,0.011,0.013,24.88,24.78,24.93,0.947,0.943,0.952,0.975,0.971,0.98,0.923,0.916,0.933,40.1,37.76,43.93,39.12,36.68,43.05,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.7
1237154400000,2009,3,2008,6,24,7,0.205,0.0647,0.14,8516.88,57.99,57.99,50.7,2,1,1.4285714285714286,338.8,306.5,374.3,231.8,199.5,107,107,107,0,-2.842e-14,2.842e-14,0.317,0.286,0.349,231.8,199.5,267.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.135,0.124,0.148,0.0167,0.0127,0.0252,0.00067,0.00051,0.001,0.334,0.26,0.4,0.013,0.01,0.016,24.57,24.43,24.72,0.945,0.927,0.959,0.976,0.97,0.98,0.923,0.899,0.939,40.56,26.94,52.73,38.88,26.14,48.2,0,0,0,0,0,0,0.282,0,0.065,0.32,0.68,0.32,41.5
1237759200000,2009,3,2008,6,25,7,0.264,0.0647,0.2,12013.8,82.64,82.64,71.51,2,2,2,436.9,387.7,487.3,329.9,280.7,107,107,107,0,0,0,0.246,0.22,0.276,329.9,280.7,380.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.17,0.152,0.187,0.0547,0.0315,0.0785,0.0022,0.0013,0.0032,0.39,0.316,0.465,0.016,0.013,0.019,24.05,23.74,24.35,0.945,0.936,0.952,0.973,0.97,0.98,0.919,0.908,0.933,36.74,31.38,42.16,35.76,30.43,41.32,0,0,0,0,0,0,0.397,0,0.064,0.25,0.76,0.24,45.5
1238364000000,2009,3,2008,6,26,7,0.335,0.0725,0.262,15449.9,96.4,96.4,91.96,2,2,2,553.7,502.8,606.2,433.8,395.8,119.9,107,125,8.12e-15,-5.684e-14,5.684e-14,0.216,0.206,0.233,433.8,395.8,481.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.21,0.193,0.233,0.104,0.0858,0.126,0.0043,0.0036,0.0053,0.549,0.488,0.626,0.023,0.02,0.026,23.36,23.05,23.65,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.49,43.81,52,45.98,42.93,48.2,0,0,0,0,0,0,0.511,0,0.073,0.22,0.78,0.22,46.1
1238968800000,2009,4,2008,7,27,7,0.392,0.0756,0.317,18208,111.4,111.4,108.4,3,3,3,648.6,621.8,663.9,523.6,496.8,125,125,125,0,0,0,0.193,0.188,0.201,523.6,496.8,538.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.242,0.266,0.151,0.133,0.161,0.0064,0.0057,0.0069,0.586,0.541,0.612,0.025,0.023,0.026,22.92,22.83,23.07,0.949,0.946,0.95,0.971,0.97,0.972,0.921,0.918,0.923,37.21,35.44,38.21,36.13,34.38,37.14,0,0,0,0,0,0,0.602,0,0.075,0.19,0.81,0.19,46.4
1239573600000,2009,4,2008,7,28,7,0.396,0.0756,0.321,18431.8,111.5,111.5,109.7,3,3,3,655.5,643.4,664.2,530.5,518.4,125,125,125,0,0,0,0.191,0.188,0.194,530.5,518.4,539.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.261,0.254,0.266,0.155,0.147,0.161,0.0066,0.0063,0.0069,0.597,0.577,0.612,0.025,0.025,0.026,22.88,22.83,22.95,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.66,36.87,38.22,36.57,35.77,37.16,0,0,0,0,0,0,0.61,0,0.075,0.19,0.81,0.19,46.5
1240178400000,2009,4,2008,7,29,7,0.377,0.0756,0.301,17155.4,106.4,106.4,102.1,3,2,2.7142857142857144,622.8,605.9,638.7,497.8,480.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.201,0.196,0.206,497.8,480.9,513.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.251,0.135,0.126,0.144,0.0057,0.0053,0.0061,0.575,0.536,0.636,0.024,0.023,0.027,23.03,22.98,23.09,0.949,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.55,35.19,52.5,38.63,34.13,48.2,0,0,0,0,0,0,0.567,0,0.076,0.2,0.8,0.2,45.5
1240783200000,2009,4,2008,7,30,7,0.35,0.0813,0.268,15692.4,96.4,96.4,93.41,2,2,2,578.3,557,599.6,443.8,410,134.4,125,147,0,-5.684e-14,5.684e-14,0.233,0.208,0.264,443.8,410,474.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.201,0.229,0.108,0.0925,0.123,0.0046,0.0039,0.0052,0.565,0.513,0.615,0.024,0.021,0.026,23.23,23.09,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.36,44.91,51.39,46.7,44.02,48.2,0,0,0,0,0,0,0.519,0,0.082,0.23,0.77,0.23,44.8
1241388000000,2009,5,2008,8,31,7,0.319,0.0889,0.23,13762.1,86.56,86.56,81.92,2,2,2,527.4,505.3,549.6,380.4,358.3,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.279,0.267,0.291,380.4,358.3,402.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.183,0.198,0.0786,0.0681,0.089,0.0033,0.0028,0.0037,0.468,0.435,0.502,0.02,0.018,0.021,23.56,23.43,23.69,0.952,0.95,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.85,39.53,44.16,40.96,38.54,43.28,0,0,0,0,0,0,0.455,0,0.089,0.28,0.72,0.28,43.1
1241992800000,2009,5,2008,8,32,7,0.289,0.0889,0.2,11917.4,75.42,75.42,70.94,2,2,2,477.3,458,497.9,330.3,311,147,147,147,0,0,0,0.308,0.295,0.321,330.3,311,350.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.173,0.166,0.18,0.0549,0.0458,0.0646,0.0023,0.0019,0.0027,0.393,0.364,0.424,0.016,0.015,0.018,23.86,23.74,23.97,0.945,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.54,34.46,38.74,35.47,33.43,37.71,0,0,0,0,0,0,0.394,0,0.089,0.31,0.69,0.31,41.2
1242597600000,2009,5,2008,8,33,7,0.263,0.0889,0.174,10400.9,65.54,65.54,61.91,2,2,2,434.7,418.9,451.7,287.7,271.9,147,147,147,0,0,0,0.338,0.325,0.351,287.7,271.9,304.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.152,0.164,0.0348,0.0273,0.0428,0.0014,0.0011,0.0018,0.329,0.306,0.355,0.013,0.012,0.015,24.11,24.01,24.21,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,31.91,30.16,33.78,30.96,29.26,32.77,0,0,0,0,0,0,0.344,0,0.089,0.34,0.66,0.34,39.5
1243202400000,2009,5,2008,8,34,7,0.242,0.0889,0.153,9147.2,57.4,57.4,54.45,2,2,2,400,387.4,413.7,253,240.4,147,147,147,-4.06e-15,-2.842e-14,0,0.368,0.355,0.379,253,240.4,266.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.15,0.0193,0.0162,0.0249,0.00079,0.00066,0.001,0.278,0.262,0.298,0.011,0.011,0.012,24.32,24.24,24.4,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.07,26.65,29.59,27.22,25.86,28.7,0,0,0,0,0,0,0.302,0,0.089,0.37,0.63,0.37,37.8
1243807200000,2009,6,2008,9,35,7,0.224,0.072,0.152,9163.54,57.21,57.21,54.54,2,2,2,371,358.7,383.3,252,239.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.321,0.31,0.332,252,239.7,264.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.148,0.019,0.0161,0.0238,0.00077,0.00065,0.00096,0.276,0.26,0.293,0.011,0.01,0.012,24.47,24.39,24.55,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.12,26.72,29.49,27.27,25.92,28.6,0,0,0,0,0,0,0.303,0,0.072,0.32,0.68,0.32,40.9
1244412000000,2009,6,2008,9,36,7,0.214,0.072,0.142,8528.35,51.73,51.73,50.76,2,1,1.8571428571428572,354.3,345.3,358.2,235.3,226.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.336,0.332,0.345,235.3,226.3,239.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.135,0.139,0.0157,0.015,0.0161,0.00063,0.0006,0.00065,0.277,0.25,0.398,0.011,0.01,0.016,24.55,24.48,24.6,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.06,25.73,52.09,28.82,24.95,48.2,0,0,0,0,0,0,0.282,0,0.072,0.34,0.66,0.34,39.9
1245016800000,2009,6,2008,9,37,7,0.199,0.072,0.127,7894.2,48.2,48.2,46.99,1,1,1,328.9,316.6,340.7,209.9,197.6,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.349,0.376,209.9,197.6,221.7,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0136,0.0125,0.0146,0.00054,0.0005,0.00059,0.368,0.347,0.39,0.015,0.014,0.016,24.59,24.51,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.39,45.62,51.07,46.99,44.7,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.7
1245621600000,2009,6,2008,9,38,7,0.183,0.072,0.111,6986.9,43.89,43.89,41.59,1,1,1,303.1,293.9,313.1,184.1,174.9,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.393,0.38,0.405,184.1,174.9,194.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.322,0.306,0.34,0.013,0.012,0.014,24.76,24.69,24.82,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.47,40.32,44.79,41.59,39.38,43.89,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.2
1246226400000,2009,6,2008,9,39,7,0.171,0.0672,0.103,6461.01,39.96,39.96,38.46,1,1,1,282.1,274,290.9,171,166,111.1,108,119,1.218e-14,-2.842e-14,2.842e-14,0.394,0.379,0.413,171,166,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.116,0.0103,0.00986,0.0108,0.00041,0.00039,0.00043,0.298,0.289,0.308,0.012,0.011,0.012,24.87,24.84,24.92,0.946,0.944,0.948,0.975,0.972,0.978,0.922,0.918,0.927,39.45,38.29,40.86,38.46,37.23,39.96,0,0,0,0,0,0,0.214,0,0.068,0.39,0.6,0.4,37.8
1246831200000,2009,7,2008,10,40,7,0.16,0.0653,0.0944,5864.94,36.62,36.62,34.91,1,1,1,264.1,256.7,271.5,156.1,148.7,108,108,108,0,-2.842e-14,2.842e-14,0.409,0.398,0.421,156.1,148.7,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00902,0.00839,0.00965,0.00036,0.00033,0.00038,0.271,0.258,0.284,0.011,0.01,0.011,24.97,24.93,25.02,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.98,34.25,37.71,34.91,33.22,36.62,0,0,0,0,0,0,0.194,0,0.0656,0.41,0.59,0.41,36.7
1247436000000,2009,7,2008,10,41,7,0.15,0.0653,0.0847,5244.45,32.66,32.66,31.22,1,1,1,248,242.3,254.3,140,134.3,108,108,108,0,0,0,0.436,0.425,0.446,140,134.3,146.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00765,0.00716,0.00818,0.0003,0.00028,0.00032,0.242,0.232,0.253,0.0096,0.0091,0.01,25.07,25.03,25.11,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.18,30.83,33.67,31.22,29.91,32.66,0,0,0,0,0,0,0.173,0,0.0653,0.44,0.56,0.44,35
1248040800000,2009,7,2008,10,42,7,0.142,0.0653,0.0766,4732.14,29.48,29.48,28.17,1,1,1,234.6,228.8,240.3,126.6,120.8,108,108,108,2.03e-15,0,1.421e-14,0.46,0.449,0.472,126.6,120.8,132.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0962,0.1,0.00651,0.00602,0.007,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.17,25.13,25.22,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.04,27.67,30.39,28.17,26.84,29.48,0,0,0,0,0,0,0.156,0,0.0654,0.46,0.54,0.46,33.3
1248645600000,2009,7,2008,10,43,7,0.133,0.0627,0.0707,4360.45,27.5,27.5,25.96,1,1,1,220.6,212.7,226.9,116.9,111.3,103.7,93,108,6.09e-15,0,1.421e-14,0.47,0.43,0.493,116.9,111.3,123.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0943,0.0928,0.0955,0.00569,0.00521,0.00623,0.00022,0.0002,0.00024,0.2,0.191,0.21,0.0079,0.0075,0.0083,25.28,25.23,25.32,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.9,26.76,25.37,28.35,25.96,24.61,27.5,0,0,0,0,0,0,0.144,0,0.0623,0.47,0.53,0.47,32.8
1249250400000,2009,8,2008,11,44,7,0.121,0.0562,0.0648,1805.97,25.83,25.83,10.75,1,1,1,200.1,191.1,209.2,107.1,98.12,93,93,93,0,-1.421e-14,1.421e-14,0.465,0.445,0.487,107.1,98.12,116.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0864,0.0928,0.00485,0.00409,0.00562,0.00019,0.00016,0.00022,0.181,0.165,0.198,0.0071,0.0065,0.0077,25.4,25.35,25.42,0.394,0,0.922,0.416,0,0.97,0.382,0,0.895,11.08,0,26.63,10.75,0,25.83,0,4,0,0,0.571,0,0.0597,0.571,0.0562,0.46,0.54,0.46,14.9
1249855200000,2009,8,2008,11,45,7,0.11,0.0562,0.0536,0,0,0,0,1,1,1,181.7,175.5,188.7,88.66,82.53,93,93,93,0,-1.421e-14,1.421e-14,0.512,0.493,0.53,88.66,82.53,95.66,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0809,0.0855,0.00329,0.00277,0.00388,0.00013,0.00011,0.00015,0.149,0.138,0.161,0.0058,0.0054,0.0063,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
1250460000000,2009,8,2008,11,46,7,0.102,0.0562,0.0453,0,0,0,0,1,1,1,167.9,162.1,173.6,74.87,69.13,93,93,93,0,-1.421e-14,1.421e-14,0.554,0.536,0.574,74.87,69.13,80.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.0802,0.00211,0.00163,0.0026,0.000083,0.000064,0.0001,0.124,0.114,0.134,0.0049,0.0045,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.55,0.44,0.56,0
1251064800000,2009,8,2008,11,47,7,0.0948,0.0562,0.0385,0,0,0,0,1,1,1,156.7,152.6,160.8,63.66,59.56,93,93,93,5.075e-15,0,1.421e-14,0.594,0.578,0.61,63.66,59.56,67.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0728,0.0757,0.00116,0.000813,0.00151,0.000046,0.000032,0.000059,0.104,0.0965,0.111,0.0041,0.0038,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1251669600000,2009,8,2008,11,48,7,0.088,0.0454,0.0426,2304.68,17.4,17.4,13.72,1,1,1,145.5,139.7,151.2,70.45,58.19,75,72,93,0,-1.421e-14,1.421e-14,0.515,0.481,0.615,70.45,58.19,77.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0723,0.0771,0.00174,0.000696,0.00237,0.000068,0.000027,0.000093,0.114,0.0941,0.127,0.0045,0.0037,0.005,25.39,25.37,25.41,0.791,0,0.939,0.823,0,0.96,0.76,0,0.902,14.29,0,18.13,13.72,0,17.4,0,1,0,0,0.143,0,0.0762,0.143,0.0454,0.52,0.48,0.52,26.2
1252274400000,2009,9,2008,12,49,7,0.0801,0.0435,0.0366,658.277,14,14,3.918,1,1,1,132.5,128,137.8,60.52,55.95,72,72,72,2.03e-15,-7.105e-15,1.421e-14,0.544,0.522,0.563,60.52,55.95,65.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0729,0.000894,0.000506,0.00134,0.000035,0.00002,0.000053,0.0965,0.0894,0.106,0.0038,0.0035,0.0041,25.4,25.39,25.41,0.253,0,0.89,0.274,0,0.96,0.243,0,0.854,4.082,0,14.58,3.918,0,14,0,5,0,0,0.714,0,0.0218,0.714,0.0435,0.54,0.46,0.54,8.22
1252879200000,2009,9,2008,12,50,7,0.0745,0.0435,0.0225,0,0,0,0,1,0,0.7142857142857143,123.2,120.6,126.6,51.19,48.57,72,72,72,13.99,-7.105e-15,49.39,0.585,0.569,0.597,37.19,0,54.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000126,0,0.00039,0.0000049,0,0.000015,0.0801,0.0708,0.0874,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.58,0.3,0.7,0
1253484000000,2009,9,2008,12,51,7,0.0701,0.0435,0,0,0,0,0,0,0,0,115.9,113.2,119.8,43.88,41.19,72,72,72,43.88,41.19,47.75,0.622,0.601,0.636,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.62,0,1,0
1254088800000,2009,9,2008,12,52,7,0.0685,0.0366,0.0214,0,0,0,0,1,0,0.5714285714285714,113.2,111.5,114.3,52.62,39.55,60.57,52,72,17.26,-7.105e-15,40.91,0.536,0.455,0.645,35.35,0,62.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000577,0,0.00104,0.000023,0,0.000041,0.0863,0.0708,0.0984,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0471,0.53,0.31,0.69,0
1254693600000,2009,10,2009,1,1,7,0.0668,0.0314,0.0353,0,0,0,0,1,1,1,110.4,108.3,112.6,58.42,56.27,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.471,0.462,0.48,58.42,56.27,60.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000715,0.000533,0.000904,0.000028,0.000021,0.000035,0.0929,0.0898,0.0961,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1255298400000,2009,10,2009,1,2,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,104.7,107.4,54.08,52.71,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.49,0.484,0.497,54.08,52.71,55.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000347,0.00023,0.000462,0.000014,0.000009,0.000018,0.0867,0.0847,0.0886,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1255903200000,2009,10,2009,1,3,7,0.0618,0.0314,0.0176,0,0,0,0,1,0,0.5714285714285714,102.1,100.1,103.9,50.13,48.06,52,52,52,20.95,-7.105e-15,49.7,0.509,0.501,0.52,29.18,0,51.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000052,0,0.000161,0.000002,0,0.0000063,0.0774,0.0708,0.0835,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0442,0.51,0.28,0.72,0
1256508000000,2009,10,2009,1,4,7,0.0594,0.0313,0.0044,0,0,0,0,1,0,0.14285714285714285,98.19,96.78,100.9,46.47,44.78,51.71,50,52,39.2,-7.105e-15,47.24,0.527,0.496,0.537,7.269,0,50.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000107,0,0.0000748,4.2e-7,0,0.0000029,0.0724,0.0708,0.0821,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.055,0.53,0.074,0.93,0
1257112800000,2009,11,2009,2,5,7,0.0704,0.0302,0.0402,1821.77,16.06,16.06,10.84,1,1,1,116.4,106.1,122.5,66.43,56.08,50,50,50,1.015e-15,0,7.105e-15,0.431,0.408,0.471,66.43,56.08,72.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0713,0.0014,0.000517,0.00191,0.000055,0.00002,0.000075,0.105,0.0895,0.114,0.0041,0.0035,0.0045,25.4,25.39,25.41,0.651,0,0.927,0.686,0,0.96,0.625,0,0.89,11.3,0,16.73,10.84,0,16.06,0,2,0,0,0.286,0,0.0602,0.286,0.0302,0.43,0.57,0.43,25.9
1257717600000,2009,11,2009,2,6,7,0.0734,0.0302,0.0432,2640.51,16.32,16.32,15.72,1,1,1,121.4,119.5,123.3,71.39,69.48,50,50,50,0,0,0,0.412,0.406,0.418,71.39,69.48,73.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0716,0.00182,0.00166,0.00198,0.000071,0.000065,0.000078,0.112,0.109,0.115,0.0044,0.0043,0.0045,25.39,25.38,25.39,0.921,0.91,0.931,0.96,0.96,0.96,0.884,0.874,0.894,16.37,15.75,17,15.72,15.12,16.32,0,0,0,0,0,0,0.0873,0,0.0302,0.41,0.59,0.41,36
1258322400000,2009,11,2009,2,7,7,0.0843,0.0302,0.054,3317.25,20.94,20.94,19.75,1,1,1,139.3,129.1,145.2,89.32,79.05,50,50,50,8.121e-15,0,1.421e-14,0.359,0.344,0.387,89.32,79.05,95.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0737,0.0794,0.00334,0.00247,0.00384,0.00013,0.000097,0.00015,0.144,0.125,0.154,0.0056,0.0049,0.006,25.36,25.35,25.37,0.922,0.916,0.935,0.964,0.96,0.967,0.889,0.885,0.898,20.48,18.39,21.66,19.75,17.66,20.94,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
1258927200000,2009,11,2009,2,8,7,0.0871,0.0302,0.0569,3479.9,22.09,22.09,20.71,1,1,1,144,139.2,150.7,94.05,89.16,50,50,50,0,-1.421e-14,1.421e-14,0.347,0.332,0.359,94.05,89.16,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0772,0.0813,0.00374,0.00333,0.00431,0.00015,0.00013,0.00017,0.152,0.143,0.164,0.006,0.0056,0.0064,25.35,25.34,25.36,0.917,0.911,0.922,0.966,0.964,0.969,0.886,0.883,0.889,21.44,20.45,22.79,20.71,19.71,22.09,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
1259532000000,2009,11,2009,2,9,7,0.0918,0.0349,0.0569,3482.7,22.16,22.16,20.73,1,1,1,151.8,150.9,153.1,94.11,92.19,57.71,50,59,2.03e-15,-1.421e-14,1.421e-14,0.38,0.331,0.39,94.11,92.19,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0797,0.0814,0.00375,0.00359,0.00433,0.00015,0.00014,0.00017,0.153,0.15,0.164,0.006,0.0059,0.0064,25.35,25.34,25.35,0.917,0.912,0.919,0.966,0.965,0.969,0.886,0.883,0.887,21.46,21.06,22.86,20.73,20.33,22.16,0,0,0,0,0,0,0.115,0,0.0349,0.38,0.62,0.38,37.9
1260136800000,2009,12,2009,3,10,7,0.0985,0.0357,0.0628,3845.18,24.35,24.35,22.89,1,1,1,162.8,155,169,103.8,96.02,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.363,0.349,0.381,103.8,96.02,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0811,0.086,0.00457,0.00391,0.0051,0.00018,0.00015,0.0002,0.171,0.157,0.182,0.0067,0.0062,0.0071,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.883,0.89,23.61,21.84,25.1,22.89,21.12,24.35,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1260741600000,2009,12,2009,3,11,7,0.0987,0.0357,0.063,3858.55,24.54,24.54,22.97,1,1,1,163.1,155.3,169.8,104.1,96.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.362,0.347,0.38,104.1,96.3,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0812,0.0863,0.0046,0.00394,0.00517,0.00018,0.00015,0.0002,0.172,0.158,0.184,0.0067,0.0062,0.0072,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.967,0.97,0.887,0.883,0.891,23.69,21.9,25.3,22.97,21.18,24.54,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1261346400000,2009,12,2009,3,12,7,0.0954,0.0357,0.0598,3647.71,22.45,22.45,21.71,1,1,1,157.8,153.4,161,98.8,94.38,59,59,59,-2.03e-15,-1.421e-14,0,0.374,0.366,0.385,98.8,94.38,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0805,0.0832,0.00415,0.00377,0.00442,0.00016,0.00015,0.00017,0.162,0.154,0.168,0.0064,0.006,0.0066,25.35,25.35,25.35,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.42,21.51,23.15,21.71,20.78,22.45,0,0,0,0,0,0,0.121,0,0.0356,0.37,0.63,0.37,38.2
1261951200000,2009,12,2009,3,13,7,0.0969,0.0393,0.0576,3526.12,22.71,22.71,20.99,1,1,1,160.2,153.1,164.3,95.18,89.41,65,59,73,0,-1.421e-14,1.421e-14,0.405,0.364,0.449,95.18,89.41,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0804,0.0836,0.00384,0.00335,0.00452,0.00015,0.00013,0.00018,0.156,0.147,0.17,0.0061,0.0058,0.0067,25.36,25.35,25.38,0.917,0.911,0.923,0.967,0.964,0.97,0.887,0.883,0.89,21.71,20.54,23.41,20.99,19.8,22.71,0,0,0,0,0,0,0.117,0,0.0393,0.41,0.59,0.41,36.4
1262556000000,2010,1,2009,4,14,7,0.101,0.0442,0.0573,3512.4,22.78,22.78,20.91,1,1,1,167.7,161,176.3,94.72,88.04,73,73,73,0,-1.421e-14,1.421e-14,0.436,0.414,0.453,94.72,88.04,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.08,0.0854,0.0038,0.00323,0.00453,0.00015,0.00013,0.00018,0.157,0.145,0.172,0.0061,0.0057,0.0067,25.38,25.38,25.38,0.918,0.911,0.925,0.966,0.964,0.97,0.887,0.883,0.891,21.63,20.26,23.49,20.91,19.52,22.78,0,0,0,0,0,0,0.116,0,0.0437,0.44,0.57,0.43,34.8
1263160800000,2010,1,2009,4,15,7,0.111,0.0442,0.0667,4104.15,25.08,25.08,24.43,1,1,1,183.2,179.4,185.9,110.2,106.4,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.398,0.393,0.407,110.2,106.4,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0865,0.0888,0.00512,0.00479,0.00535,0.0002,0.00019,0.00021,0.184,0.177,0.189,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.19,24.23,25.85,24.43,23.5,25.08,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
1263765600000,2010,1,2009,4,16,7,0.118,0.0442,0.0738,4583.94,28.27,28.27,27.29,1,1,1,195,188.9,199.1,122,115.9,73,73,73,0,-1.421e-14,1.421e-14,0.374,0.367,0.386,122,115.9,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0899,0.0934,0.00612,0.0056,0.00646,0.00024,0.00022,0.00025,0.205,0.194,0.213,0.008,0.0076,0.0083,25.38,25.38,25.39,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.13,26.61,29.15,27.29,25.81,28.27,0,0,0,0,0,0,0.152,0,0.0442,0.37,0.63,0.37,38.8
1264370400000,2010,1,2009,4,17,7,0.126,0.0442,0.082,5114.75,32.72,32.72,30.44,1,1,1,208.5,196.9,218.5,135.5,123.9,73,73,73,2.03e-15,0,1.421e-14,0.351,0.334,0.371,135.5,123.9,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0927,0.1,0.00727,0.00628,0.00811,0.00028,0.00025,0.00032,0.23,0.209,0.247,0.009,0.0082,0.0097,25.31,25.24,25.39,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,31.39,28.6,33.73,30.44,27.74,32.72,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
1264975200000,2010,2,2009,5,18,7,0.14,0.0514,0.0887,5529.41,34.69,34.69,32.91,1,1,1,231.7,219.6,239.5,146.7,134.6,85,85,85,0,0,0,0.367,0.355,0.387,146.7,134.6,154.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0975,0.105,0.00822,0.00719,0.00888,0.00032,0.00028,0.00035,0.251,0.229,0.265,0.0099,0.009,0.01,25.16,25.1,25.25,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.93,31.07,35.77,32.91,30.14,34.69,0,0,0,0,0,0,0.183,0,0.0513,0.37,0.63,0.37,39.5
