datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1397426400000,2014,4,2013,7,28,7,0.368,0.0756,0.292,16320.4,101.6,101.6,97.15,3,2,2.142857142857143,608.4,605.8,614,483.4,480.8,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.206,0.204,0.206,483.4,480.8,489,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.233,0.237,0.127,0.126,0.13,0.0054,0.0053,0.0055,0.614,0.53,0.635,0.026,0.022,0.027,23.05,23.02,23.11,0.955,0.945,0.956,0.979,0.97,0.98,0.934,0.917,0.937,49.66,34.92,52.44,46.15,33.87,48.2,0,0,0,0,0,0,0.54,0,0.076,0.21,0.79,0.21,44.3
1398031200000,2014,4,2013,7,29,7,0.376,0.0756,0.301,17112.7,106.2,106.2,101.9,3,2,2.7142857142857144,622.1,609.9,637.8,497.1,484.9,125,125,125,0,-5.684e-14,5.684e-14,0.201,0.196,0.205,497.1,484.9,512.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.235,0.251,0.134,0.128,0.144,0.0057,0.0054,0.0061,0.574,0.532,0.637,0.024,0.022,0.027,23.04,22.98,23.11,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.53,35.01,52.57,38.54,33.96,48.2,0,0,0,0,0,0,0.566,0,0.075,0.2,0.8,0.2,45.5
1398636000000,2014,4,2013,7,30,7,0.392,0.0832,0.308,17711,108.7,108.7,105.4,3,3,3,647.4,641.9,651.4,509.8,494.9,137.6,125,147,1.624e-14,0,5.684e-14,0.212,0.192,0.229,509.8,494.9,525.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.25,0.241,0.258,0.142,0.133,0.152,0.006,0.0056,0.0065,0.563,0.539,0.589,0.024,0.023,0.025,22.95,22.91,22.99,0.947,0.946,0.949,0.97,0.97,0.97,0.919,0.917,0.921,36.23,35.18,37.35,35.14,34.12,36.24,0,0,0,0,0,0,0.586,0,0.084,0.21,0.79,0.21,45.2
1399240800000,2014,5,2013,8,31,7,0.369,0.0889,0.28,16075,96.4,96.4,95.68,2,2,2,609.3,582,634.5,462.3,435,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.241,0.232,0.253,462.3,435,487.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.21,0.237,0.117,0.104,0.129,0.005,0.0044,0.0055,0.595,0.55,0.638,0.025,0.023,0.027,23.07,22.92,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.04,47.43,52.38,47.84,46.48,48.2,0,0,0,0,0,0,0.532,0,0.089,0.24,0.76,0.24,43.6
1399845600000,2014,5,2013,8,32,7,0.328,0.0889,0.24,14302.1,91.08,91.08,85.13,2,2,2,543,512.8,572.4,396,365.8,147,147,147,-2.436e-14,-5.684e-14,5.684e-14,0.271,0.257,0.287,396,365.8,425.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.185,0.206,0.0859,0.0717,0.0998,0.0036,0.003,0.0042,0.492,0.447,0.536,0.021,0.019,0.022,23.46,23.29,23.65,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.928,0.937,43.46,40.32,46.47,42.57,39.38,45.54,0,0,0,0,0,0,0.473,0,0.088,0.27,0.73,0.27,43.6
1400450400000,2014,5,2013,8,33,7,0.286,0.0889,0.197,11758.1,76.49,76.49,69.99,2,2,2,472.7,443.6,502.7,325.7,296.6,147,147,147,0,0,0,0.311,0.292,0.331,325.7,296.6,355.7,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.171,0.161,0.182,0.0527,0.039,0.0669,0.0022,0.0016,0.0028,0.386,0.343,0.431,0.016,0.014,0.018,23.89,23.71,24.06,0.945,0.94,0.949,0.971,0.97,0.974,0.917,0.912,0.925,36.04,32.9,39.25,34.99,31.91,38.24,0,0,0,0,0,0,0.389,0,0.089,0.31,0.69,0.31,41.1
1401055200000,2014,5,2013,8,34,7,0.247,0.0865,0.16,9578.12,61.77,61.77,57.01,2,2,2,407.7,382.6,434.1,264.7,243.6,143,119,147,-4.06e-15,-2.842e-14,0,0.351,0.311,0.376,264.7,243.6,287.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.15,0.142,0.158,0.0243,0.0165,0.0345,0.00099,0.00067,0.0014,0.295,0.266,0.328,0.012,0.011,0.013,24.27,24.12,24.39,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,29.39,27.01,31.84,28.51,26.2,30.89,0,0,0,0,0,0,0.317,0,0.087,0.35,0.65,0.35,38.8
1401660000000,2014,6,2013,9,35,7,0.214,0.072,0.142,8574.66,55.59,55.59,51.04,2,1,1.5714285714285714,354.5,334.8,375.8,235.5,215.8,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.336,0.317,0.355,235.5,215.8,256.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.131,0.146,0.0161,0.0141,0.0202,0.00065,0.00057,0.00082,0.32,0.254,0.401,0.013,0.01,0.016,24.51,24.44,24.58,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.56,26.15,52.4,35.85,25.36,48.2,0,0,0,0,0,0,0.284,0,0.072,0.34,0.66,0.34,40.1
1402264800000,2014,6,2013,9,36,7,0.188,0.072,0.116,7310.3,47.36,47.36,43.51,1,1,1,311.5,295.7,328.5,192.5,176.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.382,0.362,0.402,192.5,176.7,209.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.117,0.129,0.0121,0.0108,0.0136,0.00048,0.00043,0.00054,0.337,0.309,0.368,0.013,0.012,0.015,24.7,24.59,24.81,0.952,0.948,0.956,0.98,0.978,0.98,0.933,0.926,0.937,44.42,40.74,48.32,43.51,39.83,47.36,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1402869600000,2014,6,2013,9,37,7,0.168,0.072,0.0957,5942.5,38.53,38.53,35.37,1,1,1,277.3,264.8,290.5,158.3,145.8,119,119,119,-8.12e-15,-2.842e-14,0,0.43,0.41,0.449,158.3,145.8,171.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.106,0.115,0.0092,0.00814,0.0103,0.00037,0.00032,0.00041,0.276,0.254,0.3,0.011,0.01,0.012,24.91,24.84,24.99,0.942,0.937,0.946,0.971,0.97,0.975,0.915,0.909,0.922,36.42,33.49,39.52,35.37,32.49,38.53,0,0,0,0,0,0,0.197,0,0.0723,0.43,0.57,0.43,35.4
1403474400000,2014,6,2013,9,38,7,0.151,0.072,0.0791,4878.34,31.55,31.55,29.04,1,1,1,249.7,239.9,260.7,130.7,120.9,119,119,119,2.03e-15,-1.421e-14,2.842e-14,0.477,0.456,0.496,130.7,120.9,141.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0976,0.105,0.00686,0.00603,0.00779,0.00027,0.00024,0.00031,0.227,0.209,0.247,0.009,0.0083,0.0098,25.08,25.01,25.15,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.94,27.62,32.52,29.04,26.79,31.55,0,0,0,0,0,0,0.161,0,0.0719,0.48,0.52,0.48,32.3
1404079200000,2014,6,2013,9,39,7,0.137,0.0663,0.0709,4368.95,27.77,27.77,26.01,1,1,1,226.9,217.8,236.9,117.3,109.8,109.6,108,119,-2.03e-15,-1.421e-14,1.421e-14,0.483,0.464,0.502,117.3,109.8,124.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0923,0.0976,0.00572,0.00508,0.00636,0.00022,0.0002,0.00025,0.202,0.188,0.215,0.0079,0.0074,0.0085,25.24,25.17,25.31,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,26.81,25.01,28.63,26.01,24.26,27.77,0,0,0,0,0,0,0.144,0,0.0661,0.48,0.52,0.48,31.9
1404684000000,2014,7,2013,10,40,7,0.125,0.0653,0.0596,2164.3,23.56,23.56,12.88,1,1,1,206.5,198.9,214.8,98.52,90.9,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.523,0.503,0.543,98.52,90.9,106.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0856,0.0912,0.00412,0.00348,0.00482,0.00016,0.00014,0.00019,0.168,0.154,0.183,0.0066,0.006,0.0072,25.39,25.33,25.44,0.522,0,0.916,0.554,0,0.97,0.506,0,0.888,13.29,0,24.29,12.88,0,23.56,0,3,0,0,0.429,0,0.0716,0.429,0.0654,0.52,0.48,0.52,17.3
1405288800000,2014,7,2013,10,41,7,0.115,0.0653,0.0497,0,0,0,0,1,1,1,190.2,184.4,196.4,82.15,76.41,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.568,0.55,0.586,82.15,76.41,88.44,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0825,0.0805,0.0847,0.00273,0.00224,0.00327,0.00011,0.000088,0.00013,0.139,0.128,0.15,0.0054,0.005,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.57,0.43,0.57,0
1405893600000,2014,7,2013,10,42,7,0.107,0.0653,0.0416,0,0,0,0,1,1,1,176.8,171,182.5,68.75,63.01,108,108,108,-1.015e-15,-1.421e-14,1.421e-14,0.611,0.592,0.632,68.75,63.01,74.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0778,0.0758,0.0798,0.00159,0.00111,0.00208,0.000062,0.000043,0.000081,0.115,0.104,0.125,0.0045,0.0041,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.61,0.39,0.61,0
1406498400000,2014,7,2013,10,43,7,0.0991,0.0614,0.0377,0,0,0,0,1,1,1,163.9,157.6,169.1,62.33,56.45,101.6,93,108,1.015e-15,-1.421e-14,1.421e-14,0.619,0.57,0.657,62.33,56.45,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0735,0.0765,0.00105,0.000548,0.00171,0.000041,0.000021,0.000067,0.102,0.0927,0.115,0.004,0.0036,0.0045,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0614,0.62,0.38,0.62,0
1407103200000,2014,8,2013,11,44,7,0.09,0.0562,0.0338,0,0,0,0,1,1,1,148.9,143.1,155.2,55.86,50.12,93,93,93,0,-1.421e-14,1.421e-14,0.625,0.599,0.65,55.86,50.12,62.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0737,0.000498,0.0000102,0.00103,0.00002,4e-7,0.00004,0.0902,0.081,0.101,0.0035,0.0032,0.004,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1407708000000,2014,8,2013,11,45,7,0.0821,0.0562,0,0,0,0,0,0,0,0,135.7,130.8,141.2,42.7,37.82,93,93,93,42.7,37.82,48.21,0.686,0.659,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0821,0.68,0,1,0
1408312800000,2014,8,2013,11,46,7,0.0758,0.0562,0,0,0,0,0,0,0,0,125.3,121.3,129.4,32.35,28.25,93,93,93,32.35,28.25,36.45,0.742,0.718,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0758,0.74,0,1,0
1408917600000,2014,8,2013,11,47,7,0.0707,0.0562,0,0,0,0,0,0,0,0,116.9,114.4,119.9,23.95,21.41,93,93,93,23.95,21.41,26.88,0.796,0.776,0.813,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0707,0.79,0,1,0
1409522400000,2014,9,2013,12,48,7,0.0637,0.0435,0,0,0,0,0,0,0,0,105.3,99.37,112.5,33.35,27.37,72,72,72,33.35,27.37,40.5,0.685,0.64,0.725,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0637,0.68,0,1,0
1410127200000,2014,9,2013,12,49,7,0.0562,0.0435,0,0,0,0,0,0,0,0,92.89,88.71,97.46,20.89,16.71,72,72,72,20.89,16.71,25.46,0.776,0.739,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.77,0,1,0
1410732000000,2014,9,2013,12,50,7,0.0503,0.0435,0,0,0,0,0,0,0,0,83.24,79.14,87.34,11.24,7.14,72,72,72,11.24,7.14,15.34,0.866,0.824,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.86,0,1,0
1411336800000,2014,9,2013,12,51,7,0.0459,0.0435,0,0,0,0,0,0,0,0,75.86,73.39,78.86,3.856,1.39,72,72,72,3.856,1.39,6.86,0.95,0.913,0.981,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.95,0,1,0
1411941600000,2014,9,2013,12,52,7,0.0434,0.0349,0,0,0,0,0,0,0,0,71.83,70.39,74.21,14.15,0,57.68,52,72,14.15,0,22.21,0.803,0.701,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0434,0.8,0,1,0
1412546400000,2014,10,2014,1,1,7,0.043,0.0314,0,0,0,0,0,0,0,0,71.17,69.57,73.39,19.17,17.57,52,52,52,19.17,17.57,21.39,0.731,0.709,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.043,0.73,0,1,0
1413151200000,2014,10,2014,1,2,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.38,67.79,70.19,17.38,15.79,52,52,52,17.38,15.79,18.19,0.75,0.741,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.75,0,1,0
1413756000000,2014,10,2014,1,3,7,0.0402,0.0314,0,0,0,0,0,0,0,0,66.49,64.88,67.94,14.49,12.88,52,52,52,14.49,12.88,15.94,0.782,0.765,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.78,0,1,0
1414360800000,2014,10,2014,1,4,7,0.0386,0.0311,0,0,0,0,0,0,0,0,63.76,62.68,64.96,12.33,10.88,51.43,50,52,12.33,10.88,13.88,0.807,0.783,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0386,0.81,0,1,0
1414965600000,2014,11,2014,2,5,7,0.0422,0.0302,0,0,0,0,0,0,0,0,69.76,65.24,73.78,19.76,15.24,50,50,50,19.76,15.24,23.78,0.717,0.678,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.72,0,1,0
1415570400000,2014,11,2014,2,6,7,0.0485,0.0302,0,0,0,0,0,0,0,0,80.27,77.88,81.99,30.27,27.88,50,50,50,30.27,27.88,31.99,0.623,0.61,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.62,0,1,0
1416175200000,2014,11,2014,2,7,7,0.048,0.0302,0,0,0,0,0,0,0,0,79.37,78.16,80.35,29.37,28.16,50,50,50,29.37,28.16,30.35,0.63,0.622,0.64,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.63,0,1,0
1416780000000,2014,11,2014,2,8,7,0.0488,0.0302,0,0,0,0,0,0,0,0,80.66,78.43,84.45,30.66,28.43,50,50,50,30.66,28.43,34.45,0.62,0.592,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0488,0.62,0,1,0
1417384800000,2014,12,2014,3,9,7,0.0571,0.0357,0,0,0,0,0,0,0,0,94.45,84.17,105,35.45,25.17,59,59,59,35.45,25.17,45.96,0.628,0.562,0.701,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.63,0,1,0
1417989600000,2014,12,2014,3,10,7,0.0654,0.0357,0.0177,0,0,0,0,1,0,0.5714285714285714,108.1,103.9,111.5,49.08,44.86,59,59,59,19.85,-7.105e-15,47.87,0.546,0.529,0.568,29.23,0,52.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000056,0,0.000214,0.0000022,0,0.0000084,0.0775,0.0708,0.0844,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0477,0.55,0.27,0.73,0
1418594400000,2014,12,2014,3,11,7,0.0725,0.0357,0.0368,711.691,15.29,15.29,4.236,1,1,1,119.8,111,129,60.84,51.97,59,59,59,1.015e-15,-7.105e-15,1.421e-14,0.493,0.457,0.532,60.84,51.97,70.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.000921,0.000167,0.0017,0.000036,0.0000066,0.000067,0.0965,0.0837,0.111,0.0038,0.0033,0.0043,25.4,25.39,25.42,0.259,0,0.913,0.274,0,0.96,0.248,0,0.877,4.413,0,15.92,4.236,0,15.29,0,5,0,0,0.714,0,0.0235,0.714,0.0357,0.49,0.51,0.49,9.82
1419199200000,2014,12,2014,3,12,7,0.0787,0.0357,0.043,2625.72,16.66,16.66,15.63,1,1,1,130.1,127.7,133.4,71.11,68.65,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.453,0.442,0.462,71.11,68.65,74.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0714,0.0734,0.00179,0.00159,0.00207,0.00007,0.000062,0.000081,0.113,0.108,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.919,0.906,0.937,0.96,0.96,0.96,0.882,0.87,0.9,16.28,15.48,17.35,15.63,14.87,16.66,0,0,0,0,0,0,0.0868,0,0.0357,0.45,0.55,0.45,33.4
1419804000000,2014,12,2014,3,13,7,0.0776,0.0405,0.0371,995.165,14.29,14.29,5.924,1,1,1,128.4,123.3,135,61.35,56.84,67,59,73,3.045e-15,0,1.421e-14,0.521,0.469,0.562,61.35,56.84,66.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000965,0.000581,0.00142,0.000038,0.000023,0.000056,0.0971,0.0906,0.105,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.38,0,0.895,0.411,0,0.96,0.365,0,0.859,6.17,0,14.88,5.924,0,14.29,0,4,0,0,0.571,0,0.0329,0.571,0.0405,0.52,0.48,0.52,12.8
1420408800000,2015,1,2014,4,14,7,0.0807,0.0442,0.0365,0,0,0,0,1,1,1,133.4,132,135.3,60.39,59.03,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.547,0.54,0.553,60.39,59.03,62.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000884,0.000768,0.00105,0.000035,0.00003,0.000041,0.0958,0.0938,0.0986,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0442,0.55,0.45,0.55,0
1421013600000,2015,1,2014,4,15,7,0.0827,0.0442,0.0386,1051.59,15.69,15.69,6.259,1,1,1,136.8,133.1,144.3,63.79,60.12,73,73,73,0,-1.421e-14,1.421e-14,0.534,0.506,0.548,63.79,60.12,71.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0741,0.00117,0.00086,0.00181,0.000046,0.000034,0.000071,0.101,0.0953,0.115,0.004,0.0037,0.0045,25.4,25.39,25.4,0.386,0,0.92,0.411,0,0.96,0.371,0,0.883,6.52,0,16.34,6.259,0,15.69,0,4,0,0,0.571,0,0.0348,0.571,0.0441,0.53,0.47,0.53,12.7
1421618400000,2015,1,2014,4,16,7,0.0944,0.0442,0.0503,3108.95,19.69,19.69,18.51,1,1,1,156.1,147.9,161.8,83.13,74.88,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.451,0.494,83.13,74.88,88.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0754,0.0803,0.00282,0.00211,0.0033,0.00011,0.000083,0.00013,0.136,0.121,0.146,0.0053,0.0047,0.0057,25.38,25.38,25.38,0.93,0.924,0.939,0.962,0.96,0.964,0.895,0.89,0.902,19.24,17.51,20.42,18.51,16.81,19.69,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,32.9
1422223200000,2015,1,2014,4,17,7,0.104,0.0452,0.0585,3065.49,23.17,23.17,18.25,1,1,1,171.4,162.4,182.6,96.69,89.38,74.71,73,85,2.03e-15,-1.421e-14,1.421e-14,0.436,0.41,0.465,96.69,89.38,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0805,0.086,0.00397,0.00335,0.00467,0.00016,0.00013,0.00018,0.16,0.147,0.175,0.0063,0.0058,0.0068,25.38,25.38,25.4,0.785,0,0.923,0.829,0,0.97,0.76,0,0.89,18.87,0,23.88,18.25,0,23.17,0,1,0,0,0.143,0,0.101,0.143,0.0455,0.43,0.56,0.44,29.5
1422828000000,2015,2,2014,5,18,7,0.118,0.0514,0.067,644.543,26.86,26.86,3.837,1,1,1,195.7,187.8,205.3,110.7,102.8,85,85,85,0,0,0,0.435,0.414,0.453,110.7,102.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0863,0.0925,0.00516,0.00449,0.00598,0.0002,0.00018,0.00023,0.186,0.172,0.203,0.0073,0.0067,0.008,25.4,25.36,25.41,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.955,0,27.69,3.837,0,26.86,0,6,0,0,0.857,0,0.0213,0.857,0.051,0.44,0.57,0.43,5.46
1423432800000,2015,2,2014,5,19,7,0.136,0.0514,0.0841,5239.5,33.82,33.82,31.19,1,1,1,224.1,212.1,235.7,139.1,127.1,85,85,85,-2.03e-15,-1.421e-14,0,0.38,0.361,0.401,139.1,127.1,150.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0991,0.0949,0.103,0.00758,0.00656,0.00856,0.0003,0.00026,0.00034,0.237,0.216,0.258,0.0093,0.0084,0.01,25.22,25.13,25.31,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,32.15,29.33,34.87,31.19,28.45,33.82,0,0,0,0,0,0,0.173,0,0.0519,0.38,0.62,0.38,38.5
1424037600000,2015,2,2014,5,20,7,0.153,0.0514,0.101,6359.22,40.6,40.6,37.85,1,1,1,252.8,240.8,263.8,167.8,155.8,85,85,85,4.06e-15,0,2.842e-14,0.337,0.322,0.353,167.8,155.8,178.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.105,0.113,0.01,0.009,0.0109,0.0004,0.00035,0.00043,0.288,0.267,0.308,0.011,0.011,0.012,25,24.94,25.09,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,38.86,36.07,41.46,37.85,34.99,40.6,0,0,0,0,0,0,0.21,0,0.052,0.34,0.66,0.34,41.6
1424642400000,2015,2,2014,5,21,7,0.17,0.0533,0.117,7377.18,46.81,46.81,43.91,1,1,1,281.2,267.4,294.7,193.1,182.4,88.14,85,107,8.12e-15,-2.842e-14,2.842e-14,0.313,0.292,0.363,193.1,182.4,205.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.123,0.0122,0.0113,0.0132,0.00048,0.00045,0.00053,0.334,0.314,0.356,0.013,0.012,0.014,24.84,24.78,24.92,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.81,42.3,47.76,43.91,41.46,46.81,0,0,0,0,0,0,0.244,0,0.053,0.31,0.69,0.31,43.4
1425247200000,2015,3,2014,6,22,7,0.189,0.0647,0.124,7809.08,48.2,48.2,46.48,1,1,1,312.2,299.9,320.7,205.2,192.9,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.334,0.357,205.2,192.9,213.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.129,0.0132,0.0121,0.0139,0.00053,0.00048,0.00056,0.358,0.336,0.374,0.014,0.013,0.015,24.68,24.62,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.46,44.63,49.39,46.48,43.74,48.2,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,41.3
1425852000000,2015,3,2014,6,23,7,0.197,0.0647,0.133,8097.6,48.2,48.2,48.2,1,1,1,326.2,321.5,329.7,219.2,214.5,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.328,0.325,0.333,219.2,214.5,222.7,990,990,990,965,965,965,25,25,25,0.131,0.129,0.132,0.0144,0.014,0.0147,0.00058,0.00056,0.00059,0.383,0.375,0.39,0.015,0.015,0.016,24.59,24.56,24.62,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.63,49.58,51.43,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.68,0.32,41.1
1426456800000,2015,3,2014,6,24,7,0.208,0.0647,0.143,8614.24,55.04,55.04,51.28,2,1,1.7142857142857142,344.3,331.1,360.6,237.3,224.1,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.311,0.297,0.323,237.3,224.1,253.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.132,0.143,0.0161,0.0148,0.0187,0.00065,0.00059,0.00075,0.299,0.248,0.396,0.012,0.0099,0.016,24.58,24.52,24.67,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.17,25.69,52.16,32.52,24.92,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.4
1427061600000,2015,3,2014,6,25,7,0.237,0.0647,0.172,10370.2,64.98,64.98,61.73,2,2,2,391.7,368,406.8,284.7,261,107,107,107,0,0,0,0.274,0.263,0.291,284.7,261,299.8,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.154,0.145,0.159,0.0334,0.0222,0.0405,0.0014,0.0009,0.0016,0.322,0.286,0.344,0.013,0.012,0.014,24.32,24.22,24.47,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,31.82,29.19,33.5,30.86,28.31,32.49,0,0,0,0,0,0,0.343,0,0.065,0.27,0.73,0.27,43.8
1427666400000,2015,3,2014,6,26,7,0.25,0.0725,0.178,10683,65.56,65.56,63.59,2,2,2,413.9,408.2,418.9,294.1,287.6,119.9,107,125,0,0,0,0.289,0.261,0.303,294.1,287.6,302.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.16,0.0378,0.0347,0.0418,0.0015,0.0014,0.0017,0.338,0.329,0.348,0.014,0.013,0.014,24.2,24.18,24.22,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,32.78,32.02,33.79,31.79,31.06,32.78,0,0,0,0,0,0,0.353,0,0.072,0.29,0.71,0.29,42.7
1428271200000,2015,4,2014,7,27,7,0.24,0.0756,0.165,9892.79,61.6,61.6,58.89,2,2,2,397.5,389.6,410.1,272.5,264.6,125,125,125,0,0,0,0.315,0.305,0.321,272.5,264.6,285.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.149,0.157,0.0276,0.0239,0.0336,0.0011,0.00097,0.0014,0.306,0.294,0.325,0.012,0.012,0.013,24.31,24.23,24.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.35,29.48,31.75,29.44,28.6,30.8,0,0,0,0,0,0,0.327,0,0.075,0.32,0.69,0.31,41.2
1428876000000,2015,4,2014,7,28,7,0.243,0.0756,0.167,10018.2,62.6,62.6,59.63,2,2,2,401,391.2,414.8,276,266.2,125,125,125,0,0,0,0.312,0.301,0.319,276,266.2,289.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.15,0.158,0.0293,0.0247,0.0358,0.0012,0.001,0.0015,0.311,0.297,0.332,0.013,0.012,0.014,24.29,24.2,24.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.74,29.66,32.27,29.82,28.77,31.3,0,0,0,0,0,0,0.331,0,0.076,0.31,0.69,0.31,41.2
1429480800000,2015,4,2014,7,29,7,0.272,0.0756,0.197,11778.6,75.35,75.35,70.11,2,2,2,450,421.6,474.1,325,296.6,125,125,125,0,0,0,0.278,0.264,0.296,325,296.6,349.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.179,0.0524,0.039,0.0638,0.0022,0.0016,0.0026,0.385,0.342,0.421,0.016,0.014,0.017,23.99,23.85,24.16,0.945,0.94,0.948,0.971,0.97,0.973,0.917,0.912,0.923,36.11,33.03,38.71,35.06,32.04,37.67,0,0,0,0,0,0,0.39,0,0.075,0.28,0.72,0.28,43.3
1430085600000,2015,4,2014,7,30,7,0.29,0.0813,0.208,12460.5,77.14,77.14,74.17,2,2,2,478.7,472.7,482,344.3,325.7,134.4,125,147,0,0,0,0.281,0.259,0.311,344.3,325.7,357,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.182,0.0615,0.0527,0.0675,0.0025,0.0022,0.0028,0.414,0.386,0.433,0.017,0.016,0.018,23.83,23.8,23.89,0.948,0.945,0.949,0.973,0.97,0.975,0.922,0.916,0.926,38.12,36.05,39.55,37.08,34.96,38.57,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,43
1430690400000,2015,5,2014,8,31,7,0.271,0.0889,0.182,10887.4,68.84,68.84,64.81,2,2,2,448.4,427.6,467.5,301.4,280.6,147,147,147,0,0,0,0.328,0.314,0.344,301.4,280.6,320.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.169,0.0412,0.0314,0.0503,0.0017,0.0013,0.0021,0.35,0.319,0.379,0.014,0.013,0.016,24.03,23.92,24.16,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.41,31.13,35.49,32.4,30.2,34.42,0,0,0,0,0,0,0.36,0,0.089,0.33,0.67,0.33,40.2
1431295200000,2015,5,2014,8,32,7,0.239,0.0889,0.15,8974.43,58.57,58.57,53.42,2,1,1.8571428571428572,395.5,372.6,419.1,248.5,225.7,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.372,0.351,0.394,248.5,225.7,272.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.136,0.152,0.0192,0.0149,0.0274,0.00078,0.0006,0.0011,0.295,0.253,0.398,0.012,0.01,0.016,24.33,24.21,24.45,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.36,25.75,51.64,30.15,24.98,48.2,0,0,0,0,0,0,0.297,0,0.089,0.37,0.63,0.37,37.5
1431900000000,2015,5,2014,8,33,7,0.209,0.0889,0.12,7474.18,48.2,48.2,44.49,1,1,1,345.5,327,365.3,198.5,180,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.402,0.45,198.5,180,218.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.133,0.0126,0.011,0.0143,0.00051,0.00044,0.00058,0.349,0.316,0.385,0.014,0.013,0.016,24.52,24.39,24.65,0.954,0.949,0.958,0.98,0.979,0.98,0.935,0.929,0.939,45.52,41.28,50,44.49,40.41,48.2,0,0,0,0,0,0,0.247,0,0.089,0.43,0.57,0.43,35.8
1432504800000,2015,5,2014,8,34,7,0.187,0.0889,0.0982,6075.79,39.26,39.26,36.17,1,1,1,309.4,298.8,322.3,162.4,151.8,147,147,147,-1.218e-14,-2.842e-14,0,0.475,0.456,0.492,162.4,151.8,175.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00955,0.00865,0.0107,0.00038,0.00034,0.00043,0.285,0.266,0.308,0.011,0.011,0.012,24.77,24.68,24.84,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.21,34.76,40.21,36.17,33.72,39.26,0,0,0,0,0,0,0.201,0,0.0888,0.48,0.53,0.47,32.5
1433109600000,2015,6,2014,9,35,7,0.177,0.072,0.105,6563.11,39.85,39.85,39.07,1,1,1,292.7,290.6,295.8,173.7,171.6,119,119,119,-4.06e-15,-2.842e-14,0,0.406,0.402,0.409,173.7,171.6,176.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.116,0.117,0.0105,0.0103,0.0108,0.00042,0.00041,0.00043,0.304,0.3,0.309,0.012,0.012,0.012,24.83,24.81,24.84,0.947,0.946,0.948,0.976,0.975,0.978,0.924,0.922,0.926,40.02,39.55,40.76,39.07,38.56,39.85,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37.1
1433714400000,2015,6,2014,9,36,7,0.176,0.072,0.104,6509.2,38.97,38.97,38.75,1,1,1,291.4,290.1,292.3,172.4,171.1,119,119,119,0,-2.842e-14,2.842e-14,0.408,0.407,0.41,172.4,171.1,173.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.115,0.116,0.0104,0.0103,0.0105,0.00041,0.00041,0.00042,0.301,0.299,0.303,0.012,0.012,0.012,24.83,24.83,24.84,0.946,0.946,0.947,0.975,0.975,0.976,0.923,0.922,0.924,39.72,39.42,39.93,38.75,38.42,38.97,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
1434319200000,2015,6,2014,9,37,7,0.171,0.072,0.0989,6147.68,37.95,37.95,36.59,1,1,1,282.6,275.6,288.2,163.6,156.6,119,119,119,1.218e-14,-2.842e-14,2.842e-14,0.421,0.413,0.432,163.6,156.6,169.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.00965,0.00906,0.0101,0.00038,0.00036,0.0004,0.286,0.273,0.296,0.011,0.011,0.012,24.88,24.85,24.92,0.944,0.941,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.66,36.03,38.97,36.59,34.95,37.95,0,0,0,0,0,0,0.203,0,0.0721,0.42,0.58,0.42,36
1434924000000,2015,6,2014,9,38,7,0.159,0.072,0.0872,5394.8,34.27,34.27,32.11,1,1,1,263.2,252.9,272.6,144.2,133.9,119,119,119,4.06e-15,0,2.842e-14,0.453,0.437,0.471,144.2,133.9,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.008,0.00713,0.0088,0.00032,0.00028,0.00035,0.251,0.233,0.268,0.0099,0.0092,0.011,25,24.94,25.06,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.11,30.68,35.32,32.11,29.76,34.27,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.55,0.45,33.9
1435528800000,2015,6,2014,9,39,7,0.145,0.0672,0.0775,4785,30.03,30.03,28.48,1,1,1,239.2,228.6,249.3,128.1,120.5,111.1,108,119,2.03e-15,0,1.421e-14,0.464,0.445,0.482,128.1,120.5,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0961,0.101,0.00664,0.006,0.00721,0.00026,0.00024,0.00028,0.221,0.207,0.233,0.0087,0.0082,0.0092,25.14,25.08,25.22,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.36,27.6,30.96,28.48,26.77,30.03,0,0,0,0,0,0,0.158,0,0.0675,0.46,0.53,0.47,33
1436133600000,2015,7,2014,10,40,7,0.131,0.0653,0.0656,4023.2,25.94,25.94,23.95,1,1,1,216.4,207.5,225,108.4,99.49,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.499,0.48,0.521,108.4,99.49,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0886,0.0948,0.00497,0.00421,0.00569,0.00019,0.00016,0.00022,0.186,0.17,0.201,0.0073,0.0066,0.0079,25.32,25.25,25.39,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.882,0.896,24.69,22.57,26.74,23.95,21.86,25.94,0,0,0,0,0,0,0.133,0,0.0654,0.5,0.5,0.5,30.7
1436738400000,2015,7,2014,10,41,7,0.119,0.0653,0.0536,0,0,0,0,1,1,1,196.6,189.2,204.5,88.64,81.17,108,108,108,0,-1.421e-14,1.421e-14,0.55,0.528,0.571,88.64,81.17,96.49,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0822,0.0876,0.00328,0.00265,0.00395,0.00013,0.0001,0.00015,0.15,0.137,0.164,0.0059,0.0054,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.55,0.45,0.55,0
1437343200000,2015,7,2014,10,42,7,0.109,0.0653,0.0441,0,0,0,0,1,1,1,180.9,175.2,186.7,72.89,67.23,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.597,0.578,0.616,72.89,67.23,78.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0773,0.0813,0.00195,0.00146,0.00244,0.000076,0.000057,0.000095,0.122,0.112,0.133,0.0048,0.0044,0.0052,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.6,0.4,0.6,0
1437948000000,2015,7,2014,10,43,7,0.101,0.0627,0.0384,0,0,0,0,1,1,1,167.2,160.2,173.3,63.47,57.66,103.7,93,108,1.015e-15,-7.105e-15,7.105e-15,0.62,0.572,0.652,63.47,57.66,69.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.0766,0.00114,0.000651,0.00167,0.000045,0.000026,0.000065,0.105,0.0949,0.115,0.0041,0.0037,0.0045,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0626,0.62,0.38,0.62,0
1438552800000,2015,8,2014,11,44,7,0.0908,0.0562,0.0346,0,0,0,0,1,1,1,150.2,144.1,157.2,57.19,51.06,93,93,93,1.015e-15,-7.105e-15,1.421e-14,0.62,0.592,0.646,57.19,51.06,64.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0744,0.000611,0.0000901,0.00121,0.000024,0.0000035,0.000047,0.0925,0.0823,0.105,0.0036,0.0032,0.0041,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1439157600000,2015,8,2014,11,45,7,0.0825,0.0562,0,0,0,0,0,0,0,0,136.4,130.7,142.1,43.4,37.66,93,93,93,43.4,37.66,49.14,0.682,0.654,0.712,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0825,0.68,0,1,0
1439762400000,2015,8,2014,11,46,7,0.0757,0.0562,0,0,0,0,0,0,0,0,125.2,121.1,129.3,32.19,28.09,93,93,93,32.19,28.09,36.29,0.743,0.719,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0757,0.74,0,1,0
1440367200000,2015,8,2014,11,47,7,0.0701,0.0562,0,0,0,0,0,0,0,0,115.9,112.1,119.7,22.85,19.06,93,93,93,22.85,19.06,26.72,0.803,0.777,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.8,0,1,0
1440972000000,2015,8,2014,11,48,7,0.063,0.0454,0,0,0,0,0,0,0,0,104.2,97.03,111.8,29.17,18.79,75,72,93,29.17,18.79,37.88,0.72,0.655,0.832,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.063,0.72,0,1,0
1441576800000,2015,9,2014,12,49,7,0.0533,0.0435,0,0,0,0,0,0,0,0,88.2,82.53,94.02,16.2,10.53,72,72,72,16.2,10.53,22.02,0.818,0.766,0.872,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.82,0,1,0
1442181600000,2015,9,2014,12,50,7,0.046,0.0435,0,0,0,0,0,0,0,0,76.05,71.87,80.62,4.069,0,71.98,71.87,72,4.069,0,8.62,0.948,0.893,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.046,0.95,0,1,0
1442786400000,2015,9,2014,12,51,7,0.0407,0.0407,0,0,0,0,0,0,0,0,67.22,63.9,70.5,0,0,67.22,63.9,70.5,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0407,1,0,1,0
1443391200000,2015,9,2014,12,52,7,0.0375,0.0341,0,0,0,0,0,0,0,0,62.07,61.11,63.41,5.679,0,56.39,52,63.41,5.679,0,11.34,0.908,0.821,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0375,0.91,0,1,0
1443996000000,2015,10,2015,1,1,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.33,59.45,62.94,9.329,7.45,52,52,52,9.329,7.45,10.94,0.848,0.826,0.875,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0371,0.85,0,1,0
1444600800000,2015,10,2015,1,2,7,0.0356,0.0314,0,0,0,0,0,0,0,0,58.83,57.6,59.82,6.83,5.6,52,52,52,6.83,5.6,7.82,0.884,0.869,0.903,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.88,0,1,0
1445205600000,2015,10,2015,1,3,7,0.0337,0.0314,0,0,0,0,0,0,0,0,55.72,53.9,57.96,3.716,1.9,52,52,52,3.716,1.9,5.96,0.934,0.897,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0337,0.93,0,1,0
1445810400000,2015,10,2015,1,4,7,0.0319,0.0313,0,0,0,0,0,0,0,0,52.69,52.1,54,0.9714,0.1,51.71,50,52,0.9714,0.1,4,0.982,0.926,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0319,0.98,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0363,0.0302,0,0,0,0,0,0,0,0,60.1,56.78,62.32,10.1,6.78,50,50,50,10.1,6.78,12.32,0.833,0.802,0.881,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0363,0.83,0,1,0
1447020000000,2015,11,2015,2,6,7,0.0395,0.0302,0,0,0,0,0,0,0,0,65.32,62.42,67.29,15.32,12.42,50,50,50,15.32,12.42,17.29,0.766,0.743,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0395,0.76,0,1,0
1447624800000,2015,11,2015,2,7,7,0.0449,0.0302,0,0,0,0,0,0,0,0,74.16,67.08,80.95,24.16,17.08,50,50,50,24.16,17.08,30.95,0.677,0.618,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0449,0.67,0,1,0
1448229600000,2015,11,2015,2,8,7,0.0497,0.0302,0,0,0,0,0,0,0,0,82.2,80.13,83.69,32.2,30.13,50,50,50,32.2,30.13,33.69,0.608,0.597,0.624,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0497,0.61,0,1,0
1448834400000,2015,11,2015,2,9,7,0.0541,0.0349,0,0,0,0,0,0,0,0,89.51,80.95,102.3,31.79,22.77,57.71,50,59,31.79,22.77,43.28,0.649,0.577,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0541,0.65,0,1,0
1449439200000,2015,12,2015,3,10,7,0.0662,0.0357,0.0189,0,0,0,0,1,0,0.5714285714285714,109.4,102.8,116.8,50.39,43.83,59,59,59,19.1,-7.105e-15,45.74,0.541,0.505,0.574,31.29,0,57.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000231,0,0.00066,0.0000091,0,0.000026,0.0804,0.0708,0.092,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0473,0.54,0.29,0.71,0
1450044000000,2015,12,2015,3,11,7,0.0725,0.0357,0.0368,1016.19,14.55,14.55,6.049,1,1,1,119.8,113.8,126.6,60.82,54.76,59,59,59,2.03e-15,0,7.105e-15,0.493,0.466,0.519,60.82,54.76,67.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000919,0.000405,0.0015,0.000036,0.000016,0.000059,0.0964,0.0877,0.106,0.0038,0.0034,0.0042,25.4,25.39,25.41,0.382,0,0.9,0.411,0,0.96,0.367,0,0.864,6.301,0,15.16,6.049,0,14.55,0,4,0,0,0.571,0,0.0336,0.571,0.0357,0.49,0.51,0.49,14
1450648800000,2015,12,2015,3,12,7,0.0742,0.0357,0.0385,1343.59,14.47,14.47,7.998,1,1,1,122.7,119,126.3,63.67,59.96,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.481,0.467,0.496,63.67,59.96,67.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00116,0.000847,0.00147,0.000046,0.000033,0.000058,0.1,0.0951,0.106,0.0039,0.0037,0.0042,25.4,25.39,25.4,0.508,0,0.899,0.549,0,0.96,0.488,0,0.863,8.331,0,15.07,7.998,0,14.47,0,3,0,0,0.429,0,0.0444,0.429,0.0357,0.48,0.52,0.48,18.1
1451253600000,2015,12,2015,3,13,7,0.0751,0.0393,0.0234,1401.16,15.22,15.22,8.34,1,0,0.5714285714285714,124.1,119,128.8,59.12,45.96,65,59,73,20.4,0,48.97,0.526,0.458,0.614,38.72,0,69.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0718,0.000862,0,0.00168,0.000034,0,0.000066,0.0914,0.0708,0.11,0.0036,0.0028,0.0043,25.41,25.39,25.43,0.515,0,0.912,0.549,0,0.96,0.494,0,0.876,8.688,0,15.85,8.34,0,15.22,3,0,0,0.429,0,0,0.0463,0.429,0.0517,0.52,0.31,0.69,18.7
1451858400000,2016,1,2015,4,14,7,0.0754,0.0442,0.027,0,0,0,0,1,0,0.8571428571428571,124.6,122,126.9,51.62,48.97,73,73,73,6.996,-7.105e-15,48.97,0.586,0.575,0.599,44.63,0,53.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000151,0,0.000331,0.0000059,0,0.000013,0.0819,0.0708,0.0864,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0484,0.59,0.36,0.64,0
1452463200000,2016,1,2015,4,15,7,0.0786,0.0442,0.0345,340.826,14.2,14.2,2.029,1,1,1,130,124.7,139.5,56.97,51.7,73,73,73,-2.03e-15,-7.105e-15,0,0.562,0.523,0.585,56.97,51.7,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.000593,0.000145,0.0014,0.000023,0.0000057,0.000055,0.0911,0.0833,0.106,0.0036,0.0033,0.0042,25.41,25.39,25.42,0.128,0,0.894,0.137,0,0.96,0.123,0,0.858,2.113,0,14.79,2.029,0,14.2,0,6,0,0,0.857,0,0.0113,0.857,0.0441,0.56,0.44,0.56,4.34
1453068000000,2016,1,2015,4,16,7,0.0895,0.0442,0.0453,2796.21,18.28,18.28,16.64,1,1,1,148,143.6,155.1,74.98,70.57,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.494,0.471,0.508,74.98,70.57,82.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0738,0.0779,0.00212,0.00175,0.00272,0.000083,0.000069,0.00011,0.121,0.113,0.134,0.0048,0.0044,0.0052,25.38,25.38,25.39,0.929,0.916,0.939,0.96,0.96,0.961,0.892,0.879,0.902,17.34,16.1,19.02,16.64,15.45,18.28,0,0,0,0,0,0,0.0925,0,0.0442,0.49,0.51,0.49,31.2
1453672800000,2016,1,2015,4,17,7,0.0967,0.0442,0.0526,3239.36,20.93,20.93,19.28,1,1,1,159.9,155.3,167.9,86.9,82.33,73,73,73,6.09e-15,0,1.421e-14,0.457,0.435,0.47,86.9,82.33,94.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.078,0.0824,0.00314,0.00275,0.00382,0.00012,0.00011,0.00015,0.143,0.134,0.157,0.0056,0.0053,0.0061,25.38,25.38,25.38,0.926,0.917,0.931,0.963,0.961,0.967,0.892,0.886,0.895,20.02,19.08,21.65,19.28,18.34,20.93,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
1454277600000,2016,2,2015,5,18,7,0.108,0.0514,0.057,451.128,18.8,18.8,2.685,1,1,1,179.3,169.3,189,94.31,84.27,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.475,0.45,0.502,94.31,84.27,104,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0833,0.0797,0.0867,0.00377,0.00291,0.00459,0.00015,0.00011,0.00018,0.157,0.139,0.174,0.0061,0.0054,0.0068,25.4,25.4,25.4,0.133,0,0.931,0.137,0,0.962,0.128,0,0.895,2.791,0,19.54,2.685,0,18.8,0,6,0,0,0.857,0,0.0149,0.857,0.051,0.48,0.53,0.47,4.18
1454882400000,2016,2,2015,5,19,7,0.117,0.0514,0.0654,0,0,0,0,1,1,1,193.1,189.8,200.2,108.1,104.8,85,85,85,-4.06e-15,-1.421e-14,0,0.44,0.425,0.448,108.1,104.8,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0906,0.00494,0.00466,0.00554,0.00019,0.00018,0.00022,0.182,0.176,0.194,0.0071,0.0069,0.0076,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0516,0.44,0.56,0.44,0
1455487200000,2016,2,2015,5,20,7,0.129,0.0514,0.0779,4840.13,30.15,30.15,28.81,1,1,1,213.8,202.6,219.6,128.8,117.6,85,85,85,0,0,0,0.398,0.387,0.419,128.8,117.6,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0915,0.0975,0.00669,0.00575,0.00719,0.00026,0.00022,0.00028,0.218,0.199,0.229,0.0086,0.0078,0.009,25.3,25.25,25.39,0.93,0.923,0.932,0.97,0.97,0.97,0.902,0.895,0.904,29.7,27.03,31.08,28.81,26.22,30.15,0,0,0,0,0,0,0.16,0,0.0511,0.4,0.6,0.4,37.5
1456092000000,2016,2,2015,5,21,7,0.146,0.0514,0.0941,5878.7,39.58,39.58,34.99,1,1,1,240.6,224.8,259.8,155.6,139.8,85,85,85,-4.06e-15,-2.842e-14,0,0.354,0.327,0.378,155.6,139.8,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0993,0.112,0.00898,0.00763,0.0106,0.00035,0.0003,0.00042,0.266,0.238,0.301,0.011,0.0094,0.012,25.09,24.96,25.21,0.94,0.935,0.947,0.971,0.97,0.977,0.914,0.907,0.925,36.01,32.3,40.51,34.99,31.33,39.58,0,0,0,0,0,0,0.194,0,0.0519,0.35,0.64,0.36,40.3
1456696800000,2016,2,2015,5,22,7,0.179,0.0628,0.116,7294.99,48.2,48.2,43.42,1,1,1,295.6,269.4,320.2,191.8,171.4,103.9,85,107,0,-2.842e-14,2.842e-14,0.352,0.316,0.384,191.8,171.4,213.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.114,0.128,0.0121,0.0103,0.0139,0.00048,0.00041,0.00055,0.334,0.298,0.373,0.013,0.012,0.015,24.78,24.63,24.9,0.952,0.946,0.957,0.979,0.975,0.98,0.932,0.922,0.938,44.36,39.56,49.28,43.42,38.58,48.2,0,0,0,0,0,0,0.241,0,0.063,0.35,0.65,0.35,40.8
1457301600000,2016,3,2015,6,23,7,0.211,0.0647,0.146,8767.15,56.4,56.4,52.19,2,1,1.7142857142857142,348.1,327.6,367,241.1,220.6,107,107,107,0,-2.842e-14,2.842e-14,0.308,0.292,0.327,241.1,220.6,260,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.131,0.145,0.017,0.0145,0.0217,0.00069,0.00058,0.00088,0.304,0.252,0.398,0.012,0.01,0.016,24.56,24.48,24.64,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.57,26.1,52.45,32.98,25.32,48.2,0,0,0,0,0,0,0.29,0,0.065,0.31,0.69,0.31,41.6
1457906400000,2016,3,2015,6,24,7,0.243,0.0647,0.179,10753.1,71.4,71.4,64.01,2,2,2,402.4,373.8,437.2,295.4,266.8,107,107,107,0,0,0,0.267,0.245,0.286,295.4,266.8,330.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.157,0.147,0.17,0.0384,0.0249,0.0549,0.0016,0.001,0.0022,0.338,0.295,0.39,0.014,0.012,0.016,24.26,24.04,24.44,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.917,32.99,29.83,36.81,32,28.94,35.7,0,0,0,0,0,0,0.356,0,0.064,0.27,0.74,0.26,44.3
1458511200000,2016,3,2015,6,25,7,0.299,0.0647,0.235,14121.7,91.96,91.96,84.06,2,2,2,495,453.4,533.2,388,346.4,107,107,107,0,0,0,0.217,0.201,0.236,388,346.4,426.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.175,0.204,0.0821,0.0625,0.1,0.0034,0.0026,0.0042,0.477,0.414,0.534,0.02,0.017,0.022,23.7,23.47,23.95,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.922,0.938,42.95,38.55,46.92,42.03,37.51,45.98,0,0,0,0,0,0,0.467,0,0.064,0.22,0.79,0.21,47.2
1459116000000,2016,3,2015,6,26,7,0.34,0.0694,0.271,16065.2,96.4,96.4,95.63,2,2,2,562.2,542.8,574,447.5,435.8,114.7,107,125,-1.624e-14,-5.684e-14,5.684e-14,0.204,0.189,0.22,447.5,435.8,457.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.207,0.215,0.11,0.105,0.115,0.0046,0.0044,0.0048,0.567,0.548,0.582,0.024,0.023,0.024,23.3,23.25,23.41,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.97,47.89,50.05,47.81,46.93,48.2,0,0,0,0,0,0,0.531,0,0.069,0.2,0.8,0.2,47.3
1459720800000,2016,4,2015,7,27,7,0.352,0.0756,0.277,16195.2,96.4,96.4,96.4,2,2,2,582.7,575.9,588.7,457.7,450.9,125,125,125,0,-5.684e-14,5.684e-14,0.214,0.212,0.217,457.7,450.9,463.7,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.22,0.216,0.223,0.115,0.112,0.118,0.0048,0.0047,0.005,0.586,0.574,0.596,0.025,0.024,0.025,23.19,23.15,23.23,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.84,49.22,50.4,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,46
1460325600000,2016,4,2015,7,28,7,0.358,0.0756,0.283,16195.2,96.4,96.4,96.4,2,2,2,592.2,589.3,595.8,467.2,464.3,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.211,0.21,0.212,467.2,464.3,470.8,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.225,0.223,0.227,0.12,0.118,0.121,0.005,0.005,0.0051,0.602,0.597,0.609,0.025,0.025,0.026,23.13,23.11,23.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.71,50.45,51.05,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.2
1460930400000,2016,4,2015,7,29,7,0.351,0.0756,0.275,16143.8,96.4,96.4,96.09,2,2,2,580.3,567.7,591.7,455.3,442.7,125,125,125,0,-5.684e-14,5.684e-14,0.215,0.211,0.22,455.3,442.7,466.7,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.218,0.212,0.225,0.114,0.108,0.119,0.0048,0.0045,0.005,0.582,0.561,0.602,0.024,0.024,0.025,23.21,23.14,23.28,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.61,48.4,50.67,48.05,47.44,48.2,0,0,0,0,0,0,0.534,0,0.076,0.22,0.78,0.22,46
1461535200000,2016,4,2015,7,30,7,0.325,0.0775,0.247,14800.4,93.42,93.42,88.1,2,2,2,537.2,514.4,560.3,409.1,367.4,128.1,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.239,0.223,0.286,409.1,367.4,435.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.186,0.21,0.0921,0.0724,0.104,0.0038,0.003,0.0044,0.511,0.449,0.55,0.021,0.019,0.023,23.47,23.33,23.64,0.955,0.951,0.957,0.98,0.977,0.98,0.936,0.929,0.938,44.97,40.48,47.66,44.05,39.55,46.71,0,0,0,0,0,0,0.489,0,0.078,0.24,0.76,0.24,45.5
1462140000000,2016,5,2015,8,31,7,0.292,0.0889,0.203,12110.6,77.57,77.57,72.09,2,2,2,482.6,457.2,507.5,335.6,310.2,147,147,147,0,0,0,0.305,0.29,0.322,335.6,310.2,360.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.166,0.184,0.0574,0.0454,0.0692,0.0024,0.0019,0.0029,0.401,0.363,0.439,0.017,0.015,0.018,23.83,23.68,23.98,0.946,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.09,34.37,39.76,36.04,33.34,38.78,0,0,0,0,0,0,0.4,0,0.089,0.3,0.7,0.3,41.5
1462744800000,2016,5,2015,8,32,7,0.257,0.0889,0.168,10071.4,64.91,64.91,59.95,2,2,2,425.6,403.3,448.7,278.6,256.3,147,147,147,0,0,0,0.346,0.328,0.364,278.6,256.3,301.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.147,0.163,0.0305,0.02,0.0414,0.0012,0.00081,0.0017,0.316,0.282,0.35,0.013,0.011,0.014,24.17,24.03,24.3,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.9,28.44,33.46,29.97,27.59,32.46,0,0,0,0,0,0,0.333,0,0.089,0.35,0.65,0.35,39.2
1463349600000,2016,5,2015,8,33,7,0.227,0.0889,0.138,8336.18,53.59,53.59,49.62,2,1,1.4285714285714286,375,355.5,395.9,228,208.5,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.393,0.371,0.414,228,208.5,248.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.13,0.144,0.0151,0.0135,0.0169,0.00061,0.00054,0.00069,0.332,0.255,0.401,0.013,0.01,0.016,24.39,24.33,24.46,0.944,0.924,0.958,0.976,0.97,0.98,0.922,0.897,0.939,39.98,25.94,51.99,38.49,25.17,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.7
1463954400000,2016,5,2015,8,34,7,0.2,0.0889,0.112,6955.13,45.47,45.47,41.4,1,1,1,331.5,315.3,349.2,184.5,168.3,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.444,0.421,0.466,184.5,168.3,202.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.128,0.0114,0.0101,0.0129,0.00046,0.0004,0.00052,0.324,0.295,0.356,0.013,0.012,0.014,24.62,24.5,24.73,0.95,0.945,0.955,0.978,0.973,0.98,0.929,0.92,0.936,42.32,38.58,46.4,41.4,37.53,45.47,0,0,0,0,0,0,0.23,0,0.088,0.44,0.56,0.44,34.8
