datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1529272800000,2018,6,2017,9,38,7,0.317,0.072,0.245,14694.7,92.18,92.18,87.47,2,2,2,523.9,501.5,547.5,404.9,382.5,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.227,0.217,0.237,404.9,382.5,428.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0901,0.0795,0.101,0.0037,0.0033,0.0042,0.504,0.47,0.539,0.021,0.019,0.023,23.54,23.4,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.63,42.3,47.03,43.73,41.46,46.09,0,0,0,0,0,0,0.486,0,0.072,0.23,0.77,0.23,46.4
1529877600000,2018,6,2017,9,39,7,0.287,0.0734,0.214,12856.8,81.33,81.33,76.53,2,2,2,475.2,456.4,494.1,353.9,321.4,121.3,119,135,0,0,0,0.256,0.241,0.296,353.9,321.4,375.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.17,0.187,0.066,0.0507,0.0761,0.0027,0.0021,0.0031,0.427,0.38,0.459,0.018,0.016,0.019,23.83,23.72,23.97,0.949,0.944,0.952,0.975,0.97,0.979,0.925,0.916,0.932,39.25,35.66,41.52,38.26,34.59,40.66,0,0,0,0,0,0,0.425,0,0.073,0.26,0.75,0.25,44.8
1530482400000,2018,7,2017,10,40,7,0.262,0.0816,0.18,10785.4,67.86,67.86,64.2,2,2,2,432.8,416.8,450.1,297.8,281.8,135,135,135,0,0,0,0.312,0.3,0.324,297.8,281.8,315.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.168,0.0396,0.032,0.0477,0.0016,0.0013,0.002,0.345,0.32,0.37,0.014,0.013,0.015,24.11,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.09,31.32,34.98,32.1,30.38,33.93,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1531087200000,2018,7,2017,10,41,7,0.24,0.0816,0.158,9486.69,59.65,59.65,56.47,2,2,2,396.8,382.6,411.6,261.8,247.6,135,135,135,4.06e-15,0,2.842e-14,0.341,0.328,0.353,261.8,247.6,276.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0227,0.0168,0.0295,0.00092,0.00068,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.33,24.24,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,29.11,27.53,30.75,28.23,26.71,29.82,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1531692000000,2018,7,2017,10,42,7,0.222,0.0816,0.14,8392.09,52.63,52.63,49.95,2,1,1.5714285714285714,366.7,354.4,379,231.7,219.4,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.368,0.356,0.381,231.7,219.4,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0154,0.0144,0.0165,0.00062,0.00058,0.00067,0.317,0.252,0.402,0.013,0.01,0.016,24.45,24.39,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.08,25.73,52.17,35.31,24.95,48.2,0,0,0,0,0,0,0.278,0,0.082,0.37,0.63,0.37,37.8
1532296800000,2018,7,2017,10,43,7,0.206,0.0816,0.124,7758.57,48.2,48.2,46.18,1,1,1,340.2,329.5,350.9,205.2,194.5,135,135,135,-8.12e-15,-2.842e-14,0,0.397,0.385,0.41,205.2,194.5,215.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.125,0.133,0.0132,0.0123,0.0141,0.00053,0.00049,0.00057,0.361,0.342,0.381,0.015,0.014,0.015,24.54,24.47,24.61,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.18,44.75,49.59,46.18,43.86,48.2,0,0,0,0,0,0,0.257,0,0.082,0.4,0.6,0.4,37.7
1532901600000,2018,7,2017,10,44,7,0.191,0.0635,0.128,7840.32,48.2,48.2,46.67,1,1,1,316,304.1,327.1,211,189.1,105,93,135,-4.06e-15,-2.842e-14,2.842e-14,0.332,0.291,0.417,211,189.1,227,990,990,990,965,964.9,965,25,25,25.1,0.128,0.123,0.132,0.0137,0.0118,0.015,0.00055,0.00047,0.0006,0.369,0.333,0.396,0.015,0.013,0.016,24.65,24.6,24.71,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.79,43.48,52.51,46.67,42.61,48.2,0,0,0,0,0,0,0.259,0,0.063,0.33,0.67,0.33,41
1533506400000,2018,8,2017,11,45,7,0.176,0.0562,0.119,7544.17,47.17,47.17,44.91,1,1,1,290.6,281.4,300.5,197.6,188.4,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.32,0.309,0.33,197.6,188.4,207.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.125,0.0125,0.0118,0.0134,0.0005,0.00047,0.00053,0.343,0.327,0.361,0.014,0.013,0.014,24.79,24.74,24.85,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.82,43.67,48.14,44.91,42.79,47.17,0,0,0,0,0,0,0.249,0,0.057,0.32,0.68,0.32,42.9
1534111200000,2018,8,2017,11,46,7,0.163,0.0562,0.107,6707.97,42.1,42.1,39.93,1,1,1,269.4,260.9,278.4,176.4,167.9,93,93,93,0,0,0,0.345,0.334,0.356,176.4,167.9,185.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0107,0.01,0.0115,0.00043,0.0004,0.00046,0.305,0.29,0.321,0.012,0.011,0.013,24.92,24.86,24.97,0.947,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.85,38.83,42.96,39.93,37.81,42.1,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.2
1534716000000,2018,8,2017,11,47,7,0.152,0.0562,0.0956,5955.24,37.19,37.19,35.45,1,1,1,251,243.7,258.4,158.1,150.7,93,93,93,0,0,0,0.371,0.36,0.382,158.1,150.7,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00918,0.00856,0.00981,0.00036,0.00034,0.00039,0.273,0.259,0.286,0.011,0.01,0.011,25.03,24.98,25.08,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.53,34.8,38.26,35.45,33.76,37.19,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
1535320800000,2018,8,2017,11,48,7,0.143,0.0526,0.0901,5612.44,35.95,35.95,33.41,1,1,1,235.9,227.5,242.3,148.9,141.6,87,72,93,0,0,0,0.368,0.311,0.396,148.9,141.6,159.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00841,0.00779,0.00932,0.00033,0.00031,0.00037,0.256,0.243,0.273,0.01,0.0096,0.011,25.13,25.09,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.44,32.68,37.07,33.41,31.7,35.95,0,0,0,0,0,0,0.186,0,0.0529,0.37,0.63,0.37,39.2
1535925600000,2018,9,2017,12,49,7,0.13,0.0435,0.0864,5398.97,34.22,34.22,32.14,1,1,1,214.9,205.9,224,142.9,133.9,72,72,72,0,0,0,0.335,0.321,0.35,142.9,133.9,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0969,0.103,0.00789,0.00713,0.00867,0.00031,0.00028,0.00034,0.243,0.227,0.26,0.0095,0.0089,0.01,25.27,25.2,25.34,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.13,31.02,35.28,32.14,30.09,34.22,0,0,0,0,0,0,0.179,0,0.0436,0.33,0.66,0.34,41.5
1536530400000,2018,9,2017,12,50,7,0.119,0.0435,0.0753,4682.99,29.52,29.52,27.87,1,1,1,196.5,190.3,203.5,124.5,118.3,72,72,72,0,-1.421e-14,1.421e-14,0.367,0.354,0.378,124.5,118.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0914,0.096,0.00633,0.00581,0.00692,0.00025,0.00023,0.00027,0.21,0.2,0.223,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.74,27.21,30.44,27.87,26.39,29.52,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1537135200000,2018,9,2017,12,51,7,0.11,0.0435,0.0669,4122.94,25.93,25.93,24.54,1,1,1,182.7,176.9,188.4,110.7,105,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.394,0.382,0.407,110.7,105,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00516,0.00467,0.00565,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.3,23.88,26.73,24.54,23.16,25.93,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.5
1537740000000,2018,9,2017,12,52,7,0.103,0.0435,0.0593,3627.54,22.71,22.71,21.59,1,1,1,170.1,165.7,175,98.08,93.74,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.423,0.411,0.434,98.08,93.74,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0827,0.086,0.00409,0.00372,0.00451,0.00016,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.31,21.41,23.41,21.59,20.69,22.71,0,0,0,0,0,0,0.12,0,0.0437,0.42,0.58,0.42,35.2
1538344800000,2018,10,2018,1,1,7,0.0969,0.0314,0.0655,4020.14,24.91,24.91,23.93,1,1,1,160.3,156.2,164.4,108.3,104.2,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.324,0.316,0.333,108.3,104.2,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0829,0.0858,0.00495,0.0046,0.0053,0.00019,0.00018,0.00021,0.178,0.171,0.185,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.67,23.66,25.68,23.93,22.95,24.91,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1538949600000,2018,10,2018,1,2,7,0.0921,0.0314,0.0607,3702.28,22.62,22.62,22.04,1,1,1,152.3,149.9,154.8,100.3,97.88,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.341,0.336,0.347,100.3,97.88,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0807,0.0824,0.00428,0.00407,0.00449,0.00017,0.00016,0.00018,0.164,0.159,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.74,22.21,23.32,22.04,21.49,22.62,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1539554400000,2018,10,2018,1,3,7,0.0903,0.0314,0.0588,3590.02,22.08,22.08,21.37,1,1,1,149.3,146.3,152.6,97.25,94.32,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.348,0.341,0.355,97.25,94.32,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.0816,0.00402,0.00377,0.0043,0.00016,0.00015,0.00017,0.158,0.153,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.09,21.49,22.79,21.37,20.76,22.08,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1540159200000,2018,10,2018,1,4,7,0.0859,0.0314,0.0544,3338.46,20.6,20.6,19.87,1,1,1,141.9,137.8,145.5,89.95,85.85,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.366,0.357,0.377,89.95,85.85,93.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0764,0.0791,0.0034,0.00305,0.0037,0.00013,0.00012,0.00015,0.145,0.138,0.152,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.917,0.926,0.964,0.963,0.966,0.889,0.886,0.891,20.61,19.78,21.32,19.87,19.04,20.6,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.9
1540764000000,2018,10,2018,1,5,7,0.0821,0.0308,0.0513,3164.75,19.5,19.5,18.84,1,1,1,135.7,134,138.1,84.88,82.84,50.86,50,52,2.03e-15,-1.421e-14,1.421e-14,0.375,0.362,0.386,84.88,82.84,88.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0754,0.0769,0.00296,0.00279,0.00324,0.00012,0.00011,0.00013,0.136,0.132,0.142,0.0053,0.0052,0.0056,25.36,25.36,25.37,0.927,0.923,0.93,0.962,0.961,0.964,0.892,0.89,0.894,19.58,19.16,20.24,18.84,18.42,19.5,0,0,0,0,0,0,0.105,0,0.0308,0.38,0.62,0.38,38.5
1541368800000,2018,11,2018,2,6,7,0.086,0.0302,0.0558,3417.91,20.78,20.78,20.34,1,1,1,142.3,139.5,144.4,92.26,89.49,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.351,0.346,0.358,92.26,89.49,94.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.0791,0.00359,0.00336,0.00377,0.00014,0.00013,0.00015,0.149,0.144,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.08,20.51,21.51,20.34,19.78,20.78,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1541973600000,2018,11,2018,2,7,7,0.0867,0.0302,0.0564,3454.06,20.67,20.67,20.56,1,1,1,143.3,142.5,143.9,93.32,92.5,50,50,50,4.06e-15,0,1.421e-14,0.349,0.348,0.351,93.32,92.5,93.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0784,0.0789,0.00368,0.00361,0.00373,0.00014,0.00014,0.00015,0.151,0.149,0.152,0.0059,0.0059,0.006,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.29,21.12,21.4,20.56,20.39,20.67,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1542578400000,2018,11,2018,2,8,7,0.0868,0.0302,0.0566,3463.44,21.23,21.23,20.62,1,1,1,143.6,142.2,146.6,93.59,92.22,50,50,50,-4.06e-15,-1.421e-14,0,0.348,0.341,0.352,93.59,92.22,96.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0799,0.00371,0.00359,0.00396,0.00015,0.00014,0.00016,0.151,0.149,0.157,0.0059,0.0058,0.0061,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.34,21.07,21.95,20.62,20.34,21.23,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1543183200000,2018,11,2018,2,9,7,0.0927,0.0318,0.0609,3720.54,23.1,23.1,22.15,1,1,1,153.3,147.4,159.4,100.7,97.42,52.57,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.343,0.323,0.377,100.7,97.42,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0801,0.0828,0.00431,0.00403,0.00466,0.00017,0.00016,0.00018,0.165,0.158,0.171,0.0065,0.0062,0.0067,25.34,25.34,25.35,0.913,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.86,22.12,23.81,22.15,21.4,23.1,0,0,0,0,0,0,0.123,0,0.0318,0.34,0.66,0.34,40.1
1543788000000,2018,12,2018,3,10,7,0.104,0.0357,0.0681,4196.17,27.27,27.27,24.98,1,1,1,171.6,161.4,181.1,112.6,102.4,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.344,0.326,0.366,112.6,102.4,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0833,0.0903,0.00532,0.00445,0.00612,0.00021,0.00017,0.00024,0.187,0.168,0.204,0.0073,0.0066,0.008,25.36,25.35,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.885,0.899,25.75,23.22,28.12,24.98,22.53,27.27,0,0,0,0,0,0,0.139,0,0.0359,0.34,0.65,0.35,40.3
1544392800000,2018,12,2018,3,11,7,0.105,0.0357,0.0694,4285.54,26.81,26.81,25.51,1,1,1,173.8,170.4,179.1,114.8,111.4,59,59,59,0,-1.421e-14,1.421e-14,0.34,0.329,0.346,114.8,111.4,120.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0865,0.0896,0.00551,0.00522,0.00596,0.00022,0.0002,0.00023,0.191,0.185,0.2,0.0075,0.0072,0.0078,25.36,25.36,25.36,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.3,25.45,27.64,25.51,24.69,26.81,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1544997600000,2018,12,2018,3,12,7,0.101,0.0357,0.0655,4021.4,24.36,24.36,23.94,1,1,1,167.3,165.7,169,108.3,106.7,59,59,59,8.121e-15,0,1.421e-14,0.353,0.349,0.356,108.3,106.7,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0848,0.086,0.00495,0.00482,0.0051,0.00019,0.00019,0.0002,0.179,0.176,0.182,0.007,0.0069,0.0071,25.36,25.36,25.36,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.68,24.3,25.11,23.94,23.57,24.36,0,0,0,0,0,0,0.133,0,0.0355,0.35,0.65,0.35,39.8
1545602400000,2018,12,2018,3,13,7,0.105,0.0357,0.0691,4266.82,27.34,27.34,25.4,1,1,1,173.3,167.7,181.3,114.3,108.7,59,59,59,4.06e-15,0,1.421e-14,0.341,0.325,0.352,114.3,108.7,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0855,0.0903,0.00547,0.00499,0.00615,0.00021,0.0002,0.00024,0.19,0.18,0.204,0.0074,0.007,0.008,25.36,25.36,25.36,0.921,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.899,26.18,24.77,28.19,25.4,24.03,27.34,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1546207200000,2018,12,2018,3,14,7,0.113,0.0429,0.0702,4343.09,27.95,27.95,25.85,1,1,1,187.1,183,192,116.1,110,71,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.379,0.321,0.399,116.1,110,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0912,0.00562,0.0051,0.00636,0.00022,0.0002,0.00025,0.195,0.184,0.209,0.0076,0.0072,0.0082,25.38,25.36,25.38,0.922,0.918,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.65,25.12,28.81,25.85,24.37,27.95,0,0,0,0,0,0,0.144,0,0.0428,0.38,0.62,0.38,38.4
1546812000000,2019,1,2018,4,15,7,0.116,0.0442,0.0721,4467.35,27.15,27.15,26.59,1,1,1,192.1,189.5,194.4,119.1,116.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.38,0.375,0.385,119.1,116.5,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0901,0.0918,0.00588,0.00566,0.00607,0.00023,0.00022,0.00024,0.2,0.196,0.204,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.41,26.76,27.99,26.59,25.95,27.15,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.5
1547416800000,2019,1,2018,4,16,7,0.116,0.0442,0.0714,4424.6,27.76,27.76,26.34,1,1,1,191.1,184.9,196.9,118.1,111.9,73,73,73,0,-1.421e-14,1.421e-14,0.382,0.371,0.395,118.1,111.9,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0927,0.00579,0.00526,0.00628,0.00023,0.00021,0.00025,0.198,0.187,0.209,0.0078,0.0073,0.0082,25.38,25.38,25.39,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.15,25.6,28.62,26.34,24.83,27.76,0,0,0,0,0,0,0.146,0,0.0446,0.38,0.62,0.38,38.1
1548021600000,2019,1,2018,4,17,7,0.111,0.0442,0.0672,4142.7,25.49,25.49,24.66,1,1,1,184.2,180.8,187.6,111.2,107.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.396,0.389,0.404,111.2,107.8,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0894,0.0052,0.00491,0.00549,0.0002,0.00019,0.00021,0.186,0.18,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.42,24.58,26.28,24.66,23.84,25.49,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1548626400000,2019,1,2018,4,18,7,0.114,0.0473,0.0672,2440.67,26.09,26.09,14.53,1,1,1,189.2,183.8,193.6,111.1,104.8,78.14,73,85,0,-1.421e-14,1.421e-14,0.413,0.384,0.448,111.1,104.8,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.087,0.0903,0.00519,0.00466,0.0057,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.39,25.38,25.4,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.98,0,26.89,14.53,0,26.09,0,3,0,0,0.429,0,0.0807,0.429,0.0468,0.41,0.59,0.41,21.4
1549231200000,2019,2,2018,5,19,7,0.122,0.0514,0.0705,3169.14,27.65,27.65,18.86,1,1,1,201.6,195.5,208.7,116.6,110.5,85,85,85,0,-1.421e-14,1.421e-14,0.422,0.407,0.435,116.6,110.5,123.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.089,0.0936,0.00566,0.00515,0.00626,0.00022,0.0002,0.00025,0.197,0.186,0.209,0.0077,0.0073,0.0082,25.39,25.34,25.41,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.45,0,28.5,18.86,0,27.65,0,2,0,0,0.286,0,0.105,0.286,0.0515,0.42,0.58,0.42,26
1549836000000,2019,2,2018,5,20,7,0.133,0.0514,0.0816,5074.66,31.4,31.4,30.21,1,1,1,219.8,211.1,225.1,134.8,126.1,85,85,85,0,0,0,0.387,0.378,0.403,134.8,126.1,140.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0945,0.0994,0.00721,0.00647,0.00766,0.00028,0.00025,0.0003,0.229,0.214,0.239,0.009,0.0084,0.0094,25.25,25.21,25.32,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.14,29.09,32.37,30.21,28.22,31.4,0,0,0,0,0,0,0.168,0,0.0514,0.39,0.61,0.39,38.2
1550440800000,2019,2,2018,5,21,7,0.139,0.0514,0.0872,5432.87,33.4,33.4,32.34,1,1,1,229.2,225.6,233.8,144.2,140.6,85,85,85,0,0,0,0.371,0.364,0.377,144.2,140.6,148.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.103,0.008,0.0077,0.0084,0.00031,0.0003,0.00033,0.246,0.24,0.254,0.0097,0.0094,0.01,25.18,25.14,25.21,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.34,32.5,34.44,32.34,31.53,33.4,0,0,0,0,0,0,0.18,0,0.0518,0.37,0.63,0.37,39.1
1551045600000,2019,2,2018,5,22,7,0.143,0.0571,0.0861,5349.68,33.9,33.9,31.84,1,1,1,236.7,234.1,241.2,142.3,130.4,94.43,85,107,0,0,0,0.399,0.36,0.451,142.3,130.4,151,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0992,0.103,0.00784,0.00683,0.00859,0.00031,0.00027,0.00034,0.244,0.225,0.258,0.0096,0.0088,0.01,25.14,25.12,25.15,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,32.83,29.94,34.95,31.84,29.04,33.9,0,0,0,0,0,0,0.177,0,0.0569,0.4,0.6,0.4,37.4
1551650400000,2019,3,2018,6,23,7,0.156,0.0647,0.0908,5635.41,35.96,35.96,33.54,1,1,1,257.1,244.2,267.7,150.1,137.2,107,107,107,8.12e-15,0,2.842e-14,0.417,0.4,0.438,150.1,137.2,160.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.00851,0.00741,0.00941,0.00034,0.00029,0.00037,0.26,0.237,0.279,0.01,0.0093,0.011,25.01,24.95,25.1,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.914,34.58,31.54,37.07,33.54,30.59,35.96,0,0,0,0,0,0,0.186,0,0.0652,0.41,0.58,0.42,36.1
1552255200000,2019,3,2018,6,24,7,0.166,0.0647,0.101,6314.55,38.04,38.04,37.59,1,1,1,274.4,271.3,276.2,167.4,164.3,107,107,107,-8.12e-15,-2.842e-14,2.842e-14,0.39,0.387,0.394,167.4,164.3,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00998,0.00971,0.0101,0.0004,0.00039,0.0004,0.291,0.285,0.294,0.012,0.011,0.012,24.91,24.9,24.93,0.945,0.944,0.945,0.973,0.972,0.974,0.919,0.917,0.921,38.63,37.9,39.06,37.59,36.82,38.04,0,0,0,0,0,0,0.209,0,0.065,0.39,0.61,0.39,38
1552860000000,2019,3,2018,6,25,7,0.164,0.0647,0.0996,6205.17,38.38,38.38,36.94,1,1,1,271.7,264.4,277.6,164.7,157.4,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.385,0.405,164.7,157.4,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00975,0.00913,0.0102,0.00039,0.00036,0.00041,0.286,0.273,0.296,0.011,0.011,0.012,24.93,24.89,24.97,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.99,36.3,39.38,36.94,35.21,38.38,0,0,0,0,0,0,0.205,0,0.0644,0.39,0.61,0.39,37.8
1553464800000,2019,3,2018,6,26,7,0.156,0.0647,0.0911,5652.68,34.65,34.65,33.65,1,1,1,257.6,254.3,262,150.6,147.3,107,107,107,0,-2.842e-14,2.842e-14,0.416,0.408,0.421,150.6,147.3,155,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00855,0.00827,0.00892,0.00034,0.00033,0.00035,0.261,0.255,0.269,0.01,0.01,0.011,25.01,24.98,25.03,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,34.69,33.92,35.72,33.65,32.9,34.65,0,0,0,0,0,0,0.187,0,0.0649,0.41,0.58,0.42,36.2
1554069600000,2019,4,2018,7,27,7,0.154,0.0756,0.0781,4810.84,30.5,30.5,28.64,1,1,1,254.1,251.3,262.3,129.1,126.3,125,125,125,0,0,0,0.492,0.477,0.497,129.1,126.3,137.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00672,0.00649,0.00742,0.00027,0.00026,0.00029,0.225,0.22,0.24,0.0089,0.0087,0.0095,25.06,25.01,25.07,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.52,28.87,31.44,28.64,28,30.5,0,0,0,0,0,0,0.159,0,0.0759,0.49,0.51,0.49,31.2
1554674400000,2019,4,2018,7,28,7,0.164,0.0756,0.088,5443.22,33.26,33.26,32.4,1,1,1,270.5,265.8,274.3,145.5,140.8,125,125,125,0,-2.842e-14,2.842e-14,0.462,0.456,0.47,145.5,140.8,149.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.109,0.00812,0.00772,0.00844,0.00032,0.00031,0.00033,0.254,0.246,0.261,0.01,0.0097,0.01,24.96,24.94,24.99,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.4,32.28,34.29,32.4,31.32,33.26,0,0,0,0,0,0,0.18,0,0.076,0.46,0.54,0.46,33.2
1555279200000,2019,4,2018,7,29,7,0.166,0.0756,0.0906,5603.84,34.32,34.32,33.36,1,1,1,274.7,269.9,278.9,149.7,144.9,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.448,0.463,149.7,144.9,153.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.11,0.00848,0.00807,0.00883,0.00034,0.00032,0.00035,0.262,0.253,0.269,0.01,0.01,0.011,24.94,24.91,24.97,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,34.39,33.25,35.38,33.36,32.26,34.32,0,0,0,0,0,0,0.185,0,0.0754,0.46,0.55,0.45,33.8
1555884000000,2019,4,2018,7,30,7,0.164,0.0756,0.0887,5485.37,33.63,33.63,32.65,1,1,1,271.6,266.4,275.9,146.6,141.4,125,125,125,-8.12e-15,-2.842e-14,0,0.46,0.453,0.469,146.6,141.4,150.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.109,0.00821,0.00777,0.00858,0.00033,0.00031,0.00034,0.256,0.247,0.264,0.01,0.0098,0.01,24.96,24.93,24.99,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,33.66,32.41,34.67,32.65,31.44,33.63,0,0,0,0,0,0,0.181,0,0.0753,0.46,0.54,0.46,33.4
1556488800000,2019,4,2018,7,31,7,0.158,0.0851,0.0727,4455.57,31,31,26.52,1,1,1,261,258.4,264.4,120.3,111.4,140.7,125,147,4.06e-15,-1.421e-14,2.842e-14,0.539,0.473,0.569,120.3,111.4,139.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0987,0.0957,0.105,0.00597,0.00522,0.0076,0.00024,0.00021,0.0003,0.21,0.194,0.244,0.0083,0.0077,0.0096,25.05,25,25.07,0.925,0.92,0.935,0.97,0.97,0.97,0.897,0.893,0.907,27.34,25.22,31.96,26.52,24.46,31,0,0,0,0,0,0,0.147,0,0.0853,0.54,0.46,0.54,28.2
1557093600000,2019,5,2018,8,32,7,0.154,0.0889,0.0647,3936.84,24.27,24.27,23.43,1,1,1,254,249.4,257.6,107,102.4,147,147,147,4.06e-15,0,1.421e-14,0.579,0.571,0.589,107,102.4,110.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0941,0.0925,0.0954,0.00484,0.00445,0.00515,0.00019,0.00018,0.0002,0.186,0.178,0.192,0.0074,0.007,0.0076,25.1,25.08,25.13,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.16,23.07,25.02,23.43,22.37,24.27,0,0,0,0,0,0,0.13,0,0.0893,0.58,0.42,0.58,25.6
1557698400000,2019,5,2018,8,33,7,0.145,0.0889,0.056,3395.64,21.92,21.92,20.21,1,1,1,239.6,232.2,247.5,92.65,85.18,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.614,0.594,0.633,92.65,85.18,100.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0891,0.0864,0.0918,0.00362,0.00299,0.00429,0.00014,0.00012,0.00017,0.16,0.147,0.174,0.0063,0.0058,0.0069,25.2,25.14,25.26,0.915,0.912,0.919,0.965,0.962,0.969,0.883,0.882,0.884,20.94,19.4,22.62,20.21,18.66,21.92,0,0,0,0,0,0,0.112,0,0.089,0.61,0.39,0.61,23.4
1558303200000,2019,5,2018,8,34,7,0.133,0.0889,0.0442,2015.49,18.06,18.06,12,1,1,1,220.2,211.1,229.2,73.15,64.13,147,147,147,-6.09e-15,-1.421e-14,0,0.668,0.641,0.696,73.15,64.13,82.18,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0822,0.079,0.0854,0.00197,0.0012,0.00274,0.000077,0.000047,0.00011,0.125,0.109,0.142,0.0049,0.0043,0.0056,25.35,25.28,25.42,0.66,0,0.933,0.686,0,0.96,0.634,0,0.895,12.5,0,18.81,12,0,18.06,0,2,0,0,0.286,0,0.0666,0.286,0.0888,0.67,0.33,0.67,15.2
1558908000000,2019,5,2018,8,35,7,0.121,0.0841,0.0371,0,0,0,0,1,1,1,200.3,192.8,208.1,61.27,50.73,139,119,147,5.075e-15,-7.105e-15,1.421e-14,0.693,0.609,0.743,61.27,50.73,76.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0776,0.0743,0.0819,0.000958,0.000062,0.00223,0.000037,0.0000024,0.000087,0.104,0.0853,0.13,0.0041,0.0033,0.0051,25.48,25.45,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0839,0.7,0.31,0.69,0
1559512800000,2019,6,2018,9,36,7,0.112,0.072,0.04,0,0,0,0,1,1,1,185.1,179.4,190.3,66.07,60.41,119,119,119,-1.015e-15,-1.421e-14,1.421e-14,0.643,0.625,0.663,66.07,60.41,71.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0783,0.0763,0.0801,0.00137,0.000885,0.00181,0.000053,0.000035,0.000071,0.111,0.101,0.121,0.0044,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
1560117600000,2019,6,2018,9,37,7,0.104,0.072,0.0236,0,0,0,0,1,0,0.7142857142857143,171.8,166,177.5,52.75,47.01,119,119,119,13.71,-1.421e-14,48.93,0.693,0.67,0.717,39.05,0,58.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0733,0.0708,0.0756,0.000283,0,0.000723,0.000011,0,0.000028,0.0852,0.0708,0.0978,0.0033,0.0028,0.0038,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0804,0.69,0.23,0.77,0
1560722400000,2019,6,2018,9,38,7,0.0968,0.072,0,0,0,0,0,0,0,0,160,155.9,164.1,41,36.89,119,119,119,41,36.89,45.1,0.744,0.725,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0968,0.74,0,1,0
1561327200000,2019,6,2018,9,39,7,0.091,0.072,0,0,0,0,0,0,0,0,150.4,146.3,154.5,31.43,27.32,119,119,119,31.43,27.32,35.53,0.791,0.77,0.813,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.091,0.79,0,1,0
1561932000000,2019,7,2018,10,40,7,0.0845,0.0653,0,0,0,0,0,0,0,0,139.7,134,145,31.68,26.02,108,108,108,31.68,26.02,36.96,0.774,0.745,0.806,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0845,0.77,0,1,0
1562536800000,2019,7,2018,10,41,7,0.0777,0.0653,0,0,0,0,0,0,0,0,128.6,124.5,132.7,20.55,16.45,108,108,108,20.55,16.45,24.65,0.84,0.814,0.868,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0777,0.84,0,1,0
1563141600000,2019,7,2018,10,42,7,0.0726,0.0653,0,0,0,0,0,0,0,0,120.1,117.6,123.1,12.07,9.61,108,108,108,12.07,9.61,15.08,0.899,0.877,0.918,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0726,0.9,0,1,0
1563746400000,2019,7,2018,10,43,7,0.0691,0.0653,0,0,0,0,0,0,0,0,114.3,111.9,116.8,6.33,3.87,108,108,108,6.33,3.87,8.79,0.945,0.925,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0691,0.95,0,1,0
1564351200000,2019,7,2018,10,44,7,0.0649,0.0601,0,0,0,0,0,0,0,0,107.3,102.3,111,7.834,1.41,99.43,93,108,7.834,1.41,14.5,0.926,0.865,0.987,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0649,0.93,0,1,0
1564956000000,2019,8,2018,11,45,7,0.0586,0.0562,0,0,0,0,0,0,0,0,96.83,92.73,100.9,3.871,0,92.96,92.73,93,3.871,0,7.93,0.961,0.921,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.96,0,1,0
1565560800000,2019,8,2018,11,46,7,0.0544,0.0544,0,0,0,0,0,0,0,0,90,87.54,92.46,0,0,90,87.54,92.46,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,1,0,1,0
1566165600000,2019,8,2018,11,47,7,0.051,0.051,0,0,0,0,0,0,0,0,84.25,81.79,86.72,0,0,84.25,81.79,86.72,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.051,1,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0478,0.0475,0,0,0,0,0,0,0,0,79.06,76.05,80.97,0.5786,0,78.48,72,80.97,0.5786,0,4.05,0.992,0.947,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.99,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0421,0.0418,0,0,0,0,0,0,0,0,69.56,65.55,74.68,0.4929,0,69.07,65.55,72,0.4929,0,2.68,0.993,0.964,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0421,0.99,0,1,0
1567980000000,2019,9,2018,12,50,7,0.037,0.037,0,0,0,0,0,0,0,0,61.18,58.06,63.94,-1.015e-15,-7.105e-15,61.18,58.06,63.94,-1.015e-15,-7.105e-15,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,1,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0331,0.0331,0,0,0,0,0,0,0,0,54.76,52.36,57.64,0,0,54.76,52.36,57.64,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0331,1,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0301,0.0301,0,0,0,0,0,0,0,0,49.81,47.76,51.99,-1.015e-15,-7.105e-15,49.81,47.76,51.99,-1.015e-15,-7.105e-15,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0301,1,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0279,0.0279,0,0,0,0,0,0,0,0,46.11,44.59,47.47,0,0,46.11,44.59,47.47,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0279,1,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0283,0.0283,0,0,0,0,0,0,0,0,46.72,43.26,49.97,0,0,46.72,43.26,49.97,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0283,1,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0282,0.0282,0,0,0,0,0,0,0,0,46.56,44.47,49.11,0,0,46.56,44.47,49.11,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0282,1,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0263,0.0263,0,0,0,0,0,0,0,0,43.44,41.85,45.22,0,0,43.44,41.85,45.22,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0263,1,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0273,0.0273,0,0,0,0,0,0,0,0,45.17,44.47,45.62,0,0,45.17,44.47,45.62,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0273,1,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0293,0.029,0,0,0,0,0,0,0,0,48.39,45.71,51.72,0.49,0,47.9,45.71,50,0.49,0,1.72,0.991,0.967,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0293,0.99,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0342,0.0302,0,0,0,0,0,0,0,0,56.52,51.93,60.09,6.517,1.93,50,50,50,6.517,1.93,10.09,0.887,0.832,0.963,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0342,0.88,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0402,0.0302,0,0,0,0,0,0,0,0,66.48,61.61,68.19,16.48,11.61,50,50,50,16.48,11.61,18.19,0.753,0.733,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,0.75,0,1,0
1574632800000,2019,11,2019,2,8,7,0.0442,0.031,0,0,0,0,0,0,0,0,73.03,67.32,75.58,21.75,15.49,51.29,50,59,21.75,15.49,25.58,0.703,0.662,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.7,0,1,0
1575237600000,2019,12,2019,3,9,7,0.0547,0.0357,0,0,0,0,0,0,0,0,90.5,76.95,101,31.5,17.95,59,59,59,31.5,17.95,42.01,0.658,0.584,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.65,0,1,0
1575842400000,2019,12,2019,3,10,7,0.0583,0.0357,0,0,0,0,0,0,0,0,96.32,93.35,100.7,37.32,34.35,59,59,59,37.32,34.35,41.74,0.613,0.586,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.61,0,1,0
1576447200000,2019,12,2019,3,11,7,0.0584,0.0357,0,0,0,0,0,0,0,0,96.59,94.45,98.82,37.59,35.45,59,59,59,37.59,35.45,39.82,0.611,0.597,0.625,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.61,0,1,0
1577052000000,2019,12,2019,3,12,7,0.058,0.0357,0,0,0,0,0,0,0,0,95.93,91.44,104,36.93,32.44,59,59,59,36.93,32.44,45.02,0.616,0.567,0.645,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.058,0.62,0,1,0
1577656800000,2019,12,2019,3,13,7,0.0694,0.0417,0.00445,0,0,0,0,1,0,0.14285714285714285,114.8,105.9,124.5,45.8,37.85,69,59,73,38.44,0,48.52,0.601,0.55,0.659,7.361,0,51.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000186,0,0.00013,7.3e-7,0,0.0000051,0.0726,0.0708,0.083,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06495,0.6,0.064,0.94,0
1578261600000,2020,1,2019,4,14,7,0.0802,0.0442,0.036,673.243,14.39,14.39,4.007,1,1,1,132.6,126.4,140.1,59.57,53.44,73,73,73,2.03e-15,-7.105e-15,1.421e-14,0.551,0.521,0.577,59.57,53.44,67.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0726,0.000814,0.000292,0.00145,0.000032,0.000011,0.000057,0.095,0.0858,0.107,0.0037,0.0034,0.0042,25.41,25.39,25.41,0.254,0,0.897,0.274,0,0.96,0.244,0,0.861,4.174,0,14.99,4.007,0,14.39,0,5,0,0,0.714,0,0.0223,0.714,0.0442,0.55,0.45,0.55,8.39
1578866400000,2020,1,2019,4,15,7,0.0886,0.0442,0.0445,2746.18,17.13,17.13,16.35,1,1,1,146.5,142.6,149.4,73.52,69.57,73,73,73,4.06e-15,0,1.421e-14,0.498,0.489,0.512,73.52,69.57,76.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0759,0.002,0.00166,0.00224,0.000078,0.000065,0.000088,0.119,0.112,0.124,0.0047,0.0044,0.0049,25.38,25.38,25.39,0.93,0.911,0.939,0.96,0.96,0.96,0.893,0.874,0.902,17.03,15.77,17.84,16.35,15.14,17.13,0,0,0,0,0,0,0.0908,0,0.0441,0.5,0.5,0.5,31
1579471200000,2020,1,2019,4,16,7,0.0901,0.0442,0.046,2854.78,17.57,17.57,16.99,1,1,1,149,146.1,151.6,75.98,73.13,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.49,0.482,0.5,75.98,73.13,78.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0748,0.0767,0.00221,0.00197,0.00243,0.000087,0.000077,0.000095,0.123,0.118,0.128,0.0048,0.0046,0.005,25.38,25.38,25.38,0.936,0.93,0.94,0.96,0.96,0.96,0.899,0.893,0.902,17.7,16.93,18.3,16.99,16.25,17.57,0,0,0,0,0,0,0.0944,0,0.0441,0.49,0.51,0.49,31.7
1580076000000,2020,1,2019,4,17,7,0.091,0.0462,0.0448,2769.17,17.73,17.73,16.48,1,1,1,150.5,144.8,160.6,74.07,71.52,76.43,73,85,2.03e-15,-1.421e-14,1.421e-14,0.507,0.479,0.543,74.07,71.52,79.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0743,0.077,0.00205,0.00183,0.0025,0.00008,0.000072,0.000098,0.12,0.115,0.129,0.0047,0.0045,0.0051,25.39,25.38,25.4,0.931,0.923,0.942,0.96,0.96,0.96,0.894,0.886,0.904,17.17,16.44,18.47,16.48,15.78,17.73,0,0,0,0,0,0,0.0916,0,0.0462,0.51,0.49,0.51,30.4
1580680800000,2020,2,2019,5,18,7,0.104,0.0514,0.0527,1757.69,19.15,19.15,10.46,1,1,1,172.1,163.6,183.3,87.1,78.63,85,85,85,0,-1.421e-14,1.421e-14,0.495,0.464,0.519,87.1,78.63,98.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0778,0.0847,0.00315,0.00243,0.00411,0.00012,0.000095,0.00016,0.144,0.129,0.164,0.0056,0.005,0.0064,25.4,25.4,25.4,0.534,0,0.938,0.549,0,0.963,0.513,0,0.9,10.89,0,19.89,10.46,0,19.15,0,3,0,0,0.429,0,0.0581,0.429,0.0513,0.49,0.51,0.49,16.9
1581285600000,2020,2,2019,5,19,7,0.119,0.0514,0.0675,1328.92,28.67,28.67,7.91,1,1,1,196.7,188.5,213.1,111.7,103.5,85,85,85,-4.06e-15,-1.421e-14,1.421e-14,0.433,0.399,0.451,111.7,103.5,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0865,0.0952,0.00524,0.00455,0.00664,0.00021,0.00018,0.00026,0.188,0.173,0.217,0.0073,0.0068,0.0085,25.39,25.3,25.41,0.265,0,0.93,0.277,0,0.97,0.257,0,0.902,8.155,0,29.56,7.91,0,28.67,0,5,0,0,0.714,0,0.0439,0.714,0.0515,0.43,0.57,0.43,11.2
1581890400000,2020,2,2019,5,20,7,0.149,0.0514,0.0979,6136.39,43.01,43.01,36.53,1,1,1,246.9,218.9,274.1,161.9,133.9,85,85,85,4.06e-15,0,2.842e-14,0.346,0.31,0.388,161.9,133.9,189.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.107,0.0972,0.117,0.00951,0.00713,0.0118,0.00038,0.00028,0.00047,0.278,0.228,0.326,0.011,0.0089,0.013,25.05,24.88,25.26,0.942,0.932,0.951,0.974,0.97,0.98,0.918,0.904,0.932,37.49,30.91,43.89,36.53,29.98,43.01,0,0,0,0,0,0,0.203,0,0.0511,0.34,0.66,0.34,41.2
1582495200000,2020,2,2019,5,21,7,0.198,0.0533,0.145,8811.31,58.48,58.48,52.45,2,1,1.7142857142857142,327.1,286.9,361.3,239,201.9,88.14,85,107,-4.06e-15,-2.842e-14,0,0.27,0.241,0.296,239,201.9,268.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.121,0.145,0.0177,0.0129,0.0257,0.00071,0.00051,0.001,0.297,0.245,0.376,0.012,0.0098,0.015,24.67,24.52,24.8,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34,25.84,50.37,32.95,25.06,48.2,0,0,0,0,0,0,0.291,0,0.053,0.27,0.73,0.27,44.5
1583100000000,2020,3,2019,6,22,7,0.245,0.0647,0.18,10838.6,71.83,71.83,64.52,2,2,2,404.8,368.2,439.3,297.8,261.2,107,107,107,0,0,0,0.265,0.244,0.291,297.8,261.2,332.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.158,0.145,0.17,0.0396,0.0223,0.0558,0.0016,0.0009,0.0023,0.341,0.286,0.393,0.014,0.012,0.016,24.24,24.03,24.47,0.939,0.932,0.946,0.97,0.97,0.97,0.911,0.904,0.917,33.26,29.21,37.02,32.26,28.33,35.91,0,0,0,0,0,0,0.358,0,0.065,0.26,0.73,0.27,44.2
1583704800000,2020,3,2019,6,23,7,0.307,0.0647,0.243,14508.4,96.4,96.4,86.36,2,2,2,508.2,452.6,568.6,401.2,345.6,107,107,107,1.624e-14,0,5.684e-14,0.212,0.188,0.236,401.2,345.6,461.6,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.195,0.175,0.217,0.0884,0.0621,0.117,0.0037,0.0026,0.0049,0.497,0.413,0.588,0.021,0.017,0.025,23.62,23.25,23.95,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.938,44.29,38.47,50.38,43.18,37.42,48.2,0,0,0,0,0,0,0.48,0,0.064,0.21,0.79,0.21,47.3
1584309600000,2020,3,2019,6,24,7,0.401,0.0647,0.336,19233.4,127,127,114.5,3,2,2.857142857142857,662.6,593.5,722.5,555.6,486.5,107,107,107,0,0,0,0.162,0.148,0.18,555.6,486.5,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.271,0.231,0.305,0.172,0.129,0.212,0.0074,0.0054,0.0091,0.651,0.564,0.736,0.028,0.024,0.032,22.8,22.47,23.1,0.952,0.948,0.956,0.976,0.97,0.98,0.93,0.919,0.937,41.92,36.67,52.66,40.46,35.57,48.2,0,0,0,0,0,0,0.636,0,0.065,0.16,0.84,0.16,48
1584914400000,2020,3,2019,6,25,7,0.473,0.0647,0.409,23088.1,144.3,144.3,137.4,3,3,3,782.5,743,823.5,675.5,636,107,107,107,0,0,0,0.137,0.13,0.144,675.5,636,716.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.339,0.316,0.362,0.252,0.226,0.28,0.011,0.0098,0.012,0.837,0.771,0.907,0.036,0.033,0.04,22.13,21.9,22.36,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.74,44.43,49.09,45.81,43.54,48.1,0,0,0,0,0,0,0.763,0,0.064,0.14,0.86,0.14,48.8
1585519200000,2020,3,2019,6,26,7,0.565,0.0725,0.493,26309,173.5,173.5,156.6,4,3,3.5714285714285716,934.2,844.4,1032,814.4,737.4,119.9,107,125,0,0,0,0.128,0.121,0.139,814.4,737.4,907,990,990,990,967.6,967.3,968,22.4,22,22.7,0.451,0.376,0.538,0.333,0.294,0.378,0.015,0.013,0.017,1.04,0.944,1.16,0.046,0.042,0.053,21.33,20.83,21.78,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.14,40.34,51.96,44.31,39.41,48.2,0,0,0,0,0,0,0.87,0,0.072,0.13,0.87,0.13,46.6
1586124000000,2020,4,2019,7,27,7,0.695,0.0756,0.62,31613.9,192.8,192.8,188.2,4,4,4,1150,1066,1225,1025,940.5,125,125,125,-1.624e-14,-1.137e-13,0,0.109,0.102,0.117,1025,940.5,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.676,0.569,0.783,0.501,0.394,0.648,0.023,0.018,0.03,1.46,1.22,1.73,0.068,0.056,0.081,20.17,19.66,20.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.35,45.55,50.59,47.04,44.64,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.5
1586728800000,2020,4,2019,7,28,7,0.763,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1261,1239,1280,1136,1114,125,125,125,36.27,14.26,55.06,0.0991,0.0977,0.101,1100,1100,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.799,0.789,0.807,0.648,0.648,0.648,0.03,0.03,0.031,1.75,1.74,1.75,0.082,0.081,0.083,19.53,19.47,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.25,50.06,50.46,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.098,0.099,0.87,0.13,42.5
1587333600000,2020,4,2019,7,29,7,0.767,0.0875,0.663,32390.4,192.8,192.8,192.8,4,4,4,1268,1219,1292,1124,1071,144.7,125,148,28.3,0,63.89,0.114,0.097,0.121,1095,1071,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.799,0.753,0.814,0.638,0.583,0.648,0.03,0.027,0.031,1.74,1.63,1.76,0.082,0.076,0.083,19.52,19.42,19.78,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.935,50,49.59,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.11,0.86,0.14,42.2
1587938400000,2020,4,2019,7,30,7,0.668,0.0893,0.578,30194.6,191.6,191.6,179.7,4,4,4,1104,1017,1194,956.2,869.8,147.6,147,148,1.624e-14,-1.137e-13,1.137e-13,0.134,0.124,0.145,956.2,869.8,1046,990,990,990,968.2,968,968.5,21.8,21.5,22,0.599,0.505,0.715,0.417,0.36,0.525,0.019,0.016,0.024,1.28,1.1,1.53,0.059,0.05,0.071,20.49,19.96,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.85,42.64,48.87,44.93,41.79,47.89,0,0,0,0,0,0,0.998,0,0.09,0.13,0.87,0.13,45.2
1588543200000,2020,5,2019,8,31,7,0.563,0.0889,0.474,25393.4,163.6,163.6,151.2,4,3,3.4285714285714284,931.1,870.7,994.3,784.1,723.7,147,147,147,0,0,0,0.158,0.148,0.169,784.1,723.7,847.3,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.427,0.371,0.485,0.318,0.284,0.349,0.014,0.013,0.016,0.999,0.924,1.06,0.045,0.041,0.048,21.38,21.06,21.69,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.48,40.04,52.24,44.67,39.08,48.2,0,0,0,0,0,0,0.84,0,0.089,0.16,0.84,0.16,45.1
1589148000000,2020,5,2019,8,32,7,0.487,0.0889,0.398,22422.2,141.4,141.4,133.5,3,3,3,805.5,765.7,852.3,658.5,618.7,147,147,147,0,0,0,0.183,0.172,0.192,658.5,618.7,705.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.312,0.361,0.241,0.214,0.272,0.011,0.0093,0.012,0.814,0.747,0.893,0.036,0.032,0.039,22.06,21.8,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.4,43.06,48.09,44.49,42.19,47.13,0,0,0,0,0,0,0.741,0,0.089,0.18,0.82,0.18,46
1589752800000,2020,5,2019,8,33,7,0.425,0.0889,0.336,19188.1,123.6,123.6,114.2,3,3,3,702,657.7,749.1,555,510.7,147,147,147,0,0,0,0.21,0.196,0.223,555,510.7,602.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.275,0.25,0.302,0.172,0.142,0.203,0.0074,0.0061,0.0088,0.639,0.565,0.719,0.027,0.024,0.031,22.65,22.38,22.9,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,39.07,36.23,42.05,38.07,35.14,41.21,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.1
1590357600000,2020,5,2019,8,34,7,0.367,0.0889,0.278,16110.9,102.7,102.7,95.9,3,2,2.142857142857143,606.9,571,643.8,459.9,424.1,147,147,147,-2.436e-14,-5.684e-14,0,0.243,0.228,0.257,459.9,424.1,496.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.222,0.206,0.242,0.116,0.0992,0.133,0.0049,0.0042,0.0057,0.575,0.534,0.633,0.024,0.022,0.027,23.1,22.94,23.3,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.23,35.31,52.11,45.5,34.25,48.2,0,0,0,0,0,0,0.533,0,0.089,0.24,0.76,0.24,43.9
1590962400000,2020,6,2019,9,35,7,0.321,0.072,0.249,14942.1,94.84,94.84,88.94,2,2,2,531.3,503,560.9,412.3,384,119,119,119,-1.624e-14,-5.684e-14,0,0.224,0.212,0.237,412.3,384,441.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.19,0.211,0.0936,0.0802,0.108,0.0039,0.0033,0.0045,0.515,0.472,0.559,0.021,0.02,0.023,23.49,23.32,23.66,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.38,42.46,48.39,44.47,41.61,47.42,0,0,0,0,0,0,0.494,0,0.072,0.22,0.78,0.22,46.5
1591567200000,2020,6,2019,9,36,7,0.285,0.072,0.213,12789.3,81.53,81.53,76.13,2,2,2,471.1,448.6,495,352.1,329.6,119,119,119,0,0,0,0.253,0.24,0.265,352.1,329.6,376,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.171,0.188,0.0652,0.0545,0.0765,0.0027,0.0022,0.0032,0.425,0.391,0.46,0.017,0.016,0.019,23.86,23.71,23.99,0.949,0.945,0.952,0.974,0.97,0.98,0.924,0.917,0.932,39.07,36.65,41.62,38.06,35.55,40.76,0,0,0,0,0,0,0.423,0,0.072,0.25,0.75,0.25,44.9
1592172000000,2020,6,2019,9,37,7,0.255,0.072,0.183,10993.3,69.55,69.55,65.44,2,2,2,421.8,402.9,441.2,302.8,283.9,119,119,119,0,0,0,0.282,0.27,0.295,302.8,283.9,322.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.169,0.0419,0.033,0.0511,0.0017,0.0013,0.0021,0.351,0.322,0.38,0.014,0.013,0.016,24.15,24.04,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.73,31.65,35.85,32.72,30.7,34.77,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43.1
1592776800000,2020,6,2019,9,38,7,0.23,0.072,0.158,9525.76,60.17,60.17,56.7,2,2,2,381,365.4,397.1,262,246.4,119,119,119,4.06e-15,0,2.842e-14,0.313,0.3,0.326,262,246.4,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0229,0.0167,0.0303,0.00093,0.00067,0.0012,0.29,0.267,0.314,0.012,0.011,0.013,24.41,24.3,24.51,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.23,27.49,31.01,28.35,26.67,30.08,0,0,0,0,0,0,0.315,0,0.072,0.31,0.69,0.31,41.4
1593381600000,2020,6,2019,9,39,7,0.209,0.0672,0.142,8544.86,52.67,52.67,50.86,2,1,1.8571428571428572,346.3,332.3,360.2,235.1,224.3,111.1,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.321,0.308,0.335,235.1,224.3,242.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.14,0.0157,0.0148,0.0164,0.00063,0.00059,0.00066,0.276,0.247,0.393,0.011,0.0099,0.016,24.59,24.54,24.67,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.07,25.56,51.79,28.87,24.79,48.2,0,0,0,0,0,0,0.283,0,0.067,0.32,0.68,0.32,40.9
1593986400000,2020,7,2019,10,40,7,0.191,0.0653,0.126,7857.05,48.2,48.2,46.77,1,1,1,315.9,303.6,327.7,207.9,195.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.33,0.356,207.9,195.6,219.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.00049,0.00058,0.363,0.342,0.385,0.015,0.014,0.015,24.66,24.58,24.74,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.05,45.25,50.74,46.77,44.35,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,41.1
1594591200000,2020,7,2019,10,41,7,0.175,0.0653,0.11,6907.59,43.54,43.54,41.12,1,1,1,289.8,280.4,300.1,181.8,172.4,108,108,108,0,-2.842e-14,2.842e-14,0.373,0.36,0.385,181.8,172.4,192.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.317,0.3,0.335,0.013,0.012,0.013,24.82,24.76,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.01,39.8,44.42,41.12,38.82,43.54,0,0,0,0,0,0,0.228,0,0.065,0.37,0.63,0.37,39.5
