datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1595196000000,2020,7,2019,10,42,7,0.162,0.0653,0.097,6032.65,38.08,38.08,35.91,1,1,1,268.4,259.3,277.4,160.4,151.3,108,108,108,0,-2.842e-14,2.842e-14,0.403,0.389,0.416,160.4,151.3,169.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00938,0.00861,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.295,0.011,0.01,0.012,24.95,24.9,25,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.98,34.86,39.09,35.91,33.82,38.08,0,0,0,0,0,0,0.199,0,0.065,0.4,0.6,0.4,37.2
1595800800000,2020,7,2019,10,43,7,0.15,0.0627,0.0877,5441.4,33.84,33.84,32.39,1,1,1,248.7,239.9,256.3,145,138.5,103.7,93,108,0,0,0,0.417,0.381,0.438,145,138.5,151,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00807,0.00752,0.00859,0.00032,0.0003,0.00034,0.251,0.239,0.26,0.0099,0.0095,0.01,25.06,25.02,25.11,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.39,31.83,34.89,32.39,30.87,33.84,0,0,0,0,0,0,0.18,0,0.0623,0.42,0.58,0.42,36.3
1596405600000,2020,8,2019,11,44,7,0.137,0.0562,0.0812,5043,32.09,32.09,30.02,1,1,1,227.3,218.3,236.4,134.3,125.3,93,93,93,0,0,0,0.409,0.393,0.426,134.3,125.3,143.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.096,0.102,0.00716,0.0064,0.00794,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.009,0.0084,0.0097,25.21,25.14,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.95,28.85,33.08,30.02,27.98,32.09,0,0,0,0,0,0,0.167,0,0.0558,0.41,0.59,0.41,36.8
1597010400000,2020,8,2019,11,45,7,0.125,0.0562,0.0692,3704.23,27.28,27.28,22.05,1,1,1,207.5,200,215.3,114.5,107,93,93,93,0,-1.421e-14,1.421e-14,0.448,0.432,0.465,114.5,107,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0895,0.0949,0.00548,0.00484,0.00615,0.00021,0.00019,0.00024,0.195,0.181,0.209,0.0076,0.0071,0.0082,25.36,25.3,25.42,0.79,0,0.927,0.831,0,0.97,0.766,0,0.899,22.73,0,28.12,22.05,0,27.28,0,1,0,0,0.143,0,0.122,0.143,0.0558,0.45,0.55,0.45,29.6
1597615200000,2020,8,2019,11,46,7,0.116,0.0562,0.06,0,0,0,0,1,1,1,192.3,186.6,197.5,99.26,93.6,93,93,93,-6.09e-15,-1.421e-14,0,0.484,0.471,0.498,99.26,93.6,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.0887,0.00419,0.00371,0.00464,0.00016,0.00014,0.00018,0.167,0.157,0.177,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.52,0.48,0
1598220000000,2020,8,2019,11,47,7,0.108,0.0562,0.052,0,0,0,0,1,1,1,178.9,173.2,184.7,85.94,80.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.52,0.504,0.537,85.94,80.2,91.68,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0821,0.0801,0.0841,0.00305,0.00257,0.00354,0.00012,0.0001,0.00014,0.144,0.133,0.154,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.52,0.48,0.52,0
1598824800000,2020,8,2019,11,48,7,0.0993,0.0454,0.054,2895.56,21.64,21.64,17.24,1,1,1,164.2,155.4,171.8,89.21,78.83,75,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.422,0.541,89.21,78.83,98.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0791,0.0844,0.00333,0.00245,0.00412,0.00013,0.000096,0.00016,0.148,0.131,0.164,0.0058,0.0051,0.0064,25.38,25.37,25.41,0.79,0,0.93,0.827,0,0.968,0.762,0,0.894,17.86,0,22.36,17.24,0,21.64,0,1,0,0,0.143,0,0.0958,0.143,0.0453,0.46,0.54,0.46,29.2
1599429600000,2020,9,2019,12,49,7,0.0885,0.0435,0.0449,2763.21,18.04,18.04,16.45,1,1,1,146.3,140.4,153,74.28,68.38,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.493,0.471,0.513,74.28,68.38,80.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0738,0.0782,0.00206,0.00156,0.00263,0.000081,0.000061,0.0001,0.121,0.11,0.133,0.0047,0.0043,0.0052,25.38,25.37,25.39,0.926,0.904,0.939,0.96,0.96,0.96,0.889,0.868,0.901,17.13,15.39,18.79,16.45,14.78,18.04,0,0,0,0,0,0,0.0914,0,0.0436,0.49,0.51,0.49,31.2
1600034400000,2020,9,2019,12,50,7,0.0804,0.0435,0.0369,667.914,14.2,14.2,3.976,1,1,1,133,128.1,138.5,60.96,56.08,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.542,0.52,0.562,60.96,56.08,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.000932,0.000517,0.0014,0.000037,0.00002,0.000055,0.0973,0.0895,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.141,0,14.79,3.976,0,14.2,0,5,0,0,0.714,0,0.0221,0.714,0.0435,0.54,0.46,0.54,8.31
1600639200000,2020,9,2019,12,51,7,0.0742,0.0435,0.0182,0,0,0,0,1,0,0.5714285714285714,122.8,119.6,126.7,50.77,47.6,72,72,72,20.67,-7.105e-15,49.24,0.587,0.568,0.602,30.09,0,54.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000129,0,0.0004,0.0000051,0,0.000016,0.0787,0.0708,0.0876,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.59,0.25,0.75,0
1601244000000,2020,9,2019,12,52,7,0.0697,0.0366,0.0214,0,0,0,0,1,0,0.5714285714285714,115.3,112.8,118.8,54.74,43.5,60.57,52,72,19.31,-7.105e-15,46.78,0.524,0.451,0.623,35.43,0,63.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000583,0,0.00112,0.000023,0,0.000044,0.0864,0.0708,0.0998,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0483,0.53,0.31,0.69,0
1601848800000,2020,10,2020,1,1,7,0.0662,0.0314,0.0348,0,0,0,0,1,1,1,109.5,107,112,57.49,55.03,52,52,52,-3.045e-15,-7.105e-15,0,0.475,0.464,0.486,57.49,55.03,59.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000637,0.000428,0.000846,0.000025,0.000017,0.000033,0.0916,0.088,0.0951,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1602453600000,2020,10,2020,1,2,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,105.1,106.8,54.09,53.11,52,52,52,3.045e-15,0,7.105e-15,0.49,0.487,0.495,54.09,53.11,54.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000347,0.000264,0.000404,0.000014,0.00001,0.000016,0.0867,0.0853,0.0876,0.0034,0.0033,0.0034,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1603058400000,2020,10,2020,1,3,7,0.0616,0.0314,0.0133,0,0,0,0,1,0,0.42857142857142855,101.8,99.37,104.3,49.83,47.37,52,52,52,27.77,0,49.83,0.511,0.499,0.523,22.06,0,52.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000535,0,0.000195,0.0000021,0,0.0000076,0.076,0.0708,0.0841,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0483,0.51,0.22,0.78,0
1603663200000,2020,10,2020,1,4,7,0.0585,0.0313,0,0,0,0,0,0,0,0,96.79,95.27,98.55,45.08,44.09,51.71,50,52,45.08,44.09,46.55,0.534,0.525,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0585,0.54,0,1,0
1604268000000,2020,11,2020,2,5,7,0.0613,0.0302,0.0189,0,0,0,0,1,0,0.5714285714285714,101.4,96.09,107.8,51.36,46.09,50,50,50,20.1,-7.105e-15,48.28,0.494,0.464,0.52,31.26,0,57.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000228,0,0.000667,0.000009,0,0.000026,0.0804,0.0708,0.0921,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0424,0.49,0.31,0.69,0
1604872800000,2020,11,2020,2,6,7,0.0686,0.0302,0.0383,1395.57,15.41,15.41,8.307,1,1,1,113.4,106.5,120.4,63.35,56.48,50,50,50,1.015e-15,0,7.105e-15,0.442,0.415,0.47,63.35,56.48,70.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000551,0.00174,0.000045,0.000022,0.000068,0.1,0.0901,0.11,0.0039,0.0035,0.0043,25.4,25.39,25.41,0.514,0,0.916,0.549,0,0.96,0.494,0,0.879,8.653,0,16.06,8.307,0,15.41,0,3,0,0,0.429,0,0.0461,0.429,0.0303,0.44,0.56,0.44,20.3
1605477600000,2020,11,2020,2,7,7,0.077,0.0302,0.0467,2893.65,18.01,18.01,17.22,1,1,1,127.3,121.2,130.8,77.3,71.24,50,50,50,0,-1.421e-14,1.421e-14,0.393,0.382,0.412,77.3,71.24,80.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0709,0.0743,0.00232,0.00181,0.00262,0.000091,0.000071,0.0001,0.122,0.111,0.128,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.92,0.936,0.96,0.96,0.96,0.895,0.883,0.899,17.94,16.32,18.75,17.22,15.67,18.01,0,0,0,0,0,0,0.0957,0,0.0303,0.39,0.61,0.39,37.6
1606082400000,2020,11,2020,2,8,7,0.0827,0.0302,0.0524,3227.59,20.13,20.13,19.21,1,1,1,136.7,133,141.2,86.71,83,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.354,0.376,86.71,83,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0751,0.078,0.00312,0.00281,0.0035,0.00012,0.00011,0.00014,0.139,0.132,0.147,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.925,0.92,0.93,0.963,0.961,0.965,0.891,0.888,0.894,19.95,19.2,20.86,19.21,18.45,20.13,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
1606687200000,2020,11,2020,2,9,7,0.0898,0.0349,0.0549,3366.75,21.6,21.6,20.04,1,1,1,148.5,138.7,157.3,90.75,80.56,57.71,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.389,0.36,0.423,90.75,80.56,98.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0756,0.0819,0.00346,0.0026,0.00411,0.00014,0.0001,0.00016,0.147,0.129,0.161,0.0058,0.0051,0.0063,25.36,25.35,25.37,0.921,0.913,0.933,0.965,0.96,0.968,0.888,0.883,0.896,20.77,18.7,22.31,20.04,17.95,21.6,0,0,0,0,0,0,0.111,0,0.0349,0.39,0.61,0.39,37.5
1607292000000,2020,12,2020,3,10,7,0.1,0.0357,0.0644,3952.12,23.98,23.98,23.52,1,1,1,165.5,161.4,167.4,106.5,102.4,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.356,0.352,0.365,106.5,102.4,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0833,0.0855,0.00481,0.00446,0.00497,0.00019,0.00017,0.00019,0.176,0.169,0.179,0.0069,0.0066,0.007,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.889,24.25,23.24,24.72,23.52,22.55,23.98,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
1607896800000,2020,12,2020,3,11,7,0.106,0.0357,0.0708,4377.73,26.76,26.76,26.06,1,1,1,176.1,169.9,178.9,117,110.9,59,59,59,-6.09e-15,-1.421e-14,0,0.335,0.33,0.347,117,110.9,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0863,0.0895,0.0057,0.00518,0.00594,0.00022,0.0002,0.00023,0.195,0.184,0.2,0.0076,0.0072,0.0078,25.36,25.36,25.36,0.923,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.897,26.86,25.33,27.59,26.06,24.57,26.76,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
1608501600000,2020,12,2020,3,12,7,0.108,0.0357,0.0724,4487.67,27.43,27.43,26.71,1,1,1,178.7,176.5,181.7,119.7,117.5,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.33,0.325,0.334,119.7,117.5,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0886,0.0905,0.00593,0.00574,0.00618,0.00023,0.00022,0.00024,0.2,0.195,0.205,0.0078,0.0076,0.008,25.36,25.36,25.36,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.54,26.97,28.27,26.71,26.16,27.43,0,0,0,0,0,0,0.148,0,0.0356,0.33,0.67,0.33,41.6
1609106400000,2020,12,2020,3,13,7,0.112,0.0393,0.0731,4536.42,28.35,28.35,27,1,1,1,185.9,182.5,190.7,120.9,112.8,65,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.349,0.318,0.393,120.9,112.8,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0887,0.0918,0.00603,0.00534,0.0065,0.00024,0.00021,0.00025,0.202,0.189,0.212,0.0079,0.0074,0.0083,25.37,25.36,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.892,0.901,27.84,25.82,29.23,27,25.05,28.35,0,0,0,0,0,0,0.15,0,0.0389,0.35,0.65,0.35,40.5
1609711200000,2021,1,2020,4,14,7,0.121,0.0442,0.0772,4809.42,30.68,30.68,28.63,1,1,1,200.7,193.7,209.6,127.7,120.7,73,73,73,0,-1.421e-14,1.421e-14,0.364,0.348,0.377,127.7,120.7,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0915,0.0971,0.0066,0.00601,0.00736,0.00026,0.00023,0.00029,0.216,0.203,0.231,0.0084,0.0079,0.0091,25.36,25.31,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.51,27.8,31.63,28.63,26.97,30.68,0,0,0,0,0,0,0.159,0,0.0438,0.37,0.64,0.36,39.7
1610316000000,2021,1,2020,4,15,7,0.133,0.0442,0.089,5563.77,34.13,34.13,33.12,1,1,1,220.2,212.6,224.6,147.2,139.6,73,73,73,0,0,0,0.332,0.325,0.343,147.2,139.6,151.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0982,0.102,0.00826,0.00761,0.00864,0.00032,0.0003,0.00034,0.25,0.237,0.258,0.0098,0.0093,0.01,25.23,25.19,25.29,0.938,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.14,32.34,35.18,33.12,31.37,34.13,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
1610920800000,2021,1,2020,4,16,7,0.141,0.0442,0.097,6076.37,37.79,37.79,36.17,1,1,1,233.4,226.5,240.2,160.4,153.5,73,73,73,0,0,0,0.313,0.304,0.322,160.4,153.5,167.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.108,0.00939,0.0088,0.00996,0.00037,0.00035,0.00039,0.274,0.262,0.286,0.011,0.01,0.011,25.13,25.07,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.24,35.63,38.82,36.17,34.56,37.79,0,0,0,0,0,0,0.201,0,0.044,0.31,0.69,0.31,43.1
1611525600000,2021,1,2020,4,17,7,0.155,0.0442,0.11,6982.29,44.29,44.29,41.56,1,1,1,255.7,243.7,267.3,182.7,170.7,73,73,73,0,-2.842e-14,2.842e-14,0.286,0.273,0.299,182.7,170.7,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.118,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.314,0.292,0.335,0.012,0.012,0.013,24.97,24.9,25.05,0.949,0.945,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.45,39.65,45.2,41.56,38.67,44.29,0,0,0,0,0,0,0.231,0,0.045,0.29,0.71,0.29,45
1612130400000,2021,2,2020,5,18,7,0.169,0.0514,0.118,7435.21,47.77,47.77,44.26,1,1,1,279.5,267.5,294.9,194.5,182.5,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.304,0.288,0.318,194.5,182.5,209.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.114,0.124,0.0123,0.0113,0.0136,0.00049,0.00045,0.00054,0.336,0.315,0.364,0.013,0.012,0.014,24.85,24.76,24.92,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.937,45.16,42.34,48.74,44.26,41.49,47.77,0,0,0,0,0,0,0.246,0,0.051,0.3,0.7,0.3,44
1612735200000,2021,2,2020,5,19,7,0.187,0.0514,0.136,8197.54,50.74,50.74,48.79,2,1,1.2857142857142858,309.3,299.5,318.1,224.3,214.5,85,85,85,-2.03e-14,-2.842e-14,0,0.275,0.267,0.284,224.3,214.5,233.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.132,0.0148,0.014,0.0156,0.00059,0.00056,0.00062,0.345,0.243,0.395,0.014,0.0097,0.016,24.71,24.64,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.11,25.68,52.75,41.61,24.91,48.2,0,0,0,0,0,0,0.271,0,0.051,0.27,0.73,0.27,43.8
1613340000000,2021,2,2020,5,20,7,0.219,0.0514,0.168,10146.6,69.6,69.6,60.4,2,2,2,362.4,323.9,405.4,277.4,238.9,85,85,85,-4.06e-15,-2.842e-14,0,0.236,0.21,0.262,277.4,238.9,320.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.134,0.163,0.0306,0.0161,0.0502,0.0012,0.00064,0.002,0.308,0.254,0.372,0.012,0.01,0.015,24.48,24.2,24.73,0.935,0.926,0.944,0.97,0.97,0.97,0.907,0.898,0.915,31.13,26.81,35.88,30.2,26.01,34.8,0,0,0,0,0,0,0.336,0,0.051,0.23,0.77,0.23,46.3
1613944800000,2021,2,2020,5,21,7,0.296,0.0514,0.245,14585.2,96.4,96.4,86.82,2,2,2,490,422,559.3,405,337,85,85,85,-8.12e-15,-5.684e-14,0,0.175,0.152,0.201,405,337,474.3,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.193,0.169,0.219,0.0902,0.0581,0.123,0.0037,0.0024,0.0051,0.499,0.397,0.605,0.021,0.016,0.025,23.7,23.28,24.1,0.953,0.946,0.958,0.978,0.971,0.98,0.933,0.919,0.939,44.83,37.7,51.77,43.41,36.6,48.2,0,0,0,0,0,0,0.482,0,0.051,0.17,0.83,0.17,49.3
1614549600000,2021,3,2020,6,22,7,0.361,0.0647,0.296,16924.3,104.4,104.4,100.7,3,2,2.5714285714285716,596.7,573.8,608.5,489.7,466.8,107,107,107,8.12e-15,0,5.684e-14,0.179,0.176,0.186,489.7,466.8,501.5,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.233,0.22,0.24,0.13,0.119,0.136,0.0055,0.005,0.0057,0.572,0.534,0.631,0.024,0.023,0.027,23.14,23.1,23.22,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.61,35.44,52.66,40.47,34.37,48.2,0,0,0,0,0,0,0.56,0,0.065,0.18,0.82,0.18,46.9
1615154400000,2021,3,2020,6,23,7,0.372,0.0647,0.308,17770.7,106.5,106.5,105.8,3,3,3,615.7,609.1,619.2,508.7,502.1,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.174,0.173,0.176,508.7,502.1,512.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.24,0.246,0.141,0.136,0.143,0.006,0.0058,0.0061,0.556,0.545,0.562,0.024,0.023,0.024,23.08,23.06,23.12,0.947,0.946,0.947,0.97,0.97,0.97,0.919,0.918,0.919,36.35,35.91,36.58,35.26,34.83,35.49,0,0,0,0,0,0,0.588,0,0.064,0.17,0.83,0.17,47.8
1615759200000,2021,3,2020,6,24,7,0.365,0.0647,0.301,17400.4,105.2,105.2,103.6,3,3,3,604.3,594,612.6,497.3,487,107,107,107,1.624e-14,0,5.684e-14,0.177,0.175,0.18,497.3,487,505.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.238,0.232,0.242,0.134,0.129,0.139,0.0057,0.0054,0.0059,0.538,0.522,0.551,0.023,0.022,0.023,23.15,23.1,23.2,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.59,34.91,36.15,34.52,33.86,35.06,0,0,0,0,0,0,0.575,0,0.064,0.18,0.82,0.18,47.7
1616364000000,2021,3,2020,6,25,7,0.359,0.0647,0.295,16631.7,103.1,103.1,99,3,2,2.4285714285714284,594.1,589.9,602,487.1,482.9,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.18,0.178,0.181,487.1,482.9,494.9,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.232,0.229,0.236,0.129,0.127,0.133,0.0054,0.0053,0.0056,0.585,0.523,0.628,0.025,0.022,0.026,23.14,23.11,23.2,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,45.04,34.93,52.48,42.18,33.88,48.2,0,0,0,0,0,0,0.55,0,0.064,0.18,0.82,0.18,46.3
1616968800000,2021,3,2020,6,26,7,0.374,0.0709,0.303,17493.2,105.9,105.9,104.1,3,3,3,618.4,603.3,630.7,501.1,494.4,117.3,107,125,1.624e-14,-5.684e-14,5.684e-14,0.19,0.174,0.202,501.1,494.4,509.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.242,0.237,0.247,0.136,0.132,0.141,0.0058,0.0056,0.006,0.546,0.536,0.557,0.023,0.023,0.024,23.08,23.02,23.15,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.78,35.29,36.4,34.71,34.23,35.31,0,0,0,0,0,0,0.578,0,0.071,0.19,0.81,0.19,46.8
1617573600000,2021,4,2020,7,27,7,0.398,0.0756,0.323,18539.2,116,116,110.4,3,3,3,658.5,635.3,686.2,533.5,510.3,125,125,125,-8.12e-15,-5.684e-14,0,0.19,0.182,0.197,533.5,510.3,561.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.278,0.157,0.142,0.176,0.0067,0.006,0.0075,0.603,0.564,0.649,0.026,0.024,0.028,22.86,22.71,23,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,37.85,36.34,39.63,36.78,35.25,38.65,0,0,0,0,0,0,0.613,0,0.075,0.19,0.81,0.19,46.6
1618178400000,2021,4,2020,7,28,7,0.44,0.0756,0.364,20830.4,128.6,128.6,124,3,3,3,727.3,694.6,752.1,602.3,569.6,125,125,125,0,0,0,0.172,0.166,0.18,602.3,569.6,627.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.283,0.316,0.203,0.182,0.22,0.0088,0.0078,0.0095,0.719,0.664,0.76,0.031,0.028,0.033,22.47,22.33,22.66,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.21,40.17,43.73,41.33,39.23,42.86,0,0,0,0,0,0,0.689,0,0.076,0.17,0.83,0.17,47.3
1618783200000,2021,4,2020,7,29,7,0.45,0.0756,0.374,21364.5,128.8,128.8,127.2,3,3,3,744.2,727.2,753.4,619.2,602.2,125,125,125,0,0,0,0.168,0.166,0.172,619.2,602.2,628.4,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.302,0.317,0.215,0.203,0.221,0.0093,0.0088,0.0096,0.747,0.718,0.763,0.032,0.031,0.033,22.38,22.32,22.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.25,42.22,43.82,42.39,41.38,42.94,0,0,0,0,0,0,0.706,0,0.076,0.17,0.83,0.17,47.5
1619388000000,2021,4,2020,7,30,7,0.418,0.0794,0.339,19417.8,122.6,122.6,115.6,3,3,3,691.2,665.1,719.3,560,518.1,131.3,125,147,0,0,0,0.19,0.174,0.221,560,518.1,594.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.254,0.297,0.175,0.147,0.198,0.0075,0.0063,0.0085,0.647,0.577,0.705,0.028,0.025,0.03,22.69,22.52,22.86,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.92,0.935,39.5,36.71,41.73,38.53,35.61,40.88,0,0,0,0,0,0,0.642,0,0.079,0.19,0.81,0.19,46.5
1619992800000,2021,5,2020,8,31,7,0.38,0.0889,0.291,16566.5,105,105,98.61,3,2,2.2857142857142856,628.8,602,655.5,481.8,454.9,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.234,0.224,0.244,481.8,454.9,508.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.219,0.249,0.127,0.114,0.141,0.0054,0.0048,0.006,0.596,0.546,0.643,0.025,0.023,0.027,22.99,22.91,23.11,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.68,35.49,52.66,44.35,34.42,48.2,0,0,0,0,0,0,0.548,0,0.089,0.23,0.77,0.23,43.6
1620597600000,2021,5,2020,8,32,7,0.344,0.0889,0.255,15180.4,95.1,95.1,90.36,2,2,2,568.8,545.9,592.9,421.8,398.9,147,147,147,-1.624e-14,-5.684e-14,0,0.259,0.248,0.269,421.8,398.9,445.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.205,0.197,0.214,0.0981,0.0873,0.109,0.0041,0.0036,0.0046,0.531,0.496,0.567,0.022,0.021,0.024,23.31,23.17,23.45,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.1,43.79,48.52,45.18,42.91,47.55,0,0,0,0,0,0,0.502,0,0.089,0.26,0.74,0.26,44.1
1621202400000,2021,5,2020,8,33,7,0.319,0.0889,0.23,13773.1,84.65,84.65,81.98,2,2,2,527.5,517.7,540.1,380.5,370.7,147,147,147,3.248e-14,0,5.684e-14,0.279,0.272,0.284,380.5,370.7,393.1,990,990,990,966,965.9,966,24,24,24.1,0.191,0.187,0.195,0.0786,0.074,0.0846,0.0033,0.0031,0.0035,0.469,0.454,0.488,0.02,0.019,0.02,23.56,23.48,23.62,0.952,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,41.86,40.84,43.19,40.99,39.93,42.32,0,0,0,0,0,0,0.455,0,0.089,0.28,0.72,0.28,43.2
1621807200000,2021,5,2020,8,34,7,0.303,0.0889,0.214,12756.8,79.31,79.31,75.93,2,2,2,500.2,483.6,515.3,353.2,336.6,147,147,147,0,0,0,0.294,0.285,0.304,353.2,336.6,368.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.181,0.175,0.186,0.0657,0.0579,0.0728,0.0027,0.0024,0.003,0.428,0.403,0.45,0.018,0.017,0.019,23.72,23.63,23.82,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.929,38.98,37.21,40.58,37.97,36.09,39.66,0,0,0,0,0,0,0.422,0,0.089,0.29,0.71,0.29,42.1
1622412000000,2021,5,2020,8,35,7,0.276,0.0744,0.201,12055.6,75.72,75.72,71.76,2,2,2,455.7,435.1,476.2,332.7,316.1,123,119,147,0,0,0,0.27,0.254,0.309,332.7,316.1,350.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.179,0.056,0.0482,0.0644,0.0023,0.002,0.0026,0.396,0.371,0.422,0.016,0.015,0.017,23.95,23.87,24.07,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.923,36.95,35.2,38.89,35.88,34.14,37.86,0,0,0,0,0,0,0.399,0,0.075,0.27,0.73,0.27,43.7
1623016800000,2021,6,2020,9,36,7,0.247,0.072,0.175,10498.6,66.84,66.84,62.49,2,2,2,408,388.4,428.3,289,269.4,119,119,119,0,0,0,0.292,0.278,0.306,289,269.4,309.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.15,0.164,0.0354,0.0262,0.045,0.0014,0.0011,0.0018,0.33,0.301,0.36,0.013,0.012,0.015,24.24,24.11,24.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.21,30.05,34.45,31.25,29.14,33.42,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
1623621600000,2021,6,2020,9,37,7,0.22,0.072,0.148,8872.52,56.94,56.94,52.81,2,1,1.8571428571428572,363.7,346,382.1,244.7,227,119,119,119,-4.06e-15,-2.842e-14,0,0.328,0.311,0.344,244.7,227,263.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.148,0.0177,0.015,0.0232,0.00071,0.0006,0.00094,0.289,0.252,0.399,0.012,0.01,0.016,24.49,24.4,24.59,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.14,25.93,52.23,29.85,25.15,48.2,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.3
1624226400000,2021,6,2020,9,38,7,0.197,0.072,0.125,7792.38,48.2,48.2,46.38,1,1,1,326,311.3,341.4,207,192.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.349,0.382,207,192.3,222.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0133,0.0121,0.0147,0.00053,0.00048,0.00059,0.363,0.337,0.391,0.015,0.013,0.016,24.61,24.5,24.71,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,47.74,44.37,51.22,46.38,43.49,48.2,0,0,0,0,0,0,0.258,0,0.072,0.37,0.63,0.37,39.6
1624831200000,2021,6,2020,9,39,7,0.178,0.0682,0.11,6903.9,42.42,42.42,41.09,1,1,1,294.5,282,306.6,181.8,174,112.7,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.366,0.398,181.8,174,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0112,0.0105,0.0117,0.00045,0.00042,0.00047,0.317,0.303,0.329,0.013,0.012,0.013,24.8,24.74,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.97,40.18,43.29,41.09,39.24,42.42,0,0,0,0,0,0,0.228,0,0.068,0.38,0.62,0.38,38.8
1625436000000,2021,7,2020,10,40,7,0.161,0.0653,0.0958,5957.12,38.21,38.21,35.46,1,1,1,266.4,255.5,277.9,158.4,147.5,108,108,108,1.218e-14,0,2.842e-14,0.406,0.389,0.423,158.4,147.5,169.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.114,0.00921,0.00829,0.0102,0.00037,0.00033,0.0004,0.275,0.256,0.296,0.011,0.01,0.012,24.96,24.89,25.02,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.52,33.96,39.22,35.46,32.94,38.21,0,0,0,0,0,0,0.197,0,0.0652,0.41,0.6,0.4,37
1626040800000,2021,7,2020,10,41,7,0.148,0.0653,0.0823,5092.66,32.37,32.37,30.31,1,1,1,244,235,253,136,127,108,108,108,2.03e-15,0,1.421e-14,0.443,0.427,0.46,136,127,145,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0983,0.105,0.00731,0.00654,0.00808,0.00029,0.00026,0.00032,0.235,0.219,0.251,0.0093,0.0086,0.0099,25.1,25.04,25.17,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.25,29.14,33.37,30.31,28.26,32.37,0,0,0,0,0,0,0.168,0,0.0657,0.44,0.56,0.44,34.4
1626645600000,2021,7,2020,10,42,7,0.136,0.0653,0.0702,4324.83,27.58,27.58,25.74,1,1,1,224.1,216.7,232,116.1,108.7,108,108,108,0,-1.421e-14,1.421e-14,0.482,0.466,0.498,116.1,108.7,124,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0945,0.0919,0.0973,0.00562,0.00499,0.00629,0.00022,0.0002,0.00025,0.199,0.186,0.213,0.0078,0.0073,0.0084,25.26,25.19,25.31,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.54,24.74,28.43,25.74,24,27.58,0,0,0,0,0,0,0.143,0,0.0658,0.48,0.52,0.48,31.8
1627250400000,2021,7,2020,10,43,7,0.126,0.064,0.0619,2701.73,23.43,23.43,16.08,1,1,1,208.2,201.6,214.2,102.4,96.64,105.9,93,108,0,-1.421e-14,1.421e-14,0.508,0.461,0.528,102.4,96.64,108.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0876,0.091,0.00445,0.00396,0.00498,0.00017,0.00016,0.00019,0.175,0.165,0.184,0.0068,0.0064,0.0072,25.38,25.33,25.41,0.652,0,0.915,0.692,0,0.97,0.632,0,0.888,16.59,0,24.15,16.08,0,23.43,0,2,0,0,0.286,0,0.0893,0.286,0.0641,0.51,0.49,0.51,21.4
1627855200000,2021,8,2020,11,44,7,0.114,0.0562,0.058,0,0,0,0,1,1,1,189,180,197.5,95.98,87.03,93,93,93,0,-1.421e-14,1.421e-14,0.493,0.471,0.517,95.98,87.03,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0825,0.0887,0.00391,0.00315,0.00464,0.00015,0.00012,0.00018,0.162,0.146,0.177,0.0063,0.0057,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.49,0.51,0.49,0
1628460000000,2021,8,2020,11,45,7,0.103,0.0562,0.0471,0,0,0,0,1,1,1,170.9,165,177.6,77.89,71.99,93,93,93,4.06e-15,0,1.421e-14,0.545,0.524,0.564,77.89,71.99,84.57,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0772,0.0816,0.00237,0.00187,0.00294,0.000093,0.000073,0.00011,0.129,0.119,0.141,0.0051,0.0047,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.55,0.46,0.54,0
1629064800000,2021,8,2020,11,46,7,0.0952,0.0562,0.0389,0,0,0,0,1,1,1,157.3,151.6,163.1,64.34,58.6,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.591,0.57,0.613,64.34,58.6,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0724,0.0765,0.00122,0.000731,0.00171,0.000048,0.000029,0.000067,0.105,0.0948,0.115,0.0041,0.0037,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1629669600000,2021,8,2020,11,47,7,0.088,0.0562,0.0233,0,0,0,0,1,0,0.7142857142857143,145.6,141.5,149.7,52.58,48.48,93,93,93,14.05,-1.421e-14,49.85,0.639,0.621,0.657,38.53,0,56.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00024,0,0.000568,0.0000094,0,0.000022,0.0822,0.0708,0.0914,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0647,0.64,0.26,0.74,0
1630274400000,2021,8,2020,11,48,7,0.0809,0.0472,0.0257,332.966,13.87,13.87,1.982,1,0,0.7142857142857143,133.7,125.9,140.1,55.74,45.74,78,72,93,13.26,-7.105e-15,47.11,0.582,0.524,0.67,42.48,0,65.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.000575,0,0.00131,0.000023,0,0.000051,0.0881,0.0708,0.105,0.0035,0.0028,0.0041,25.41,25.4,25.43,0.127,0,0.888,0.137,0,0.96,0.122,0,0.852,2.065,0,14.45,1.982,0,13.87,2,4,0,0.286,0.571,0,0.011,0.857,0.0552,0.58,0.32,0.68,4.12
1630879200000,2021,9,2020,12,49,7,0.0711,0.0435,0.00444,0,0,0,0,1,0,0.14285714285714285,117.6,112,123.4,45.61,39.95,72,72,72,38.26,7.105e-15,48.97,0.613,0.583,0.643,7.347,0,51.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000174,0,0.000122,6.8e-7,0,0.0000048,0.0725,0.0708,0.0829,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06666,0.61,0.062,0.94,0
1631484000000,2021,9,2020,12,50,7,0.0635,0.0435,0,0,0,0,0,0,0,0,105.1,100.7,110,33.07,28.74,72,72,72,33.07,28.74,38.03,0.686,0.654,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0635,0.69,0,1,0
1632088800000,2021,9,2020,12,51,7,0.0577,0.0435,0,0,0,0,0,0,0,0,95.42,92.26,99.37,23.42,20.26,72,72,72,23.42,20.26,27.37,0.755,0.725,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.75,0,1,0
1632693600000,2021,9,2020,12,52,7,0.0551,0.0384,0,0,0,0,0,0,0,0,91.17,88.16,96.36,27.74,16.98,63.43,52,72,27.74,16.98,44.36,0.698,0.54,0.809,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.7,0,1,0
1633298400000,2021,10,2021,1,1,7,0.0587,0.0314,0,0,0,0,0,0,0,0,97.06,94.45,98.55,45.06,42.45,52,52,52,45.06,42.45,46.55,0.536,0.528,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.53,0,1,0
1633903200000,2021,10,2021,1,2,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.09,88.7,93.08,39.09,36.7,52,52,52,39.09,36.7,41.08,0.571,0.559,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.57,0,1,0
1634508000000,2021,10,2021,1,3,7,0.054,0.0314,0,0,0,0,0,0,0,0,89.25,86.79,96.63,37.25,34.79,52,52,52,37.25,34.79,44.63,0.583,0.538,0.599,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.58,0,1,0
1635112800000,2021,10,2021,1,4,7,0.0593,0.0314,0,0,0,0,0,0,0,0,98.04,95.81,101.6,46.04,43.81,52,52,52,46.04,43.81,49.56,0.531,0.512,0.543,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0593,0.53,0,1,0
1635717600000,2021,11,2021,2,5,7,0.0648,0.0302,0.0304,320.305,13.35,13.35,1.907,1,0,0.8571428571428571,107.2,98.28,113.6,57.22,48.28,50,50,50,6.897,-7.105e-15,48.28,0.468,0.44,0.509,50.32,0,63.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000635,0,0.00116,0.000025,0,0.000045,0.0901,0.0708,0.1,0.0035,0.0028,0.0039,25.41,25.4,25.43,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.986,0,13.9,1.907,0,13.35,1,5,0,0.143,0.714,0,0.0106,0.857,0.0344,0.47,0.47,0.53,4.94
1636322400000,2021,11,2021,2,6,7,0.0656,0.0302,0.0353,357.761,14.91,14.91,2.13,1,1,1,108.4,103.2,118.8,58.43,53.2,50,50,50,0,-7.105e-15,7.105e-15,0.462,0.421,0.484,58.43,53.2,68.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000717,0.000272,0.0016,0.000028,0.000011,0.000063,0.0929,0.0854,0.108,0.0036,0.0033,0.0042,25.41,25.39,25.41,0.13,0,0.907,0.137,0,0.96,0.124,0,0.87,2.218,0,15.53,2.13,0,14.91,0,6,0,0,0.857,0,0.0118,0.857,0.0303,0.46,0.54,0.46,5.45
1636927200000,2021,11,2021,2,7,7,0.0706,0.0302,0.0403,2398.26,15.84,15.84,14.28,1,1,1,116.7,113.9,121.8,66.67,63.86,50,50,50,0,0,0,0.429,0.411,0.439,66.67,63.86,71.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00142,0.00118,0.00185,0.000056,0.000046,0.000073,0.105,0.101,0.112,0.0041,0.0039,0.0044,25.4,25.39,25.4,0.895,0.879,0.923,0.96,0.96,0.96,0.859,0.844,0.886,14.87,13.99,16.5,14.28,13.43,15.84,0,0,0,0,0,0,0.0793,0,0.0303,0.43,0.57,0.43,34
1637532000000,2021,11,2021,2,8,7,0.068,0.0302,0.0377,1023.77,14.91,14.91,6.094,1,1,1,112.4,107.8,118.8,62.42,57.85,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.445,0.421,0.464,62.42,57.85,68.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.000667,0.0016,0.000041,0.000026,0.000063,0.0986,0.0921,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.383,0,0.907,0.411,0,0.96,0.368,0,0.87,6.348,0,15.53,6.094,0,14.91,0,4,0,0,0.571,0,0.0339,0.571,0.0303,0.44,0.55,0.45,15.1
1638136800000,2021,11,2021,2,9,7,0.0635,0.0341,0.00983,0,0,0,0,1,0,0.2857142857142857,105,103.2,107.6,48.52,44.2,56.43,50,59,32.27,-7.105e-15,46.38,0.538,0.465,0.572,16.25,0,57.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000167,0,0.000643,0.0000066,0,0.000025,0.0765,0.0708,0.0917,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05367,0.54,0.15,0.85,0
1638741600000,2021,12,2021,3,10,7,0.0692,0.0357,0.0295,0,0,0,0,1,0,0.8571428571428571,114.4,106.2,117.7,55.45,47.2,59,59,59,6.743,-7.105e-15,47.2,0.516,0.501,0.556,48.7,0,58.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000497,0,0.000739,0.000019,0,0.000029,0.0878,0.0708,0.0933,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0397,0.52,0.43,0.57,0
1639346400000,2021,12,2021,3,11,7,0.0764,0.0357,0.0407,1509.18,17.25,17.25,8.983,1,1,1,126.3,119.6,136,67.28,60.6,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.434,0.493,67.28,60.6,77.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0744,0.00147,0.000901,0.0023,0.000058,0.000035,0.00009,0.107,0.096,0.123,0.0042,0.0038,0.0048,25.39,25.38,25.4,0.525,0,0.938,0.549,0,0.96,0.504,0,0.9,9.357,0,17.97,8.983,0,17.25,0,3,0,0,0.429,0,0.0499,0.429,0.0357,0.47,0.53,0.47,19.8
1639951200000,2021,12,2021,3,12,7,0.0861,0.0357,0.0504,3111.79,19.18,19.18,18.52,1,1,1,142.3,136.3,145.6,83.34,77.28,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.405,0.433,83.34,77.28,86.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0745,0.0777,0.00283,0.00232,0.00311,0.00011,0.000091,0.00012,0.134,0.124,0.14,0.0053,0.0048,0.0055,25.37,25.36,25.38,0.929,0.925,0.937,0.962,0.96,0.963,0.894,0.891,0.9,19.26,18.02,19.92,18.52,17.3,19.18,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.1
1640556000000,2021,12,2021,3,13,7,0.0849,0.0381,0.0468,2868.64,18.46,18.46,17.08,1,1,1,140.3,139.3,142,77.34,67.11,63,59,73,2.03e-15,-1.421e-14,1.421e-14,0.449,0.415,0.521,77.34,67.11,83.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0726,0.0765,0.00232,0.00145,0.00281,0.000091,0.000057,0.00011,0.124,0.107,0.134,0.0049,0.0042,0.0053,25.38,25.37,25.39,0.923,0.897,0.933,0.96,0.96,0.961,0.886,0.861,0.896,17.78,14.99,19.2,17.08,14.39,18.46,0,0,0,0,0,0,0.0949,0,0.0381,0.45,0.55,0.45,33.8
1641160800000,2022,1,2021,4,14,7,0.0918,0.0442,0.0476,2941.87,19.27,19.27,17.51,1,1,1,151.7,143.9,159.8,78.71,70.94,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.482,0.457,0.507,78.71,70.94,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.074,0.0796,0.00244,0.00178,0.00313,0.000096,0.00007,0.00012,0.128,0.114,0.142,0.005,0.0045,0.0056,25.38,25.38,25.39,0.93,0.918,0.938,0.961,0.96,0.963,0.894,0.881,0.901,18.23,16.22,20.01,17.51,15.57,19.27,0,0,0,0,0,0,0.0973,0,0.0442,0.48,0.52,0.48,32
1641765600000,2022,1,2021,4,15,7,0.1,0.0442,0.0559,3430.58,21.17,21.17,20.42,1,1,1,165.4,159.5,169.1,92.43,86.53,73,73,73,0,-1.421e-14,1.421e-14,0.441,0.432,0.458,92.43,86.53,96.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0795,0.0829,0.00361,0.00311,0.00392,0.00014,0.00012,0.00015,0.152,0.142,0.159,0.006,0.0056,0.0062,25.38,25.38,25.38,0.92,0.915,0.926,0.965,0.963,0.967,0.888,0.885,0.892,21.15,19.95,21.89,20.42,19.21,21.17,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.3
1642370400000,2022,1,2021,4,16,7,0.0949,0.0442,0.0508,3137.11,19.27,19.27,18.67,1,1,1,156.9,153.8,159.8,83.95,80.78,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.465,0.457,0.475,83.95,80.78,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0775,0.0796,0.00289,0.00262,0.00313,0.00011,0.0001,0.00012,0.137,0.132,0.142,0.0054,0.0052,0.0056,25.38,25.38,25.38,0.929,0.926,0.933,0.962,0.96,0.963,0.894,0.892,0.896,19.42,18.76,20.01,18.67,18.01,19.27,0,0,0,0,0,0,0.104,0,0.0441,0.47,0.54,0.46,33.1
1642975200000,2022,1,2021,4,17,7,0.0952,0.0442,0.051,3152,20.45,20.45,18.76,1,1,1,157.4,150.5,165.5,84.38,77.5,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.464,0.441,0.485,84.38,77.5,92.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0763,0.0816,0.00292,0.00234,0.00362,0.00011,0.000092,0.00014,0.138,0.126,0.153,0.0054,0.0049,0.006,25.38,25.38,25.38,0.929,0.919,0.937,0.962,0.96,0.966,0.894,0.888,0.899,19.5,18.07,21.18,18.76,17.34,20.45,0,0,0,0,0,0,0.104,0,0.0442,0.46,0.54,0.46,33.1
1643580000000,2022,1,2021,4,18,7,0.106,0.0504,0.0552,943.633,20.73,20.73,5.617,1,1,1,174.5,166.9,183.3,91.24,83.28,83.29,73,85,2.03e-15,0,1.421e-14,0.477,0.437,0.505,91.24,83.28,98.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0821,0.0794,0.0847,0.00351,0.00283,0.00411,0.00014,0.00011,0.00016,0.151,0.137,0.164,0.0059,0.0054,0.0064,25.4,25.38,25.4,0.264,0,0.932,0.275,0,0.966,0.255,0,0.896,5.827,0,21.45,5.617,0,20.73,0,5,0,0,0.714,0,0.0312,0.714,0.0508,0.48,0.52,0.48,8.9
1644184800000,2022,2,2021,5,19,7,0.116,0.0514,0.0641,0,0,0,0,1,1,1,191,186.3,195.3,106,101.3,85,85,85,0,-1.421e-14,1.421e-14,0.445,0.435,0.456,106,101.3,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0858,0.0889,0.00476,0.00436,0.00513,0.00019,0.00017,0.0002,0.178,0.169,0.186,0.007,0.0066,0.0073,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0519,0.44,0.55,0.45,0
1644789600000,2022,2,2021,5,20,7,0.124,0.0514,0.0728,3305.66,28.49,28.49,19.68,1,1,1,205.4,196.4,212.3,120.4,111.4,85,85,85,6.09e-15,0,1.421e-14,0.414,0.4,0.433,120.4,111.4,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0893,0.0949,0.00598,0.00522,0.00657,0.00023,0.0002,0.00026,0.203,0.187,0.216,0.008,0.0073,0.0085,25.36,25.31,25.41,0.662,0,0.929,0.693,0,0.97,0.642,0,0.902,20.29,0,29.37,19.68,0,28.49,0,2,0,0,0.286,0,0.109,0.286,0.0512,0.41,0.59,0.41,26.7
1645394400000,2022,2,2021,5,21,7,0.138,0.0514,0.0865,5387.65,34.78,34.78,32.07,1,1,1,228,215.8,239.9,143,130.8,85,85,85,0,0,0,0.373,0.354,0.394,143,130.8,154.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0962,0.105,0.00791,0.00687,0.00892,0.00031,0.00027,0.00035,0.244,0.222,0.265,0.0096,0.0087,0.01,25.19,25.1,25.28,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,33.06,30.2,35.86,32.07,29.3,34.78,0,0,0,0,0,0,0.178,0,0.0515,0.37,0.63,0.37,39
1645999200000,2022,2,2021,5,22,7,0.158,0.0628,0.0956,5949.79,39.83,39.83,35.42,1,1,1,261.9,244,283.4,158,141.1,103.9,85,107,0,-2.842e-14,2.842e-14,0.397,0.348,0.431,158,141.1,176.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.103,0.115,0.00918,0.00775,0.0107,0.00036,0.00031,0.00043,0.273,0.244,0.307,0.011,0.0096,0.012,24.98,24.86,25.07,0.941,0.935,0.947,0.971,0.97,0.978,0.915,0.907,0.926,36.45,32.45,40.74,35.42,31.48,39.83,0,0,0,0,0,0,0.197,0,0.0624,0.4,0.61,0.39,37.7
1646604000000,2022,3,2021,6,23,7,0.193,0.0647,0.128,7875.87,50.96,50.96,46.88,2,1,1.1428571428571428,319.3,292.4,342.2,212.3,185.4,107,107,107,0,-2.842e-14,2.842e-14,0.336,0.313,0.366,212.3,185.4,235.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.119,0.136,0.0138,0.0115,0.0157,0.00055,0.00046,0.00063,0.348,0.253,0.401,0.014,0.01,0.016,24.65,24.52,24.81,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.05,26.27,52.76,43.24,25.48,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,40.8
1647208800000,2022,3,2021,6,24,7,0.218,0.0647,0.153,9229.77,57.49,57.49,54.94,2,2,2,360.2,348.5,372,253.2,241.5,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.297,0.288,0.307,253.2,241.5,265,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.147,0.0193,0.0163,0.0241,0.00078,0.00065,0.00097,0.275,0.26,0.292,0.011,0.01,0.012,24.52,24.45,24.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.32,26.99,29.63,27.47,26.18,28.74,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
1647813600000,2022,3,2021,6,25,7,0.241,0.0647,0.176,10592.3,69.24,69.24,63.05,2,2,2,397.9,374.4,426.9,290.9,267.4,107,107,107,0,0,0,0.27,0.251,0.286,290.9,267.4,319.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.148,0.166,0.0363,0.0252,0.05,0.0015,0.001,0.002,0.331,0.296,0.375,0.013,0.012,0.015,24.28,24.1,24.43,0.938,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.915,32.5,29.9,35.69,31.52,29.01,34.62,0,0,0,0,0,0,0.35,0,0.065,0.27,0.73,0.27,44
1648418400000,2022,3,2021,6,26,7,0.283,0.0694,0.214,12846.9,80.19,80.19,76.47,2,2,2,468,436.5,495.6,353.3,329.5,114.7,107,125,0,0,0,0.245,0.227,0.261,353.3,329.5,370.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.169,0.187,0.0658,0.0545,0.0739,0.0027,0.0022,0.0031,0.426,0.389,0.453,0.018,0.016,0.019,23.87,23.72,24.05,0.949,0.945,0.951,0.975,0.97,0.978,0.925,0.917,0.93,39.23,36.73,40.99,38.23,35.63,40.1,0,0,0,0,0,0,0.425,0,0.069,0.25,0.76,0.24,45.4
1649023200000,2022,4,2021,7,27,7,0.322,0.0756,0.247,14776.7,94.62,94.62,87.96,2,2,2,532.9,504.6,566.4,407.9,379.6,125,125,125,0,-5.684e-14,5.684e-14,0.235,0.221,0.248,407.9,379.6,441.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.19,0.212,0.0915,0.0782,0.107,0.0038,0.0032,0.0045,0.509,0.467,0.56,0.021,0.019,0.023,23.49,23.29,23.66,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,44.88,41.95,48.28,43.98,41.11,47.31,0,0,0,0,0,0,0.489,0,0.075,0.23,0.77,0.23,45.9
1649628000000,2022,4,2021,7,28,7,0.375,0.0756,0.299,17183.5,110.4,110.4,102.3,3,2,2.5714285714285716,620.1,580.4,659.1,495.1,455.4,125,125,125,-8.12e-15,-5.684e-14,0,0.202,0.19,0.215,495.1,455.4,534.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.218,0.263,0.134,0.114,0.158,0.0057,0.0048,0.0067,0.586,0.539,0.628,0.025,0.023,0.027,23.04,22.86,23.21,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.72,35.36,52.09,40.98,34.3,48.2,0,0,0,0,0,0,0.568,0,0.076,0.2,0.8,0.2,45.8
1650232800000,2022,4,2021,7,29,7,0.417,0.0756,0.341,19566.6,120.6,120.6,116.5,3,3,3,688.7,667.6,709.1,563.7,542.6,125,125,125,0,0,0,0.181,0.176,0.187,563.7,542.6,584.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.28,0.268,0.291,0.178,0.163,0.191,0.0076,0.007,0.0082,0.654,0.618,0.688,0.028,0.026,0.03,22.69,22.58,22.81,0.952,0.95,0.953,0.976,0.973,0.978,0.928,0.924,0.933,39.79,38.44,41.09,38.82,37.39,40.2,0,0,0,0,0,0,0.647,0,0.076,0.18,0.82,0.18,46.9
1650837600000,2022,4,2021,7,30,7,0.451,0.0775,0.374,21304.4,131.3,131.3,126.8,3,3,3,745.9,717.1,770.7,617.7,592.1,128.1,125,147,0,0,0,0.172,0.163,0.191,617.7,592.1,642.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.311,0.296,0.325,0.214,0.196,0.23,0.0092,0.0085,0.01,0.745,0.701,0.787,0.032,0.03,0.034,22.37,22.24,22.53,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.14,41.59,44.67,42.27,40.74,43.78,0,0,0,0,0,0,0.705,0,0.077,0.17,0.83,0.17,47.2
1651442400000,2022,5,2021,8,31,7,0.472,0.0889,0.383,21681.8,129.6,129.6,129.1,3,3,3,779.8,776.3,782.8,632.8,629.3,147,147,147,0,0,0,0.188,0.188,0.189,632.8,629.3,635.8,990,990,990,967,967,967,23,23,23,0.32,0.318,0.321,0.224,0.221,0.226,0.0097,0.0096,0.0098,0.771,0.765,0.776,0.034,0.033,0.034,22.21,22.19,22.23,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.9,43.69,44.08,43.02,42.82,43.2,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,45.9
1652047200000,2022,5,2021,8,32,7,0.447,0.0889,0.359,20435.9,127.9,127.9,121.6,3,3,3,739.9,699,772.9,592.9,552,147,147,147,0,0,0,0.199,0.19,0.21,592.9,552,625.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.274,0.316,0.197,0.17,0.219,0.0085,0.0073,0.0095,0.703,0.634,0.759,0.03,0.027,0.033,22.44,22.25,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.933,0.926,0.936,41.45,38.9,43.49,40.55,37.87,42.62,0,0,0,0,0,0,0.676,0,0.088,0.2,0.8,0.2,45.7
1652652000000,2022,5,2021,8,33,7,0.385,0.0889,0.296,16938.8,110.3,110.3,100.8,3,2,2.4285714285714284,636.5,591,682.9,489.5,444,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.215,0.249,489.5,444,535.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.213,0.265,0.132,0.109,0.159,0.0056,0.0046,0.0068,0.593,0.555,0.641,0.025,0.024,0.027,22.96,22.76,23.18,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.61,35.83,52.53,42.75,34.76,48.2,0,0,0,0,0,0,0.56,0,0.089,0.23,0.77,0.23,44
1653256800000,2022,5,2021,8,34,7,0.324,0.0889,0.235,14017.8,91.78,91.78,83.44,2,2,2,535.2,496.1,576,388.2,349.1,147,147,147,1.624e-14,0,5.684e-14,0.275,0.255,0.296,388.2,349.1,429,990,990,990,966,965.8,966.2,24,23.8,24.2,0.193,0.18,0.208,0.0822,0.0638,0.101,0.0034,0.0026,0.0043,0.48,0.422,0.541,0.02,0.017,0.023,23.51,23.27,23.75,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.64,38.55,46.83,41.72,37.51,45.89,0,0,0,0,0,0,0.464,0,0.089,0.27,0.73,0.27,43.3
1653861600000,2022,5,2021,8,35,7,0.274,0.0768,0.197,11805,74.29,74.29,70.27,2,2,2,453,423.1,484.9,326,304.1,127,119,147,0,0,0,0.28,0.257,0.311,326,304.1,344,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.17,0.162,0.176,0.0529,0.0425,0.0614,0.0022,0.0017,0.0025,0.386,0.353,0.412,0.016,0.014,0.017,23.98,23.81,24.14,0.945,0.941,0.948,0.97,0.97,0.972,0.917,0.913,0.921,36.21,33.89,38.21,35.13,32.87,37.15,0,0,0,0,0,0,0.39,0,0.077,0.28,0.72,0.28,43.1
1654466400000,2022,6,2021,9,36,7,0.236,0.072,0.164,9853.29,63.94,63.94,58.65,2,2,2,390.1,367.1,414.6,271.1,248.1,119,119,119,0,0,0,0.306,0.287,0.324,271.1,248.1,295.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.151,0.142,0.159,0.0271,0.0168,0.0385,0.0011,0.00068,0.0016,0.303,0.269,0.34,0.012,0.011,0.014,24.35,24.19,24.5,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.911,30.23,27.68,32.96,29.33,26.85,31.97,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.8
1655071200000,2022,6,2021,9,37,7,0.206,0.072,0.134,8172.47,52.06,52.06,48.65,2,1,1.2857142857142858,340.8,322.5,359.7,221.8,203.5,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.35,0.331,0.369,221.8,203.5,240.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.127,0.14,0.0146,0.013,0.0162,0.00059,0.00052,0.00065,0.344,0.253,0.401,0.014,0.01,0.016,24.55,24.46,24.63,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.05,26.05,52.46,41.32,25.27,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.7
1655676000000,2022,6,2021,9,38,7,0.183,0.072,0.111,6956.44,44.98,44.98,41.41,1,1,1,302.5,287.8,317.9,183.5,168.8,119,119,119,0,-2.842e-14,2.842e-14,0.394,0.374,0.414,183.5,168.8,198.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.125,0.0113,0.0101,0.0127,0.00045,0.0004,0.00051,0.321,0.295,0.349,0.013,0.012,0.014,24.76,24.66,24.85,0.95,0.945,0.954,0.978,0.974,0.98,0.929,0.92,0.935,42.32,38.88,45.9,41.41,37.85,44.98,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,38
1656280800000,2022,6,2021,9,39,7,0.164,0.0691,0.0953,5916.9,36.97,36.97,35.22,1,1,1,271.9,259.6,284.2,157.6,151.6,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.42,0.403,0.438,157.6,151.6,165.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00915,0.00864,0.00979,0.00036,0.00034,0.00039,0.274,0.263,0.289,0.011,0.01,0.011,24.94,24.87,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.3,34.93,38.05,35.22,33.88,36.97,0,0,0,0,0,0,0.196,0,0.0687,0.42,0.58,0.42,36.1
1656885600000,2022,7,2021,10,40,7,0.148,0.0653,0.0827,5121.35,32.94,32.94,30.48,1,1,1,244.8,235.3,255.5,136.8,127.3,108,108,108,2.03e-15,0,1.421e-14,0.442,0.423,0.459,136.8,127.3,147.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0984,0.106,0.00737,0.00657,0.00829,0.00029,0.00026,0.00033,0.236,0.219,0.256,0.0093,0.0086,0.01,25.1,25.02,25.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.43,29.2,33.96,30.48,28.33,32.94,0,0,0,0,0,0,0.169,0,0.0653,0.44,0.56,0.44,34.6
1657490400000,2022,7,2021,10,41,7,0.135,0.0653,0.0697,4292.67,27.64,27.64,25.55,1,1,1,223.3,214.8,232.3,115.3,106.8,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.484,0.465,0.503,115.3,106.8,124.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0942,0.0912,0.0974,0.00555,0.00482,0.00631,0.00022,0.00019,0.00025,0.198,0.183,0.214,0.0078,0.0072,0.0084,25.26,25.19,25.33,0.922,0.916,0.928,0.97,0.97,0.97,0.894,0.888,0.9,26.34,24.29,28.5,25.55,23.56,27.64,0,0,0,0,0,0,0.142,0,0.0653,0.48,0.52,0.48,31.8
1658095200000,2022,7,2021,10,42,7,0.124,0.0653,0.0589,1613.44,22.98,22.98,9.604,1,1,1,205.3,199.2,212.3,97.31,91.17,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.526,0.509,0.542,97.31,91.17,104.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0857,0.0903,0.00402,0.0035,0.00462,0.00016,0.00014,0.00018,0.166,0.155,0.178,0.0065,0.006,0.007,25.4,25.35,25.44,0.391,0,0.914,0.415,0,0.97,0.379,0,0.886,9.907,0,23.7,9.604,0,22.98,0,4,0,0,0.571,0,0.0534,0.571,0.0651,0.53,0.48,0.52,13
1658700000000,2022,7,2021,10,43,7,0.116,0.0653,0.0505,0,0,0,0,1,1,1,191.5,185.8,197.3,83.52,77.78,108,108,108,0,-1.421e-14,1.421e-14,0.564,0.548,0.581,83.52,77.78,89.26,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.081,0.085,0.00285,0.00236,0.00334,0.00011,0.000092,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.56,0.44,0.56,0
1659304800000,2022,8,2021,11,44,7,0.106,0.0562,0.0494,0,0,0,0,1,1,1,174.7,166.9,182.8,81.68,73.91,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.533,0.509,0.557,81.68,73.91,89.77,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0779,0.0834,0.00269,0.00203,0.00338,0.00011,0.00008,0.00013,0.136,0.122,0.151,0.0053,0.0048,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.53,0.47,0.53,0
1659909600000,2022,8,2021,11,45,7,0.0959,0.0562,0.0397,0,0,0,0,1,1,1,158.6,153,164.4,65.63,59.96,93,93,93,-3.045e-15,-1.421e-14,1.421e-14,0.587,0.566,0.608,65.63,59.96,71.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0729,0.077,0.00133,0.000847,0.00182,0.000052,0.000033,0.000071,0.107,0.0972,0.118,0.0042,0.0038,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1660514400000,2022,8,2021,11,46,7,0.0882,0.0562,0.0235,0,0,0,0,1,0,0.7142857142857143,145.8,141.2,151.1,52.77,48.2,93,93,93,13.97,-7.105e-15,49.57,0.638,0.616,0.659,38.81,0,58.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0723,0.000263,0,0.000684,0.00001,0,0.000027,0.0827,0.0708,0.0938,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0647,0.64,0.27,0.73,0
1661119200000,2022,8,2021,11,47,7,0.0821,0.0562,0,0,0,0,0,0,0,0,135.7,131.6,139.8,42.74,38.63,93,93,93,42.74,38.63,46.84,0.685,0.665,0.707,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0821,0.68,0,1,0
1661724000000,2022,8,2021,11,48,7,0.0755,0.049,0.0091,0,0,0,0,1,0,0.2857142857142857,124.8,117.7,130.3,43.84,34.53,81,72,93,28.79,0,48.15,0.647,0.571,0.729,15.05,0,54.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000647,0,0.000354,0.0000025,0,0.000014,0.0748,0.0708,0.0868,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0664,0.65,0.12,0.88,0
1662328800000,2022,9,2021,12,49,7,0.0659,0.0435,0,0,0,0,0,0,0,0,108.9,103.2,115.2,36.94,31.2,72,72,72,36.94,31.2,43.23,0.662,0.625,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0659,0.66,0,1,0
1662933600000,2022,9,2021,12,50,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.32,91.99,101.3,24.32,19.99,72,72,72,24.32,19.99,29.28,0.748,0.711,0.783,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
1663538400000,2022,9,2021,12,51,7,0.0534,0.0435,0,0,0,0,0,0,0,0,88.24,84.6,90.62,16.24,12.6,72,72,72,16.24,12.6,18.62,0.817,0.795,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0534,0.81,0,1,0
1664143200000,2022,9,2021,12,52,7,0.0495,0.0401,0,0,0,0,0,0,0,0,81.87,79.41,84.33,15.58,9.05,66.29,52,72,15.58,9.05,28.23,0.808,0.648,0.888,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0495,0.81,0,1,0
1664748000000,2022,10,2022,1,1,7,0.0474,0.0314,0,0,0,0,0,0,0,0,78.31,77.49,79.13,26.31,25.49,52,52,52,26.31,25.49,27.13,0.664,0.657,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0474,0.66,0,1,0
1665352800000,2022,10,2022,1,2,7,0.0461,0.0314,0,0,0,0,0,0,0,0,76.17,74.49,77.22,24.17,22.49,52,52,52,24.17,22.49,25.22,0.683,0.673,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0461,0.68,0,1,0
1665957600000,2022,10,2022,1,3,7,0.0445,0.0314,0,0,0,0,0,0,0,0,73.55,72.85,74.21,21.55,20.85,52,52,52,21.55,20.85,22.21,0.707,0.701,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0445,0.71,0,1,0
1666562400000,2022,10,2022,1,4,7,0.0453,0.0314,0,0,0,0,0,0,0,0,74.92,73.94,76.67,22.92,21.94,52,52,52,22.92,21.94,24.67,0.694,0.678,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.69,0,1,0
1667167200000,2022,10,2022,1,5,7,0.0514,0.0304,0,0,0,0,0,0,0,0,85.03,78.59,94.45,34.75,26.59,50.29,50,52,34.75,26.59,44.45,0.595,0.529,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0514,0.59,0,1,0
1667772000000,2022,11,2022,2,6,7,0.0668,0.0302,0.0366,721.941,15.76,15.76,4.297,1,1,1,110.5,101.8,121.5,60.46,51.83,50,50,50,-1.015e-15,-7.105e-15,0,0.454,0.411,0.491,60.46,51.83,71.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000889,0.000156,0.00183,0.000035,0.0000061,0.000072,0.0959,0.0835,0.112,0.0038,0.0033,0.0044,25.4,25.39,25.42,0.26,0,0.922,0.274,0,0.96,0.249,0,0.885,4.476,0,16.41,4.297,0,15.76,0,5,0,0,0.714,0,0.0239,0.714,0.0302,0.45,0.55,0.45,10.8
1668376800000,2022,11,2022,2,7,7,0.0733,0.0302,0.043,2306.21,17.36,17.36,13.73,1,1,1,121.1,112.5,127.5,71.12,62.49,50,50,50,-1.015e-15,-7.105e-15,0,0.414,0.392,0.444,71.12,62.49,77.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0731,0.0018,0.00106,0.00234,0.00007,0.000042,0.000092,0.112,0.0987,0.123,0.0044,0.0039,0.0048,25.39,25.38,25.4,0.791,0,0.94,0.823,0,0.96,0.759,0,0.903,14.3,0,18.08,13.73,0,17.36,0,1,0,0,0.143,0,0.0763,0.143,0.0303,0.41,0.59,0.41,31.5
1668981600000,2022,11,2022,2,8,7,0.07,0.0302,0.0397,1128.62,16.27,16.27,6.718,1,1,1,115.7,110.6,123.2,65.7,60.58,50,50,50,0,-7.105e-15,7.105e-15,0.433,0.406,0.452,65.7,60.58,73.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00133,0.000899,0.00197,0.000052,0.000035,0.000077,0.104,0.096,0.115,0.0041,0.0038,0.0045,25.4,25.39,25.4,0.394,0,0.931,0.411,0,0.96,0.379,0,0.893,6.998,0,16.95,6.718,0,16.27,0,4,0,0,0.571,0,0.0373,0.571,0.0303,0.43,0.57,0.43,16.1
1669586400000,2022,11,2022,2,9,7,0.0696,0.0334,0.0362,1077.68,15.67,15.67,6.415,1,1,1,115,109.2,121.2,59.89,50.21,55.14,50,59,-1.015e-15,-7.105e-15,7.105e-15,0.481,0.412,0.54,59.89,50.21,71.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000841,0.0000179,0.00181,0.000033,7e-7,0.000071,0.095,0.0811,0.111,0.0037,0.0032,0.0044,25.4,25.39,25.42,0.389,0,0.92,0.411,0,0.96,0.373,0,0.883,6.682,0,16.32,6.415,0,15.67,0,4,0,0,0.571,0,0.0356,0.571,0.0334,0.48,0.52,0.48,15.5
1670191200000,2022,12,2022,3,10,7,0.0724,0.0357,0.0326,1090.39,16.02,16.02,6.49,1,0,0.8571428571428571,119.8,107.3,131.4,60.76,48.3,59,59,59,6.9,0,48.3,0.495,0.449,0.55,53.86,0,72.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.000935,0,0.0019,0.000037,0,0.000075,0.0956,0.0708,0.115,0.0037,0.0028,0.0045,25.4,25.39,25.43,0.39,0,0.926,0.411,0,0.96,0.375,0,0.889,6.761,0,16.68,6.49,0,16.02,1,3,0,0.143,0.429,0,0.0361,0.571,0.0398,0.49,0.45,0.55,15.1
1670796000000,2022,12,2022,3,11,7,0.083,0.0357,0.0474,2940.78,18.12,18.12,17.5,1,1,1,137.3,135.5,140.4,78.3,76.46,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.43,0.42,0.436,78.3,76.46,81.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0742,0.0759,0.00241,0.00225,0.00267,0.000094,0.000088,0.0001,0.125,0.122,0.131,0.0049,0.0048,0.0051,25.37,25.37,25.38,0.936,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.23,17.86,18.86,17.5,17.14,18.12,0,0,0,0,0,0,0.0972,0,0.0356,0.43,0.57,0.43,35.4
1671400800000,2022,12,2022,3,12,7,0.0875,0.0357,0.0518,3191.73,19.91,19.91,19,1,1,1,144.7,140.7,149.1,85.68,81.66,59,59,59,-2.03e-15,-1.421e-14,0,0.408,0.396,0.419,85.68,81.66,90.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.076,0.079,0.00303,0.00269,0.00341,0.00012,0.00011,0.00013,0.139,0.131,0.147,0.0054,0.0052,0.0057,25.36,25.35,25.37,0.926,0.921,0.931,0.962,0.961,0.964,0.892,0.888,0.895,19.74,18.92,20.64,19,18.18,19.91,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
1672005600000,2022,12,2022,3,13,6,0.0725,0.0306,0.0419,2592.91,18.9,18.9,18.01,1,1,1,139.8,136.3,144.2,80.79,77.28,59,59,59,2.368e-15,-1.421e-14,1.421e-14,0.422,0.409,0.433,80.79,77.28,85.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0745,0.0773,0.00262,0.00232,0.00299,0.0001,0.000091,0.00012,0.13,0.124,0.138,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.933,0.927,0.937,0.961,0.96,0.962,0.896,0.892,0.9,18.74,18.02,19.64,18.01,17.3,18.9,0,0,0,0,0,0,0.1,0,0.0306,0.42,0.58,0.42,35.8