datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.75,0.537,1.21,69647.9,123,123,93.61,3,2,2.3870967741935485,652.6,529.2,789.9,452,302.2,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.315,0.235,0.429,452,302.2,603.9,990,990,990,966.5,966,967.1,23.5,22.9,24,0.232,0.17,0.309,0.117,0.0416,0.204,0.005,0.0017,0.0089,0.548,0.359,0.728,0.023,0.015,0.032,22.95,22.21,23.66,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.69,33,51.98,39.5,32.01,48.2,0,0,0,0,0,0,0.52,0,0.54,0.31,0.69,0.31,39.8
996616800000,2001,8,2000,11,31,1.15,0.493,0.661,39705,72.04,72.04,53.37,2,1,1.5483870967741935,430.8,361.6,522.4,246.8,177.6,184,184,184,0,-2.842e-14,2.842e-14,0.432,0.352,0.509,246.8,177.6,338.4,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.123,0.18,0.0241,0.0108,0.0587,0.00099,0.00044,0.0024,0.343,0.262,0.412,0.014,0.011,0.017,24.12,23.64,24.48,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.9,25.97,52.29,36.77,25.19,48.2,0,0,0,0,0,0,0.296,0,0.489,0.43,0.57,0.43,34.5
999295200000,2001,9,2000,12,30,0.787,0.358,0.43,26637.6,48.2,48.2,37,1,1,1,303.7,263.7,358,165.7,125.7,138,138,138,2.368e-15,-2.842e-14,2.842e-14,0.458,0.385,0.523,165.7,125.7,220,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.115,0.101,0.134,0.00984,0.00643,0.0145,0.00039,0.00025,0.00058,0.291,0.219,0.388,0.012,0.0087,0.016,24.78,24.42,25.03,0.944,0.929,0.958,0.974,0.97,0.98,0.919,0.901,0.939,38.01,28.66,50.49,37,27.81,48.2,0,0,0,0,0,0,0.206,0,0.357,0.45,0.55,0.45,33.8
1001887200000,2001,10,2001,1,31,0.643,0.271,0.372,23070.9,34.16,34.16,31.01,1,1,1,240,226.8,262.9,138.9,129.8,101.2,97,110,0,-2.842e-14,2.842e-14,0.421,0.399,0.448,138.9,129.8,152.9,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.101,0.0972,0.107,0.00755,0.00678,0.00874,0.0003,0.00027,0.00035,0.239,0.222,0.265,0.0094,0.0087,0.011,25.13,24.98,25.22,0.934,0.931,0.94,0.97,0.97,0.97,0.906,0.903,0.912,31.97,29.87,35.21,31.01,28.97,34.16,0,0,0,0,0,0,0.172,0,0.271,0.42,0.58,0.42,35.9
1004565600000,2001,11,2001,2,30,0.625,0.241,0.384,23895.7,37.01,37.01,33.19,1,1,1,241.2,228.2,257.7,148.2,135.2,93,93,93,9.474e-16,0,2.842e-14,0.386,0.361,0.408,148.2,135.2,164.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0988,0.109,0.00834,0.00724,0.00975,0.00033,0.00028,0.00039,0.254,0.231,0.284,0.01,0.0091,0.011,25.1,24.99,25.2,0.938,0.933,0.944,0.97,0.97,0.972,0.91,0.905,0.917,34.21,31.15,38.08,33.19,30.22,37.01,0,0,0,0,0,0,0.184,0,0.241,0.39,0.61,0.39,38.2
1007157600000,2001,12,2001,3,31,0.682,0.174,0.508,32193.5,46.86,46.86,43.27,1,1,1,254.5,245.7,264,189.7,175.5,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.255,0.224,0.305,189.7,175.5,205,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.12,0.0119,0.0107,0.0132,0.00047,0.00042,0.00052,0.325,0.301,0.352,0.013,0.012,0.014,24.96,24.89,25.01,0.951,0.947,0.956,0.98,0.978,0.98,0.932,0.926,0.936,44.17,40.73,47.82,43.27,39.81,46.86,0,0,0,0,0,0,0.24,0,0.174,0.26,0.74,0.26,47.2
1009836000000,2002,1,2001,4,31,0.749,0.196,0.554,34448.3,53.54,53.54,46.3,2,1,1.2903225806451613,279.8,252.2,318.1,206.8,179.2,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.263,0.229,0.289,206.8,179.2,245.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.135,0.0133,0.011,0.0166,0.00053,0.00043,0.00066,0.311,0.24,0.386,0.012,0.0096,0.015,24.87,24.73,24.98,0.945,0.922,0.959,0.977,0.97,0.98,0.923,0.894,0.94,39.86,25.52,51.85,38.82,24.76,48.2,0,0,0,0,0,0,0.257,0,0.195,0.26,0.74,0.26,46
1012514400000,2002,2,2001,5,28,0.955,0.206,0.749,45318.7,92.46,92.46,67.44,2,2,2,394.8,320,511.7,309.8,235,85,85,85,-3.045e-15,-2.842e-14,2.842e-14,0.22,0.166,0.266,309.8,235,426.7,990,990,990,965.4,965,965.9,24.6,24.1,25,0.159,0.133,0.201,0.0457,0.0157,0.1,0.0019,0.00063,0.0042,0.357,0.25,0.532,0.015,0.01,0.022,24.28,23.57,24.75,0.94,0.925,0.957,0.973,0.97,0.98,0.915,0.897,0.938,34.64,26.37,47.18,33.72,25.58,46.23,0,0,0,0,0,0,0.375,0,0.206,0.22,0.78,0.22,47.5
1014933600000,2002,3,2001,6,31,1.62,0.287,1.34,77465.7,117.3,117.3,104.1,3,2,2.6774193548387095,606.1,520.7,672.8,499.1,413.7,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.177,0.159,0.205,499.1,413.7,565.8,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.239,0.199,0.276,0.138,0.0943,0.179,0.0058,0.0039,0.0076,0.577,0.515,0.652,0.024,0.021,0.028,23.11,22.76,23.54,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,41.12,34.91,52.28,39.81,33.86,48.2,0,0,0,0,0,0,0.578,0,0.28,0.18,0.83,0.17,47.8
1017612000000,2002,4,2001,7,30,2.17,0.324,1.84,101048,159.2,159.2,140.3,4,3,3.3333333333333335,836.5,676.3,941.5,711.5,551.3,125,125,125,0,0,0,0.151,0.133,0.185,711.5,551.3,816.5,990,990,990,967.2,966.6,967.7,22.8,22.3,23.4,0.376,0.273,0.455,0.272,0.169,0.334,0.012,0.0072,0.015,0.88,0.633,1.02,0.039,0.027,0.045,21.87,21.33,22.76,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,43.94,39,52.19,42.43,37.99,48.2,0,0,0,0,0,0,0.78,0,0.33,0.15,0.85,0.15,46.6
1020204000000,2002,5,2001,8,31,2.16,0.394,1.77,96831,144.6,144.6,130.1,3,2,2.903225806451613,807.8,608,927.6,660.8,461,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.185,0.158,0.242,660.8,461,780.6,990,990,990,967.1,966.3,967.6,22.9,22.4,23.7,0.341,0.222,0.424,0.242,0.117,0.317,0.011,0.0049,0.014,0.832,0.552,1.03,0.037,0.024,0.046,22.04,21.36,23.08,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,46.94,35.74,52.46,44.94,34.67,48.2,0,0,0,0,0,0,0.723,0,0.39,0.18,0.82,0.18,44.8
1022882400000,2002,6,2001,9,30,1.19,0.308,0.881,52624.3,96.4,96.4,73.09,2,2,2,458.9,358.6,595.1,339.9,239.6,119,119,119,9.474e-16,-5.684e-14,5.684e-14,0.265,0.2,0.332,339.9,239.6,476.1,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.175,0.139,0.228,0.0597,0.0161,0.124,0.0025,0.00065,0.0052,0.407,0.26,0.616,0.017,0.01,0.026,23.93,23.11,24.55,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.62,26.71,51.59,36.54,25.91,48.2,0,0,0,0,0,0,0.406,0,0.309,0.26,0.74,0.26,44.2
1025474400000,2002,7,2001,10,31,0.784,0.289,0.495,30667.9,53.22,53.22,41.22,2,1,1.1290322580645162,292.9,245.7,353.4,184.9,137.7,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.373,0.306,0.44,184.9,137.7,245.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.14,0.0115,0.00745,0.0166,0.00046,0.00029,0.00067,0.302,0.238,0.394,0.012,0.0094,0.016,24.82,24.54,25.09,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,39.02,25.65,51.97,37.9,24.88,48.2,0,0,0,0,0,0,0.229,0,0.289,0.37,0.63,0.37,39.1
1028152800000,2002,8,2001,11,31,0.554,0.249,0.305,11687.5,33.65,33.65,15.71,1,1,1,207,179.2,243.2,114,86.21,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.453,0.382,0.519,114,86.21,150.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.0822,0.105,0.00544,0.00308,0.00852,0.00021,0.00012,0.00034,0.194,0.144,0.259,0.0076,0.0056,0.01,25.33,25.08,25.42,0.509,0,0.939,0.532,0,0.97,0.494,0,0.911,16.19,0,34.69,15.71,0,33.65,0,14,0,0,0.452,0,0.0873,0.452,0.249,0.45,0.55,0.45,21.1
1030831200000,2002,9,2001,12,30,0.389,0.187,0.203,11105.2,23.37,23.37,15.42,1,1,1,150.2,130,177.8,78.22,57.99,72,72,72,3.079e-15,-1.421e-14,1.421e-14,0.483,0.405,0.554,78.22,57.99,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0773,0.0708,0.087,0.0024,0.000679,0.00475,0.000094,0.000027,0.00019,0.128,0.0923,0.177,0.005,0.0036,0.0069,25.38,25.37,25.41,0.794,0,0.94,0.834,0,0.97,0.764,0,0.902,16.01,0,24.1,15.42,0,23.37,0,4,0,0,0.133,0,0.0857,0.133,0.186,0.48,0.52,0.48,28.5
1033423200000,2002,10,2002,1,31,0.328,0.139,0.189,9280.84,18.38,18.38,12.47,1,1,1,122.6,111.1,134.6,70.64,59.12,52,52,52,6.876e-16,-1.421e-14,1.421e-14,0.426,0.386,0.468,70.64,59.12,82.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0753,0.00175,0.000775,0.00277,0.000069,0.00003,0.00011,0.112,0.0939,0.132,0.0044,0.0037,0.0052,25.39,25.37,25.41,0.711,0,0.94,0.743,0,0.961,0.682,0,0.902,12.99,0,19.12,12.47,0,18.38,0,7,0,0,0.226,0,0.0693,0.226,0.139,0.42,0.58,0.42,28.3
1036101600000,2002,11,2002,2,30,0.314,0.13,0.185,10982.6,16.7,16.7,15.25,1,1,1,121.3,112.5,124.5,71.27,62.49,50,50,50,-2.368e-16,-7.105e-15,0,0.413,0.402,0.444,71.27,62.49,74.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0721,0.00181,0.00106,0.00208,0.000071,0.000042,0.000082,0.112,0.0987,0.117,0.0044,0.0039,0.0046,25.39,25.38,25.4,0.891,0,0.938,0.928,0,0.96,0.855,0,0.9,15.89,0,17.4,15.25,0,16.7,0,1,0,0,0.0333,0,0.0847,0.0333,0.129,0.41,0.59,0.41,35
1038693600000,2002,12,2002,3,31,0.411,0.158,0.253,14836.5,28.22,28.22,19.94,1,1,1,153.4,122.1,184.9,94.36,63.06,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.391,0.319,0.483,94.36,63.06,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0708,0.0916,0.00377,0.00111,0.00646,0.00015,0.000044,0.00025,0.154,0.0996,0.211,0.006,0.0039,0.0082,25.37,25.35,25.4,0.858,0,0.938,0.904,0,0.97,0.829,0,0.901,20.63,0,29.09,19.94,0,28.22,0,2,0,0,0.0645,0,0.111,0.0645,0.158,0.38,0.62,0.38,36.1
1041372000000,2003,1,2002,4,31,0.626,0.196,0.43,26670.4,53.23,53.23,35.85,2,1,1.1290322580645162,233.6,184.9,316.8,160.6,112,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.324,0.23,0.395,160.6,112,243.8,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0885,0.135,0.0094,0.00527,0.0165,0.00037,0.00021,0.00066,0.254,0.187,0.387,0.01,0.0073,0.015,25.14,24.73,25.39,0.934,0.919,0.959,0.973,0.97,0.98,0.909,0.892,0.94,33.5,25.61,51.98,32.49,24.84,48.2,0,0,0,0,0,0,0.199,0,0.196,0.31,0.69,0.31,42.6
1044050400000,2003,2,2002,5,28,0.973,0.206,0.767,46395.6,94.37,94.37,69.04,2,2,2,402.2,320.9,521.3,317.2,235.8,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.216,0.163,0.265,317.2,235.8,436.3,990,990,990,965.4,965,965.9,24.6,24.1,25,0.162,0.133,0.204,0.0491,0.0158,0.105,0.002,0.00063,0.0044,0.368,0.251,0.546,0.015,0.01,0.023,24.24,23.51,24.75,0.941,0.925,0.957,0.973,0.97,0.98,0.916,0.897,0.938,35.45,26.47,48.15,34.52,25.67,47.18,0,0,0,0,0,0,0.384,0,0.206,0.21,0.79,0.21,47.7
1046469600000,2003,3,2002,6,31,1.82,0.287,1.53,88267.7,135.3,135.3,118.6,3,2,2.870967741935484,680.1,533.6,769.8,573.1,426.6,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.159,0.139,0.201,573.1,426.6,662.8,990,990,990,966.6,966,967,23.4,23,24,0.281,0.204,0.332,0.185,0.1,0.244,0.0079,0.0042,0.011,0.68,0.526,0.816,0.029,0.022,0.035,22.7,22.2,23.46,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.63,35.07,51.61,41.59,34.02,48.2,0,0,0,0,0,0,0.659,0,0.29,0.16,0.84,0.16,48.5
1049148000000,2003,4,2002,7,30,3.3,0.344,2.4,118836,192.8,192.8,165,4,3,3.6666666666666665,1273,775.1,1902,1140,650.1,132.7,125,148,215.2,-1.137e-13,653.5,0.115,0.0778,0.161,925.1,650.1,1100,990,990,990,968.7,967,970.8,21.3,19.2,23,0.653,0.329,0.926,0.471,0.235,0.648,0.023,0.01,0.034,1.4,0.799,1.87,0.067,0.035,0.098,19.89,17.34,22.2,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.14,39.32,50.72,45.1,38.32,48.2,0,0,0,0,0,0,0.917,0,0.9,0.1,0.73,0.27,36
1051740000000,2003,5,2002,8,31,3.95,0.514,2.81,134281,192.8,192.8,180.5,4,4,4,1475,1002,1895,1283,809.7,192,192,192,235.5,-1.137e-13,602.5,0.135,0.101,0.192,1048,809.7,1100,990,990,990,969.4,967.9,970.8,20.6,19.2,22.1,0.8,0.458,0.926,0.575,0.331,0.648,0.028,0.015,0.034,1.66,1,1.87,0.081,0.045,0.097,18.93,17.37,21.09,0.952,0.949,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.09,39.91,49.91,45.12,38.94,48.2,0,0,0,0,0,0,1,0,1.14,0.13,0.71,0.29,34
1054418400000,2003,6,2002,9,30,2.06,0.417,1.64,91259.4,158.3,158.3,126.7,4,2,3,794,641.6,979.6,633,480.6,161,161,161,0,-5.684e-14,5.684e-14,0.206,0.164,0.251,633,480.6,818.6,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.327,0.236,0.463,0.223,0.126,0.335,0.0098,0.0053,0.015,0.778,0.548,1.04,0.034,0.023,0.047,22.15,21.16,22.91,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.84,35.37,52.5,42.45,34.31,48.2,0,0,0,0,0,0,0.704,0,0.42,0.2,0.8,0.2,44.3
1057010400000,2003,7,2002,10,31,1.39,0.454,0.941,55258.3,103,103,74.27,3,2,2.032258064516129,520.7,431.3,632,351.2,245.3,169.5,135,186,3.667e-15,-5.684e-14,5.684e-14,0.334,0.214,0.431,351.2,245.3,497,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.184,0.146,0.243,0.0648,0.0166,0.134,0.0027,0.00068,0.0057,0.425,0.271,0.638,0.018,0.011,0.027,23.63,22.97,24.19,0.945,0.928,0.958,0.973,0.97,0.98,0.92,0.901,0.939,37.83,27.01,52.49,36.58,26.2,48.2,0,0,0,0,0,0,0.413,0,0.449,0.33,0.68,0.32,39.8
1059688800000,2003,8,2002,11,31,0.96,0.415,0.545,33242.4,58.39,58.39,44.68,2,1,1.2580645161290323,358.3,304.7,426.7,203.3,149.7,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.437,0.363,0.509,203.3,149.7,271.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.153,0.0137,0.00848,0.0272,0.00055,0.00034,0.0011,0.316,0.255,0.405,0.013,0.01,0.016,24.49,24.17,24.81,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.84,25.84,52.23,37.69,25.07,48.2,0,0,0,0,0,0,0.248,0,0.415,0.43,0.57,0.43,34.6
1062367200000,2003,9,2002,12,30,0.658,0.306,0.352,21780,41.29,41.29,30.25,1,1,1,253.9,218.3,300.6,135.9,100.3,118,118,118,-3.316e-15,-2.842e-14,2.842e-14,0.469,0.393,0.541,135.9,100.3,182.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0886,0.118,0.0073,0.00428,0.0113,0.00029,0.00017,0.00045,0.234,0.171,0.318,0.0093,0.0067,0.013,25.07,24.78,25.32,0.931,0.911,0.949,0.971,0.969,0.98,0.904,0.883,0.93,31.14,22.7,42.14,30.25,21.99,41.29,0,0,0,0,0,0,0.168,0,0.306,0.47,0.53,0.47,33.1
1064959200000,2003,10,2003,1,31,0.536,0.196,0.341,21206.5,32.25,32.25,28.5,1,1,1,200.2,184.7,216.4,127.2,111.7,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.365,0.337,0.395,127.2,111.7,143.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0884,0.0996,0.00656,0.00524,0.00794,0.00026,0.00021,0.00031,0.215,0.187,0.244,0.0084,0.0073,0.0096,25.36,25.26,25.39,0.929,0.919,0.936,0.97,0.97,0.97,0.901,0.891,0.908,29.38,25.55,33.25,28.5,24.78,32.25,0,0,0,0,0,0,0.158,0,0.195,0.37,0.64,0.36,39.6
1067637600000,2003,11,2003,2,30,0.502,0.159,0.343,21399.9,36.06,36.06,29.72,1,1,1,193.7,182.2,209.3,132.4,115.2,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.319,0.239,0.368,132.4,115.2,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0885,0.102,0.007,0.00554,0.00929,0.00027,0.00022,0.00036,0.222,0.192,0.269,0.0087,0.0075,0.011,25.35,25.28,25.38,0.93,0.921,0.941,0.97,0.97,0.97,0.902,0.894,0.913,30.64,26.42,37.17,29.72,25.63,36.06,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
1070229600000,2003,12,2003,3,31,0.6,0.158,0.442,27878.2,41.57,41.57,37.47,1,1,1,224.1,204.1,241,165.1,145.1,59,59,59,0,0,0,0.264,0.245,0.289,165.1,145.1,182,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.105,0.0984,0.111,0.00978,0.00808,0.0112,0.00038,0.00032,0.00044,0.281,0.245,0.311,0.011,0.0096,0.012,25.18,25.04,25.33,0.943,0.936,0.949,0.974,0.97,0.98,0.919,0.908,0.93,38.45,33.75,42.42,37.47,32.74,41.57,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.5
1072908000000,2004,1,2003,4,31,0.834,0.196,0.638,39178.4,76.64,76.64,52.66,2,1,1.5161290322580645,311.3,243.2,424.2,238.3,170.2,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.242,0.172,0.3,238.3,170.2,351.2,990,990,990,965,964.7,965.5,25,24.5,25.3,0.133,0.109,0.173,0.0235,0.0102,0.0648,0.00094,0.0004,0.0026,0.322,0.241,0.417,0.013,0.0096,0.017,24.71,24.07,25.05,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.78,25.62,52.41,36.66,24.85,48.2,0,0,0,0,0,0,0.293,0,0.196,0.24,0.76,0.24,47
1075586400000,2004,2,2003,5,29,1.58,0.213,1.37,79116.8,144.6,144.6,113.7,3,2,2.6206896551724137,631.2,437.1,814.5,546.2,352.1,85,85,85,-3.92e-15,-5.684e-14,5.684e-14,0.14,0.104,0.194,546.2,352.1,729.5,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.265,0.174,0.364,0.173,0.0652,0.288,0.0074,0.0027,0.013,0.661,0.42,0.924,0.028,0.017,0.04,22.93,21.92,24.01,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.55,35.49,51.8,43.45,34.43,48.2,0,0,0,0,0,0,0.632,0,0.21,0.13,0.87,0.13,50.1
1078092000000,2004,3,2003,6,31,4.31,0.397,2.69,125305,192.8,192.8,168.4,4,3,3.838709677419355,1611,827.2,3201,1463,698.2,148.2,129,183,459.7,-1.137e-13,1918,0.103,0.0572,0.156,1003,698.2,1100,990,990,990,969.7,967.2,974,20.3,16,22.8,0.741,0.355,0.926,0.537,0.267,0.648,0.027,0.012,0.04,1.56,0.879,1.87,0.079,0.039,0.12,18.74,14.14,21.91,0.951,0.936,0.957,0.979,0.97,0.98,0.931,0.908,0.938,45.22,35.68,52.29,44.03,34.61,48.2,0,0,0,0,0,0,0.936,0,1.62,0.092,0.62,0.38,29.1
1080770400000,2004,4,2003,7,30,9.76,0.697,2.85,90489.1,135,135,125.7,4,4,4,3766,3355,3973,3497,3131,269,217,295,2397,2031,2625,0.0715,0.055,0.0861,1100,1100,1100,990,990,990,975.2,974.3,975.6,14.8,14.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.94,12.5,13.81,0.928,0.925,0.934,0.97,0.97,0.97,0.9,0.897,0.906,32.39,31.18,34.79,31.42,30.24,33.74,0,0,0,0,0,0,0.698,0,6.91,0.071,0.29,0.71,9.27
1083362400000,2004,5,2003,8,31,6.52,0.817,2.95,118708,185,185,159.6,4,4,4,2435,1584,3372,2130,1308,305,276,321,1030,208.1,1951,0.13,0.0952,0.174,1100,1100,1100,990,990,990,972.1,969.8,974.3,17.9,15.7,20.2,0.925,0.912,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.86,1.87,0.11,0.092,0.12,16.04,13.78,18.38,0.944,0.934,0.952,0.976,0.97,0.98,0.922,0.906,0.933,40.85,34.69,47.19,39.89,33.65,46.24,0,0,0,0,0,0,0.886,0,3.57,0.13,0.45,0.55,18.2
1086040800000,2004,6,2003,9,30,2.69,0.502,2.12,111139,192.8,192.8,154.4,4,3,3.433333333333333,1039,745.5,1542,845.4,584.5,193.7,161,210,27.22,-1.137e-13,232.1,0.192,0.136,0.242,818.2,584.5,1100,990,990,990,968,966.9,969.6,22,20.4,23.1,0.512,0.295,0.911,0.367,0.191,0.648,0.017,0.0083,0.032,1.14,0.692,1.86,0.052,0.03,0.091,20.91,18.52,22.43,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.931,0.938,45.98,40.18,52.06,44.9,39.23,48.2,0,0,0,0,0,0,0.858,0,0.57,0.19,0.79,0.21,41.3
1088632800000,2004,7,2003,10,31,1.57,0.498,1.07,62610.5,111.8,111.8,84.15,3,2,2.161290322580645,586.6,474,733.2,400.6,288,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.322,0.254,0.392,400.6,288,547.2,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.205,0.162,0.277,0.0888,0.0349,0.167,0.0038,0.0014,0.0072,0.488,0.333,0.642,0.021,0.014,0.027,23.29,22.54,23.93,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.37,31.71,51.96,39.2,30.76,48.2,0,0,0,0,0,0,0.468,0,0.5,0.32,0.68,0.32,39.9
1091311200000,2004,8,2003,11,31,1.05,0.415,0.63,38132.5,67.22,67.22,51.25,2,1,1.4838709677419355,390.2,329.9,468.2,235.2,174.9,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.401,0.331,0.47,235.2,174.9,313.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.14,0.119,0.168,0.0202,0.0106,0.0468,0.00082,0.00043,0.0019,0.332,0.257,0.407,0.013,0.01,0.017,24.32,23.92,24.64,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.31,26,52.51,37.13,25.22,48.2,0,0,0,0,0,0,0.285,0,0.42,0.4,0.6,0.4,36.3
1093989600000,2004,9,2003,12,30,0.711,0.306,0.405,25182.3,46.98,46.98,34.98,1,1,1,274.2,239.1,325.8,156.2,121.1,118,118,118,-3.79e-15,-2.842e-14,2.842e-14,0.434,0.362,0.494,156.2,121.1,207.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0959,0.127,0.00902,0.00604,0.0134,0.00036,0.00024,0.00054,0.271,0.208,0.363,0.011,0.0082,0.015,24.93,24.61,25.16,0.94,0.926,0.956,0.973,0.97,0.98,0.915,0.898,0.937,35.92,27.67,47.94,34.98,26.84,46.98,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1096581600000,2004,10,2004,1,31,0.57,0.26,0.31,13748,31.21,31.21,18.48,1,1,1,212.8,195.9,236.6,115.8,98.89,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.457,0.41,0.495,115.8,98.89,139.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0863,0.101,0.00559,0.00416,0.00762,0.00022,0.00016,0.0003,0.197,0.166,0.239,0.0077,0.0065,0.0094,25.32,25.14,25.43,0.627,0,0.935,0.657,0,0.97,0.608,0,0.907,19.05,0,32.18,18.48,0,31.21,0,10,0,0,0.323,0,0.103,0.323,0.26,0.46,0.54,0.46,24.1
1099260000000,2004,11,2004,2,30,0.502,0.159,0.343,21408,33.94,33.94,29.73,1,1,1,193.6,190.2,200,132.3,123.2,61.33,50,67,0,-1.421e-14,1.421e-14,0.317,0.25,0.352,132.3,123.2,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0913,0.0987,0.00699,0.00622,0.0085,0.00027,0.00024,0.00033,0.222,0.206,0.252,0.0087,0.0081,0.0099,25.37,25.35,25.38,0.931,0.927,0.938,0.97,0.97,0.97,0.903,0.899,0.91,30.65,28.41,34.99,29.73,27.56,33.94,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
1101852000000,2004,12,2004,3,31,0.569,0.158,0.411,25803.5,39.23,39.23,34.68,1,1,1,212.5,194.3,231.4,153.5,135.3,59,59,59,0,0,0,0.278,0.255,0.304,153.5,135.3,172.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0949,0.108,0.0088,0.00725,0.0104,0.00034,0.00028,0.00041,0.26,0.227,0.294,0.01,0.0089,0.012,25.26,25.12,25.36,0.94,0.933,0.946,0.971,0.97,0.976,0.912,0.905,0.923,35.73,31.37,40.18,34.68,30.43,39.23,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.3
1104530400000,2005,1,2004,4,31,0.765,0.196,0.57,35150,60.8,60.8,47.24,2,1,1.4193548387096775,285.7,232.8,351.5,212.7,159.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.261,0.208,0.314,212.7,159.8,278.5,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.124,0.105,0.147,0.0155,0.00933,0.0304,0.00062,0.00037,0.0012,0.297,0.243,0.386,0.012,0.0097,0.015,24.85,24.53,25.13,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.55,25.84,51.85,35.51,25.06,48.2,0,0,0,0,0,0,0.262,0,0.195,0.26,0.75,0.25,45.9
1107208800000,2005,2,2004,5,28,1.01,0.206,0.805,48702.5,83.85,83.85,72.47,2,2,2,417.6,357.2,469.3,332.6,272.2,85,85,85,0,0,0,0.206,0.181,0.238,332.6,272.2,384.3,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.167,0.146,0.186,0.056,0.0275,0.0804,0.0023,0.0011,0.0033,0.39,0.3,0.468,0.016,0.012,0.019,24.14,23.82,24.51,0.945,0.934,0.953,0.974,0.97,0.98,0.92,0.906,0.934,37.19,30.57,42.78,36.24,29.65,41.92,0,0,0,0,0,0,0.403,0,0.205,0.2,0.8,0.2,48.2
1109628000000,2005,3,2004,6,31,1.25,0.287,0.962,57808.8,96.4,96.4,77.7,2,2,2,466.1,446.6,560.6,359.1,339.6,107,107,107,1.834e-15,0,5.684e-14,0.23,0.191,0.24,359.1,339.6,453.6,990,990,990,965.7,965.6,966.1,24.3,23.9,24.4,0.18,0.173,0.213,0.0685,0.0593,0.113,0.0028,0.0024,0.0047,0.433,0.404,0.575,0.018,0.017,0.024,23.87,23.3,23.99,0.949,0.947,0.958,0.974,0.971,0.98,0.925,0.92,0.939,39.88,37.82,49.65,38.85,36.74,48.2,0,0,0,0,0,0,0.432,0,0.288,0.23,0.77,0.23,46.2
1112306400000,2005,4,2004,7,30,2.28,0.324,1.95,106471,176.2,176.2,147.9,4,2,3.466666666666667,878.1,580.1,1050,753.1,455.1,125,125,125,-9.474e-15,-1.137e-13,1.137e-13,0.147,0.119,0.215,753.1,455.1,924.9,990,990,990,967.4,966.2,968.1,22.6,21.9,23.8,0.417,0.218,0.555,0.292,0.114,0.387,0.013,0.0048,0.018,0.944,0.551,1.2,0.042,0.023,0.055,21.65,20.75,23.21,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,43.97,35.83,51.53,42.85,34.76,48.2,0,0,0,0,0,0,0.822,0,0.33,0.14,0.86,0.14,46.7
1114898400000,2005,5,2004,8,31,1.83,0.394,1.43,81633.3,144.6,144.6,109.7,3,2,2.5806451612903225,682.6,483.3,927.6,535.6,336.3,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.224,0.158,0.304,535.6,336.3,780.6,990,990,990,966.6,965.8,967.6,23.4,22.4,24.2,0.27,0.175,0.424,0.167,0.0577,0.317,0.0072,0.0024,0.014,0.658,0.402,1.03,0.028,0.017,0.046,22.72,21.36,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.79,34.94,52.12,42.55,33.89,48.2,0,0,0,0,0,0,0.61,0,0.4,0.22,0.78,0.22,44.6
1117576800000,2005,6,2004,9,30,0.981,0.308,0.673,40775.8,76.71,76.71,56.63,2,1,1.6666666666666667,378.6,307.2,473.7,259.6,188.2,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.32,0.251,0.387,259.6,188.2,354.7,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.147,0.121,0.18,0.0278,0.0117,0.0664,0.0011,0.00047,0.0027,0.338,0.249,0.428,0.014,0.01,0.018,24.37,23.84,24.73,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.1,25.59,51.83,36,24.82,48.2,0,0,0,0,0,0,0.315,0,0.308,0.31,0.69,0.31,41.6
1120168800000,2005,7,2004,10,31,0.707,0.289,0.418,26014.3,44.35,44.35,34.97,1,1,1,263.9,230.9,303.6,155.9,122.9,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.412,0.356,0.468,155.9,122.9,195.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.109,0.0969,0.123,0.009,0.0062,0.0124,0.00036,0.00024,0.00049,0.27,0.211,0.342,0.011,0.0083,0.014,24.98,24.74,25.2,0.94,0.927,0.953,0.973,0.97,0.98,0.915,0.899,0.934,35.92,28.16,45.25,34.97,27.32,44.35,0,0,0,0,0,0,0.194,0,0.289,0.41,0.59,0.41,36.8
1122847200000,2005,8,2004,11,31,0.521,0.249,0.272,6562.05,30.16,30.16,8.82,1,1,1,194.5,169.4,227.9,101.5,76.37,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.482,0.408,0.549,101.5,76.37,134.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0876,0.0787,0.0994,0.00438,0.00224,0.00721,0.00017,0.000088,0.00028,0.172,0.127,0.231,0.0067,0.005,0.0091,25.38,25.2,25.42,0.299,0,0.933,0.313,0,0.97,0.29,0,0.905,9.093,0,31.09,8.82,0,30.16,0,21,0,0,0.677,0,0.049,0.677,0.249,0.48,0.52,0.48,12.6
1125525600000,2005,9,2004,12,30,0.359,0.187,0.152,6586.7,21.15,21.15,9.148,1,0,0.8333333333333334,138.6,119,168,66.57,47.05,72,72,72,8.097,-1.421e-14,49.79,0.525,0.429,0.605,58.47,0,96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0835,0.00143,0,0.00391,0.000056,0,0.00015,0.107,0.0708,0.16,0.0042,0.0028,0.0062,25.4,25.37,25.43,0.49,0,0.938,0.513,0,0.967,0.471,0,0.901,9.513,0,21.87,9.148,0,21.15,5,9,0,0.167,0.3,0,0.0508,0.467,0.207,0.52,0.42,0.58,18.3
1128117600000,2005,10,2005,1,31,0.278,0.139,0.0832,652.906,13.81,13.81,0.8776,1,0,0.5483870967741935,103.7,94.17,117.1,51.71,42.17,52,52,52,20.62,-7.105e-15,49.55,0.503,0.444,0.552,31.08,0,65.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000311,0,0.00129,0.000012,0,0.00005,0.0816,0.0708,0.103,0.0032,0.0028,0.004,25.42,25.4,25.43,0.0569,0,0.886,0.0619,0,0.96,0.0547,0,0.851,0.9141,0,14.38,0.8776,0,13.81,14,15,0,0.452,0.484,0,0.00488,0.935,0.1948,0.5,0.3,0.7,2.35
1130796000000,2005,11,2005,2,30,0.333,0.13,0.195,10517.5,23.5,23.5,14.61,1,0,0.9333333333333333,128.5,94.99,156.5,78.49,44.99,50,50,50,3.081,-1.421e-14,47.45,0.396,0.319,0.526,75.41,0,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0708,0.0834,0.00244,0,0.0048,0.000096,0,0.00019,0.126,0.0708,0.174,0.0049,0.0028,0.0068,25.38,25.34,25.43,0.708,0,0.94,0.738,0,0.97,0.682,0,0.903,15.16,0,24.23,14.61,0,23.5,2,5,0,0.0667,0.167,0,0.0812,0.233,0.138,0.39,0.59,0.41,31.6
1133388000000,2005,12,2005,3,31,0.458,0.158,0.3,18508.4,29.32,29.32,24.88,1,1,1,171.1,155.4,189.6,112.1,96.42,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.346,0.311,0.38,112.1,96.42,130.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0812,0.0933,0.00528,0.00395,0.00685,0.00021,0.00015,0.00027,0.186,0.158,0.219,0.0073,0.0062,0.0086,25.36,25.35,25.36,0.92,0.911,0.931,0.97,0.967,0.97,0.892,0.883,0.903,25.65,21.92,30.23,24.88,21.2,29.32,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.4
1136066400000,2006,1,2005,4,31,0.686,0.196,0.49,30337.7,62.04,62.04,40.78,2,1,1.2580645161290323,256.1,191.5,357.2,183.1,118.5,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.296,0.204,0.381,183.1,118.5,284.2,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.114,0.0908,0.149,0.0124,0.00582,0.0332,0.00049,0.00023,0.0013,0.271,0.199,0.381,0.011,0.0078,0.015,25.03,24.5,25.39,0.937,0.922,0.958,0.972,0.97,0.98,0.912,0.895,0.939,34.57,25.59,51.22,33.56,24.82,48.2,0,0,0,0,0,0,0.227,0,0.196,0.29,0.71,0.29,44.2
1138744800000,2006,2,2005,5,28,1.18,0.206,0.972,57785.5,122.7,122.7,85.99,3,2,2.2142857142857144,486.6,365.1,674.4,401.6,280.1,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.18,0.126,0.233,401.6,280.1,589.4,990,990,990,965.8,965.2,966.6,24.2,23.4,24.8,0.195,0.149,0.285,0.0901,0.0312,0.195,0.0038,0.0013,0.0083,0.473,0.312,0.687,0.02,0.013,0.029,23.74,22.72,24.46,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.11,31.45,51.5,39.01,30.51,48.2,0,0,0,0,0,0,0.478,0,0.208,0.17,0.82,0.18,49
1141164000000,2006,3,2005,6,31,3.03,0.327,2.53,129084,192.8,192.8,173.5,4,3,3.774193548387097,1132,701.5,1523,1010,594.5,121.9,107,129,65.29,0,293.8,0.112,0.0847,0.153,944.6,594.5,1100,990,990,990,968.3,966.7,969.6,21.7,20.4,23.3,0.634,0.293,0.9,0.475,0.198,0.648,0.022,0.0085,0.032,1.38,0.701,1.85,0.064,0.03,0.09,20.35,18.59,22.59,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.09,39.31,50.77,45.93,38.31,48.2,0,0,0,0,0,0,0.964,0,0.5,0.11,0.83,0.17,42.6
1143842400000,2006,4,2005,7,30,4.1,0.384,2.85,133242,188.4,188.4,185.1,4,4,4,1581,1485,1627,1433,1337,148,148,148,333.1,236.7,378.6,0.0937,0.091,0.0997,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.914,0.902,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.39,18.24,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.81,48.06,46.26,45.88,47.1,0,0,0,0,0,0,1.03,0,1.25,0.094,0.7,0.3,32.5
1146434400000,2006,5,2005,8,31,2.84,0.471,2.32,120643,192.8,192.8,162.2,4,3,3.5483870967741935,1062,794.5,1463,885.9,647.5,176,147,192,20.58,-1.137e-13,170.6,0.169,0.131,0.205,865.3,647.5,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.537,0.328,0.868,0.396,0.234,0.648,0.018,0.01,0.031,1.2,0.795,1.82,0.055,0.035,0.088,20.75,18.82,22.13,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.13,39.52,51.76,45.83,38.53,48.2,0,0,0,0,0,0,0.901,0,0.52,0.17,0.82,0.18,42.5
1149112800000,2006,6,2005,9,30,1.69,0.345,1.34,77477.3,135.9,135.9,107.6,3,2,2.6333333333333333,650.5,528.4,787,517.5,367.4,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.211,0.151,0.305,517.5,367.4,668,990,990,990,966.5,966,967,23.5,23,24,0.257,0.188,0.337,0.153,0.0724,0.247,0.0066,0.003,0.011,0.619,0.451,0.828,0.026,0.019,0.036,22.89,22.12,23.57,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.21,35.25,52.39,41.16,34.19,48.2,0,0,0,0,0,0,0.598,0,0.35,0.2,0.79,0.21,45.8
1151704800000,2006,7,2005,10,31,1.18,0.362,0.817,48916.2,83.49,83.49,65.75,2,2,2,440,372.3,521.5,305,237.3,135,135,135,-9.168e-16,-5.684e-14,2.842e-14,0.31,0.259,0.363,305,237.3,386.6,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.164,0.14,0.193,0.0433,0.0159,0.0815,0.0018,0.00064,0.0034,0.356,0.259,0.478,0.015,0.01,0.02,24.07,23.58,24.48,0.94,0.925,0.953,0.972,0.97,0.98,0.914,0.898,0.934,33.82,26.36,42.6,32.87,25.57,41.74,0,0,0,0,0,0,0.365,0,0.363,0.31,0.69,0.31,41.5
1154383200000,2006,8,2005,11,31,0.841,0.308,0.533,32898.5,54.97,54.97,44.22,2,1,1.1935483870967742,314.1,270.3,368.7,199.1,155.3,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.369,0.312,0.426,199.1,155.3,253.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.108,0.143,0.0127,0.00895,0.0187,0.00051,0.00035,0.00076,0.316,0.25,0.399,0.013,0.01,0.016,24.71,24.48,24.95,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.33,25.88,52.48,39.14,25.1,48.2,0,0,0,0,0,0,0.246,0,0.308,0.37,0.63,0.37,39.1
1157061600000,2006,9,2005,12,30,0.59,0.236,0.354,20273.5,40.05,40.05,28.16,1,1,1,227.7,198.6,267.8,136.7,107.6,91,91,91,-9.474e-16,-2.842e-14,1.421e-14,0.403,0.34,0.458,136.7,107.6,176.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.089,0.113,0.00737,0.0049,0.0108,0.00029,0.00019,0.00043,0.234,0.182,0.305,0.0092,0.0071,0.012,25.2,24.92,25.42,0.84,0,0.947,0.874,0,0.978,0.816,0,0.927,29,0,40.94,28.16,0,40.05,0,3,0,0,0.1,0,0.156,0.1,0.236,0.4,0.6,0.4,34.4
1159653600000,2006,10,2006,1,31,0.486,0.196,0.291,17911.5,28.04,28.04,24.07,1,1,1,181.5,165.3,198.1,108.5,92.26,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.404,0.369,0.442,108.5,92.26,125.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0815,0.0931,0.00498,0.00359,0.00638,0.00019,0.00014,0.00025,0.181,0.152,0.211,0.0071,0.006,0.0082,25.38,25.38,25.39,0.919,0.911,0.928,0.969,0.965,0.97,0.891,0.882,0.901,24.84,21.12,28.91,24.07,20.39,28.04,0,0,0,0,0,0,0.134,0,0.195,0.4,0.6,0.4,36.9
1162332000000,2006,11,2006,2,30,0.472,0.144,0.328,20411.5,32.23,32.23,28.35,1,1,1,182.3,169.6,192.9,126.6,112.8,55.67,50,67,-1.895e-15,-1.421e-14,1.421e-14,0.306,0.259,0.373,126.6,112.8,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0877,0.0962,0.00651,0.00533,0.00789,0.00025,0.00021,0.00031,0.211,0.188,0.239,0.0083,0.0073,0.0094,25.35,25.34,25.37,0.928,0.92,0.936,0.97,0.97,0.97,0.9,0.892,0.908,29.23,25.81,33.23,28.35,25.03,32.23,0,0,0,0,0,0,0.157,0,0.144,0.31,0.69,0.31,43.2
1164924000000,2006,12,2006,3,31,0.562,0.158,0.404,25365.4,42.26,42.26,34.09,1,1,1,209.9,181.7,244,150.9,122.7,59,59,59,-1.375e-15,-1.421e-14,0,0.283,0.242,0.325,150.9,122.7,185,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0905,0.112,0.00857,0.00618,0.0115,0.00034,0.00024,0.00045,0.255,0.205,0.316,0.01,0.008,0.012,25.26,25.02,25.36,0.938,0.927,0.95,0.972,0.97,0.98,0.912,0.899,0.931,35.07,28.27,43.12,34.09,27.43,42.26,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1167602400000,2007,1,2006,4,31,1.12,0.196,0.927,55420.3,122.5,122.5,74.49,3,1,1.967741935483871,419.2,249.2,659.9,346.2,176.2,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.191,0.111,0.293,346.2,176.2,586.9,990,990,990,965.5,964.7,966.5,24.5,23.5,25.3,0.174,0.111,0.282,0.069,0.0107,0.193,0.0029,0.00042,0.0082,0.426,0.245,0.681,0.017,0.0098,0.029,24.11,22.78,25,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.939,39.79,26.06,52.39,38.61,25.27,48.2,0,0,0,0,0,0,0.414,0,0.193,0.17,0.83,0.17,49.5
1170280800000,2007,2,2006,5,28,2.97,0.321,2.23,111645,192.8,192.8,166.1,4,3,3.7142857142857144,1229,678.2,1954,1097,573.2,132.7,105,162,173.1,-1.137e-13,692.2,0.115,0.0829,0.155,923.7,573.2,1100,990,990,990,968.6,966.6,971,21.4,19,23.4,0.642,0.279,0.926,0.468,0.184,0.648,0.022,0.0079,0.034,1.38,0.663,1.87,0.066,0.028,0.098,20.06,17.17,22.72,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.928,0.938,45.71,39.41,50.47,44.68,38.42,48.2,0,0,0,0,0,0,0.923,0,0.74,0.11,0.75,0.25,37.6
1172700000000,2007,3,2006,6,31,6.21,0.539,2.95,120731,170.9,170.9,162.3,4,4,4,2319,1993,2666,2118,1754,201.1,183,239,1018,654.1,1383,0.0881,0.0686,0.12,1100,1100,1100,990,990,990,971.9,971.1,972.7,18.1,17.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.26,15.42,17.05,0.946,0.943,0.948,0.978,0.974,0.98,0.925,0.918,0.929,41.46,39.2,43.59,40.57,38.19,42.72,0,0,0,0,0,0,0.902,0,3.26,0.087,0.48,0.52,19.4
1175378400000,2007,4,2006,7,30,6.75,0.562,2.85,111251,156.4,156.4,154.5,4,4,4,2603,2534,2686,2386,2317,217,217,217,1286,1217,1369,0.0834,0.0808,0.0856,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.37,15.74,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.61,39.07,40.06,38.63,38.05,39.11,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
1177970400000,2007,5,2006,8,31,5.37,0.739,2.95,127847,190.2,190.2,171.8,4,4,4,2005,1447,2515,1729,1171,276,276,276,628.9,70.95,1139,0.142,0.11,0.191,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.917,0.847,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.098,0.087,0.11,17.15,15.78,18.89,0.948,0.944,0.952,0.979,0.976,0.98,0.929,0.922,0.933,43.86,40.19,48.52,42.96,39.24,47.55,0,0,0,0,0,0,0.955,0,2.42,0.14,0.55,0.45,23.8
1180648800000,2007,6,2006,9,30,2.6,0.46,2.12,112257,192.8,192.8,155.9,4,3,3.5,1002,776.3,1419,824.5,615.3,177.3,161,210,7.323,0,109,0.18,0.148,0.207,817.1,615.3,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.488,0.313,0.857,0.353,0.212,0.648,0.016,0.0092,0.031,1.1,0.744,1.81,0.05,0.032,0.087,21.07,18.97,22.25,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.79,39.64,51.97,44.65,38.66,48.2,0,0,0,0,0,0,0.866,0,0.48,0.18,0.82,0.18,43.2
1183240800000,2007,7,2006,10,31,1.67,0.537,1.14,65667.4,119.1,119.1,88.26,3,2,2.2903225806451615,624.6,507.6,770.1,424,280.6,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.33,0.242,0.447,424,280.6,584.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.218,0.163,0.298,0.101,0.0314,0.191,0.0043,0.0013,0.0083,0.513,0.326,0.694,0.022,0.014,0.03,23.1,22.33,23.79,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,39.97,30.67,51.83,38.8,29.75,48.2,0,0,0,0,0,0,0.49,0,0.53,0.32,0.68,0.32,39.3
1185919200000,2007,8,2006,11,31,1.11,0.465,0.648,38957.7,67.47,67.47,52.36,2,1,1.4838709677419355,415.7,348.7,500.2,242,193.7,173.7,155,184,0,-2.842e-14,2.842e-14,0.42,0.368,0.47,242,193.7,316.2,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.125,0.172,0.0209,0.0122,0.0483,0.00085,0.00049,0.002,0.346,0.255,0.414,0.014,0.01,0.017,24.19,23.77,24.51,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.7,25.78,52.51,38.32,25.01,48.2,0,0,0,0,0,0,0.291,0,0.462,0.42,0.58,0.42,35.1
1188597600000,2007,9,2006,12,30,0.754,0.306,0.448,27801.6,48.2,48.2,38.61,1,1,1,290.7,248.1,345.2,172.7,130.1,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.41,0.342,0.476,172.7,130.1,227.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0991,0.133,0.0104,0.00681,0.0151,0.00042,0.00027,0.00061,0.3,0.224,0.398,0.012,0.0089,0.016,24.83,24.48,25.09,0.946,0.931,0.959,0.975,0.97,0.98,0.922,0.903,0.94,39.78,29.8,52.28,38.61,28.91,48.2,0,0,0,0,0,0,0.215,0,0.306,0.41,0.59,0.41,36.9
1191189600000,2007,10,2007,1,31,0.601,0.26,0.341,21139.3,33.52,33.52,28.41,1,1,1,224.5,206.8,246.8,127.5,109.8,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.434,0.393,0.469,127.5,109.8,149.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0902,0.104,0.00658,0.00509,0.00848,0.00026,0.0002,0.00033,0.218,0.186,0.257,0.0085,0.0073,0.01,25.24,25.06,25.37,0.928,0.918,0.939,0.97,0.97,0.97,0.9,0.89,0.911,29.29,25.08,34.56,28.41,24.33,33.52,0,0,0,0,0,0,0.158,0,0.26,0.43,0.57,0.43,35.2
1193868000000,2007,11,2007,2,30,0.552,0.219,0.333,20700,33.17,33.17,28.75,1,1,1,212.8,207.9,219.4,128.5,116.8,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.396,0.313,0.443,128.5,116.8,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0923,0.0998,0.00667,0.00568,0.00826,0.00026,0.00022,0.00032,0.218,0.198,0.249,0.0085,0.0078,0.0098,25.3,25.27,25.34,0.929,0.923,0.937,0.97,0.97,0.97,0.901,0.895,0.909,29.64,26.79,34.2,28.75,25.99,33.17,0,0,0,0,0,0,0.16,0,0.219,0.4,0.6,0.4,37.5
1196460000000,2007,12,2007,3,31,0.664,0.158,0.506,31801.2,50.07,50.07,42.74,2,1,1.032258064516129,248,208.7,288,189,149.7,59,59,59,2.036e-31,-2.842e-14,2.842e-14,0.24,0.205,0.283,189,149.7,229,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.1,0.128,0.0118,0.00848,0.0152,0.00047,0.00033,0.00061,0.318,0.24,0.389,0.013,0.0096,0.015,25.01,24.77,25.29,0.949,0.923,0.959,0.977,0.97,0.98,0.928,0.895,0.94,43.17,25.81,52.55,41.94,25.04,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.9
1199138400000,2008,1,2007,4,31,1.19,0.196,0.997,59189.6,134,134,79.56,3,1,2.161290322580645,445.3,291.6,723.1,372.3,218.6,73,73,73,3.667e-15,-2.842e-14,5.684e-14,0.179,0.101,0.25,372.3,218.6,650.1,990,990,990,965.6,964.9,966.8,24.4,23.2,25.1,0.186,0.126,0.318,0.0801,0.0143,0.235,0.0034,0.00057,0.01,0.441,0.244,0.788,0.018,0.0097,0.034,23.98,22.42,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.895,0.94,38.22,25.9,52.59,36.98,25.12,48.2,0,0,0,0,0,0,0.442,0,0.193,0.16,0.84,0.16,49.7
1201816800000,2008,2,2007,5,29,3.2,0.335,2.38,117689,192.8,192.8,169.1,4,3,3.7241379310344827,1276,744.1,1891,1142,639.1,133.7,105,162,193,0,629,0.11,0.0857,0.141,948.8,639.1,1100,990,990,990,968.7,966.9,970.7,21.3,19.3,23.1,0.669,0.316,0.926,0.489,0.228,0.648,0.024,0.0099,0.034,1.44,0.774,1.87,0.069,0.033,0.097,19.84,17.38,22.35,0.954,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.938,46.63,40.23,51.87,45.49,39.28,48.2,0,0,0,0,0,0,0.939,0,0.82,0.1,0.74,0.26,36.8
1204322400000,2008,3,2007,6,31,5.08,0.539,2.95,129600,176.9,176.9,174.2,4,4,4,1897,1818,1951,1696,1635,201.1,183,239,595.8,535.4,646.5,0.106,0.0948,0.125,1100,1100,1100,990,990,990,970.8,970.5,970.9,19.2,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.36,17.19,17.61,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.44,43.97,45.13,43.55,43.09,44.22,0,0,0,0,0,0,0.968,0,2.13,0.11,0.58,0.42,25.5
1207000800000,2008,4,2007,7,30,4.12,0.443,2.84,132567,192.8,192.8,184.1,4,4,4,1589,1177,1815,1418,1029,171,148,217,321.3,0,497.9,0.108,0.0854,0.126,1096,1029,1100,990,990,990,969.8,968.5,970.5,20.2,19.5,21.5,0.889,0.691,0.926,0.639,0.487,0.648,0.032,0.023,0.033,1.83,1.46,1.87,0.091,0.068,0.096,18.4,17.62,20.08,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.05,45.16,50.29,46.03,44.25,48.2,0,0,0,0,0,0,1.02,0,1.28,0.11,0.69,0.31,32.2
1209592800000,2008,5,2007,8,31,2.41,0.433,1.98,108059,178.6,178.6,145.2,4,3,3.3548387096774195,901.6,732.6,1146,740,585.6,161.5,147,192,0,-1.137e-13,1.137e-13,0.18,0.155,0.201,740,585.6,954.1,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.401,0.293,0.59,0.288,0.192,0.401,0.013,0.0083,0.019,0.93,0.691,1.25,0.041,0.03,0.058,21.58,20.39,22.48,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.72,39.22,51.65,43.57,38.21,48.2,0,0,0,0,0,0,0.807,0,0.43,0.18,0.82,0.18,44.8
1212271200000,2008,6,2007,9,30,1.53,0.308,1.22,71240.6,124.3,124.3,98.95,3,2,2.4,590.2,482.7,721.4,471.2,363.7,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.205,0.165,0.247,471.2,363.7,602.4,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.23,0.183,0.3,0.125,0.0707,0.203,0.0053,0.0029,0.0088,0.567,0.442,0.717,0.024,0.018,0.031,23.19,22.5,23.79,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.22,35.47,52.64,41.94,34.41,48.2,0,0,0,0,0,0,0.55,0,0.31,0.2,0.8,0.2,46.6
1214863200000,2008,7,2007,10,31,1.09,0.362,0.727,43584,73.58,73.58,58.58,2,1,1.8064516129032258,406.4,349,477,271.4,214,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.335,0.283,0.387,271.4,214,342,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.152,0.132,0.177,0.0298,0.0139,0.0604,0.0012,0.00056,0.0025,0.337,0.254,0.411,0.014,0.01,0.017,24.24,23.84,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.23,25.89,52.58,33.95,25.11,48.2,0,0,0,0,0,0,0.325,0,0.363,0.33,0.67,0.33,40
1217541600000,2008,8,2007,11,31,0.792,0.308,0.484,30050.1,49.72,49.72,40.39,2,1,1.032258064516129,295.6,256.9,344.9,180.6,141.9,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.392,0.333,0.448,180.6,141.9,229.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.104,0.135,0.0111,0.00781,0.0153,0.00044,0.00031,0.00061,0.31,0.245,0.396,0.012,0.0097,0.016,24.8,24.5,25.03,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,40.76,25.63,52.14,39.59,24.86,48.2,0,0,0,0,0,0,0.224,0,0.308,0.39,0.61,0.39,37.9
1220220000000,2008,9,2007,12,30,0.557,0.236,0.321,14445.7,36.57,36.57,20.06,1,1,1,214.7,185.2,253.9,123.7,94.23,91,91,91,-4.737e-16,-1.421e-14,1.421e-14,0.427,0.358,0.491,123.7,94.23,162.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0843,0.109,0.00627,0.00376,0.00959,0.00025,0.00015,0.00038,0.21,0.158,0.28,0.0083,0.0062,0.011,25.28,25,25.42,0.621,0,0.943,0.647,0,0.971,0.603,0,0.916,20.68,0,37.66,20.06,0,36.57,0,10,0,0,0.333,0,0.111,0.333,0.236,0.42,0.58,0.42,25.9
1222812000000,2008,10,2008,1,31,0.454,0.159,0.295,18214.5,29.61,29.61,24.48,1,1,1,169.5,156.5,183.9,110,83.51,59.45,52,73,-1.834e-15,-1.421e-14,1.421e-14,0.353,0.283,0.466,110,83.51,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0784,0.0927,0.0051,0.00285,0.00696,0.0002,0.00011,0.00027,0.182,0.137,0.22,0.0071,0.0054,0.0086,25.36,25.34,25.38,0.924,0.915,0.931,0.968,0.962,0.97,0.894,0.885,0.903,25.28,19.33,30.52,24.48,18.58,29.61,0,0,0,0,0,0,0.136,0,0.159,0.35,0.65,0.35,40.1
1225490400000,2008,11,2008,2,30,0.501,0.144,0.356,22270.3,38.56,38.56,30.93,1,1,1,193.1,156.2,219.4,137.5,106.2,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.29,0.228,0.354,137.5,106.2,169.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0833,0.106,0.00743,0.00478,0.0101,0.00029,0.00019,0.0004,0.23,0.174,0.287,0.009,0.0068,0.011,25.32,25.2,25.38,0.933,0.915,0.945,0.971,0.97,0.975,0.905,0.888,0.921,31.86,24.16,39.55,30.93,23.44,38.56,0,0,0,0,0,0,0.172,0,0.145,0.29,0.71,0.29,44.5
1228082400000,2008,12,2008,3,31,0.621,0.158,0.463,29213.8,44.6,44.6,39.27,1,1,1,231.7,213.1,254.1,172.7,154.1,59,59,59,0,0,0,0.255,0.232,0.277,172.7,154.1,195.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.0104,0.00885,0.0123,0.00041,0.00035,0.00049,0.294,0.261,0.334,0.012,0.01,0.013,25.12,24.95,25.26,0.946,0.94,0.953,0.975,0.97,0.98,0.923,0.912,0.934,40.25,35.88,45.51,39.27,34.81,44.6,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47
1230760800000,2009,1,2008,4,31,0.805,0.196,0.609,37531,61.1,61.1,50.44,2,1,1.4838709677419355,300.5,257.7,352.8,227.5,184.7,73,73,73,-2.036e-31,-2.842e-14,2.842e-14,0.245,0.207,0.283,227.5,184.7,279.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.129,0.114,0.148,0.0168,0.0114,0.0311,0.00067,0.00045,0.0013,0.313,0.242,0.387,0.012,0.0096,0.015,24.77,24.53,24.95,0.942,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.15,25.74,52.04,37.01,24.97,48.2,0,0,0,0,0,0,0.28,0,0.196,0.24,0.76,0.24,46.6
1233439200000,2009,2,2008,5,28,1.17,0.206,0.963,57031.4,108.5,108.5,84.87,3,2,2.2142857142857144,482.9,357.5,605.5,397.9,272.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.181,0.14,0.238,397.9,272.5,520.5,990,990,990,965.8,965.2,966.3,24.2,23.7,24.8,0.192,0.146,0.246,0.0871,0.0276,0.149,0.0036,0.0011,0.0063,0.466,0.3,0.617,0.019,0.012,0.026,23.76,23.11,24.51,0.948,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.939,39.96,30.6,52.4,38.68,29.68,48.2,0,0,0,0,0,0,0.471,0,0.207,0.18,0.82,0.18,48.7
1235858400000,2009,3,2008,6,31,2.66,0.287,2.12,110672,192.8,192.8,148.8,4,3,3.4516129032258065,992.4,612.9,1781,885.4,505.9,107,107,107,94.97,0,573.7,0.122,0.0601,0.175,790.4,505.9,1100,990,990,990,967.7,966.4,970.4,22.3,19.6,23.6,0.503,0.242,0.922,0.36,0.139,0.648,0.017,0.0059,0.033,1.1,0.551,1.87,0.051,0.023,0.095,21.16,17.74,23.1,0.953,0.947,0.957,0.978,0.97,0.98,0.931,0.918,0.938,43.81,36.17,50.55,42.75,35.08,48.2,0,0,0,0,0,0,0.826,0,0.54,0.11,0.8,0.2,41.6
1238536800000,2009,4,2008,7,30,5.55,0.443,2.85,120358,175.9,175.9,167.2,4,4,4,2142,1846,2318,1971,1698,171,148,217,871.2,597.9,1055,0.0795,0.0643,0.0983,1100,1100,1100,990,990,990,971.4,970.6,971.9,18.6,18.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.7,16.26,17.52,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.65,41.47,44.88,41.79,40.61,43.99,0,0,0,0,0,0,0.929,0,2.7,0.08,0.51,0.49,21.7
1241128800000,2009,5,2008,8,31,3.64,0.514,2.68,131080,192.8,192.8,176.2,4,3,3.870967741935484,1359,920.8,1839,1167,728.8,192,192,192,164.9,0,547,0.148,0.104,0.209,1002,728.8,1100,990,990,990,969,967.6,970.6,21,19.4,22.4,0.732,0.383,0.926,0.53,0.288,0.648,0.026,0.013,0.033,1.55,0.942,1.87,0.075,0.042,0.097,19.42,17.55,21.48,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.73,39.71,51.78,45.6,38.73,48.2,0,0,0,0,0,0,0.979,0,0.96,0.14,0.74,0.26,36
1243807200000,2009,6,2008,9,30,1.93,0.417,1.51,85453,144.6,144.6,118.7,3,2,2.8,743.9,602.2,905.1,582.9,441.2,161,161,161,0,-5.684e-14,5.684e-14,0.22,0.178,0.267,582.9,441.2,744.1,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.295,0.214,0.395,0.192,0.107,0.298,0.0083,0.0045,0.013,0.712,0.541,0.97,0.031,0.023,0.043,22.41,21.51,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.96,35.05,52,42.76,34,48.2,0,0,0,0,0,0,0.659,0,0.42,0.22,0.78,0.22,44.3
1246399200000,2009,7,2008,10,31,1.34,0.454,0.882,52375.1,96.4,96.4,70.4,2,2,2,498.9,419.3,594.3,329.4,233.3,169.5,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.348,0.227,0.444,329.4,233.3,459.3,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.175,0.142,0.221,0.055,0.0156,0.116,0.0023,0.00064,0.0049,0.395,0.258,0.589,0.016,0.011,0.025,23.76,23.14,24.26,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.16,25.64,49.89,35.2,24.88,48.2,0,0,0,0,0,0,0.391,0,0.458,0.34,0.66,0.34,39.1
1249077600000,2009,8,2008,11,31,0.919,0.415,0.504,30858,55.69,55.69,41.48,2,1,1.1612903225806452,343.2,289.4,414.1,188.2,134.4,155,155,155,0,-2.842e-14,2.842e-14,0.457,0.374,0.536,188.2,134.4,259.1,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.123,0.104,0.149,0.0119,0.00717,0.0213,0.00048,0.00029,0.00087,0.305,0.236,0.406,0.012,0.0094,0.016,24.58,24.25,24.91,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.36,25.93,52.4,37.2,25.16,48.2,0,0,0,0,0,0,0.23,0,0.415,0.45,0.55,0.45,33.6
1251756000000,2009,9,2008,12,30,0.637,0.283,0.354,21921.3,37.77,37.77,30.45,1,1,1,245.6,215,286.4,136.6,115.6,109,91,118,-1.895e-15,-2.842e-14,2.842e-14,0.444,0.393,0.505,136.6,115.6,168.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.094,0.113,0.00736,0.00558,0.0101,0.00029,0.00022,0.0004,0.235,0.198,0.293,0.0093,0.0078,0.012,25.11,24.86,25.3,0.933,0.922,0.945,0.97,0.97,0.973,0.905,0.895,0.92,31.38,26.36,38.8,30.45,25.57,37.77,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.4
1254348000000,2009,10,2009,1,31,0.519,0.196,0.324,20058.8,31.87,31.87,26.96,1,1,1,193.8,175.1,214.8,120.8,102.1,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.378,0.34,0.417,120.8,102.1,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.085,0.099,0.00602,0.00443,0.0078,0.00024,0.00017,0.00031,0.203,0.17,0.241,0.0079,0.0066,0.0094,25.36,25.27,25.39,0.924,0.912,0.935,0.97,0.97,0.97,0.897,0.885,0.907,27.79,23.18,32.86,26.96,22.48,31.87,0,0,0,0,0,0,0.15,0,0.195,0.38,0.62,0.38,38.6
