datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1522533600000,2018,4,2017,7,30,7.19,0.562,2.85,107867,165.2,165.2,149.8,4,4,4,2773,2214,3033,2556,1997,217,217,217,1456,897,1716,0.0791,0.0715,0.098,1100,1100,1100,990,990,990,973,971.6,973.6,17,16.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.16,14.53,16.51,0.941,0.938,0.947,0.973,0.97,0.98,0.916,0.91,0.928,38.49,36.77,42.14,37.45,35.67,41.3,0,0,0,0,0,0,0.832,0,4.34,0.078,0.4,0.6,15
1525125600000,2018,5,2017,8,31,6.64,0.821,2.95,117467,177,177,157.9,4,4,4,2480,1815,2972,2174,1494,306.5,276,321,1074,393.9,1596,0.127,0.0929,0.177,1100,1100,1100,990,990,990,972.2,970.5,973.4,17.8,16.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.096,0.11,15.88,14.68,17.62,0.944,0.939,0.95,0.976,0.97,0.98,0.921,0.911,0.931,40.44,37.18,45.16,39.47,36.06,44.25,0,0,0,0,0,0,0.877,0,3.69,0.12,0.44,0.56,17.7
1527804000000,2018,6,2017,9,30,3.33,0.544,2.5,123891,192.8,192.8,172.1,4,3,3.7666666666666666,1283,891.9,1771,1073,681.9,210,210,210,110.4,-1.137e-13,460.5,0.172,0.119,0.235,962.9,681.9,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.686,0.358,0.926,0.492,0.257,0.648,0.024,0.011,0.033,1.46,0.864,1.87,0.07,0.038,0.095,19.76,17.77,21.67,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.89,39.87,51.92,45.77,38.9,48.2,0,0,0,0,0,0,0.956,0,0.83,0.16,0.75,0.25,37.2
1530396000000,2018,7,2017,10,31,1.94,0.573,1.37,78035.9,138,138,104.9,3,2,2.5161290322580645,725.5,585.8,876.9,511.7,358.8,213.8,186,227,0,-5.684e-14,5.684e-14,0.301,0.212,0.387,511.7,358.8,690.9,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.263,0.19,0.358,0.15,0.0684,0.263,0.0065,0.0029,0.012,0.632,0.443,0.874,0.027,0.019,0.039,22.57,21.72,23.32,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.16,35.02,51.78,42.05,33.96,48.2,0,0,0,0,0,0,0.583,0,0.57,0.3,0.71,0.29,40.2
1533074400000,2018,8,2017,11,31,1.27,0.493,0.78,46392,84.18,84.18,62.35,2,1,1.8064516129032258,475.4,395.2,577.9,291.4,211.2,184,184,184,3.667e-15,-5.684e-14,5.684e-14,0.392,0.318,0.466,291.4,211.2,393.9,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.163,0.135,0.2,0.0389,0.0137,0.0849,0.0016,0.00056,0.0036,0.371,0.263,0.493,0.015,0.011,0.021,23.89,23.31,24.25,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.03,26.13,52.67,35.82,25.35,48.2,0,0,0,0,0,0,0.346,0,0.49,0.39,0.61,0.39,36.5
1535752800000,2018,9,2017,12,30,0.855,0.358,0.497,30606,54.35,54.35,42.51,2,1,1.1666666666666667,329.8,282,390,191.8,144,138,138,138,-4.737e-15,-2.842e-14,2.842e-14,0.422,0.354,0.489,191.8,144,252,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.107,0.145,0.0121,0.00799,0.018,0.00048,0.00032,0.00073,0.31,0.251,0.398,0.012,0.01,0.016,24.64,24.37,24.92,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.28,25.59,51.71,38.18,24.83,48.2,0,0,0,0,0,0,0.236,0,0.358,0.42,0.58,0.42,35.8
1538344800000,2018,10,2018,1,31,0.656,0.295,0.361,22331.1,37.97,37.97,30.01,1,1,1,244.8,215,279,134.8,105,110,110,110,1.834e-15,-2.842e-14,2.842e-14,0.452,0.394,0.512,134.8,105,169,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0906,0.113,0.00721,0.00468,0.0101,0.00028,0.00018,0.0004,0.233,0.18,0.294,0.0092,0.007,0.012,25.11,24.89,25.33,0.932,0.915,0.945,0.97,0.97,0.974,0.904,0.887,0.92,30.93,23.86,38.99,30.01,23.15,37.97,0,0,0,0,0,0,0.167,0,0.295,0.45,0.55,0.45,34
1541023200000,2018,11,2018,2,30,0.576,0.219,0.357,22231,36.83,36.83,30.88,1,1,1,222.1,214.2,230.1,137.7,121.2,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.38,0.291,0.434,137.7,121.2,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0986,0.0938,0.105,0.00746,0.00605,0.00961,0.00029,0.00024,0.00038,0.234,0.206,0.278,0.0092,0.0081,0.011,25.23,25.14,25.31,0.933,0.926,0.943,0.97,0.97,0.972,0.906,0.898,0.916,31.83,27.86,37.91,30.88,27.02,36.83,0,0,0,0,0,0,0.172,0,0.219,0.38,0.62,0.38,38.6
1543615200000,2018,12,2018,3,31,0.64,0.174,0.466,29438.6,43.08,43.08,39.57,1,1,1,238.8,230.6,247.6,174,153.6,64.81,59,77,0,0,0,0.271,0.238,0.334,174,153.6,188.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.104,0.114,0.0105,0.00881,0.0118,0.00042,0.00035,0.00047,0.297,0.262,0.323,0.012,0.01,0.013,25.07,24.99,25.15,0.946,0.94,0.951,0.977,0.97,0.98,0.924,0.912,0.932,40.5,35.62,43.96,39.57,34.55,43.08,0,0,0,0,0,0,0.22,0,0.174,0.27,0.73,0.27,46
1546293600000,2019,1,2018,4,31,0.728,0.196,0.533,33376.7,55.88,55.88,44.86,2,1,1.1290322580645162,271.8,247,328.8,198.8,174,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.27,0.222,0.296,198.8,174,255.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.119,0.11,0.139,0.0127,0.0105,0.0197,0.0005,0.00042,0.00079,0.322,0.244,0.385,0.013,0.0097,0.015,24.89,24.68,25.02,0.949,0.923,0.959,0.978,0.97,0.98,0.928,0.896,0.94,42.46,25.96,51.73,41.43,25.18,48.2,0,0,0,0,0,0,0.249,0,0.195,0.27,0.73,0.27,45.8
1548972000000,2019,2,2018,5,28,1.11,0.206,0.901,53663.7,104.8,104.8,79.86,3,2,2.107142857142857,457.3,334.5,586.4,372.3,249.5,85,85,85,-3.045e-15,-5.684e-14,5.684e-14,0.192,0.145,0.254,372.3,249.5,501.4,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.182,0.138,0.235,0.0747,0.017,0.136,0.0031,0.00068,0.0057,0.439,0.266,0.613,0.018,0.011,0.026,23.91,23.22,24.66,0.947,0.929,0.958,0.974,0.97,0.98,0.923,0.901,0.939,39.31,28.04,52.22,38.08,27.2,48.2,0,0,0,0,0,0,0.444,0,0.209,0.19,0.81,0.19,48.3
1551391200000,2019,3,2018,6,31,1.75,0.287,1.46,84313.4,120.5,120.5,113.3,3,3,3,653.1,594.3,688.4,546.1,487.3,107,107,107,0,-5.684e-14,5.684e-14,0.164,0.155,0.18,546.1,487.3,581.4,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.265,0.232,0.285,0.166,0.129,0.189,0.0071,0.0054,0.0081,0.619,0.523,0.679,0.026,0.022,0.029,22.87,22.67,23.2,0.95,0.945,0.953,0.974,0.97,0.978,0.925,0.917,0.932,38.79,34.93,41.06,37.77,33.88,40.16,0,0,0,0,0,0,0.63,0,0.29,0.16,0.83,0.17,48.2
1554069600000,2019,4,2018,7,30,1.76,0.324,1.44,82395.2,119.8,119.8,114.4,3,3,3,678.7,641,705.3,553.7,516,125,125,125,0,0,0,0.184,0.177,0.195,553.7,516,580.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.253,0.289,0.171,0.146,0.189,0.0073,0.0062,0.0081,0.637,0.573,0.682,0.027,0.024,0.029,22.75,22.6,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.919,0.932,39.15,36.72,40.85,38.15,35.62,39.94,0,0,0,0,0,0,0.636,0,0.32,0.18,0.82,0.18,46.8
1556661600000,2019,5,2018,8,31,1.44,0.394,1.05,61719.8,101.7,101.7,82.96,3,2,2.032258064516129,538.3,426.7,638.3,391.3,279.7,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.277,0.23,0.345,391.3,279.7,491.3,990,990,990,966,965.5,966.5,24,23.5,24.5,0.196,0.155,0.239,0.0837,0.031,0.131,0.0035,0.0013,0.0056,0.483,0.317,0.634,0.02,0.013,0.027,23.5,22.94,24.16,0.951,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,42.23,31.03,52.16,40.93,30.09,48.2,0,0,0,0,0,0,0.461,0,0.39,0.27,0.73,0.27,42.9
1559340000000,2019,6,2018,9,30,0.895,0.308,0.587,35822.4,65.05,65.05,49.75,2,1,1.4333333333333333,345.3,286.1,419.8,226.3,167.1,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.349,0.283,0.416,226.3,167.1,300.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.114,0.161,0.0181,0.00996,0.041,0.00073,0.0004,0.0017,0.323,0.253,0.402,0.013,0.01,0.016,24.55,24.16,24.86,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.46,26.02,52.63,37.29,25.24,48.2,0,0,0,0,0,0,0.276,0,0.308,0.34,0.66,0.34,40
1561932000000,2019,7,2018,10,31,0.644,0.289,0.355,21961.2,39.23,39.23,29.52,1,1,1,240.6,207.7,282,132.6,99.65,108,108,108,0,-2.842e-14,2.842e-14,0.453,0.383,0.52,132.6,99.65,174,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0887,0.115,0.00702,0.00422,0.0105,0.00028,0.00017,0.00042,0.229,0.17,0.303,0.009,0.0067,0.012,25.14,24.87,25.38,0.93,0.911,0.947,0.97,0.969,0.976,0.902,0.882,0.924,30.41,22.6,40.18,29.52,21.89,39.23,0,0,0,0,0,0,0.164,0,0.289,0.45,0.55,0.45,34.1
1564610400000,2019,8,2018,11,31,0.469,0.249,0.22,594.474,24.77,24.77,0.799,1,1,1,175.1,152.1,204.6,82.13,59.14,93,93,93,-6.876e-16,-1.421e-14,1.421e-14,0.535,0.454,0.611,82.13,59.14,111.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0808,0.0726,0.0912,0.00273,0.000777,0.00524,0.00011,0.00003,0.0002,0.137,0.0958,0.19,0.0054,0.0038,0.0074,25.41,25.38,25.42,0.0296,0,0.919,0.0313,0,0.97,0.0288,0,0.891,0.8237,0,25.54,0.799,0,24.77,0,30,0,0,0.968,0,0.00444,0.968,0.249,0.53,0.47,0.53,1.27
1567288800000,2019,9,2018,12,30,0.326,0.187,0.0876,2961.87,17.59,17.59,4.114,1,0,0.5333333333333333,125.9,109.5,150.8,53.88,37.48,72,72,72,20.07,-1.421e-14,49.79,0.577,0.478,0.658,33.81,0,78.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0774,0.000607,0,0.00245,0.000024,0,0.000096,0.0874,0.0708,0.129,0.0034,0.0028,0.005,25.41,25.37,25.43,0.243,0,0.939,0.256,0,0.96,0.234,0,0.901,4.285,0,18.33,4.114,0,17.59,14,8,0,0.467,0.267,0,0.0229,0.733,0.2384,0.57,0.27,0.73,9.09
1569880800000,2019,10,2019,1,31,0.265,0.139,0.0499,0,0,0,0,1,0,0.3548387096774194,98.86,91.71,107.6,46.86,39.71,52,52,52,28.24,-7.105e-15,49.55,0.527,0.483,0.567,18.62,0,55.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000075,0,0.000473,0.0000029,0,0.000019,0.0756,0.0708,0.0888,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,11,0,0.645,0.355,0,0,1,0.2151,0.52,0.19,0.81,0
1572559200000,2019,11,2019,2,30,0.294,0.13,0.137,6052,18.62,18.62,8.406,1,0,0.7666666666666667,113.4,92.53,133.8,63.36,42.53,50,50,50,10.37,-1.421e-14,46.36,0.448,0.374,0.54,52.99,0,83.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0753,0.00125,0,0.00287,0.000049,0,0.00011,0.101,0.0708,0.134,0.0039,0.0028,0.0053,25.4,25.37,25.43,0.463,0,0.94,0.48,0,0.962,0.444,0,0.903,8.752,0,19.36,8.406,0,18.62,7,8,0,0.233,0.267,0,0.0467,0.5,0.157,0.44,0.47,0.53,20.6
1575151200000,2019,12,2019,3,31,0.432,0.158,0.274,16828.4,29.65,29.65,22.62,1,1,1,161.3,134.1,191,102.3,75.09,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.368,0.309,0.44,102.3,75.09,132,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0737,0.0938,0.00444,0.00213,0.00697,0.00017,0.000084,0.00027,0.168,0.12,0.221,0.0066,0.0047,0.0087,25.36,25.35,25.38,0.919,0.911,0.94,0.968,0.96,0.97,0.889,0.882,0.903,23.36,17.57,30.57,22.62,16.87,29.65,0,0,0,0,0,0,0.126,0,0.158,0.37,0.63,0.37,39
1577829600000,2020,1,2019,4,31,0.676,0.196,0.48,29869.9,59.02,59.02,40.15,2,1,1.1612903225806452,252.3,195.6,343.3,179.3,122.6,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.297,0.213,0.373,179.3,122.6,270.3,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.0922,0.144,0.0113,0.00617,0.0266,0.00045,0.00024,0.0011,0.281,0.206,0.387,0.011,0.0081,0.015,25.04,24.59,25.39,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.83,26.02,51.98,35.77,25.24,48.2,0,0,0,0,0,0,0.223,0,0.196,0.29,0.71,0.29,44.2
1580508000000,2020,2,2019,5,29,1.62,0.213,1.4,79311.7,191.6,191.6,114,4,2,2.7586206896551726,645.1,355.6,1111,560.1,270.6,85,85,85,1.96e-15,0,5.684e-14,0.15,0.0765,0.239,560.1,270.6,1026,990,990,990,966.4,965.2,968.2,23.6,21.8,24.8,0.295,0.145,0.65,0.183,0.0267,0.481,0.008,0.0011,0.022,0.686,0.297,1.42,0.03,0.012,0.065,22.88,20.34,24.52,0.951,0.934,0.958,0.976,0.97,0.98,0.928,0.906,0.939,41.68,30.39,50.72,40.64,29.47,48.2,0,0,0,0,0,0,0.633,0,0.22,0.13,0.86,0.14,49
1583013600000,2020,3,2019,6,31,4.45,0.49,2.91,134232,192.8,192.8,180.4,4,4,4,1662,1135,2333,1479,952.1,183,183,183,394.1,-1.137e-13,1050,0.115,0.0784,0.161,1085,952.1,1100,990,990,990,970,968.3,971.9,20,18.1,21.7,0.859,0.588,0.926,0.618,0.4,0.648,0.031,0.018,0.036,1.77,1.25,1.87,0.089,0.058,0.1,18.25,16.22,20.42,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,46.08,41.37,49.99,45.1,40.5,48.2,0,0,0,0,0,0,1,0,1.54,0.11,0.65,0.35,30.2
1585692000000,2020,4,2019,7,30,8.04,0.63,2.85,101801,160.2,160.2,141.4,4,4,4,3100,2397,3393,2857,2180,243,217,295,1757,1080,2059,0.0786,0.0643,0.0936,1100,1100,1100,990,990,990,973.7,972.1,974.4,16.3,15.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.4,13.73,16.07,0.937,0.933,0.945,0.971,0.97,0.978,0.91,0.905,0.924,36.39,34.57,40.96,35.35,33.53,40.06,0,0,0,0,0,0,0.786,0,5.19,0.078,0.35,0.65,12.7
1588284000000,2020,5,2019,8,31,6.24,0.817,2.95,120749,184.1,184.1,162.3,4,4,4,2331,1610,3098,2026,1334,305,276,321,925.7,234.2,1677,0.134,0.104,0.171,1100,1100,1100,990,990,990,971.8,969.8,973.8,18.2,16.2,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.86,1.87,0.1,0.092,0.12,16.28,14.37,18.3,0.945,0.937,0.952,0.977,0.97,0.98,0.923,0.909,0.933,41.53,36.33,46.96,40.57,35.24,46.02,0,0,0,0,0,0,0.902,0,3.29,0.13,0.47,0.53,19.4
1590962400000,2020,6,2019,9,30,2.87,0.544,2.23,115128,192.8,192.8,159.9,4,3,3.566666666666667,1109,800.9,1574,899.2,590.9,210,210,210,38.66,-1.137e-13,264.4,0.198,0.133,0.262,860.5,590.9,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.56,0.306,0.914,0.401,0.196,0.648,0.019,0.0085,0.032,1.22,0.71,1.86,0.057,0.031,0.092,20.57,18.41,22.19,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,45.86,39.35,51.28,44.8,38.35,48.2,0,0,0,0,0,0,0.888,0,0.64,0.19,0.78,0.22,40.1
1593554400000,2020,7,2019,10,31,1.73,0.537,1.19,68572.7,123,123,92.17,3,2,2.3548387096774195,645.6,516.6,789.9,445,289.6,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.319,0.235,0.439,445,289.6,603.9,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.229,0.166,0.309,0.113,0.0357,0.204,0.0048,0.0015,0.0089,0.54,0.34,0.728,0.023,0.014,0.032,22.99,22.21,23.74,0.951,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.59,31.65,52.46,39.35,30.7,48.2,0,0,0,0,0,0,0.512,0,0.54,0.31,0.69,0.31,39.6
1596232800000,2020,8,2019,11,31,1.12,0.465,0.652,39215.1,69.45,69.45,52.71,2,1,1.4838709677419355,417.2,344.1,509.8,243.5,189.1,173.7,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.419,0.361,0.47,243.5,189.1,325.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.124,0.176,0.0219,0.0118,0.0528,0.0009,0.00048,0.0022,0.348,0.253,0.415,0.014,0.01,0.017,24.18,23.72,24.55,0.946,0.924,0.958,0.975,0.97,0.98,0.923,0.896,0.939,39.76,25.63,52.67,38.41,24.86,48.2,0,0,0,0,0,0,0.293,0,0.468,0.42,0.58,0.42,35
1598911200000,2020,9,2019,12,30,0.732,0.306,0.426,26486.5,48.2,48.2,36.79,1,1,1,282.4,238,340.5,164.4,120,118,118,118,-4.737e-15,-2.842e-14,2.842e-14,0.422,0.347,0.496,164.4,120,222.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0955,0.132,0.00973,0.00595,0.0147,0.00039,0.00023,0.00059,0.285,0.206,0.389,0.011,0.0081,0.016,24.88,24.51,25.17,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.898,0.939,37.84,27.41,51.27,36.79,26.59,48.2,0,0,0,0,0,0,0.204,0,0.306,0.42,0.58,0.42,36.2
1601503200000,2020,10,2020,1,31,0.557,0.26,0.297,11769.4,30.96,30.96,15.82,1,1,1,208,183,235.5,111,86.04,97,97,97,0,-1.421e-14,1.421e-14,0.469,0.412,0.53,111,86.04,138.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0906,0.0818,0.1,0.00519,0.00306,0.00753,0.0002,0.00012,0.0003,0.188,0.143,0.237,0.0074,0.0056,0.0093,25.34,25.15,25.43,0.538,0,0.934,0.563,0,0.97,0.521,0,0.906,16.31,0,31.92,15.82,0,30.96,0,13,0,0,0.419,0,0.0879,0.419,0.26,0.47,0.53,0.47,21.1
1604181600000,2020,11,2020,2,30,0.538,0.174,0.364,22753.9,36.77,36.77,31.6,1,1,1,207.5,182.8,229.8,140.5,115.8,67,67,67,0,-1.421e-14,1.421e-14,0.324,0.292,0.367,140.5,115.8,162.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0975,0.0887,0.105,0.0077,0.00559,0.00959,0.0003,0.00022,0.00038,0.237,0.193,0.277,0.0093,0.0076,0.011,25.29,25.14,25.38,0.934,0.922,0.943,0.97,0.97,0.971,0.906,0.894,0.916,32.58,26.55,37.85,31.6,25.76,36.77,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.3
1606773600000,2020,12,2020,3,31,0.804,0.158,0.646,39856.2,79.89,79.89,53.57,2,1,1.5161290322580645,300.3,229.3,423.4,241.3,170.3,59,59,59,-2.75e-15,-2.842e-14,0,0.203,0.139,0.257,241.3,170.3,364.4,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.132,0.107,0.176,0.0239,0.0102,0.071,0.00096,0.0004,0.0029,0.325,0.239,0.435,0.013,0.0095,0.018,24.76,24.06,25.13,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.57,25.68,51.67,37.51,24.91,48.2,0,0,0,0,0,0,0.298,0,0.158,0.2,0.8,0.2,49.6
1609452000000,2021,1,2020,4,31,1.76,0.296,1.46,83603.8,153.2,153.2,112.4,4,2,2.6451612903225805,655.9,437.9,900.7,545.2,346.9,110.6,91,120,1.834e-15,-5.684e-14,5.684e-14,0.172,0.133,0.208,545.2,346.9,780.7,990,990,990,966.5,965.6,967.5,23.5,22.5,24.4,0.269,0.173,0.416,0.171,0.0627,0.317,0.0074,0.0026,0.014,0.661,0.413,0.989,0.028,0.017,0.044,22.83,21.56,24.02,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.1,34.92,51.59,42.82,33.88,48.2,0,0,0,0,0,0,0.624,0,0.3,0.17,0.83,0.17,47.5
1612130400000,2021,2,2020,5,28,3.06,0.392,2.36,117379,192.8,192.8,174.7,4,3,3.892857142857143,1267,911.8,1822,1105,749.8,162,162,162,130.5,-1.137e-13,559.8,0.134,0.0889,0.178,974.5,749.8,1100,990,990,990,968.7,967.5,970.5,21.3,19.5,22.5,0.681,0.4,0.924,0.493,0.302,0.648,0.024,0.013,0.033,1.45,0.982,1.87,0.069,0.044,0.096,19.81,17.6,21.47,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.15,39.69,52.03,44.96,38.71,48.2,0,0,0,0,0,0,0.97,0,0.7,0.13,0.77,0.23,38.4
1614549600000,2021,3,2020,6,31,4.81,0.539,2.95,132179,180.4,180.4,177.7,4,4,4,1797,1720,1881,1596,1537,201.1,183,239,495.8,436.8,597.6,0.112,0.0973,0.131,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.41,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.58,46.01,44.41,43.69,45.09,0,0,0,0,0,0,0.987,0,1.86,0.11,0.61,0.39,27.5
1617228000000,2021,4,2020,7,30,5.89,0.443,2.85,117797,173.7,173.7,163.6,4,4,4,2272,1912,2450,2101,1764,171,148,217,1001,664,1202,0.0752,0.0604,0.0956,1100,1100,1100,990,990,990,971.8,970.8,972.2,18.2,17.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.37,15.94,17.31,0.946,0.945,0.949,0.979,0.977,0.98,0.926,0.923,0.93,41.78,40.61,44.3,40.9,39.69,43.42,0,0,0,0,0,0,0.909,0,3.04,0.075,0.48,0.52,20
1619820000000,2021,5,2020,8,31,4.69,0.739,2.94,133526,192.7,192.7,179.5,4,4,4,1750,1337,2236,1474,1061,276,276,276,375.5,0,860.1,0.161,0.123,0.207,1099,1061,1100,990,990,990,970.3,969,971.7,19.7,18.3,21,0.9,0.759,0.926,0.645,0.559,0.648,0.033,0.027,0.035,1.84,1.61,1.87,0.094,0.077,0.1,17.88,16.46,19.43,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.78,42,49.16,44.87,41.16,48.17,0,0,0,0,0,0,0.997,0,1.75,0.16,0.63,0.37,28.5
1622498400000,2021,6,2020,9,30,2.47,0.417,2.05,109817,192.8,192.8,152.5,4,3,3.433333333333333,952.9,750.1,1292,791.9,589.1,161,161,161,1.027,-1.137e-13,30.82,0.173,0.125,0.215,790.8,589.1,1100,990,990,990,967.7,966.9,968.8,22.3,21.2,23.1,0.456,0.298,0.805,0.33,0.195,0.648,0.015,0.0084,0.031,1.04,0.7,1.75,0.047,0.03,0.083,21.29,19.43,22.4,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.66,39.64,51.97,44.48,38.66,48.2,0,0,0,0,0,0,0.847,0,0.42,0.17,0.83,0.17,44.5
1625090400000,2021,7,2020,10,31,1.6,0.498,1.1,64076.6,112.9,112.9,86.12,3,2,2.193548387096774,596.7,482.4,738.9,410.7,296.4,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.317,0.252,0.386,410.7,296.4,552.9,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.209,0.165,0.28,0.0938,0.0389,0.17,0.004,0.0016,0.0074,0.5,0.346,0.642,0.021,0.014,0.028,23.23,22.5,23.88,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.77,32.64,51.96,39.6,31.66,48.2,0,0,0,0,0,0,0.478,0,0.5,0.31,0.69,0.31,40
1627768800000,2021,8,2020,11,31,1.05,0.415,0.634,38382.3,68.64,68.64,51.59,2,1,1.5161290322580645,391.7,325.8,475.1,236.7,170.8,155,155,155,-4.584e-15,-2.842e-14,2.842e-14,0.401,0.326,0.476,236.7,170.8,320.1,990,990,990,965.4,965,965.7,24.6,24.3,25,0.141,0.117,0.17,0.0211,0.0103,0.0501,0.00086,0.00041,0.0021,0.329,0.253,0.401,0.013,0.01,0.016,24.32,23.88,24.67,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.52,25.63,51.84,36.44,24.86,48.2,0,0,0,0,0,0,0.287,0,0.416,0.4,0.6,0.4,36.6
1630447200000,2021,9,2020,12,30,0.693,0.306,0.387,24029.3,46.2,46.2,33.37,1,1,1,267.3,224.6,322.2,149.3,106.6,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.446,0.366,0.525,149.3,106.6,204.2,990,990,990,964.8,964.5,965,25.2,25,25.5,0.106,0.0908,0.125,0.00844,0.00481,0.0131,0.00033,0.00019,0.00052,0.258,0.182,0.357,0.01,0.0072,0.014,24.98,24.63,25.27,0.937,0.916,0.956,0.973,0.97,0.98,0.911,0.889,0.936,34.29,24.2,47.14,33.37,23.47,46.2,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
1633039200000,2021,10,2021,1,31,0.564,0.26,0.304,12175,29.41,29.41,16.36,1,1,1,210.6,196.2,228.7,113.6,99.16,97,97,97,3.209e-15,-1.421e-14,1.421e-14,0.462,0.424,0.494,113.6,99.16,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0864,0.0979,0.00541,0.00418,0.00694,0.00021,0.00016,0.00027,0.193,0.167,0.225,0.0076,0.0065,0.0089,25.34,25.2,25.43,0.567,0,0.931,0.595,0,0.97,0.55,0,0.903,16.87,0,30.32,16.36,0,29.41,0,12,0,0,0.387,0,0.0909,0.387,0.26,0.46,0.54,0.46,21.6
1635717600000,2021,11,2021,2,30,0.544,0.196,0.348,21132.4,33.8,33.8,29.35,1,1,1,210,201.1,216.9,134.4,108.1,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.361,0.309,0.463,134.4,108.1,149.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.0892,0.101,0.00717,0.00494,0.00849,0.00028,0.00019,0.00033,0.227,0.183,0.254,0.0089,0.0071,0.01,25.31,25.24,25.41,0.901,0,0.939,0.938,0,0.97,0.874,0,0.91,30.26,0,34.84,29.35,0,33.8,0,1,0,0,0.0333,0,0.163,0.0333,0.196,0.36,0.64,0.36,38.8
1638309600000,2021,12,2021,3,31,0.606,0.158,0.448,28267.6,44.85,44.85,37.99,1,1,1,226.3,202.2,255.2,167.3,143.2,59,59,59,0,0,0,0.262,0.231,0.292,167.3,143.2,196.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.106,0.0977,0.116,0.00997,0.00792,0.0124,0.00039,0.00031,0.00049,0.285,0.241,0.336,0.011,0.0094,0.013,25.16,24.94,25.35,0.944,0.936,0.953,0.974,0.97,0.98,0.92,0.908,0.934,38.97,33.3,45.77,37.99,32.3,44.85,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
1640988000000,2022,1,2021,4,31,0.849,0.196,0.653,39895.4,68.48,68.48,53.62,2,1,1.7096774193548387,316.9,256.6,387.3,243.9,183.6,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.233,0.188,0.285,243.9,183.6,314.3,990,990,990,965,964.7,965.3,25,24.7,25.3,0.135,0.114,0.16,0.0204,0.0114,0.0473,0.00082,0.00045,0.0019,0.302,0.244,0.392,0.012,0.0097,0.016,24.71,24.3,24.96,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,34.53,25.96,52.59,33.44,25.18,48.2,0,0,0,0,0,0,0.298,0,0.196,0.23,0.77,0.23,47
1643666400000,2022,2,2021,5,28,1.27,0.206,1.06,62811.6,135.4,135.4,93.47,3,2,2.2857142857142856,524.4,395.8,745,439.4,310.8,85,85,85,-4.06e-15,-5.684e-14,0,0.167,0.114,0.215,439.4,310.8,660,990,990,990,966,965.4,966.9,24,23.1,24.6,0.212,0.16,0.325,0.111,0.0457,0.242,0.0046,0.0019,0.01,0.525,0.358,0.806,0.022,0.015,0.035,23.52,22.31,24.26,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.2,34.83,52.15,41.06,33.79,48.2,0,0,0,0,0,0,0.519,0,0.21,0.16,0.83,0.17,49.5
1646085600000,2022,3,2021,6,31,2.82,0.327,2.42,126458,192.8,192.8,170,4,3,3.774193548387097,1054,766,1459,932.3,659,121.9,107,129,28.1,-1.137e-13,230.5,0.118,0.0884,0.14,904.2,659,1100,990,990,990,968,967,969.4,22,20.6,23,0.564,0.329,0.877,0.418,0.241,0.648,0.019,0.01,0.031,1.24,0.81,1.83,0.057,0.035,0.088,20.73,18.82,22.23,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.28,39.49,51.42,45.14,38.5,48.2,0,0,0,0,0,0,0.944,0,0.4,0.12,0.86,0.14,44.8
1648764000000,2022,4,2021,7,30,4.79,0.384,2.85,126715,188.3,188.3,176,4,4,4,1849,1488,2075,1701,1340,148,148,148,601,239.8,827.5,0.081,0.0713,0.0995,1100,1100,1100,990,990,990,970.6,969.4,971.3,19.4,18.7,20.6,0.922,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.097,0.09,0.1,17.53,16.84,18.7,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.9,43.04,48.03,44,42.18,47.06,0,0,0,0,0,0,0.978,0,1.94,0.08,0.59,0.41,26.5
1651356000000,2022,5,2021,8,31,4.6,0.667,2.91,132981,192.2,192.2,178.7,4,4,4,1716,1205,2079,1467,928.9,248.9,192,276,380.9,-1.137e-13,787.1,0.152,0.0923,0.229,1087,928.9,1100,990,990,990,970.2,968.5,971.3,19.8,18.7,21.5,0.877,0.579,0.926,0.623,0.389,0.648,0.032,0.018,0.035,1.8,1.22,1.87,0.091,0.057,0.1,18.03,16.83,20.23,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,45.6,43.02,49.03,44.68,42.16,48.05,0,0,0,0,0,0,0.993,0,1.69,0.15,0.63,0.37,28.9
1654034400000,2022,6,2021,9,30,2.27,0.417,1.85,101261,186.8,186.8,140.6,4,3,3.3,874.4,681.5,1168,713.4,520.5,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.189,0.138,0.236,713.4,520.5,1007,990,990,990,967.4,966.6,968.4,22.6,21.6,23.4,0.388,0.259,0.656,0.27,0.149,0.439,0.012,0.0064,0.02,0.892,0.584,1.38,0.04,0.025,0.064,21.73,20.19,22.79,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.72,36.77,51.6,42.64,35.67,48.2,0,0,0,0,0,0,0.781,0,0.42,0.18,0.81,0.19,44.6
1656626400000,2022,7,2021,10,31,1.46,0.498,0.958,56400.7,96.4,96.4,75.81,2,2,2,543.8,442.3,670.9,357.8,256.3,186,186,186,0,-5.684e-14,5.684e-14,0.347,0.277,0.421,357.8,256.3,484.9,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.15,0.241,0.0679,0.02,0.128,0.0028,0.00082,0.0055,0.439,0.286,0.639,0.018,0.012,0.027,23.52,22.78,24.12,0.947,0.931,0.958,0.975,0.97,0.98,0.923,0.903,0.939,39.02,28.23,51.78,37.9,27.39,48.2,0,0,0,0,0,0,0.421,0,0.502,0.34,0.66,0.34,38.6
1659304800000,2022,8,2021,11,31,0.969,0.415,0.554,33759.6,60.38,60.38,45.38,2,1,1.2903225806451613,361.9,303.6,436,206.9,148.6,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.433,0.356,0.511,206.9,148.6,281,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.11,0.156,0.0145,0.00838,0.0316,0.00059,0.00033,0.0013,0.316,0.257,0.407,0.013,0.01,0.017,24.48,24.12,24.82,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.51,26.06,52.51,37.34,25.28,48.2,0,0,0,0,0,0,0.252,0,0.415,0.43,0.57,0.43,34.8
1661983200000,2022,9,2021,12,30,0.643,0.283,0.36,22319.6,41.04,41.04,31,1,1,1,247.9,209.6,299.5,138.9,114,109,91,118,-3.79e-15,-2.842e-14,2.842e-14,0.44,0.394,0.509,138.9,114,181.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0929,0.117,0.00756,0.00544,0.0112,0.0003,0.00021,0.00045,0.239,0.195,0.316,0.0094,0.0077,0.013,25.09,24.79,25.34,0.934,0.921,0.949,0.971,0.97,0.98,0.907,0.894,0.93,31.92,25.97,41.88,31,25.19,41.04,0,0,0,0,0,0,0.172,0,0.283,0.44,0.56,0.44,34.7
1664575200000,2022,10,2022,1,31,0.5,0.196,0.305,18813.3,30.25,30.25,25.29,1,1,1,186.8,174.3,207.7,113.8,101.3,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.392,0.352,0.419,113.8,101.3,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0847,0.0965,0.00542,0.00436,0.0072,0.00021,0.00017,0.00028,0.191,0.168,0.228,0.0075,0.0066,0.0089,25.38,25.33,25.39,0.92,0.911,0.932,0.97,0.969,0.97,0.892,0.884,0.904,26.07,22.98,31.18,25.29,22.28,30.25,0,0,0,0,0,0,0.14,0,0.195,0.39,0.61,0.39,37.6
1667253600000,2022,11,2022,2,30,0.539,0.174,0.365,22822.4,35.66,35.66,31.7,1,1,1,208,176.8,225.2,141,109.8,67,67,67,0,-1.421e-14,1.421e-14,0.324,0.298,0.379,141,109.8,158.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0866,0.104,0.00773,0.00508,0.00919,0.0003,0.0002,0.00036,0.238,0.182,0.269,0.0093,0.0071,0.011,25.29,25.18,25.38,0.934,0.918,0.941,0.97,0.97,0.97,0.906,0.89,0.913,32.68,25.06,36.76,31.7,24.31,35.66,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.3
1669845600000,2022,12,2022,3,31,0.716,0.158,0.558,34603,60.15,60.15,46.51,2,1,1.3225806451612903,267.5,218.9,333.7,208.5,159.9,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.224,0.177,0.27,208.5,159.9,274.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.121,0.104,0.144,0.014,0.00934,0.0287,0.00056,0.00037,0.0011,0.305,0.242,0.388,0.012,0.0096,0.015,24.94,24.63,25.22,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.94,26,52.43,37.71,25.22,48.2,0,0,0,0,0,0,0.258,0,0.158,0.22,0.78,0.22,48.3