datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039989600000,2002,12,2002,3,11,7,0.0963,0.0357,0.0606,3708.32,23.33,23.33,22.07,1,1,1,159.2,151.1,164.7,100.2,92.05,59,59,59,8.121e-15,-1.421e-14,1.421e-14,0.371,0.358,0.391,100.2,92.05,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0797,0.0845,0.00427,0.00357,0.00474,0.00017,0.00014,0.00019,0.165,0.15,0.174,0.0065,0.0059,0.0068,25.35,25.35,25.35,0.915,0.912,0.919,0.969,0.965,0.97,0.886,0.883,0.887,22.79,21.03,24.05,22.07,20.3,23.33,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1040594400000,2002,12,2002,3,12,7,0.105,0.0357,0.0694,4285.92,27.63,27.63,25.51,1,1,1,173.8,166.1,182.5,114.8,107.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.34,0.323,0.355,114.8,107.1,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.085,0.0908,0.00551,0.00485,0.00625,0.00022,0.00019,0.00024,0.191,0.177,0.206,0.0075,0.0069,0.0081,25.36,25.36,25.36,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.9,26.3,24.38,28.48,25.51,23.65,27.63,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1041199200000,2002,12,2002,3,13,7,0.112,0.0417,0.0704,4353.61,28.22,28.22,25.91,1,1,1,185.4,184.1,187.4,116.4,112,69,59,73,-6.09e-15,-1.421e-14,0,0.372,0.319,0.395,116.4,112,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0885,0.0916,0.00564,0.00527,0.00646,0.00022,0.00021,0.00025,0.195,0.187,0.211,0.0076,0.0073,0.0082,25.38,25.36,25.38,0.922,0.919,0.929,0.97,0.97,0.97,0.895,0.892,0.901,26.72,25.61,29.09,25.91,24.84,28.22,0,0,0,0,0,0,0.144,0,0.0416,0.37,0.63,0.37,38.9
1041804000000,2003,1,2002,4,14,7,0.116,0.0442,0.0717,4444.15,28.87,28.87,26.45,1,1,1,191.6,186.3,201.6,118.6,113.3,73,73,73,0,-1.421e-14,1.421e-14,0.381,0.362,0.392,118.6,113.3,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0943,0.00583,0.00538,0.00668,0.00023,0.00021,0.00026,0.199,0.19,0.217,0.0078,0.0074,0.0085,25.38,25.37,25.39,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.27,25.95,29.76,26.45,25.18,28.87,0,0,0,0,0,0,0.147,0,0.0443,0.38,0.62,0.38,38.3
1042408800000,2003,1,2002,4,15,7,0.134,0.0442,0.0894,5591.04,37.79,37.79,33.28,1,1,1,220.9,206.8,240.2,147.9,133.8,73,73,73,0,0,0,0.331,0.304,0.353,147.9,133.8,167.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0962,0.108,0.00832,0.00713,0.00996,0.00033,0.00028,0.00039,0.252,0.226,0.286,0.0099,0.0089,0.011,25.22,25.07,25.33,0.937,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.29,30.99,38.82,33.28,30.06,37.79,0,0,0,0,0,0,0.185,0,0.0446,0.33,0.67,0.33,41.7
1043013600000,2003,1,2002,4,16,7,0.163,0.0442,0.119,7472.89,48.2,48.2,44.48,1,1,1,269,245.9,289.7,196,172.9,73,73,73,-4.06e-15,-2.842e-14,0,0.272,0.252,0.297,196,172.9,216.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.11,0.125,0.0124,0.0104,0.0142,0.00049,0.00041,0.00056,0.338,0.296,0.375,0.013,0.012,0.015,24.89,24.77,25.03,0.953,0.946,0.958,0.979,0.976,0.98,0.933,0.924,0.939,45.59,40.16,50.41,44.48,39.21,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,45.8
1043618400000,2003,1,2002,4,17,7,0.189,0.0462,0.143,8662.72,53.23,53.23,51.56,2,1,1.8571428571428572,313.2,296.5,328.2,236.8,223.5,76.43,73,85,8.12e-15,-2.842e-14,2.842e-14,0.244,0.23,0.265,236.8,223.5,243.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.136,0.0159,0.0147,0.0165,0.00063,0.00059,0.00066,0.273,0.244,0.387,0.011,0.0097,0.015,24.76,24.7,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.46,25.96,51.98,29.22,25.18,48.2,0,0,0,0,0,0,0.286,0,0.046,0.24,0.76,0.24,45.8
1044223200000,2003,2,2002,5,18,7,0.206,0.0514,0.154,9343.19,58.3,58.3,55.61,2,2,2,340.2,331.8,352.6,255.2,246.8,85,85,85,0,-2.842e-14,2.842e-14,0.25,0.241,0.256,255.2,246.8,267.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.14,0.137,0.144,0.0198,0.0167,0.0253,0.0008,0.00067,0.001,0.275,0.263,0.293,0.011,0.011,0.012,24.62,24.54,24.68,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.67,27.72,30.05,27.81,26.89,29.15,0,0,0,0,0,0,0.309,0,0.052,0.25,0.75,0.25,45.4
1044828000000,2003,2,2002,5,19,7,0.229,0.0514,0.177,10726.1,69.48,69.48,63.85,2,2,2,378.4,356.7,404.8,293.4,271.7,85,85,85,0,0,0,0.225,0.21,0.238,293.4,271.7,319.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.146,0.163,0.0375,0.0272,0.0499,0.0015,0.0011,0.002,0.332,0.299,0.371,0.013,0.012,0.015,24.38,24.21,24.52,0.939,0.934,0.944,0.97,0.97,0.97,0.91,0.906,0.915,32.91,30.51,35.82,31.92,29.59,34.74,0,0,0,0,0,0,0.355,0,0.052,0.22,0.77,0.23,46.8
1045432800000,2003,2,2002,5,20,7,0.267,0.0514,0.215,13026.6,83.9,83.9,77.54,2,2,2,441,414.9,469.6,356,329.9,85,85,85,0,0,0,0.193,0.181,0.205,356,329.9,384.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.166,0.186,0.0671,0.0547,0.0805,0.0027,0.0022,0.0033,0.426,0.386,0.468,0.017,0.016,0.019,23.99,23.82,24.15,0.949,0.945,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.75,36.92,42.81,38.77,35.81,41.95,0,0,0,0,0,0,0.431,0,0.052,0.19,0.81,0.19,48.8
1046037600000,2003,2,2002,5,21,7,0.309,0.0552,0.254,15295,95.44,95.44,91.04,2,2,2,511.6,478.1,550.8,420.3,393.1,91.29,85,107,0,-5.684e-14,5.684e-14,0.178,0.163,0.201,420.3,393.1,443.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.199,0.189,0.21,0.0974,0.0845,0.108,0.004,0.0035,0.0045,0.523,0.481,0.56,0.022,0.02,0.023,23.58,23.36,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.45,43.71,48.69,45.52,42.83,47.72,0,0,0,0,0,0,0.506,0,0.055,0.18,0.82,0.18,49.5
1046642400000,2003,3,2002,6,22,7,0.369,0.0647,0.304,17511.1,113,113,104.2,3,2,2.7142857142857144,609.4,566.4,651.7,502.4,459.4,107,107,107,8.12e-15,0,5.684e-14,0.176,0.164,0.189,502.4,459.4,544.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.216,0.264,0.139,0.116,0.165,0.0059,0.0049,0.007,0.578,0.526,0.617,0.024,0.022,0.026,23.09,22.88,23.27,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.87,35.07,51.61,39.33,34.02,48.2,0,0,0,0,0,0,0.579,0,0.065,0.18,0.82,0.18,47.5
1047247200000,2003,3,2002,6,23,7,0.414,0.0647,0.35,20133.2,122.8,122.8,119.8,3,3,3,685.1,664.6,699.6,578.1,557.6,107,107,107,0,0,0,0.156,0.153,0.161,578.1,557.6,592.6,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.292,0.187,0.173,0.197,0.008,0.0074,0.0084,0.673,0.639,0.698,0.029,0.027,0.03,22.69,22.6,22.8,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.85,39.54,41.77,39.95,38.55,40.92,0,0,0,0,0,0,0.666,0,0.064,0.16,0.85,0.15,48.6
1047852000000,2003,3,2002,6,24,7,0.43,0.0647,0.366,20998,126.9,126.9,125,3,3,3,711.6,700.9,722.3,604.6,593.9,107,107,107,0,0,0,0.15,0.148,0.153,604.6,593.9,615.3,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.292,0.305,0.205,0.198,0.212,0.0088,0.0085,0.0091,0.718,0.7,0.736,0.031,0.03,0.032,22.54,22.48,22.6,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.51,41.85,43.17,41.66,41.02,42.31,0,0,0,0,0,0,0.694,0,0.064,0.15,0.85,0.15,48.8
1048456800000,2003,3,2002,6,25,7,0.448,0.0647,0.383,21878,133.5,133.5,130.2,3,3,3,740.9,726.4,759.2,633.9,619.4,107,107,107,0,0,0,0.144,0.141,0.147,633.9,619.4,652.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.307,0.326,0.224,0.215,0.237,0.0097,0.0093,0.01,0.767,0.743,0.798,0.033,0.032,0.035,22.37,22.27,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.29,43.42,45.4,43.41,42.55,44.49,0,0,0,0,0,0,0.723,0,0.065,0.14,0.85,0.15,48.8
1049061600000,2003,3,2002,6,26,7,0.476,0.074,0.402,22726.8,137.9,137.9,135.3,3,3,3,787.4,769.8,805.9,665,650.1,122.4,107,125,0,0,0,0.155,0.139,0.161,665,650.1,680.9,990,990,990,967,967,967.1,23,22.9,23,0.337,0.329,0.346,0.245,0.235,0.256,0.011,0.01,0.011,0.824,0.799,0.851,0.036,0.035,0.037,22.13,22.03,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.01,45.11,46.92,45.09,44.21,45.98,0,0,0,0,0,0,0.752,0,0.074,0.16,0.84,0.16,47.7
1049666400000,2003,4,2002,7,27,7,0.537,0.0756,0.461,25233.1,168.1,168.1,150.2,4,3,3.4285714285714284,887.9,814.5,996.8,762.9,689.5,125,125,125,0,0,0,0.141,0.125,0.153,762.9,689.5,871.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.409,0.351,0.506,0.305,0.262,0.361,0.014,0.011,0.016,0.96,0.866,1.1,0.043,0.038,0.05,21.59,21.01,21.98,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.52,39.32,50.72,44.34,38.32,48.2,0,0,0,0,0,0,0.834,0,0.076,0.14,0.86,0.14,47
1050271200000,2003,4,2002,7,28,7,0.79,0.0756,0.641,31594.3,192.8,192.8,188.1,4,4,4,1305,1055,1542,1180,930.1,125,125,125,120.4,-1.137e-13,317.1,0.0974,0.0811,0.118,1060,930.1,1100,990,990,990,968.9,968.1,969.6,21.1,20.4,21.9,0.778,0.559,0.907,0.576,0.389,0.648,0.027,0.018,0.032,1.64,1.2,1.86,0.078,0.055,0.091,19.49,18.52,20.72,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.21,45.15,50.28,47.02,44.25,48.2,0,0,0,0,0,0,1.04,0,0.149,0.096,0.81,0.19,40
1050876000000,2003,4,2002,7,29,7,1.07,0.0895,0.665,29993.3,184.1,184.1,178.5,4,4,4,1771,1610,1888,1623,1462,148,148,148,523,362.2,639.6,0.0838,0.0784,0.0919,1100,1100,1100,990,990,990,970.4,969.8,970.7,19.6,19.3,20.2,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.77,17.39,18.3,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.54,44.52,46.96,44.63,43.63,46.02,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1051480800000,2003,4,2002,7,30,7,1.14,0.105,0.665,29340.9,176.1,176.1,174.6,4,4,4,1884,1842,1902,1710,1650,173.1,148,192,610.5,550.5,653.5,0.092,0.0778,0.104,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.4,17.34,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.55,44.4,44.91,43.66,43.51,44.02,0,0,0,0,0,0,0.97,0,0.475,0.092,0.58,0.42,25.7
1052085600000,2003,5,2002,8,31,7,1.05,0.116,0.665,30220,183,183,179.9,4,4,4,1733,1643,1818,1541,1451,192,192,192,440.7,351.1,526.4,0.111,0.106,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.89,17.61,18.19,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.89,45.13,46.68,44.97,44.22,45.75,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
1052690400000,2003,5,2002,8,32,7,0.923,0.116,0.665,31431.9,190.3,190.3,187.1,4,4,4,1527,1441,1614,1335,1249,192,192,192,234.5,148.7,321.5,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.859,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.59,18.29,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.94,48.54,46.77,46,47.57,0,0,0,0,0,0,1.04,0,0.258,0.13,0.72,0.28,34.1
1053295200000,2003,5,2002,8,33,7,0.781,0.116,0.643,31900.8,192.8,192.8,189.9,4,4,4,1292,1171,1413,1100,979,192,192,192,36.48,0,120.8,0.149,0.136,0.164,1064,979,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.759,0.619,0.847,0.571,0.413,0.648,0.027,0.019,0.031,1.62,1.31,1.8,0.077,0.061,0.086,19.56,19,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.6,46.45,49.91,47.47,45.52,48.2,0,0,0,0,0,0,1.05,0,0.138,0.15,0.82,0.18,40.8
1053900000000,2003,5,2002,8,34,7,0.637,0.113,0.523,27722.8,177,177,165,4,4,4,1053,979.6,1135,865.2,809.7,187.6,161,192,-1.624e-14,-1.137e-13,0,0.178,0.164,0.192,865.2,809.7,943.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.508,0.458,0.58,0.358,0.331,0.395,0.016,0.015,0.018,1.1,1,1.24,0.05,0.045,0.057,20.84,20.44,21.16,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.15,39.91,45.14,41.25,38.94,44.24,0,0,0,0,0,0,0.917,0,0.114,0.18,0.82,0.18,43.5
1054504800000,2003,6,2002,9,35,7,0.553,0.0974,0.456,24454.9,155.5,155.5,145.6,4,3,3.142857142857143,914.7,868.6,962.7,753.7,707.6,161,161,161,0,0,0,0.176,0.167,0.185,753.7,707.6,801.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.404,0.365,0.447,0.302,0.274,0.327,0.013,0.012,0.015,0.973,0.9,1.04,0.043,0.04,0.047,21.47,21.26,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.66,39.83,52.21,46.67,38.87,48.2,0,0,0,0,0,0,0.809,0,0.097,0.18,0.82,0.18,44.2
1055109600000,2003,6,2002,9,36,7,0.495,0.0974,0.398,22341.1,139,139,133,3,3,3,818.6,789.9,854.3,657.6,628.9,161,161,161,0,0,0,0.197,0.188,0.204,657.6,628.9,693.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.32,0.357,0.24,0.221,0.264,0.011,0.0096,0.012,0.815,0.767,0.875,0.036,0.033,0.039,22.01,21.81,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.23,43.55,47.29,44.33,42.68,46.34,0,0,0,0,0,0,0.739,0,0.097,0.2,0.8,0.2,45.1
1055714400000,2003,6,2002,9,37,7,0.458,0.0974,0.36,20485.1,126.8,126.8,121.9,3,3,3,756.9,724.7,782.7,595.9,563.7,161,161,161,0,0,0,0.213,0.206,0.222,595.9,563.7,621.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.283,0.316,0.199,0.178,0.216,0.0086,0.0077,0.0094,0.711,0.657,0.755,0.031,0.028,0.033,22.36,22.21,22.54,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.54,39.54,43.12,40.65,38.55,42.26,0,0,0,0,0,0,0.677,0,0.098,0.21,0.79,0.21,44.7
1056319200000,2003,6,2002,9,38,7,0.412,0.0974,0.315,17865.3,113.3,113.3,106.3,3,2,2.857142857142857,681.3,651.2,713,520.3,490.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.236,0.226,0.247,520.3,490.2,552,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.241,0.277,0.149,0.13,0.17,0.0064,0.0055,0.0073,0.6,0.548,0.645,0.026,0.023,0.027,22.78,22.61,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.28,35.37,52.5,37.74,34.31,48.2,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.4
1056924000000,2003,6,2002,9,39,7,0.371,0.0839,0.287,16353.6,103,103,97.34,3,2,2.142857142857143,614.1,588,641.6,475.3,453,138.7,135,161,8.12e-15,-5.684e-14,5.684e-14,0.226,0.214,0.251,475.3,453,497,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.231,0.217,0.243,0.123,0.113,0.134,0.0052,0.0047,0.0057,0.601,0.542,0.638,0.025,0.023,0.027,23.04,22.9,23.18,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.77,35.4,52.49,46.22,34.33,48.2,0,0,0,0,0,0,0.541,0,0.084,0.23,0.77,0.23,44.1
1057528800000,2003,7,2002,10,40,7,0.337,0.0949,0.242,14373.6,95.05,95.05,85.56,2,2,2,556.8,534.7,579.5,400,348.7,156.9,135,186,0,-5.684e-14,5.684e-14,0.283,0.233,0.348,400,348.7,444.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.183,0.213,0.0878,0.0636,0.109,0.0037,0.0026,0.0046,0.499,0.424,0.565,0.021,0.018,0.024,23.39,23.23,23.57,0.954,0.948,0.958,0.977,0.972,0.98,0.932,0.922,0.939,43.76,38.22,48.49,42.78,37.15,47.52,0,0,0,0,0,0,0.475,0,0.095,0.28,0.72,0.28,42.7
1058133600000,2003,7,2002,10,41,7,0.308,0.112,0.195,11563,72.78,72.78,68.83,2,2,2,508.9,490.1,527.8,322.9,304.1,186,186,186,8.12e-15,0,5.684e-14,0.366,0.352,0.38,322.9,304.1,341.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0514,0.0425,0.0603,0.0021,0.0018,0.0025,0.386,0.358,0.414,0.016,0.015,0.017,23.72,23.61,23.84,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.47,33.47,37.49,34.41,32.46,36.39,0,0,0,0,0,0,0.382,0,0.113,0.36,0.63,0.37,37.5
1058738400000,2003,7,2002,10,42,7,0.283,0.112,0.17,10097.2,63.61,63.61,60.1,2,2,2,467.3,451.6,483.8,281.3,265.6,186,186,186,0,0,0,0.398,0.384,0.412,281.3,265.6,297.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.165,0.0318,0.0243,0.0396,0.0013,0.001,0.0016,0.323,0.3,0.348,0.013,0.012,0.014,23.97,23.87,24.07,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.98,29.25,32.79,30.05,28.38,31.81,0,0,0,0,0,0,0.334,0,0.113,0.4,0.6,0.4,35.7
1059343200000,2003,7,2002,10,43,7,0.261,0.104,0.156,9294.14,58.39,58.39,55.32,2,2,2,430.9,414.6,446.4,258.2,245.3,172.7,155,186,8.12e-15,0,2.842e-14,0.4,0.363,0.431,258.2,245.3,271.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.146,0.153,0.0211,0.0166,0.0272,0.00086,0.00068,0.0011,0.288,0.271,0.306,0.012,0.011,0.013,24.17,24.1,24.25,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.52,27.01,30.1,27.66,26.2,29.19,0,0,0,0,0,0,0.307,0,0.105,0.4,0.6,0.4,35.6
1059948000000,2003,8,2002,11,44,7,0.238,0.0937,0.145,8601.3,54.58,54.58,51.2,2,1,1.7142857142857142,394,379.4,408.9,239,224.4,155,155,155,0,-2.842e-14,2.842e-14,0.394,0.379,0.409,239,224.4,253.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.147,0.0163,0.0148,0.0188,0.00066,0.0006,0.00077,0.305,0.255,0.405,0.012,0.01,0.016,24.33,24.28,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.08,25.84,52.23,32.48,25.07,48.2,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,36.1
1060552800000,2003,8,2002,11,45,7,0.219,0.0937,0.126,7804.57,48.2,48.2,46.46,1,1,1,362.9,350.6,374.7,207.9,195.7,155,155,155,0,-2.842e-14,2.842e-14,0.427,0.414,0.442,207.9,195.7,219.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.367,0.345,0.388,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.59,44.83,50.24,46.46,43.93,48.2,0,0,0,0,0,0,0.258,0,0.093,0.43,0.58,0.42,35.6
1061157600000,2003,8,2002,11,46,7,0.203,0.0937,0.109,6806.55,43.01,43.01,40.52,1,1,1,335.9,325.2,346.6,180.9,170.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.447,0.477,180.9,170.2,191.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0111,0.0102,0.012,0.00045,0.00041,0.00048,0.319,0.3,0.338,0.013,0.012,0.014,24.6,24.53,24.67,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.42,38.96,43.89,40.52,37.94,43.01,0,0,0,0,0,0,0.225,0,0.094,0.46,0.54,0.46,33.5
1061762400000,2003,8,2002,11,47,7,0.19,0.0937,0.096,5920.32,37.34,37.34,35.24,1,1,1,313.7,304.7,322.8,158.7,149.7,155,155,155,1.218e-14,0,2.842e-14,0.494,0.48,0.509,158.7,149.7,167.8,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.116,0.00924,0.00848,0.01,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.75,24.69,24.81,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.31,34.23,38.39,35.24,33.2,37.34,0,0,0,0,0,0,0.196,0,0.094,0.49,0.51,0.49,31.2
1062367200000,2003,9,2002,12,48,7,0.175,0.0714,0.103,6449.94,41.29,41.29,38.39,1,1,1,288.9,277.1,300.6,170.9,159.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.393,0.426,170.9,159.1,182.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.118,0.0103,0.00927,0.0113,0.00041,0.00037,0.00045,0.297,0.276,0.318,0.012,0.011,0.013,24.85,24.78,24.92,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.38,36.63,42.14,38.39,35.53,41.29,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.9
1062972000000,2003,9,2002,12,49,7,0.16,0.0714,0.0886,5483.94,34.72,34.72,32.64,1,1,1,264.4,255.5,273.6,146.4,137.5,118,118,118,-8.12e-15,-2.842e-14,0,0.446,0.431,0.462,146.4,137.5,155.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.0082,0.00744,0.00897,0.00032,0.00029,0.00036,0.253,0.237,0.27,0.01,0.0094,0.011,24.99,24.94,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.65,31.54,35.8,32.64,30.59,34.72,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
1063576800000,2003,9,2002,12,50,7,0.148,0.0714,0.0764,4707.61,29.9,29.9,28.02,1,1,1,244.2,236.6,252.5,126.2,118.6,118,118,118,0,-1.421e-14,1.421e-14,0.484,0.467,0.499,126.2,118.6,134.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0977,0.095,0.101,0.00648,0.00583,0.00718,0.00026,0.00023,0.00028,0.217,0.204,0.232,0.0086,0.008,0.0092,25.12,25.06,25.18,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.89,27.08,30.83,28.02,26.27,29.9,0,0,0,0,0,0,0.156,0,0.0716,0.48,0.52,0.48,31.8
1064181600000,2003,9,2002,12,51,7,0.138,0.0714,0.0665,4071.69,25.7,25.7,24.24,1,1,1,227.9,222.1,234.2,109.9,104.1,118,118,118,0,-1.421e-14,1.421e-14,0.518,0.504,0.531,109.9,104.1,116.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.092,0.0899,0.0942,0.00509,0.0046,0.00562,0.0002,0.00018,0.00022,0.188,0.178,0.199,0.0074,0.007,0.0078,25.24,25.2,25.29,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,24.99,23.61,26.49,24.24,22.9,25.7,0,0,0,0,0,0,0.135,0,0.0715,0.52,0.48,0.52,29.5
1064786400000,2003,9,2002,12,52,7,0.13,0.0519,0.0778,4831.35,32.25,32.25,28.76,1,1,1,214.5,208.7,220.2,128.6,100.3,85.86,73,118,-2.03e-15,-1.421e-14,0,0.399,0.337,0.541,128.6,100.3,143.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0886,0.0996,0.00668,0.00428,0.00794,0.00026,0.00017,0.00031,0.218,0.171,0.244,0.0086,0.0067,0.0096,25.29,25.26,25.32,0.928,0.911,0.936,0.97,0.969,0.97,0.9,0.883,0.908,29.65,22.7,33.25,28.76,21.99,32.25,0,0,0,0,0,0,0.16,0,0.0522,0.4,0.6,0.4,37.2
1065391200000,2003,10,2003,1,1,7,0.123,0.0442,0.0788,4913.03,30.18,30.18,29.24,1,1,1,203.3,199.2,207.4,130.3,126.2,73,73,73,-4.06e-15,-1.421e-14,0,0.359,0.352,0.367,130.3,126.2,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0935,0.0964,0.00682,0.00647,0.00717,0.00027,0.00025,0.00028,0.22,0.213,0.227,0.0086,0.0083,0.0089,25.36,25.33,25.39,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.15,29.18,31.11,29.24,28.3,30.18,0,0,0,0,0,0,0.162,0,0.0442,0.36,0.64,0.36,39.9
1065996000000,2003,10,2003,1,2,7,0.119,0.0442,0.0749,4659.4,28.43,28.43,27.73,1,1,1,196.8,193.7,199.7,123.8,120.7,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.371,0.366,0.377,123.8,120.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0915,0.0937,0.00628,0.00601,0.00652,0.00025,0.00023,0.00025,0.209,0.203,0.214,0.0081,0.0079,0.0084,25.39,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.59,27.8,29.31,27.73,26.97,28.43,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.2
1066600800000,2003,10,2003,1,3,7,0.121,0.0442,0.0769,4787.89,29.24,29.24,28.5,1,1,1,200.1,194.8,203.3,127.1,121.8,73,73,73,0,-1.421e-14,1.421e-14,0.365,0.359,0.375,127.1,121.8,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0919,0.0949,0.00655,0.0061,0.00682,0.00026,0.00024,0.00027,0.214,0.205,0.22,0.0084,0.008,0.0086,25.38,25.36,25.39,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.38,28.08,30.15,28.5,27.24,29.24,0,0,0,0,0,0,0.158,0,0.0441,0.37,0.64,0.36,39.6
1067205600000,2003,10,2003,1,4,7,0.113,0.0431,0.0698,4316.34,26.64,26.64,25.69,1,1,1,186.7,182.5,192.3,115.5,111.7,71.29,67,73,0,-1.421e-14,1.421e-14,0.382,0.367,0.395,115.5,111.7,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0884,0.0911,0.00556,0.00524,0.00589,0.00022,0.00021,0.00023,0.193,0.187,0.201,0.0076,0.0073,0.0078,25.38,25.37,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.49,25.55,27.46,25.69,24.78,26.64,0,0,0,0,0,0,0.143,0,0.0432,0.38,0.62,0.38,38.2
1067810400000,2003,11,2003,2,5,7,0.112,0.0405,0.0717,4443.89,26.89,26.89,26.45,1,1,1,185.6,182.2,187.4,118.6,115.2,67,67,67,-2.03e-15,-1.421e-14,0,0.361,0.358,0.368,118.6,115.2,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0885,0.0904,0.00583,0.00554,0.00598,0.00023,0.00022,0.00023,0.198,0.192,0.201,0.0078,0.0075,0.0079,25.37,25.37,25.37,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.27,26.42,27.72,26.45,25.63,26.89,0,0,0,0,0,0,0.147,0,0.0403,0.36,0.64,0.36,39.7
1068415200000,2003,11,2003,2,6,7,0.115,0.0405,0.0743,4614.59,28.74,28.74,27.47,1,1,1,189.8,183.9,195.1,122.8,116.9,67,67,67,4.06e-15,0,1.421e-14,0.353,0.343,0.364,122.8,116.9,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0891,0.0931,0.00619,0.00568,0.00664,0.00024,0.00022,0.00026,0.206,0.195,0.215,0.008,0.0076,0.0084,25.37,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.32,26.83,29.63,27.47,26.02,28.74,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,40.1
1069020000000,2003,11,2003,2,7,7,0.118,0.0361,0.0822,5143.19,34,34,30.61,1,1,1,195.7,191,200.3,136,124,59.71,50,67,0,0,0,0.306,0.25,0.351,136,124,150.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0916,0.0988,0.00731,0.00629,0.00852,0.00029,0.00025,0.00033,0.228,0.208,0.253,0.0089,0.0081,0.0099,25.36,25.35,25.37,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.91,31.56,28.62,35.05,30.61,27.76,34,0,0,0,0,0,0,0.17,0,0.0358,0.31,0.7,0.3,43.6
1069624800000,2003,11,2003,2,8,7,0.125,0.0302,0.0948,5963.46,36.06,36.06,35.5,1,1,1,206.8,202.7,209.3,156.8,152.7,50,50,50,0,0,0,0.242,0.239,0.247,156.8,152.7,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0997,0.102,0.00908,0.00873,0.00929,0.00036,0.00034,0.00036,0.264,0.257,0.269,0.01,0.01,0.011,25.29,25.28,25.33,0.941,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.59,35.63,37.17,35.5,34.56,36.06,0,0,0,0,0,0,0.197,0,0.0302,0.24,0.76,0.24,47.7
1070229600000,2003,12,2003,3,9,7,0.126,0.0357,0.0908,5694.85,34.87,34.87,33.9,1,1,1,209.1,204.1,213.4,150.1,145.1,59,59,59,0,0,0,0.282,0.276,0.289,150.1,145.1,154.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0984,0.102,0.00851,0.00808,0.00887,0.00033,0.00032,0.00035,0.254,0.245,0.261,0.0099,0.0096,0.01,25.29,25.26,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.95,33.75,35.95,33.9,32.74,34.87,0,0,0,0,0,0,0.188,0,0.0352,0.28,0.72,0.28,45.2
1070834400000,2003,12,2003,3,10,7,0.13,0.0357,0.094,5899.51,37.26,37.26,35.12,1,1,1,214.4,204.4,223.5,155.4,145.4,59,59,59,0,0,0,0.275,0.264,0.289,155.4,145.4,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0985,0.105,0.00896,0.00811,0.00973,0.00035,0.00032,0.00038,0.263,0.245,0.28,0.01,0.0096,0.011,25.25,25.18,25.33,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,36.18,33.82,38.32,35.12,32.81,37.26,0,0,0,0,0,0,0.195,0,0.036,0.27,0.72,0.28,45.4
1071439200000,2003,12,2003,3,11,7,0.138,0.0357,0.103,6477.53,39.09,39.09,38.56,1,1,1,228.7,226,230.9,169.7,167,59,59,59,0,0,0,0.258,0.256,0.261,169.7,167,171.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00994,0.0104,0.0004,0.00039,0.00041,0.289,0.284,0.293,0.011,0.011,0.012,25.14,25.12,25.16,0.945,0.944,0.946,0.975,0.974,0.976,0.921,0.919,0.923,39.54,38.89,40.05,38.56,37.87,39.09,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1072044000000,2003,12,2003,3,12,7,0.144,0.0357,0.108,6843.57,41.57,41.57,40.74,1,1,1,237.5,231.7,241,178.5,172.7,59,59,59,0,0,0,0.248,0.245,0.255,178.5,172.7,182,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0109,0.0104,0.0112,0.00043,0.00041,0.00044,0.305,0.294,0.311,0.012,0.012,0.012,25.07,25.04,25.12,0.948,0.946,0.949,0.979,0.977,0.98,0.928,0.924,0.93,41.6,40.24,42.42,40.74,39.29,41.57,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1072648800000,2003,12,2003,3,13,7,0.147,0.0405,0.106,6726.79,41.38,41.38,40.04,1,1,1,243,238.3,247.6,176,170.2,67,59,73,0,0,0,0.276,0.246,0.3,176,170.2,181.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.109,0.111,0.0107,0.0102,0.0112,0.00042,0.0004,0.00044,0.301,0.291,0.309,0.012,0.012,0.012,25.04,25.02,25.06,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.922,0.93,40.94,39.52,42.23,40.04,38.53,41.38,0,0,0,0,0,0,0.222,0,0.041,0.28,0.72,0.28,45.8
1073253600000,2004,1,2003,4,14,7,0.155,0.0442,0.111,7018.05,45.31,45.31,41.77,1,1,1,256.6,245.9,271.6,183.6,172.9,73,73,73,-4.06e-15,-2.842e-14,0,0.285,0.269,0.297,183.6,172.9,198.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0114,0.0104,0.0126,0.00045,0.00041,0.0005,0.315,0.296,0.342,0.012,0.012,0.014,24.96,24.87,25.03,0.95,0.946,0.954,0.979,0.976,0.98,0.929,0.924,0.935,42.67,40.16,46.23,41.77,39.21,45.31,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
1073858400000,2004,1,2003,4,15,7,0.179,0.0442,0.135,8256.6,52.25,52.25,49.15,2,1,1.4285714285714286,296.3,278.5,312.4,223.3,205.5,73,73,73,1.218e-14,0,2.842e-14,0.247,0.234,0.262,223.3,205.5,239.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.133,0.0147,0.0132,0.0161,0.00059,0.00052,0.00064,0.319,0.241,0.39,0.013,0.0096,0.016,24.79,24.72,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.95,25.62,52.41,38.25,24.85,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.1
1074463200000,2004,1,2003,4,16,7,0.208,0.0442,0.164,9962.44,64,64,59.3,2,2,2,344.6,321.4,366.2,271.6,248.4,73,73,73,-4.06e-15,-2.842e-14,0,0.212,0.199,0.227,271.6,248.4,293.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.152,0.0273,0.0169,0.0374,0.0011,0.00067,0.0015,0.298,0.264,0.33,0.012,0.011,0.013,24.58,24.44,24.73,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,30.57,27.98,32.99,29.65,27.14,32,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.9
1075068000000,2004,1,2003,4,17,7,0.244,0.0452,0.199,12017,76.65,76.65,71.53,2,2,2,403,373.6,437.1,328.2,300.6,74.71,73,85,0,0,0,0.186,0.172,0.195,328.2,300.6,352.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.155,0.174,0.0539,0.0409,0.0652,0.0022,0.0017,0.0027,0.383,0.341,0.42,0.016,0.014,0.017,24.21,24.01,24.39,0.945,0.94,0.949,0.972,0.97,0.975,0.918,0.912,0.925,36.81,33.81,39.33,35.76,32.79,38.33,0,0,0,0,0,0,0.397,0,0.045,0.19,0.82,0.18,49.3
1075672800000,2004,2,2003,5,18,7,0.29,0.0514,0.239,14437.5,92.79,92.79,85.94,2,2,2,479.8,449.4,513.4,394.8,364.4,85,85,85,0,0,0,0.178,0.166,0.189,394.8,364.4,428.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.179,0.201,0.0853,0.071,0.101,0.0035,0.0029,0.0042,0.484,0.438,0.534,0.02,0.018,0.022,23.76,23.56,23.94,0.954,0.95,0.957,0.98,0.977,0.98,0.934,0.929,0.938,43.86,40.65,47.34,42.97,39.73,46.4,0,0,0,0,0,0,0.477,0,0.051,0.18,0.82,0.18,49.8
1076277600000,2004,2,2003,5,19,7,0.351,0.0514,0.3,17427.6,115.9,115.9,103.7,3,2,2.5714285714285716,581,527.3,641,496,442.3,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.147,0.133,0.161,496,442.3,556,990,990,990,966.2,966,966.5,23.8,23.5,24,0.233,0.206,0.266,0.136,0.108,0.172,0.0057,0.0045,0.0073,0.579,0.527,0.631,0.024,0.022,0.027,23.21,22.9,23.47,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.99,35.49,51.8,41.44,34.43,48.2,0,0,0,0,0,0,0.576,0,0.051,0.15,0.85,0.15,49.7
1076882400000,2004,2,2003,5,20,7,0.427,0.0514,0.376,21581.4,136.3,136.3,128.5,3,3,3,706.4,659.9,750.1,621.4,574.9,85,85,85,0,0,0,0.12,0.113,0.129,621.4,574.9,665.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.303,0.277,0.328,0.216,0.185,0.245,0.0093,0.0079,0.011,0.741,0.663,0.815,0.032,0.028,0.035,22.53,22.28,22.8,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,43.71,40.82,46.37,42.82,39.91,45.44,0,0,0,0,0,0,0.714,0,0.051,0.12,0.88,0.12,50.5
1077487200000,2004,2,2003,5,21,7,0.475,0.0514,0.424,23830.5,144.6,144.6,141.8,3,3,3,785.5,763,814.5,700.5,678,85,85,85,0,0,0,0.108,0.104,0.111,700.5,678,729.5,990,990,990,967,967,967.2,23,22.8,23,0.348,0.335,0.364,0.269,0.254,0.288,0.012,0.011,0.013,0.875,0.837,0.924,0.038,0.036,0.04,22.08,21.92,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.39,47.12,50.02,47.28,46.18,48.2,0,0,0,0,0,0,0.788,0,0.051,0.11,0.89,0.11,50.2
1078092000000,2004,3,2003,6,22,7,0.538,0.078,0.46,24945.4,164,164,148.5,4,3,3.2857142857142856,890.1,827.2,974.7,761.1,698.2,129,129,129,0,0,0,0.145,0.132,0.156,761.1,698.2,845.7,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.405,0.355,0.48,0.304,0.267,0.348,0.014,0.012,0.016,0.967,0.879,1.06,0.043,0.039,0.048,21.57,21.14,21.91,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.34,40.43,52.29,45.66,39.5,48.2,0,0,0,0,0,0,0.825,0,0.078,0.14,0.86,0.14,46.4
1078696800000,2004,3,2003,6,23,7,0.697,0.078,0.61,31111,192.8,192.8,185.2,4,4,4,1152,1012,1310,1023,882.7,129,129,129,14.22,-1.137e-13,80.61,0.113,0.0985,0.128,1009,882.7,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.665,0.514,0.814,0.498,0.366,0.648,0.023,0.017,0.031,1.44,1.12,1.76,0.067,0.051,0.083,20.18,19.36,20.94,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.56,43.29,50.39,46.3,42.42,48.2,0,0,0,0,0,0,1.03,0,0.087,0.11,0.88,0.12,44.6
1079301600000,2004,3,2003,6,24,7,0.924,0.0827,0.665,31437.7,192.8,192.8,187.1,4,4,4,1527,1373,1733,1390,1244,136.7,129,183,290.4,143.9,450.2,0.0895,0.0785,0.106,1100,1100,1100,990,990,990,969.6,969.1,970.2,20.4,19.8,20.9,0.887,0.841,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.09,0.085,0.095,18.59,17.89,19.14,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.74,45.89,49.18,46.78,44.97,48.19,0,0,0,0,0,0,1.04,0,0.259,0.09,0.72,0.28,34
1079906400000,2004,3,2003,6,25,7,1.37,0.111,0.665,27505.7,175.9,175.9,163.7,4,4,4,2270,1846,2690,2087,1663,183,183,183,986.5,562.9,1407,0.0819,0.068,0.0991,1100,1100,1100,990,990,990,971.7,970.6,972.8,18.3,17.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.097,0.11,16.4,15.36,17.52,0.946,0.942,0.95,0.978,0.974,0.98,0.925,0.918,0.931,41.84,39.04,44.88,40.93,38.03,43.99,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
1080511200000,2004,3,2003,6,26,7,2,0.122,0.665,22925.7,147.9,147.9,136.5,4,4,4,3301,2844,3656,3099,2661,202.4,183,217,1999,1561,2339,0.0614,0.0572,0.0647,1100,1100,1100,990,990,990,974.2,973.1,975,15.8,15,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.95,13.17,14.99,0.935,0.93,0.941,0.97,0.97,0.972,0.907,0.902,0.914,35.16,33.05,38.04,34.12,32.05,36.96,0,0,0,0,0,0,0.758,0,1.335,0.061,0.33,0.67,11.5
1081116000000,2004,4,2003,7,27,7,2.34,0.138,0.665,20725.4,126.6,126.6,123.4,4,4,4,3869,3729,3955,3640,3512,228.1,217,295,2540,2412,2625,0.0589,0.055,0.0746,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.72,12.54,13.02,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.8,31.28,32.62,30.84,30.34,31.65,0,0,0,0,0,0,0.685,0,1.675,0.059,0.28,0.72,8.86
1081720800000,2004,4,2003,7,28,7,2.39,0.178,0.665,20394.8,122.3,122.3,121.4,4,4,4,3954,3916,3973,3659,3621,295,295,295,2559,2521,2578,0.0746,0.0743,0.0753,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.54,12.5,12.62,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,31.29,31.18,31.51,30.35,30.24,30.57,0,0,0,0,0,0,0.674,0,1.725,0.074,0.28,0.72,8.53
1082325600000,2004,4,2003,7,29,7,2.29,0.178,0.665,21027.5,127.7,127.7,125.2,4,4,4,3790,3677,3894,3495,3382,295,295,295,2395,2282,2499,0.0779,0.0758,0.0802,1100,1100,1100,990,990,990,975.2,975,975.5,14.8,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.89,12.67,13.13,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.26,31.64,32.92,31.29,30.69,31.93,0,0,0,0,0,0,0.695,0,1.625,0.078,0.29,0.71,9.18
1082930400000,2004,4,2003,7,30,7,2.1,0.183,0.665,22211.3,135.8,135.8,132.2,4,4,4,3478,3317,3630,3176,2996,302.4,295,321,2076,1896,2235,0.0871,0.0813,0.0968,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.23,13.89,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34.07,33.19,35.01,33.05,32.2,33.96,0,0,0,0,0,0,0.735,0,1.435,0.087,0.32,0.68,10.6
1083535200000,2004,5,2003,8,31,7,1.85,0.194,0.665,23895.5,147.7,147.7,142.2,4,4,4,3054,2848,3263,2733,2527,321,321,321,1633,1427,1842,0.105,0.0984,0.113,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.01,14.98,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.64,35.32,38.01,35.56,34.26,36.93,0,0,0,0,0,0,0.79,0,1.185,0.1,0.36,0.64,12.9
1084140000000,2004,5,2003,8,32,7,1.57,0.194,0.665,25982.1,159.5,159.5,154.7,4,4,4,2598,2423,2780,2277,2102,321,321,321,1177,1002,1359,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.58,15.14,16,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.64,38.45,40.79,38.66,37.4,39.88,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.5
1084744800000,2004,5,2003,8,33,7,1.32,0.182,0.665,27891.4,171.1,171.1,166,4,4,4,2181,1986,2367,1879,1710,301.7,276,321,778.9,610,945.7,0.138,0.13,0.147,1100,1100,1100,990,990,990,971.5,971.1,972,18.5,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.14,17.07,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.37,41.15,43.66,41.5,40.27,42.78,0,0,0,0,0,0,0.922,0,0.655,0.14,0.5,0.5,21.1
1085349600000,2004,5,2003,8,34,7,1.07,0.167,0.665,30009.2,183.5,183.5,178.6,4,4,4,1769,1627,1926,1493,1351,276,276,276,392.7,250.6,550,0.156,0.143,0.17,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.78,17.26,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.57,44.18,46.82,44.66,43.3,45.88,0,0,0,0,0,0,0.992,0,0.405,0.16,0.62,0.38,28
1085954400000,2004,5,2003,8,35,7,0.887,0.133,0.665,31771.2,192.8,192.8,189.1,4,4,4,1466,1340,1584,1246,1130,219.4,210,276,146.4,29.54,232.1,0.15,0.136,0.174,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.876,0.824,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.8,18.38,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.19,49.51,47.28,46.24,48.2,0,0,0,0,0,0,1.05,0,0.222,0.15,0.75,0.25,35.8
1086559200000,2004,6,2003,9,36,7,0.693,0.127,0.566,29294.9,192.4,192.4,174.4,4,4,4,1145,1029,1283,935.4,819.4,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.184,0.164,0.204,935.4,819.4,1073,990,990,990,968.4,968,968.8,21.6,21.2,22,0.597,0.475,0.772,0.415,0.336,0.587,0.019,0.015,0.028,1.27,1.03,1.65,0.059,0.047,0.078,20.38,19.56,20.98,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,44.51,40.18,49.08,43.59,39.23,48.1,0,0,0,0,0,0,0.969,0,0.127,0.18,0.82,0.18,42.3
1087164000000,2004,6,2003,9,37,7,0.563,0.127,0.436,23539.6,144.6,144.6,140.1,3,3,3,930.9,868.6,1002,720.9,658.6,210,210,210,0,0,0,0.226,0.21,0.242,720.9,658.6,791.7,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.389,0.345,0.45,0.281,0.241,0.322,0.013,0.011,0.015,0.936,0.824,1.06,0.042,0.036,0.048,21.44,21.03,21.8,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.29,44.87,52.06,46.71,43.98,48.2,0,0,0,0,0,0,0.778,0,0.127,0.23,0.77,0.23,41.8
1087768800000,2004,6,2003,9,38,7,0.491,0.0974,0.394,22166.7,138.4,138.4,131.9,3,3,3,812.6,778.8,850.3,651.6,617.8,161,161,161,0,0,0,0.198,0.189,0.207,651.6,617.8,689.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.333,0.314,0.355,0.236,0.214,0.261,0.01,0.0093,0.012,0.805,0.748,0.869,0.035,0.033,0.038,22.04,21.83,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.88,42.88,47.06,43.98,42.02,46.12,0,0,0,0,0,0,0.733,0,0.097,0.2,0.8,0.2,45.1
1088373600000,2004,6,2003,9,39,7,0.443,0.106,0.337,19180,124.6,124.6,114.2,3,3,3,733.2,696.3,770.6,557.9,510.3,175.3,161,186,0,0,0,0.24,0.209,0.267,557.9,510.3,609.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.282,0.256,0.309,0.174,0.142,0.208,0.0075,0.0061,0.009,0.649,0.57,0.734,0.028,0.024,0.032,22.52,22.28,22.75,0.951,0.947,0.955,0.974,0.97,0.98,0.927,0.919,0.936,39.05,35.94,42.39,38.06,34.86,41.54,0,0,0,0,0,0,0.634,0,0.106,0.24,0.76,0.24,43.3
1088978400000,2004,7,2003,10,40,7,0.395,0.112,0.282,16188.1,102.3,102.3,96.36,3,2,2.142857142857143,652.4,622.2,684.5,466.4,436.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.285,0.272,0.299,466.4,436.2,498.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.214,0.249,0.119,0.105,0.134,0.0051,0.0044,0.0057,0.591,0.55,0.642,0.025,0.024,0.027,22.9,22.77,23.06,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.51,35.17,51.96,45.74,34.12,48.2,0,0,0,0,0,0,0.535,0,0.113,0.28,0.71,0.29,41
1089583200000,2004,7,2003,10,41,7,0.355,0.112,0.242,14341.7,90.63,90.63,85.37,2,2,2,586.2,561.2,612.6,400.2,375.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.317,0.304,0.331,400.2,375.2,426.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.201,0.192,0.21,0.0879,0.0761,0.1,0.0037,0.0032,0.0042,0.502,0.464,0.541,0.021,0.019,0.023,23.26,23.11,23.41,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.57,40.99,46.24,42.68,40.1,45.32,0,0,0,0,0,0,0.474,0,0.113,0.32,0.68,0.32,40.4
1090188000000,2004,7,2003,10,42,7,0.322,0.112,0.209,12385.2,78.44,78.44,73.72,2,2,2,531.8,510.6,553.3,345.8,324.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.35,0.336,0.364,345.8,324.6,367.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0622,0.0522,0.0724,0.0026,0.0022,0.003,0.42,0.388,0.452,0.018,0.016,0.019,23.59,23.46,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.916,0.928,37.91,35.66,40.17,36.86,34.59,39.22,0,0,0,0,0,0,0.41,0,0.113,0.35,0.65,0.35,38.5
1090792800000,2004,7,2003,10,43,7,0.294,0.11,0.184,10935,67.99,67.99,65.09,2,2,2,486.2,468.2,504.9,304.7,288,181.6,155,186,0,0,0,0.373,0.331,0.392,304.7,288,318.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.172,0.0428,0.0349,0.0495,0.0018,0.0014,0.0021,0.358,0.333,0.38,0.015,0.014,0.016,23.85,23.75,23.93,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.55,31.71,35.05,32.54,30.76,34,0,0,0,0,0,0,0.362,0,0.11,0.37,0.63,0.37,37.2
1091397600000,2004,8,2003,11,44,7,0.268,0.0937,0.174,10384.7,65.68,65.68,61.81,2,2,2,442.7,424.8,460.9,287.7,269.8,155,155,155,0,0,0,0.35,0.336,0.365,287.7,269.8,305.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.152,0.165,0.0348,0.0263,0.0434,0.0014,0.0011,0.0018,0.33,0.303,0.357,0.014,0.012,0.015,24.08,23.97,24.19,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.86,29.89,33.85,30.91,28.99,32.84,0,0,0,0,0,0,0.343,0,0.094,0.35,0.65,0.35,38.7
1092002400000,2004,8,2003,11,45,7,0.245,0.0937,0.151,9014.78,56.98,56.98,53.66,2,2,2,404.8,390,420.1,249.8,235,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.383,0.369,0.397,249.8,235,265.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.151,0.0186,0.0157,0.0241,0.00076,0.00064,0.00098,0.275,0.257,0.296,0.011,0.01,0.012,24.3,24.21,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.66,26,29.37,26.83,25.22,28.49,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.8
1092607200000,2004,8,2003,11,46,7,0.226,0.0937,0.132,8017.25,48.2,48.2,47.72,1,1,1,373,360.8,385.4,218,205.8,155,155,155,0,-2.842e-14,2.842e-14,0.416,0.402,0.43,218,205.8,230.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.138,0.0143,0.0132,0.0153,0.00058,0.00053,0.00062,0.385,0.363,0.407,0.016,0.015,0.017,24.35,24.27,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.84,47.13,52.51,47.72,46.18,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
1093212000000,2004,8,2003,11,47,7,0.209,0.0937,0.116,7212.29,45.28,45.28,42.93,1,1,1,346.2,335.9,356.7,191.2,180.9,155,155,155,4.06e-15,0,2.842e-14,0.448,0.435,0.461,191.2,180.9,201.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.128,0.012,0.0111,0.0129,0.00048,0.00045,0.00052,0.337,0.319,0.356,0.014,0.013,0.014,24.53,24.46,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.81,41.43,46.21,42.93,40.56,45.28,0,0,0,0,0,0,0.239,0,0.093,0.45,0.56,0.44,34.5
1093816800000,2004,8,2003,11,48,7,0.194,0.0778,0.116,7272.12,46.98,46.98,43.29,1,1,1,320.5,307.7,332.3,191.9,174.9,128.6,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.4,0.362,0.47,191.9,174.9,207.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.127,0.0121,0.0106,0.0134,0.00048,0.00043,0.00054,0.336,0.308,0.363,0.013,0.012,0.015,24.66,24.61,24.73,0.952,0.947,0.956,0.979,0.976,0.98,0.932,0.925,0.937,44.21,40.04,47.94,43.29,39.08,46.98,0,0,0,0,0,0,0.24,0,0.078,0.4,0.6,0.4,37.5
1094421600000,2004,9,2003,12,49,7,0.176,0.0714,0.105,6569.25,41.98,41.98,39.1,1,1,1,291.8,280.6,303.6,173.8,162.7,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.405,0.389,0.42,173.8,162.7,185.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0105,0.00958,0.0115,0.00042,0.00038,0.00046,0.302,0.282,0.323,0.012,0.011,0.013,24.83,24.76,24.9,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.915,0.931,40.06,37.46,42.83,39.1,36.35,41.98,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
1095026400000,2004,9,2003,12,50,7,0.163,0.0714,0.0911,5647.37,35.53,35.53,33.62,1,1,1,268.7,260.7,277.1,150.7,142.7,118,118,118,4.06e-15,0,2.842e-14,0.439,0.426,0.453,150.7,142.7,159.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00856,0.00788,0.00927,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0098,0.011,24.96,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.65,32.77,36.63,33.62,31.78,35.53,0,0,0,0,0,0,0.187,0,0.0719,0.44,0.56,0.44,34.6
1095631200000,2004,9,2003,12,51,7,0.152,0.0714,0.0804,4964.36,31.34,31.34,29.55,1,1,1,250.9,243.5,258.8,132.9,125.5,118,118,118,-4.06e-15,-2.842e-14,0,0.47,0.456,0.485,132.9,125.5,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0975,0.103,0.00705,0.00641,0.00772,0.00028,0.00025,0.00031,0.229,0.216,0.243,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.46,28.72,32.31,29.55,27.86,31.34,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0781,4826.42,31.21,31.21,28.73,1,1,1,238.1,231.7,242.1,129.1,121.1,109,97,118,0,-1.421e-14,1.421e-14,0.457,0.41,0.494,129.1,121.1,139.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.098,0.0959,0.101,0.00672,0.00604,0.00762,0.00026,0.00024,0.0003,0.221,0.208,0.239,0.0087,0.0082,0.0094,25.15,25.13,25.18,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.62,27.67,32.18,28.73,26.84,31.21,0,0,0,0,0,0,0.16,0,0.0659,0.46,0.54,0.46,33.5
1096840800000,2004,10,2004,1,1,7,0.135,0.0587,0.0768,4759.16,29.53,29.53,28.33,1,1,1,224,218.3,229.3,127,121.3,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.423,0.444,127,121.3,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0942,0.0981,0.00654,0.00606,0.00699,0.00026,0.00024,0.00027,0.217,0.207,0.226,0.0085,0.0081,0.0089,25.24,25.2,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.2,27.85,30.45,28.33,27.02,29.53,0,0,0,0,0,0,0.157,0,0.0582,0.43,0.57,0.43,35.3
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0716,4425.17,26.89,26.89,26.34,1,1,1,215.4,212.6,217.8,118.4,115.6,97,97,97,-6.09e-15,-1.421e-14,0,0.45,0.445,0.456,118.4,115.6,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0922,0.094,0.00582,0.00557,0.00601,0.00023,0.00022,0.00024,0.201,0.196,0.206,0.0079,0.0077,0.0081,25.31,25.29,25.33,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.15,26.47,27.72,26.34,25.67,26.89,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0654,2356.75,25.22,25.22,14.03,1,1,1,205.1,199.7,210.7,108.1,102.7,97,97,97,4.06e-15,0,1.421e-14,0.473,0.46,0.486,108.1,102.7,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0877,0.0915,0.00494,0.00448,0.00541,0.00019,0.00018,0.00021,0.183,0.173,0.193,0.0072,0.0068,0.0076,25.39,25.34,25.43,0.525,0,0.92,0.554,0,0.97,0.509,0,0.893,14.46,0,26,14.03,0,25.22,0,3,0,0,0.429,0,0.0779,0.429,0.0586,0.47,0.53,0.47,19
1098655200000,2004,10,2004,1,4,7,0.119,0.0587,0.0608,0,0,0,0,1,1,1,197.5,195.9,199.4,100.5,98.89,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.491,0.486,0.495,100.5,98.89,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0863,0.0876,0.00429,0.00416,0.00446,0.00017,0.00016,0.00017,0.169,0.166,0.173,0.0066,0.0065,0.0068,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.117,0.0405,0.0766,4769.05,28.8,28.8,28.39,1,1,1,193.6,191.5,195.3,126.6,124.5,67,67,67,0,-1.421e-14,1.421e-14,0.346,0.343,0.35,126.6,124.5,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0918,0.0932,0.00651,0.00633,0.00666,0.00025,0.00025,0.00026,0.212,0.209,0.216,0.0083,0.0082,0.0084,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.27,28.76,29.69,28.39,27.89,28.8,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.8
1099864800000,2004,11,2004,2,6,7,0.116,0.0405,0.0753,4685.7,28.29,28.29,27.89,1,1,1,191.5,190.2,193.2,124.5,123.2,67,67,67,0,-1.421e-14,1.421e-14,0.35,0.347,0.352,124.5,123.2,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0924,0.00633,0.00622,0.00647,0.00025,0.00024,0.00025,0.209,0.206,0.212,0.0082,0.0081,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.75,28.41,29.16,27.89,27.56,28.29,0,0,0,0,0,0,0.155,0,0.0407,0.35,0.65,0.35,40.4
1100469600000,2004,11,2004,2,7,7,0.117,0.0391,0.0782,4877.69,32.04,32.04,29.03,1,1,1,193.9,191,196.4,129.3,124,64.57,50,67,0,0,0,0.333,0.26,0.351,129.3,124,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0916,0.0959,0.00674,0.00629,0.00783,0.00026,0.00025,0.00031,0.217,0.208,0.238,0.0085,0.0081,0.0093,25.37,25.35,25.38,0.93,0.928,0.935,0.97,0.97,0.97,0.902,0.9,0.907,29.93,28.62,33.03,29.03,27.76,32.04,0,0,0,0,0,0,0.161,0,0.0388,0.33,0.67,0.33,41.7
1101074400000,2004,11,2004,2,8,7,0.118,0.0302,0.0879,5517.38,33.94,33.94,32.84,1,1,1,195.4,190.4,200,145.4,140.4,50,50,50,0,0,0,0.256,0.25,0.263,145.4,140.4,150,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0953,0.0987,0.00811,0.00769,0.0085,0.00032,0.0003,0.00033,0.244,0.235,0.252,0.0095,0.0092,0.0099,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.86,32.62,34.99,32.84,31.64,33.94,0,0,0,0,0,0,0.182,0,0.0301,0.26,0.74,0.26,46.8
