datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101679200000,2004,11,2004,2,9,7,0.119,0.0341,0.0852,5336.84,32.74,32.74,31.77,1,1,1,197.3,192.9,204.1,140.9,135.3,56.43,50,59,0,0,0,0.286,0.257,0.304,140.9,135.3,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0949,0.0984,0.00773,0.00725,0.00808,0.0003,0.00028,0.00032,0.237,0.227,0.245,0.0093,0.0089,0.0096,25.35,25.33,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.75,31.37,33.75,31.77,30.43,32.74,0,0,0,0,0,0,0.176,0,0.0338,0.29,0.72,0.28,44.8
1102284000000,2004,12,2004,3,10,7,0.129,0.0357,0.0935,5867,35.86,35.86,34.92,1,1,1,213.6,209.3,217.8,154.6,150.3,59,59,59,0,0,0,0.276,0.271,0.282,154.6,150.3,158.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00889,0.00852,0.00924,0.00035,0.00033,0.00036,0.262,0.254,0.269,0.01,0.0099,0.011,25.26,25.22,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36,34.99,36.97,34.92,33.94,35.86,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
1102888800000,2004,12,2004,3,11,7,0.127,0.0357,0.0911,5713.24,34.62,34.62,34.01,1,1,1,209.6,206.3,212.3,150.6,147.3,59,59,59,0,0,0,0.282,0.278,0.286,150.6,147.3,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.00855,0.00827,0.00878,0.00033,0.00032,0.00034,0.255,0.249,0.26,0.01,0.0097,0.01,25.29,25.27,25.31,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,35.06,34.27,35.69,34.01,33.25,34.62,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
1103493600000,2004,12,2004,3,12,7,0.129,0.0357,0.0934,5857.85,36.11,36.11,34.87,1,1,1,213.4,207.1,218.9,154.4,148.1,59,59,59,0,0,0,0.277,0.27,0.285,154.4,148.1,159.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0994,0.104,0.00887,0.00834,0.00934,0.00035,0.00033,0.00037,0.261,0.25,0.271,0.01,0.0098,0.011,25.26,25.22,25.31,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.95,34.47,37.23,34.87,33.43,36.11,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1104098400000,2004,12,2004,3,13,7,0.139,0.0381,0.101,6334.66,39.23,39.23,37.71,1,1,1,229.4,221.1,236.4,166.4,159.8,63,59,73,0,0,0,0.274,0.255,0.314,166.4,159.8,172.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.0099,0.00933,0.0104,0.00039,0.00037,0.00041,0.284,0.273,0.294,0.011,0.011,0.012,25.14,25.1,25.2,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.923,38.74,37.1,40.18,37.71,35.98,39.23,0,0,0,0,0,0,0.209,0,0.038,0.27,0.73,0.27,45.6
1104703200000,2005,1,2004,4,14,7,0.146,0.0442,0.102,6423.32,39.62,39.62,38.23,1,1,1,242,238.3,247.6,169,165.3,73,73,73,0,0,0,0.302,0.295,0.306,169,165.3,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.111,0.0101,0.0098,0.0106,0.0004,0.00039,0.00042,0.289,0.283,0.299,0.011,0.011,0.012,25.06,25.02,25.09,0.945,0.944,0.947,0.974,0.973,0.977,0.921,0.918,0.925,39.24,38.37,40.54,38.23,37.32,39.62,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,44
1105308000000,2005,1,2004,4,15,7,0.158,0.0442,0.114,7205.37,47.24,47.24,42.89,1,1,1,261.3,249.5,280.1,188.3,176.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.28,0.261,0.293,188.3,176.5,207.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.122,0.0118,0.0108,0.0134,0.00047,0.00042,0.00053,0.324,0.303,0.357,0.013,0.012,0.014,24.93,24.82,25,0.951,0.947,0.956,0.98,0.978,0.98,0.931,0.927,0.937,43.78,40.99,48.2,42.89,40.09,47.24,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1105912800000,2005,1,2004,4,16,7,0.185,0.0442,0.141,8591.56,54.88,54.88,51.14,2,1,1.7142857142857142,306.7,287.5,324.1,233.7,214.5,73,73,73,0,-2.842e-14,2.842e-14,0.238,0.225,0.254,233.7,214.5,251.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.125,0.138,0.0157,0.014,0.0175,0.00063,0.00056,0.0007,0.289,0.243,0.386,0.012,0.0097,0.015,24.77,24.71,24.84,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.8,25.84,51.85,32.46,25.06,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.4
1106517600000,2005,1,2004,4,17,7,0.204,0.0442,0.16,9722.61,59.56,59.56,57.87,2,2,2,338,330.4,345.7,265,257.4,73,73,73,0,0,0,0.216,0.211,0.221,265,257.4,272.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.142,0.14,0.145,0.0241,0.0205,0.0277,0.00097,0.00082,0.0011,0.288,0.277,0.3,0.012,0.011,0.012,24.62,24.57,24.67,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.83,28.99,30.7,28.94,28.12,29.78,0,0,0,0,0,0,0.322,0,0.044,0.22,0.78,0.22,47.7
1107122400000,2005,1,2004,4,18,7,0.22,0.0504,0.17,10261.1,62.67,62.67,61.08,2,2,2,363.6,351.5,372.8,280.3,272.2,83.29,73,85,0,0,0,0.229,0.208,0.238,280.3,272.2,287.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.146,0.152,0.0313,0.0275,0.0348,0.0013,0.0011,0.0014,0.312,0.3,0.323,0.013,0.012,0.013,24.47,24.41,24.53,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,31.48,30.57,32.3,30.54,29.65,31.33,0,0,0,0,0,0,0.339,0,0.05,0.23,0.77,0.23,46.6
1107727200000,2005,2,2004,5,19,7,0.235,0.0514,0.183,11087.4,69.48,69.48,66,2,2,2,388.4,375.3,404.8,303.4,290.3,85,85,85,0,0,0,0.219,0.21,0.227,303.4,290.3,319.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.152,0.163,0.0422,0.036,0.0499,0.0017,0.0015,0.002,0.347,0.327,0.371,0.014,0.013,0.015,24.31,24.21,24.4,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.915,34.02,32.58,35.82,33,31.6,34.74,0,0,0,0,0,0,0.367,0,0.052,0.22,0.78,0.22,47.2
1108332000000,2005,2,2004,5,20,7,0.264,0.0514,0.213,12864,80.46,80.46,76.57,2,2,2,436.7,412.2,453.7,351.7,327.2,85,85,85,0,0,0,0.195,0.187,0.206,351.7,327.2,368.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.174,0.165,0.18,0.065,0.0534,0.073,0.0027,0.0022,0.003,0.419,0.382,0.445,0.017,0.016,0.018,24.02,23.91,24.16,0.948,0.945,0.951,0.975,0.97,0.978,0.924,0.916,0.93,39.28,36.62,41.12,38.29,35.52,40.23,0,0,0,0,0,0,0.425,0,0.051,0.19,0.81,0.19,48.7
1108936800000,2005,2,2004,5,21,7,0.282,0.0514,0.23,13951.9,83.85,83.85,83.05,2,2,2,465.5,457.3,469.3,380.5,372.3,85,85,85,0,0,0,0.183,0.181,0.186,380.5,372.3,384.3,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.184,0.181,0.186,0.0786,0.0747,0.0804,0.0032,0.0031,0.0033,0.462,0.45,0.468,0.019,0.018,0.019,23.84,23.82,23.89,0.952,0.951,0.953,0.98,0.979,0.98,0.933,0.932,0.934,42.38,41.5,42.78,41.52,40.64,41.92,0,0,0,0,0,0,0.461,0,0.052,0.18,0.82,0.18,49.5
1109541600000,2005,2,2004,5,22,7,0.277,0.0628,0.214,12880.9,83.22,83.22,76.67,2,2,2,457.4,446.6,466.3,353.5,339.6,103.9,85,107,0,0,0,0.227,0.182,0.24,353.5,339.6,381.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.173,0.185,0.0659,0.0593,0.079,0.0027,0.0024,0.0033,0.424,0.404,0.463,0.017,0.017,0.019,23.92,23.84,23.99,0.949,0.947,0.953,0.974,0.971,0.98,0.925,0.92,0.934,39.34,37.82,42.46,38.34,36.74,41.61,0,0,0,0,0,0,0.426,0,0.063,0.23,0.77,0.23,46.5
1110146400000,2005,3,2004,6,23,7,0.271,0.0647,0.207,12418.9,74.22,74.22,73.92,2,2,2,448.6,447.4,449.9,341.6,340.4,107,107,107,0,0,0,0.239,0.238,0.239,341.6,340.4,342.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.173,0.174,0.0602,0.0597,0.0609,0.0025,0.0024,0.0025,0.407,0.405,0.409,0.017,0.017,0.017,23.97,23.97,23.98,0.947,0.947,0.947,0.972,0.972,0.972,0.92,0.92,0.921,38.03,37.91,38.18,36.96,36.83,37.11,0,0,0,0,0,0,0.411,0,0.064,0.24,0.76,0.24,45.8
1110751200000,2005,3,2004,6,24,7,0.272,0.0647,0.207,12453.3,74.47,74.47,74.13,2,2,2,449.5,447.4,451,342.5,340.4,107,107,107,0,0,0,0.238,0.237,0.239,342.5,340.4,344,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.174,0.173,0.175,0.0607,0.0597,0.0614,0.0025,0.0024,0.0025,0.408,0.405,0.411,0.017,0.017,0.017,23.97,23.96,23.98,0.947,0.947,0.948,0.972,0.972,0.972,0.921,0.92,0.921,38.13,37.91,38.3,37.06,36.83,37.24,0,0,0,0,0,0,0.412,0,0.065,0.24,0.76,0.24,45.8
1111356000000,2005,3,2004,6,25,7,0.284,0.0647,0.22,13226.9,84.82,84.82,78.73,2,2,2,470,449.1,497.8,363,342.1,107,107,107,0,0,0,0.228,0.215,0.238,363,342.1,390.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.174,0.191,0.0703,0.0605,0.0834,0.0029,0.0025,0.0035,0.439,0.408,0.481,0.018,0.017,0.02,23.85,23.68,23.97,0.95,0.947,0.954,0.976,0.972,0.98,0.927,0.921,0.935,40.32,38.09,43.27,39.37,37.02,42.41,0,0,0,0,0,0,0.437,0,0.064,0.23,0.77,0.23,46.6
1111960800000,2005,3,2004,6,26,7,0.341,0.0694,0.272,15955.7,104.3,104.3,94.97,3,2,2.142857142857143,563.8,509.5,627.6,449.1,402.5,114.7,107,125,1.624e-14,0,5.684e-14,0.203,0.191,0.215,449.1,402.5,502.6,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.216,0.195,0.245,0.111,0.089,0.137,0.0047,0.0037,0.0058,0.556,0.498,0.618,0.023,0.021,0.026,23.31,23.04,23.61,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.44,35.83,51.53,45,34.76,48.2,0,0,0,0,0,0,0.528,0,0.069,0.2,0.8,0.2,46.8
1112565600000,2005,4,2004,7,27,7,0.439,0.0756,0.364,20740.4,135.5,135.5,123.5,3,3,3,726.1,654.2,791.4,601.1,529.2,125,125,125,0,0,0,0.173,0.158,0.191,601.1,529.2,666.4,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.301,0.26,0.338,0.203,0.154,0.246,0.0087,0.0066,0.011,0.717,0.595,0.827,0.031,0.025,0.036,22.48,22.11,22.89,0.954,0.949,0.957,0.977,0.971,0.98,0.932,0.921,0.938,42.09,37.58,46.08,41.15,36.48,45.16,0,0,0,0,0,0,0.686,0,0.075,0.17,0.83,0.17,47.2
1113170400000,2005,4,2004,7,28,7,0.539,0.0756,0.464,25239.8,164.7,164.7,150.2,4,3,3.4285714285714284,891.9,812.8,974.7,766.9,687.8,125,125,125,0,0,0,0.141,0.128,0.154,766.9,687.8,849.7,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.413,0.35,0.486,0.307,0.26,0.35,0.014,0.011,0.016,0.967,0.863,1.07,0.043,0.038,0.048,21.57,21.14,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.76,39.79,51.5,44.36,38.81,48.2,0,0,0,0,0,0,0.835,0,0.075,0.14,0.86,0.14,46.8
1113775200000,2005,4,2004,7,29,7,0.624,0.0756,0.548,29140.5,176.2,176.2,173.5,4,4,4,1032,996.8,1050,906.7,871.8,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.119,0.125,906.7,871.8,924.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.538,0.506,0.555,0.378,0.361,0.387,0.017,0.016,0.018,1.16,1.1,1.2,0.053,0.05,0.055,20.84,20.75,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.25,42.88,44.95,43.36,42.02,44.05,0,0,0,0,0,0,0.964,0,0.076,0.12,0.88,0.12,46.7
1114380000000,2005,4,2004,7,30,7,0.597,0.0775,0.52,27690.4,174.7,174.7,164.8,4,3,3.857142857142857,987.6,927.6,1040,859.5,780.6,128.1,125,147,-3.248e-14,-1.137e-13,0,0.13,0.12,0.158,859.5,780.6,914.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.495,0.424,0.545,0.355,0.317,0.382,0.016,0.014,0.017,1.09,1.02,1.18,0.049,0.046,0.054,21.06,20.8,21.36,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.23,40.99,52.12,42.93,40.1,48.2,0,0,0,0,0,0,0.916,0,0.077,0.13,0.87,0.13,46.4
1114984800000,2005,5,2004,8,31,7,0.515,0.0889,0.426,23534.8,144.6,144.6,140.1,3,3,3,852,800.9,907.3,705,653.9,147,147,147,0,0,0,0.173,0.162,0.184,705,653.9,760.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.332,0.405,0.272,0.238,0.307,0.012,0.01,0.014,0.894,0.806,0.995,0.039,0.035,0.044,21.8,21.48,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.04,45.16,51.06,46.7,44.25,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.7
1115589600000,2005,5,2004,8,32,7,0.448,0.0889,0.359,20423.8,130.3,130.3,121.6,3,3,3,740,686.7,787,593,539.7,147,147,147,0,0,0,0.199,0.187,0.214,593,539.7,640,990,990,990,966.9,966.6,967,23.1,23,23.4,0.297,0.267,0.324,0.197,0.162,0.229,0.0085,0.0069,0.01,0.704,0.614,0.783,0.03,0.026,0.034,22.44,22.17,22.74,0.953,0.95,0.956,0.978,0.972,0.98,0.932,0.923,0.937,41.45,38.11,44.33,40.52,37.04,43.44,0,0,0,0,0,0,0.675,0,0.089,0.2,0.8,0.2,45.6
1116194400000,2005,5,2004,8,33,7,0.378,0.0889,0.289,16691.3,107.8,107.8,99.35,3,2,2.4285714285714284,624.6,581.4,670,477.6,434.4,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.236,0.219,0.253,477.6,434.4,523,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.232,0.21,0.257,0.125,0.104,0.15,0.0053,0.0044,0.0064,0.573,0.534,0.619,0.024,0.023,0.026,23.03,22.83,23.23,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.65,34.94,51.4,42.19,33.89,48.2,0,0,0,0,0,0,0.552,0,0.089,0.24,0.76,0.24,44.2
1116799200000,2005,5,2004,8,34,7,0.323,0.0889,0.234,13999.5,90.43,90.43,83.33,2,2,2,534.5,501.9,569.1,387.5,354.9,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.276,0.258,0.293,387.5,354.9,422.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.193,0.182,0.205,0.0819,0.0665,0.0982,0.0034,0.0028,0.0041,0.479,0.43,0.531,0.02,0.018,0.022,23.52,23.31,23.71,0.953,0.949,0.956,0.979,0.974,0.98,0.933,0.925,0.937,42.57,39.16,46.14,41.67,38.15,45.22,0,0,0,0,0,0,0.463,0,0.089,0.28,0.72,0.28,43.3
1117404000000,2005,5,2004,8,35,7,0.282,0.0768,0.205,12265.4,76.71,76.71,73.01,2,2,2,465.7,440.3,492.8,338.7,321.3,127,119,147,0,0,0,0.272,0.251,0.304,338.7,321.3,354.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.18,0.0589,0.0507,0.0664,0.0024,0.0021,0.0027,0.405,0.378,0.428,0.017,0.015,0.018,23.9,23.77,24.04,0.947,0.944,0.949,0.971,0.97,0.975,0.92,0.916,0.925,37.58,35.76,39.35,36.5,34.69,38.35,0,0,0,0,0,0,0.406,0,0.077,0.27,0.73,0.27,43.5
1118008800000,2005,6,2004,9,36,7,0.249,0.072,0.177,10651.4,67.94,67.94,63.4,2,2,2,412.2,392.5,433.5,293.2,273.5,119,119,119,0,0,0,0.289,0.275,0.303,293.2,273.5,314.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.151,0.166,0.0374,0.0281,0.0474,0.0015,0.0011,0.0019,0.336,0.307,0.368,0.014,0.012,0.015,24.21,24.08,24.33,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.68,30.5,35.02,31.7,29.58,33.97,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.8
1118613600000,2005,6,2004,9,37,7,0.224,0.072,0.152,9112.65,57.82,57.82,54.24,2,2,2,369.7,353.9,386.2,250.7,234.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.322,0.308,0.336,250.7,234.9,267.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.149,0.019,0.0157,0.0251,0.00077,0.00063,0.001,0.274,0.255,0.297,0.011,0.01,0.012,24.48,24.37,24.58,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.96,26.18,29.8,27.12,25.39,28.91,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.7
1119218400000,2005,6,2004,9,38,7,0.203,0.072,0.131,8049.43,49.64,49.64,47.91,2,1,1.1428571428571428,335.5,323,348.7,216.5,204,119,119,119,0,-2.842e-14,2.842e-14,0.355,0.341,0.368,216.5,204,229.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.136,0.0142,0.0131,0.0153,0.00057,0.00052,0.00061,0.358,0.249,0.396,0.014,0.01,0.016,24.56,24.48,24.63,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46,25.59,51.83,44.37,24.82,48.2,0,0,0,0,0,0,0.266,0,0.072,0.35,0.65,0.35,39.7
1119823200000,2005,6,2004,9,39,7,0.186,0.0691,0.117,7359.93,45.23,45.23,43.81,1,1,1,307.8,298.1,318.9,193.5,188.2,114.3,108,119,0,-2.842e-14,2.842e-14,0.371,0.356,0.387,193.5,188.2,199.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.126,0.0122,0.0117,0.0127,0.00049,0.00047,0.00051,0.339,0.33,0.351,0.014,0.013,0.014,24.72,24.65,24.78,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.7,43.42,46.16,43.81,42.55,45.23,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.6
1120428000000,2005,7,2004,10,40,7,0.173,0.0653,0.108,6759.67,42.4,42.4,40.24,1,1,1,286.1,277.1,295.1,178.1,169.1,108,108,108,0,-2.842e-14,2.842e-14,0.378,0.366,0.39,178.1,169.1,187.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.85,24.79,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.15,39.03,43.27,40.24,38.01,42.4,0,0,0,0,0,0,0.224,0,0.065,0.38,0.62,0.38,39.1
1121032800000,2005,7,2004,10,41,7,0.161,0.0653,0.096,5966.01,37.26,37.26,35.51,1,1,1,266.7,259.3,274.1,158.7,151.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.416,158.7,151.3,166.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00924,0.00861,0.00987,0.00037,0.00034,0.00039,0.276,0.262,0.289,0.011,0.01,0.011,24.96,24.91,25,0.942,0.94,0.944,0.971,0.97,0.972,0.914,0.911,0.918,36.59,34.86,38.32,35.51,33.82,37.26,0,0,0,0,0,0,0.197,0,0.065,0.41,0.6,0.4,37.1
1121637600000,2005,7,2004,10,42,7,0.151,0.0653,0.086,5328.76,33.25,33.25,31.72,1,1,1,250.2,244.3,256.9,142.2,136.3,108,108,108,0,0,0,0.432,0.42,0.442,142.2,136.3,148.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00784,0.00733,0.0084,0.00031,0.00029,0.00033,0.246,0.235,0.258,0.0097,0.0093,0.01,25.06,25.01,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.7,31.31,34.28,31.72,30.37,33.25,0,0,0,0,0,0,0.176,0,0.065,0.43,0.57,0.43,35.3
1122242400000,2005,7,2004,10,43,7,0.143,0.0653,0.0778,4810.45,29.94,29.94,28.63,1,1,1,236.6,230.9,242.4,128.6,122.9,108,108,108,0,-1.421e-14,1.421e-14,0.457,0.446,0.468,128.6,122.9,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0989,0.0969,0.101,0.00668,0.0062,0.00717,0.00026,0.00024,0.00028,0.222,0.211,0.232,0.0087,0.0083,0.0092,25.16,25.11,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.52,28.16,30.86,28.63,27.32,29.94,0,0,0,0,0,0,0.159,0,0.0652,0.46,0.54,0.46,33.6
1122847200000,2005,8,2004,11,44,7,0.133,0.0562,0.0765,4746.34,30.16,30.16,28.25,1,1,1,219.6,211.5,227.9,126.6,118.5,93,93,93,-2.03e-15,-1.421e-14,0,0.424,0.408,0.44,126.6,118.5,134.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0936,0.0994,0.00651,0.00582,0.00721,0.00026,0.00023,0.00028,0.216,0.202,0.231,0.0085,0.0079,0.0091,25.27,25.2,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.13,27.19,31.09,28.25,26.38,30.16,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1123452000000,2005,8,2004,11,45,7,0.122,0.0562,0.0661,1815.72,25.8,25.8,10.81,1,1,1,202.3,196.4,209,109.3,103.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.46,0.445,0.473,109.3,103.4,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0883,0.0927,0.00504,0.00454,0.00561,0.0002,0.00018,0.00022,0.185,0.175,0.197,0.0073,0.0068,0.0077,25.39,25.35,25.42,0.394,0,0.922,0.416,0,0.97,0.383,0,0.894,11.14,0,26.59,10.81,0,25.8,0,4,0,0,0.571,0,0.06,0.571,0.0559,0.46,0.54,0.46,14.9
1124056800000,2005,8,2004,11,46,7,0.114,0.0562,0.0579,0,0,0,0,1,1,1,188.8,183,194.5,95.78,90.04,93,93,93,0,-1.421e-14,1.421e-14,0.493,0.478,0.508,95.78,90.04,101.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0835,0.0876,0.00389,0.0034,0.00438,0.00015,0.00013,0.00017,0.161,0.151,0.172,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
1124661600000,2005,8,2004,11,47,7,0.107,0.0562,0.0511,0,0,0,0,1,1,1,177.6,173.5,181.7,84.57,80.47,93,93,93,0,-1.421e-14,1.421e-14,0.524,0.512,0.536,84.57,80.47,88.67,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.0802,0.0831,0.00294,0.00259,0.00329,0.00011,0.0001,0.00013,0.141,0.134,0.149,0.0055,0.0052,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.53,0.48,0.52,0
1125266400000,2005,8,2004,11,48,7,0.101,0.049,0.0518,1941.45,21.15,21.15,11.56,1,1,1,166.6,159,172.1,85.59,76.37,81,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.485,0.429,0.549,85.59,76.37,96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0787,0.0835,0.00303,0.00224,0.00391,0.00012,0.000088,0.00015,0.142,0.127,0.16,0.0056,0.005,0.0062,25.39,25.37,25.41,0.526,0,0.926,0.551,0,0.967,0.508,0,0.892,11.97,0,21.87,11.56,0,21.15,0,3,0,0,0.429,0,0.0642,0.429,0.0492,0.49,0.51,0.49,19.2
1125871200000,2005,9,2004,12,49,7,0.0909,0.0435,0.0473,2930.52,18.78,18.78,17.44,1,1,1,150.2,144.5,156.5,78.22,72.48,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.479,0.46,0.498,78.22,72.48,84.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0752,0.0795,0.0024,0.00191,0.00293,0.000094,0.000075,0.00011,0.128,0.117,0.139,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.926,0.938,0.96,0.96,0.962,0.896,0.889,0.901,18.16,16.72,19.53,17.44,16.05,18.78,0,0,0,0,0,0,0.0969,0,0.0436,0.48,0.52,0.48,32.2
1126476000000,2005,9,2004,12,50,7,0.0829,0.0435,0.0393,1714.72,15.45,15.45,10.21,1,1,1,137.1,132.2,142.6,65.06,60.18,72,72,72,7.105e-15,0,1.421e-14,0.526,0.505,0.545,65.06,60.18,70.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0709,0.0746,0.00128,0.000865,0.00175,0.00005,0.000034,0.000069,0.104,0.0955,0.114,0.0041,0.0037,0.0045,25.4,25.39,25.4,0.639,0,0.916,0.686,0,0.96,0.614,0,0.879,10.63,0,16.09,10.21,0,15.45,0,2,0,0,0.286,0,0.0567,0.286,0.0436,0.52,0.47,0.53,20.7
1127080800000,2005,9,2004,12,51,7,0.0768,0.0435,0.0333,0,0,0,0,1,1,1,127,123.2,130.8,55.02,51.15,72,72,72,1.015e-15,-7.105e-15,1.421e-14,0.567,0.55,0.585,55.02,51.15,58.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000427,0.0000977,0.000749,0.000017,0.0000038,0.000029,0.088,0.0825,0.0935,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1127685600000,2005,9,2004,12,52,7,0.0722,0.0401,0.0111,652.906,13.81,13.81,3.886,1,0,0.2857142857142857,119.4,115.8,121.8,53.12,47.05,66.29,52,72,34.7,-7.105e-15,49.79,0.554,0.444,0.605,18.42,0,65.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000351,0,0.00129,0.000014,0,0.00005,0.0796,0.0708,0.103,0.0031,0.0028,0.004,25.42,25.4,25.43,0.252,0,0.886,0.274,0,0.96,0.242,0,0.851,4.048,0,14.38,3.886,0,13.81,5,0,0,0.714,0,0,0.0216,0.714,0.0611,0.56,0.15,0.85,9.04
1128290400000,2005,10,2005,1,1,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,107.8,114.4,59.4,55.84,52,52,52,4.06e-15,0,7.105e-15,0.467,0.455,0.482,59.4,55.84,62.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000799,0.000496,0.00105,0.000031,0.000019,0.000041,0.0943,0.0892,0.0986,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1128895200000,2005,10,2005,1,2,7,0.0633,0.0314,0.0318,0,0,0,0,1,1,1,104.6,102.1,107.6,52.64,50.1,52,52,52,-3.045e-15,-7.105e-15,0,0.497,0.483,0.509,52.64,50.1,55.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000224,0.0000085,0.000473,0.0000088,3.3e-7,0.000019,0.0846,0.081,0.0888,0.0033,0.0032,0.0035,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
1129500000000,2005,10,2005,1,3,7,0.0607,0.0314,0.00435,0,0,0,0,1,0,0.14285714285714285,100.3,98,102.4,48.3,46,52,52,52,41.11,7.105e-15,49.55,0.519,0.508,0.531,7.196,0,50.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000449,0,0.0000314,1.8e-7,0,0.0000012,0.0723,0.0708,0.0814,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05635,0.52,0.072,0.93,0
1130104800000,2005,10,2005,1,4,7,0.0582,0.0314,0,0,0,0,0,0,0,0,96.2,94.44,97.73,44.2,42.44,52,52,52,44.2,42.44,45.73,0.541,0.532,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0582,0.54,0,1,0
1130709600000,2005,10,2005,1,5,7,0.061,0.0304,0.019,0,0,0,0,1,0,0.5714285714285714,100.9,94.17,108.9,50.64,42.17,50.29,50,52,19.23,0,47.45,0.5,0.459,0.552,31.41,0,58.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000242,0,0.00076,0.0000095,0,0.00003,0.0806,0.0708,0.0937,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.042,0.5,0.31,0.69,0
1131314400000,2005,11,2005,2,6,7,0.0747,0.0302,0.0445,2404.22,18.73,18.73,14.31,1,1,1,123.5,112.5,134.4,73.55,62.49,50,50,50,-3.045e-15,-1.421e-14,0,0.406,0.372,0.444,73.55,62.49,84.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0755,0.002,0.00106,0.00292,0.000078,0.000042,0.00011,0.116,0.0987,0.135,0.0046,0.0039,0.0053,25.38,25.37,25.4,0.794,0,0.94,0.823,0,0.962,0.762,0,0.903,14.9,0,19.48,14.31,0,18.73,0,1,0,0,0.143,0,0.0795,0.143,0.0302,0.4,0.6,0.4,32.2
1131919200000,2005,11,2005,2,7,7,0.0813,0.0302,0.051,3147.22,19.57,19.57,18.73,1,1,1,134.4,131.9,138.5,84.37,81.9,50,50,50,-6.09e-15,-1.421e-14,0,0.372,0.361,0.379,84.37,81.9,88.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0747,0.077,0.00292,0.00271,0.00327,0.00011,0.00011,0.00013,0.135,0.13,0.142,0.0053,0.0051,0.0056,25.37,25.36,25.37,0.928,0.923,0.931,0.962,0.961,0.964,0.893,0.89,0.895,19.48,18.97,20.31,18.73,18.23,19.57,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
1132524000000,2005,11,2005,2,8,7,0.0841,0.0302,0.0538,3306.56,21.64,21.64,19.68,1,1,1,139,133.3,148.6,89.01,83.27,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.36,0.337,0.375,89.01,83.27,98.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0752,0.0806,0.00332,0.00283,0.00413,0.00013,0.00011,0.00016,0.143,0.133,0.16,0.0056,0.0052,0.0063,25.36,25.34,25.37,0.923,0.912,0.929,0.964,0.961,0.968,0.889,0.883,0.894,20.42,19.25,22.35,19.68,18.51,21.64,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1133128800000,2005,11,2005,2,9,7,0.0943,0.0334,0.061,3725.66,23.5,23.5,22.18,1,1,1,155.9,152.7,159.8,100.8,96.42,55.14,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.353,0.319,0.38,100.8,96.42,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0812,0.0834,0.00432,0.00395,0.0048,0.00017,0.00015,0.00019,0.165,0.158,0.174,0.0065,0.0062,0.0068,25.35,25.34,25.35,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,22.89,21.92,24.23,22.18,21.2,23.5,0,0,0,0,0,0,0.123,0,0.0333,0.35,0.65,0.35,39.5
1133733600000,2005,12,2005,3,10,7,0.0997,0.0357,0.064,3922.16,23.98,23.98,23.35,1,1,1,164.8,162.8,167.4,105.8,103.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.358,0.352,0.362,105.8,103.8,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0838,0.0855,0.00474,0.00457,0.00497,0.00019,0.00018,0.00019,0.175,0.171,0.179,0.0068,0.0067,0.007,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,24.07,23.58,24.72,23.35,22.87,23.98,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.3
1134338400000,2005,12,2005,3,11,7,0.102,0.0357,0.0659,4052.76,25.56,25.56,24.12,1,1,1,168,165.5,174,109,106.5,59,59,59,0,-1.421e-14,1.421e-14,0.351,0.339,0.356,109,106.5,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0878,0.00502,0.00481,0.00553,0.0002,0.00019,0.00022,0.18,0.176,0.191,0.0071,0.0069,0.0075,25.36,25.36,25.36,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.894,24.87,24.25,26.35,24.12,23.52,25.56,0,0,0,0,0,0,0.134,0,0.0361,0.35,0.65,0.35,39.7
1134943200000,2005,12,2005,3,12,7,0.107,0.0357,0.0714,4415.67,27.03,27.03,26.28,1,1,1,177,174.3,180,118,115.3,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.333,0.328,0.339,118,115.3,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0879,0.0899,0.00578,0.00555,0.00604,0.00023,0.00022,0.00024,0.196,0.192,0.202,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.1,26.42,27.86,26.28,25.63,27.03,0,0,0,0,0,0,0.146,0,0.0356,0.33,0.67,0.33,41.3
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0754,4686.15,29.32,29.32,27.89,1,1,1,185.6,178.9,191.5,124.6,118.5,61,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.328,0.311,0.381,124.6,118.5,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0895,0.0933,0.00634,0.00582,0.00685,0.00025,0.00023,0.00027,0.208,0.199,0.219,0.0082,0.0078,0.0086,25.36,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.76,27.25,30.23,27.89,26.44,29.32,0,0,0,0,0,0,0.155,0,0.0366,0.33,0.67,0.33,41.8
1136152800000,2006,1,2005,4,14,7,0.122,0.0442,0.0774,4820.11,30.74,30.74,28.69,1,1,1,201,193.4,209.8,128,120.4,73,73,73,0,-1.421e-14,1.421e-14,0.364,0.348,0.377,128,120.4,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0914,0.0972,0.00663,0.00599,0.00738,0.00026,0.00023,0.00029,0.216,0.203,0.232,0.0084,0.0079,0.0091,25.36,25.31,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.58,27.74,31.7,28.69,26.9,30.74,0,0,0,0,0,0,0.159,0,0.0446,0.36,0.63,0.37,39.5
1136757600000,2006,1,2005,4,15,7,0.136,0.0442,0.0914,5711.92,36.71,36.71,34,1,1,1,224.1,212.3,235.8,151.1,139.3,73,73,73,0,0,0,0.326,0.31,0.344,151.1,139.3,162.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0981,0.106,0.00859,0.00759,0.00959,0.00034,0.0003,0.00038,0.257,0.236,0.278,0.01,0.0093,0.011,25.2,25.11,25.29,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.916,35.04,32.28,37.8,34,31.31,36.71,0,0,0,0,0,0,0.189,0,0.0446,0.33,0.67,0.33,42
1137362400000,2006,1,2005,4,16,7,0.159,0.0442,0.115,7282.46,48.2,48.2,43.35,1,1,1,263.7,241.6,286.4,190.7,168.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.278,0.255,0.302,190.7,168.6,213.4,990,990,990,964.8,964.6,964.8,25.2,25.2,25.4,0.116,0.108,0.124,0.012,0.0101,0.0139,0.00047,0.0004,0.00055,0.328,0.289,0.369,0.013,0.011,0.015,24.92,24.79,25.06,0.951,0.945,0.957,0.979,0.974,0.98,0.931,0.92,0.938,44.34,39.14,49.65,43.35,38.13,48.2,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.8
1137967200000,2006,1,2005,4,17,7,0.192,0.0442,0.148,8957.54,58.02,58.02,53.32,2,1,1.8571428571428572,317.1,293.2,338.6,244.1,220.2,73,73,73,0,-2.842e-14,2.842e-14,0.231,0.216,0.249,244.1,220.2,265.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.127,0.143,0.018,0.0145,0.0244,0.00072,0.00058,0.00098,0.282,0.241,0.381,0.011,0.0096,0.015,24.73,24.62,24.86,0.933,0.922,0.958,0.971,0.97,0.98,0.906,0.895,0.939,31.25,25.59,51.22,30.1,24.82,48.2,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.7
1138572000000,2006,1,2005,4,18,7,0.224,0.0493,0.175,10586.4,67.11,67.11,63.01,2,2,2,370.8,348.2,393.6,289.2,275.2,81.57,73,85,0,0,0,0.22,0.204,0.233,289.2,275.2,308.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.146,0.159,0.0355,0.0289,0.0446,0.0014,0.0012,0.0018,0.325,0.303,0.354,0.013,0.012,0.014,24.42,24.28,24.56,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.48,30.97,34.59,31.51,30.04,33.56,0,0,0,0,0,0,0.35,0,0.049,0.22,0.78,0.22,47.3
1139176800000,2006,2,2005,5,19,7,0.257,0.0514,0.205,12413.6,79.52,79.52,73.89,2,2,2,424.8,402.1,449.6,339.8,317.1,85,85,85,0,0,0,0.2,0.189,0.211,339.8,317.1,364.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.162,0.179,0.0594,0.0487,0.0711,0.0024,0.002,0.0029,0.401,0.367,0.438,0.016,0.015,0.018,24.09,23.94,24.22,0.947,0.943,0.95,0.972,0.97,0.977,0.921,0.915,0.929,37.99,35.52,40.68,36.95,34.45,39.76,0,0,0,0,0,0,0.411,0,0.052,0.2,0.8,0.2,48.3
1139781600000,2006,2,2005,5,20,7,0.295,0.0514,0.244,14723.9,94.21,94.21,87.64,2,2,2,488,458.1,520.5,403,373.1,85,85,85,8.12e-15,0,5.684e-14,0.175,0.163,0.186,403,373.1,435.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.204,0.0892,0.0751,0.105,0.0037,0.0031,0.0043,0.496,0.451,0.545,0.02,0.019,0.023,23.71,23.51,23.89,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.72,41.58,48.06,43.82,40.73,47.1,0,0,0,0,0,0,0.487,0,0.051,0.17,0.83,0.17,49.9
1140386400000,2006,2,2005,5,21,7,0.348,0.0514,0.296,17228.7,112.6,112.6,102.6,3,2,2.5714285714285716,574.6,530,625.2,489.6,445,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.136,0.16,489.6,445,540.2,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.207,0.257,0.132,0.109,0.162,0.0055,0.0045,0.0069,0.568,0.517,0.604,0.024,0.022,0.026,23.25,23,23.46,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.57,35.05,51.5,41.06,34,48.2,0,0,0,0,0,0,0.57,0,0.052,0.15,0.85,0.15,49.5
1140991200000,2006,2,2005,5,22,7,0.439,0.0609,0.379,21628.6,140.3,140.3,128.7,3,3,3,726.5,649,799.3,625.8,564,100.7,85,107,0,0,0,0.139,0.126,0.153,625.8,564,692.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.309,0.27,0.348,0.219,0.178,0.263,0.0095,0.0076,0.012,0.752,0.644,0.866,0.032,0.027,0.038,22.44,22.04,22.86,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.81,40.11,47.73,42.91,39.16,46.77,0,0,0,0,0,0,0.715,0,0.06,0.14,0.86,0.14,49.3
1141596000000,2006,3,2005,6,23,7,0.56,0.0685,0.492,26636.2,173.6,173.6,158.5,4,3,3.7142857142857144,926.7,825.3,1037,813.4,718.3,113.3,107,129,0,0,0,0.122,0.111,0.13,813.4,718.3,908,990,990,990,967.6,967.2,968,22.4,22,22.8,0.448,0.363,0.537,0.332,0.281,0.378,0.015,0.012,0.017,1.02,0.91,1.16,0.046,0.04,0.053,21.38,20.82,21.89,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.23,39.31,50.77,43.08,38.31,48.2,0,0,0,0,0,0,0.881,0,0.068,0.12,0.88,0.12,47.6
1142200800000,2006,3,2005,6,24,7,0.697,0.078,0.619,31630.2,192.8,192.8,188.3,4,4,4,1152,1076,1225,1023,947,129,129,129,1.624e-14,0,1.137e-13,0.112,0.105,0.12,1023,947,1096,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.67,0.573,0.774,0.494,0.397,0.639,0.023,0.018,0.03,1.45,1.23,1.71,0.067,0.056,0.08,20.18,19.68,20.63,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.29,45.77,50.46,47.07,44.85,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.4
1142805600000,2006,3,2005,6,25,7,0.808,0.078,0.665,32324.1,192.8,192.8,192.4,4,4,4,1336,1251,1419,1207,1122,129,129,129,107.3,21.81,189.9,0.0967,0.0909,0.103,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.826,0.79,0.86,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.81,0.084,0.082,0.087,19.27,18.97,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.53,48.73,50.36,48.1,47.75,48.2,0,0,0,0,0,0,1.07,0,0.143,0.097,0.82,0.18,40
1143410400000,2006,3,2005,6,26,7,0.908,0.0813,0.665,31573.5,190.2,190.2,187.9,4,4,4,1501,1441,1549,1366,1312,134.4,129,148,266.3,211.7,300.5,0.0895,0.0847,0.0962,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.894,0.869,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.67,18.5,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.49,48.52,46.98,46.54,47.55,0,0,0,0,0,0,1.04,0,0.243,0.09,0.73,0.27,34.8
1144015200000,2006,4,2005,7,27,7,0.948,0.0895,0.665,31165.4,185.8,185.8,185.5,4,4,4,1568,1558,1578,1420,1410,148,148,148,319.9,310.2,329.6,0.0944,0.0938,0.095,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.913,0.912,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.44,18.4,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.32,47.24,47.41,46.38,46.29,46.46,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1144620000000,2006,4,2005,7,28,7,0.968,0.0895,0.665,30976.5,185.1,185.1,184.4,4,4,4,1601,1581,1614,1453,1433,148,148,148,352.9,332.9,365.5,0.0924,0.0917,0.0936,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.915,0.914,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.33,18.28,18.39,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.04,46.93,47.21,46.1,45.99,46.27,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
1145224800000,2006,4,2005,7,29,7,0.98,0.0895,0.665,30866.8,184.1,184.1,183.7,4,4,4,1620,1610,1627,1472,1462,148,148,148,372.1,362.2,378.6,0.0914,0.091,0.0919,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.917,0.916,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.26,18.24,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.87,46.81,46.96,45.93,45.88,46.02,0,0,0,0,0,0,1.02,0,0.315,0.091,0.68,0.32,31.5
1145829600000,2006,4,2005,7,30,7,0.935,0.0895,0.665,31289.4,188.4,188.4,186.2,4,4,4,1546,1485,1600,1398,1337,148,148,148,298.4,236.7,352.4,0.0958,0.0925,0.0997,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.91,0.902,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.51,18.33,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.04,48.06,46.56,46.1,47.1,0,0,0,0,0,0,1.03,0,0.27,0.096,0.71,0.29,33.5
1146434400000,2006,5,2005,8,31,7,0.835,0.116,0.664,32189.3,192.8,192.8,191.6,4,4,4,1381,1274,1463,1189,1082,192,192,192,91.13,0,170.6,0.139,0.131,0.151,1097,1082,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.831,0.771,0.868,0.642,0.608,0.648,0.031,0.029,0.031,1.77,1.67,1.82,0.085,0.079,0.088,19.13,18.82,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.33,49.79,47.9,47.37,48.2,0,0,0,0,0,0,1.06,0,0.171,0.14,0.8,0.2,38.6
1147039200000,2006,5,2005,8,32,7,0.691,0.116,0.575,29830,190,190,177.6,4,4,4,1142,1060,1236,950,868.3,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.168,0.155,0.181,950,868.3,1044,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.596,0.511,0.715,0.412,0.359,0.523,0.019,0.016,0.024,1.27,1.11,1.53,0.059,0.05,0.071,20.38,19.83,20.8,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.3,42.27,48.47,44.39,41.43,47.5,0,0,0,0,0,0,0.986,0,0.116,0.17,0.83,0.17,43.2
1147644000000,2006,5,2005,8,33,7,0.59,0.112,0.477,25256.4,161.9,161.9,150.3,4,3,3.4285714285714284,974.8,920.8,1037,789.3,744.8,185.6,147,192,0,0,0,0.19,0.16,0.205,789.3,744.8,845,990,990,990,967.8,967.6,968,22.2,22,22.4,0.438,0.398,0.49,0.321,0.299,0.348,0.014,0.013,0.016,1.01,0.974,1.07,0.046,0.044,0.048,21.19,20.92,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.43,39.52,51.76,44.47,38.53,48.2,0,0,0,0,0,0,0.835,0,0.113,0.19,0.81,0.19,42.8
1148248800000,2006,5,2005,8,34,7,0.521,0.0889,0.432,23786.2,144.6,144.6,141.6,3,3,3,861.3,819.9,905.1,714.3,672.9,147,147,147,0,0,0,0.171,0.162,0.179,714.3,672.9,758.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.369,0.342,0.403,0.278,0.25,0.306,0.012,0.011,0.014,0.911,0.838,0.991,0.04,0.037,0.044,21.74,21.49,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.56,46.27,50.94,47.19,45.34,48.2,0,0,0,0,0,0,0.787,0,0.089,0.17,0.83,0.17,45.7
1148853600000,2006,5,2005,8,35,7,0.477,0.0792,0.397,22462.5,135.9,135.9,133.7,3,3,3,788.1,767.4,811,657.1,647.5,131,119,147,0,0,0,0.166,0.151,0.185,657.1,647.5,668,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.326,0.337,0.24,0.234,0.247,0.01,0.01,0.011,0.81,0.795,0.828,0.035,0.035,0.036,22.14,22.03,22.24,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.48,44.78,46.23,44.57,43.88,45.3,0,0,0,0,0,0,0.743,0,0.08,0.17,0.83,0.17,47.1
1149458400000,2006,6,2005,9,36,7,0.436,0.072,0.364,20831,130.2,130.2,124,3,3,3,720.6,687.8,754.5,601.6,568.8,119,119,119,0,0,0,0.165,0.158,0.173,601.6,568.8,635.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.281,0.319,0.203,0.181,0.226,0.0087,0.0078,0.0098,0.716,0.66,0.773,0.031,0.028,0.033,22.5,22.31,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.21,40.17,44.29,41.33,39.22,43.41,0,0,0,0,0,0,0.689,0,0.072,0.17,0.83,0.17,47.8
1150063200000,2006,6,2005,9,37,7,0.392,0.072,0.32,18427.5,115.5,115.5,109.7,3,3,3,648.4,620.3,677.1,529.4,501.3,119,119,119,-8.12e-15,-5.684e-14,0,0.184,0.176,0.192,529.4,501.3,558.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.243,0.275,0.155,0.136,0.174,0.0066,0.0058,0.0074,0.594,0.547,0.642,0.025,0.023,0.027,22.91,22.75,23.07,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.63,35.78,39.49,36.56,34.71,38.5,0,0,0,0,0,0,0.609,0,0.072,0.18,0.82,0.18,47
1150668000000,2006,6,2005,9,38,7,0.355,0.0901,0.265,15505.9,102.6,102.6,92.3,3,2,2.142857142857143,587.5,564.2,612.3,438.5,403.2,149,119,161,8.12e-15,-5.684e-14,5.684e-14,0.254,0.194,0.285,438.5,403.2,493.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.2,0.238,0.106,0.0893,0.132,0.0045,0.0037,0.0056,0.543,0.504,0.631,0.023,0.021,0.027,23.21,23.05,23.36,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.11,35.25,52.39,43.71,34.19,48.2,0,0,0,0,0,0,0.513,0,0.09,0.25,0.75,0.25,43.7
1151272800000,2006,6,2005,9,39,7,0.324,0.0929,0.231,13804.7,84.96,84.96,82.17,2,2,2,535.5,514.7,556.8,381.9,367.4,153.6,135,161,0,-5.684e-14,5.684e-14,0.287,0.259,0.305,381.9,367.4,395.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.188,0.198,0.0793,0.0724,0.0858,0.0033,0.003,0.0036,0.472,0.451,0.493,0.02,0.019,0.021,23.52,23.4,23.62,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.929,0.935,41.95,40.37,43.35,41.09,39.44,42.48,0,0,0,0,0,0,0.457,0,0.093,0.29,0.71,0.29,42.6
1151877600000,2006,7,2005,10,40,7,0.297,0.0816,0.215,12868.2,80.79,80.79,76.6,2,2,2,490.3,472.3,509,355.3,337.3,135,135,135,0,0,0,0.275,0.265,0.286,355.3,337.3,374,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.175,0.188,0.0667,0.0582,0.0755,0.0028,0.0024,0.0031,0.431,0.404,0.459,0.018,0.017,0.019,23.76,23.65,23.87,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.919,0.931,39.3,37.37,41.27,38.3,36.27,40.4,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.3
1152482400000,2006,7,2005,10,41,7,0.273,0.0816,0.191,11448.5,71.31,71.31,68.15,2,2,2,451.5,436,466.6,316.5,301,135,135,135,0,0,0,0.299,0.289,0.31,316.5,301,331.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.173,0.0484,0.0411,0.0555,0.002,0.0017,0.0023,0.373,0.349,0.395,0.015,0.014,0.016,24,23.91,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.13,33.45,36.76,34.07,32.45,35.65,0,0,0,0,0,0,0.379,0,0.082,0.3,0.7,0.3,41.9
1153087200000,2006,7,2005,10,42,7,0.252,0.0816,0.171,10225.4,63.78,63.78,60.87,2,2,2,417.2,404.5,430.8,282.2,269.5,135,135,135,0,0,0,0.324,0.313,0.334,282.2,269.5,295.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0322,0.0262,0.0386,0.0013,0.0011,0.0016,0.321,0.302,0.341,0.013,0.012,0.014,24.2,24.12,24.28,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.37,29.97,32.88,30.43,29.07,31.89,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1153692000000,2006,7,2005,10,43,7,0.235,0.0816,0.153,9173.33,57.25,57.25,54.6,2,2,2,388.1,375.8,400.4,253.1,240.8,135,135,135,4.06e-15,0,2.842e-14,0.348,0.337,0.359,253.1,240.8,265.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.15,0.0193,0.0162,0.0243,0.00078,0.00066,0.00099,0.278,0.263,0.296,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.15,26.76,29.51,27.3,25.96,28.63,0,0,0,0,0,0,0.303,0,0.082,0.35,0.65,0.35,39
1154296800000,2006,7,2005,10,44,7,0.217,0.0713,0.146,8785.76,54.97,54.97,52.3,2,2,2,359.6,347.1,372.3,241.7,232.1,117.9,115,135,4.06e-15,0,2.842e-14,0.328,0.312,0.363,241.7,232.1,253.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.143,0.0165,0.0155,0.0187,0.00067,0.00062,0.00076,0.261,0.25,0.276,0.011,0.01,0.011,24.54,24.48,24.61,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.96,25.88,28.33,26.15,25.1,27.48,0,0,0,0,0,0,0.291,0,0.071,0.33,0.67,0.33,40.5
1154901600000,2006,8,2005,11,45,7,0.2,0.0696,0.131,8033.79,48.2,48.2,47.82,1,1,1,331.5,320.6,343,216.5,205.6,115,115,115,-8.12e-15,-2.842e-14,0,0.347,0.335,0.359,216.5,205.6,228,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.134,0.0142,0.0132,0.0151,0.00057,0.00053,0.00061,0.379,0.359,0.399,0.015,0.014,0.016,24.56,24.49,24.64,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.93,47.48,52.48,47.82,46.53,48.2,0,0,0,0,0,0,0.266,0,0.069,0.35,0.66,0.34,40.2
1155506400000,2006,8,2005,11,46,7,0.187,0.0696,0.117,7357.03,45.73,45.73,43.79,1,1,1,308.5,299.5,317,193.5,184.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.373,0.363,0.384,193.5,184.5,202,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.0129,0.00049,0.00046,0.00052,0.338,0.322,0.353,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.69,42.6,46.67,43.79,41.75,45.73,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
1156111200000,2006,8,2005,11,47,7,0.174,0.0696,0.105,6539.57,41.06,41.06,38.93,1,1,1,288,280.1,296.5,173,165.1,115,115,115,-4.06e-15,-2.842e-14,0,0.4,0.388,0.411,173,165.1,181.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.00978,0.0112,0.00042,0.00039,0.00045,0.301,0.287,0.316,0.012,0.011,0.013,24.85,24.8,24.89,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.89,38.05,41.89,38.93,36.98,41.06,0,0,0,0,0,0,0.216,0,0.069,0.4,0.6,0.4,37.6
1156716000000,2006,8,2005,11,48,7,0.163,0.0633,0.0997,6222.23,40.05,40.05,37.04,1,1,1,269.6,260.1,277.6,164.9,155.3,104.7,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.34,0.426,164.9,155.3,176.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.113,0.00977,0.00895,0.0108,0.00039,0.00035,0.00043,0.286,0.269,0.305,0.011,0.011,0.012,24.94,24.91,24.97,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.927,38.07,35.74,40.94,37.04,34.67,40.05,0,0,0,0,0,0,0.206,0,0.0633,0.39,0.61,0.39,38.2
1157320800000,2006,9,2005,12,49,7,0.15,0.055,0.0946,5898.01,37.25,37.25,35.11,1,1,1,247.5,238.6,256.6,156.5,147.6,91,91,91,-4.06e-15,-2.842e-14,0,0.368,0.355,0.381,156.5,147.6,165.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00905,0.00829,0.00983,0.00036,0.00033,0.00039,0.269,0.253,0.285,0.011,0.01,0.011,25.05,24.99,25.12,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.18,34.09,38.31,35.11,33.07,37.25,0,0,0,0,0,0,0.195,0,0.0554,0.37,0.63,0.37,39.3
1157925600000,2006,9,2005,12,50,7,0.138,0.055,0.083,5156.18,32.38,32.38,30.69,1,1,1,228.2,220.8,235.5,137.2,129.8,91,91,91,0,0,0,0.399,0.386,0.412,137.2,129.8,144.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0969,0.102,0.00741,0.00678,0.00804,0.00029,0.00027,0.00032,0.235,0.221,0.248,0.0092,0.0087,0.0098,25.2,25.14,25.25,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.64,29.91,33.38,30.69,29.01,32.38,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
1158530400000,2006,9,2005,12,51,7,0.129,0.055,0.0742,4597.81,28.7,28.7,27.37,1,1,1,213.7,207.9,219.4,122.7,116.9,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.426,0.415,0.438,122.7,116.9,128.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0923,0.0964,0.00618,0.00569,0.00666,0.00024,0.00022,0.00026,0.209,0.198,0.219,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.21,26.83,29.58,27.37,26.02,28.7,0,0,0,0,0,0,0.152,0,0.0548,0.43,0.58,0.42,35.6
1159135200000,2006,9,2005,12,52,7,0.122,0.0535,0.0683,2477.01,27.84,27.84,14.74,1,1,1,201.4,197.3,206,113,107.6,88.43,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.37,0.458,113,107.6,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.089,0.0928,0.00536,0.0049,0.00631,0.00021,0.00019,0.00025,0.191,0.182,0.209,0.0075,0.0071,0.0082,25.4,25.37,25.42,0.527,0,0.928,0.554,0,0.97,0.511,0,0.9,15.2,0,28.7,14.74,0,27.84,0,3,0,0,0.429,0,0.0819,0.429,0.0537,0.44,0.56,0.44,20.3
1159740000000,2006,10,2006,1,1,7,0.118,0.0442,0.0736,4571.39,28.04,28.04,27.21,1,1,1,194.7,192.6,198.1,121.7,119.6,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.375,0.369,0.379,121.7,119.6,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0912,0.0931,0.00609,0.00592,0.00638,0.00024,0.00023,0.00025,0.205,0.201,0.211,0.008,0.0079,0.0082,25.38,25.38,25.39,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.901,28.05,27.53,28.91,27.21,26.7,28.04,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1160344800000,2006,10,2006,1,2,7,0.112,0.0442,0.0681,4199.68,26.37,26.37,25,1,1,1,185.6,180.3,191.2,112.6,107.3,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.394,0.382,0.405,112.6,107.3,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0868,0.0907,0.00532,0.00487,0.0058,0.00021,0.00019,0.00023,0.188,0.179,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.77,24.46,27.19,25,23.73,26.37,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1160949600000,2006,10,2006,1,3,7,0.108,0.0442,0.0637,3907.57,23.46,23.46,23.26,1,1,1,178.4,176.2,179.2,105.4,103.2,73,73,73,0,-1.421e-14,1.421e-14,0.409,0.407,0.414,105.4,103.2,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0854,0.0864,0.0047,0.00452,0.00478,0.00018,0.00018,0.00019,0.176,0.172,0.177,0.0069,0.0067,0.0069,25.38,25.38,25.38,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.885,0.888,23.98,23.45,24.19,23.26,22.75,23.46,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.2
1161554400000,2006,10,2006,1,4,7,0.103,0.0442,0.0585,3579.3,22.41,22.41,21.31,1,1,1,169.7,166.1,174.8,96.72,93.08,73,73,73,0,-1.421e-14,1.421e-14,0.43,0.418,0.44,96.72,93.08,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0818,0.0849,0.00397,0.00366,0.00441,0.00016,0.00014,0.00017,0.16,0.154,0.169,0.0063,0.006,0.0066,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.97,0.885,0.882,0.887,22.02,21.28,23.11,21.31,20.56,22.41,0,0,0,0,0,0,0.118,0,0.0445,0.43,0.57,0.43,34.8
1162159200000,2006,10,2006,1,5,7,0.104,0.0342,0.0694,4300.66,28.39,28.39,25.6,1,1,1,171.4,165.3,176.8,114.8,92.26,56.57,50,73,-6.09e-15,-1.421e-14,0,0.331,0.283,0.442,114.8,92.26,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0815,0.0905,0.00551,0.00359,0.00652,0.00022,0.00014,0.00026,0.19,0.152,0.211,0.0074,0.006,0.0082,25.35,25.34,25.38,0.925,0.918,0.929,0.969,0.965,0.97,0.896,0.887,0.901,26.42,21.12,29.27,25.6,20.39,28.39,0,0,0,0,0,0,0.142,0,0.0346,0.33,0.67,0.33,41.4
1162764000000,2006,11,2006,2,6,7,0.11,0.0332,0.0767,4773.59,30.34,30.34,28.41,1,1,1,181.7,178.7,184.9,126.9,112.8,54.86,50,67,-4.06e-15,-1.421e-14,0,0.302,0.27,0.373,126.9,112.8,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0877,0.0934,0.00654,0.00533,0.00722,0.00026,0.00021,0.00028,0.211,0.188,0.225,0.0083,0.0073,0.0088,25.35,25.34,25.37,0.928,0.92,0.932,0.97,0.97,0.97,0.9,0.892,0.904,29.29,25.81,31.28,28.41,25.03,30.34,0,0,0,0,0,0,0.158,0,0.0333,0.3,0.7,0.3,43.4
1163368800000,2006,11,2006,2,7,7,0.11,0.0405,0.0695,4294.06,26.42,26.42,25.56,1,1,1,181.9,179.8,185.5,114.9,112.8,67,67,67,0,-1.421e-14,1.421e-14,0.368,0.361,0.373,114.9,112.8,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0897,0.00552,0.00533,0.00582,0.00022,0.00021,0.00023,0.192,0.188,0.198,0.0075,0.0073,0.0077,25.37,25.37,25.37,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.35,25.81,27.24,25.56,25.03,26.42,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
