datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1163973600000,2006,11,2006,2,8,7,0.112,0.0317,0.0799,4981.36,31.06,31.06,29.65,1,1,1,184.5,180.3,188,132.1,120.4,52.43,50,67,0,0,0,0.284,0.266,0.358,132.1,120.4,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0904,0.0945,0.00697,0.00598,0.00748,0.00027,0.00023,0.00029,0.22,0.201,0.231,0.0086,0.0079,0.009,25.35,25.34,25.37,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.897,0.906,30.57,27.72,32.02,29.65,26.89,31.06,0,0,0,0,0,0,0.165,0,0.0321,0.28,0.71,0.29,44.5
1164578400000,2006,11,2006,2,9,7,0.113,0.0326,0.0808,5045.86,32.23,32.23,30.03,1,1,1,187.5,181.7,192.9,133.6,122.7,53.86,50,59,-4.06e-15,-1.421e-14,0,0.288,0.259,0.325,133.6,122.7,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0905,0.0962,0.00711,0.00618,0.00789,0.00028,0.00024,0.00031,0.224,0.205,0.239,0.0087,0.008,0.0094,25.35,25.35,25.36,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.96,28.27,33.23,30.03,27.43,32.23,0,0,0,0,0,0,0.167,0,0.0322,0.29,0.72,0.28,44.7
1165183200000,2006,12,2006,3,10,7,0.116,0.0357,0.0804,5018.48,31.54,31.54,29.87,1,1,1,191.9,183,198.9,132.9,124,59,59,59,-2.03e-15,-1.421e-14,0,0.308,0.297,0.322,132.9,124,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.091,0.0966,0.00705,0.00629,0.00764,0.00028,0.00025,0.0003,0.223,0.207,0.236,0.0087,0.0081,0.0092,25.36,25.36,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.8,28.62,32.51,29.87,27.76,31.54,0,0,0,0,0,0,0.166,0,0.0356,0.31,0.69,0.31,43.3
1165788000000,2006,12,2006,3,11,7,0.124,0.0357,0.0887,5562.2,34.62,34.62,33.11,1,1,1,205.7,199.2,212.3,146.7,140.2,59,59,59,0,0,0,0.287,0.278,0.296,146.7,140.2,153.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0966,0.101,0.00822,0.00766,0.00878,0.00032,0.0003,0.00034,0.248,0.236,0.26,0.0097,0.0092,0.01,25.32,25.27,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,34.13,32.58,35.69,33.11,31.6,34.62,0,0,0,0,0,0,0.184,0,0.0353,0.29,0.72,0.28,44.9
1166392800000,2006,12,2006,3,12,7,0.134,0.0357,0.0979,6154.17,37.6,37.6,36.63,1,1,1,220.9,214.2,224.9,161.9,155.2,59,59,59,0,0,0,0.267,0.262,0.275,161.9,155.2,165.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00951,0.00894,0.00985,0.00037,0.00035,0.00039,0.275,0.263,0.282,0.011,0.01,0.011,25.2,25.17,25.25,0.942,0.94,0.944,0.972,0.97,0.973,0.916,0.912,0.918,37.7,36.14,38.64,36.63,35.06,37.6,0,0,0,0,0,0,0.204,0,0.0361,0.27,0.73,0.27,45.9
1166997600000,2006,12,2006,3,13,7,0.141,0.0357,0.105,6631.84,42.26,42.26,39.48,1,1,1,232.5,223.8,244,173.5,164.8,59,59,59,0,0,0,0.254,0.242,0.264,173.5,164.8,185,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.00976,0.0115,0.00041,0.00038,0.00045,0.296,0.28,0.316,0.012,0.011,0.012,25.11,25.02,25.18,0.946,0.943,0.95,0.976,0.973,0.98,0.924,0.917,0.931,40.42,38.38,43.12,39.48,37.33,42.26,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1167602400000,2007,1,2006,4,14,7,0.163,0.0442,0.119,7473.91,48.2,48.2,44.49,1,1,1,269.6,249.2,294.1,196.6,176.2,73,73,73,0,-2.842e-14,2.842e-14,0.272,0.248,0.293,196.6,176.2,221.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.111,0.127,0.0125,0.0107,0.0145,0.00049,0.00042,0.00058,0.339,0.302,0.382,0.013,0.012,0.015,24.88,24.74,25,0.953,0.947,0.959,0.98,0.978,0.98,0.934,0.926,0.939,45.73,40.92,51.41,44.49,40.02,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,45.9
1168207200000,2007,1,2006,4,15,7,0.201,0.0442,0.157,9504.98,62.87,62.87,56.58,2,2,2,332.1,304.7,361.1,259.1,231.7,73,73,73,0,-2.842e-14,2.842e-14,0.22,0.202,0.24,259.1,231.7,288.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.151,0.0228,0.0154,0.035,0.00091,0.00062,0.0014,0.281,0.245,0.322,0.011,0.0098,0.013,24.66,24.47,24.83,0.931,0.924,0.938,0.97,0.97,0.97,0.903,0.896,0.909,29.16,26.06,32.41,28.29,25.27,31.44,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
1168812000000,2007,1,2006,4,16,7,0.258,0.0442,0.214,12960.8,88.94,88.94,77.15,2,2,2,426.6,376.1,481.1,353.6,303.1,73,73,73,0,0,0,0.172,0.152,0.194,353.6,303.1,408.1,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.156,0.193,0.0659,0.0421,0.0916,0.0027,0.0017,0.0038,0.421,0.345,0.503,0.017,0.014,0.021,24.06,23.73,24.37,0.948,0.941,0.956,0.975,0.97,0.98,0.925,0.913,0.936,39.55,34.08,45.38,38.57,33.06,44.47,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.2
1169416800000,2007,1,2006,4,17,7,0.335,0.0442,0.29,16933.3,111.3,111.3,100.8,3,2,2.4285714285714284,553.2,500.5,605.5,480.2,427.5,73,73,73,-8.12e-15,-5.684e-14,0,0.133,0.121,0.146,480.2,427.5,532.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.223,0.2,0.251,0.127,0.101,0.157,0.0053,0.0042,0.0066,0.567,0.532,0.612,0.024,0.022,0.026,23.34,23.09,23.62,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.41,35.88,52.39,42.69,34.81,48.2,0,0,0,0,0,0,0.56,0,0.045,0.13,0.87,0.13,50.5
1170021600000,2007,1,2006,4,18,7,0.41,0.0552,0.355,20465,129.8,129.8,121.8,3,3,3,678.1,622.7,735.9,586.8,549.7,91.29,73,105,0,0,0,0.134,0.111,0.155,586.8,549.7,630.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.285,0.261,0.312,0.193,0.168,0.222,0.0083,0.0071,0.0096,0.684,0.619,0.761,0.029,0.026,0.033,22.7,22.4,22.99,0.953,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.936,41.5,39.28,44.14,40.61,38.28,43.26,0,0,0,0,0,0,0.677,0,0.055,0.13,0.87,0.13,49.9
1170626400000,2007,2,2006,5,19,7,0.518,0.0663,0.452,24906.3,162.8,162.8,148.3,4,3,3.4285714285714284,856.6,764.6,977.2,747,659.6,109.6,105,137,0,0,0,0.128,0.113,0.14,747,659.6,840.2,990,990,990,967.3,967,967.8,22.7,22.2,23,0.391,0.328,0.474,0.295,0.242,0.346,0.013,0.01,0.016,0.925,0.809,1.05,0.041,0.035,0.047,21.75,21.15,22.23,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.85,39.41,50.47,43.73,38.42,48.2,0,0,0,0,0,0,0.824,0,0.066,0.13,0.87,0.13,48.1
1171231200000,2007,2,2006,5,20,7,0.738,0.0829,0.625,31419.4,192.8,192.8,187,4,4,4,1220,1034,1416,1083,897.5,137,137,137,50.22,-1.137e-13,178.9,0.114,0.0968,0.132,1033,897.5,1100,990,990,990,968.6,968,969.2,21.4,20.8,22,0.711,0.527,0.854,0.536,0.373,0.648,0.025,0.017,0.031,1.53,1.15,1.8,0.072,0.052,0.087,19.88,18.99,20.85,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.93,43.82,50.06,46.76,42.95,48.2,0,0,0,0,0,0,1.04,0,0.113,0.11,0.85,0.15,42.6
1171836000000,2007,2,2006,5,21,7,0.98,0.0937,0.665,30883.4,189.4,189.4,183.8,4,4,4,1621,1463,1798,1466,1326,154.9,137,162,365.9,225.6,535.8,0.0956,0.0901,0.104,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.903,0.874,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.096,18.27,17.68,18.81,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.9,45.32,48.32,45.96,44.41,47.35,0,0,0,0,0,0,1.02,0,0.315,0.096,0.68,0.32,31.5
1172440800000,2007,2,2006,5,22,7,1.2,0.125,0.665,28814.3,175.6,175.6,171.5,4,4,4,1980,1856,2075,1774,1694,206,162,239,674.4,594.3,736.5,0.104,0.0829,0.12,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.84,17.49,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.75,43.04,44.79,42.88,42.18,43.9,0,0,0,0,0,0,0.953,0,0.535,0.1,0.55,0.45,24
1173045600000,2007,3,2006,6,23,7,1.3,0.14,0.665,28035.7,168.3,168.3,166.9,4,4,4,2148,2094,2203,1917,1855,231,183,239,817.1,754.5,919.9,0.107,0.0831,0.114,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.54,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.57,42.22,42.93,41.72,41.37,42.07,0,0,0,0,0,0,0.927,0,0.635,0.11,0.51,0.49,21.6
1173650400000,2007,3,2006,6,24,7,1.38,0.111,0.665,27440.9,165,165,163.3,4,4,4,2284,2221,2348,2101,2038,183,183,183,1001,938.3,1065,0.0801,0.0779,0.0824,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.19,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.925,0.928,41.69,41.28,42.1,40.83,40.4,41.25,0,0,0,0,0,0,0.907,0,0.715,0.08,0.48,0.52,19.9
1174255200000,2007,3,2006,6,25,7,1.48,0.111,0.665,26715.7,160.9,160.9,159,4,4,4,2441,2374,2511,2258,2191,183,183,183,1158,1091,1228,0.075,0.0729,0.0771,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.79,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.924,0.922,0.925,40.67,40.21,41.11,39.76,39.27,40.22,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18.1
1174860000000,2007,3,2006,6,26,7,1.58,0.114,0.665,25901.4,156.3,156.3,154.2,4,4,4,2615,2538,2678,2427,2355,187.9,183,217,1327,1255,1383,0.0718,0.0686,0.081,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.39,15.73,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.53,39.12,40.04,38.54,38.11,39.08,0,0,0,0,0,0,0.857,0,0.915,0.072,0.42,0.58,16.4
1175464800000,2007,4,2006,7,27,7,1.61,0.131,0.665,25670.9,153.8,153.8,152.8,4,4,4,2665,2627,2686,2448,2410,217,217,217,1348,1310,1369,0.0814,0.0808,0.0826,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.37,15.51,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.21,39.07,39.45,38.2,38.05,38.46,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
1176069600000,2007,4,2006,7,28,7,1.56,0.131,0.665,26082.7,155.9,155.9,155.3,4,4,4,2576,2554,2608,2359,2337,217,217,217,1259,1237,1291,0.0842,0.0832,0.085,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.56,15.69,0.944,0.943,0.944,0.976,0.975,0.976,0.92,0.92,0.921,39.79,39.58,39.93,38.81,38.59,38.97,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1176674400000,2007,4,2006,7,29,7,1.56,0.131,0.665,26069.8,155.8,155.8,155.2,4,4,4,2579,2557,2604,2362,2340,217,217,217,1262,1240,1287,0.0841,0.0833,0.0849,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.57,15.68,0.944,0.943,0.944,0.976,0.975,0.976,0.92,0.92,0.921,39.77,39.6,39.91,38.79,38.62,38.94,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1177279200000,2007,4,2006,7,30,7,1.57,0.131,0.665,26015.5,155.9,155.9,154.9,4,4,4,2591,2554,2612,2374,2337,217,217,217,1274,1237,1295,0.0838,0.0831,0.085,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.55,15.69,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.92,0.921,39.69,39.55,39.93,38.71,38.57,38.97,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1177884000000,2007,4,2006,7,31,7,1.5,0.162,0.665,26552.8,159.8,159.8,158.1,4,4,4,2476,2412,2534,2208,2136,267.6,217,276,1108,1036,1217,0.108,0.0856,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.4,17.8,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.74,16.03,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.44,40.06,40.86,39.51,39.11,39.96,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
1178488800000,2007,5,2006,8,32,7,1.38,0.167,0.665,27476.2,166.9,166.9,163.5,4,4,4,2275,2148,2386,1999,1872,276,276,276,899.2,772,1010,0.121,0.116,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.1,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.75,41.03,42.57,40.89,40.14,41.72,0,0,0,0,0,0,0.909,0,0.715,0.12,0.48,0.52,19.9
1179093600000,2007,5,2006,8,33,7,1.19,0.167,0.665,28923,176.7,176.7,172.2,4,4,4,1962,1825,2101,1686,1549,276,276,276,586,449.2,724.7,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.78,17.59,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.88,45.07,43.04,42.02,44.16,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1179698400000,2007,5,2006,8,34,7,1.01,0.167,0.665,30542.4,185.6,185.6,181.8,4,4,4,1677,1568,1788,1401,1292,276,276,276,300.9,191.9,411.5,0.165,0.154,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.096,18.08,17.71,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.38,45.4,47.34,45.45,44.49,46.39,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.2
1180303200000,2007,5,2006,8,35,7,0.873,0.15,0.665,31929,192.8,192.8,190.1,4,4,4,1444,1340,1532,1196,1130,247.7,210,276,96.28,29.54,156.4,0.171,0.148,0.191,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.855,0.824,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.09,18.89,18.58,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,47.7,49.51,47.51,46.75,48.2,0,0,0,0,0,0,1.06,0,0.208,0.17,0.76,0.24,36.6
1180908000000,2007,6,2006,9,36,7,0.709,0.127,0.582,29948.6,192.8,192.8,178.3,4,4,4,1172,1071,1289,961.7,860.7,210,210,210,3.248e-14,0,1.137e-13,0.18,0.163,0.196,961.7,860.7,1079,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.624,0.513,0.78,0.433,0.356,0.6,0.02,0.016,0.028,1.32,1.1,1.68,0.061,0.05,0.079,20.24,19.52,20.78,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.48,41.84,49.24,44.57,41,48.2,0,0,0,0,0,0,0.99,0,0.127,0.18,0.82,0.18,42.2
1181512800000,2007,6,2006,9,37,7,0.594,0.0974,0.497,26382.3,169.3,169.3,157,4,3,3.7142857142857144,982.5,925.3,1047,821.5,764.3,161,161,161,0,0,0,0.164,0.154,0.174,821.5,764.3,886.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.413,0.525,0.337,0.309,0.368,0.015,0.014,0.017,1.05,0.979,1.13,0.047,0.044,0.052,21.13,20.82,21.39,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.3,39.64,51.97,42.7,38.66,48.2,0,0,0,0,0,0,0.872,0,0.097,0.16,0.84,0.16,44.4
1182117600000,2007,6,2006,9,38,7,0.523,0.0974,0.426,23551.2,144.6,144.6,140.2,3,3,3,865.4,823.5,909.5,704.4,662.5,161,161,161,0,0,0,0.186,0.177,0.196,704.4,662.5,748.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.365,0.339,0.399,0.272,0.244,0.301,0.012,0.011,0.013,0.896,0.824,0.979,0.04,0.036,0.044,21.74,21.48,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,45.54,50.3,46.73,44.63,48.2,0,0,0,0,0,0,0.779,0,0.097,0.19,0.81,0.19,45
1182722400000,2007,6,2006,9,39,7,0.478,0.0995,0.379,21411,132.3,132.3,127.4,3,3,3,791,770.1,814.5,626.5,584.1,164.6,161,186,0,0,0,0.208,0.198,0.242,626.5,584.1,653.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.298,0.334,0.219,0.191,0.238,0.0096,0.0083,0.01,0.763,0.694,0.808,0.033,0.03,0.035,22.17,22.03,22.33,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.36,40.63,45.01,42.48,39.71,44.11,0,0,0,0,0,0,0.708,0,0.099,0.21,0.79,0.21,44.8
1183327200000,2007,7,2006,10,40,7,0.439,0.112,0.326,18519,117.1,117.1,110.2,3,3,3,725.3,692.2,760,539.3,506.2,186,186,186,-8.12e-15,-5.684e-14,0,0.257,0.245,0.269,539.3,506.2,574,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.272,0.253,0.292,0.161,0.139,0.184,0.007,0.006,0.008,0.619,0.563,0.677,0.027,0.024,0.029,22.58,22.38,22.77,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.8,35.67,40,36.74,34.6,39.04,0,0,0,0,0,0,0.612,0,0.113,0.26,0.74,0.26,42.2
1183932000000,2007,7,2006,10,41,7,0.395,0.112,0.282,16202.8,101.8,101.8,96.45,3,2,2.142857142857143,652.8,624.6,681.5,466.8,438.6,186,186,186,-1.624e-14,-5.684e-14,0,0.285,0.273,0.298,466.8,438.6,495.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.215,0.247,0.119,0.106,0.133,0.0051,0.0045,0.0057,0.592,0.546,0.64,0.025,0.023,0.027,22.9,22.77,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.57,34.97,51.83,45.8,33.92,48.2,0,0,0,0,0,0,0.536,0,0.113,0.28,0.71,0.29,41
1184536800000,2007,7,2006,10,42,7,0.358,0.12,0.238,14071,91.44,91.44,83.76,2,2,2,591.9,568.6,616.7,394.2,341.6,197.7,186,227,8.12e-15,-5.684e-14,5.684e-14,0.335,0.302,0.399,394.2,341.6,430.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.184,0.212,0.0851,0.0602,0.102,0.0036,0.0025,0.0043,0.494,0.418,0.547,0.021,0.018,0.023,23.24,23.09,23.42,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.83,37.17,46.65,41.88,36.05,45.72,0,0,0,0,0,0,0.465,0,0.12,0.34,0.66,0.34,39.3
1185141600000,2007,7,2006,10,43,7,0.327,0.137,0.189,11128.2,70.6,70.6,66.24,2,2,2,540,520.2,561.2,313,293.2,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.421,0.404,0.436,313,293.2,334.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.167,0.182,0.0467,0.0374,0.0567,0.002,0.0016,0.0024,0.375,0.345,0.407,0.016,0.014,0.017,23.6,23.47,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.14,32.03,36.39,33.12,31.07,35.3,0,0,0,0,0,0,0.368,0,0.138,0.42,0.58,0.42,34
1185746400000,2007,7,2006,10,44,7,0.298,0.119,0.18,10632.8,67.47,67.47,63.29,2,2,2,493.2,472.3,513.9,296.9,280.6,196.3,184,227,0,0,0,0.398,0.368,0.447,296.9,280.6,316.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.172,0.0392,0.0314,0.0483,0.0016,0.0013,0.002,0.348,0.326,0.376,0.014,0.014,0.016,23.83,23.75,23.94,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.62,30.67,34.78,31.65,29.75,33.73,0,0,0,0,0,0,0.352,0,0.118,0.4,0.6,0.4,35.7
1186351200000,2007,8,2006,11,45,7,0.271,0.111,0.16,9493.97,60.4,60.4,56.51,2,2,2,448.3,431.6,466.6,264.3,247.6,184,184,184,-4.06e-15,-2.842e-14,0,0.411,0.394,0.426,264.3,247.6,282.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0239,0.0168,0.0324,0.00098,0.00069,0.0013,0.299,0.274,0.326,0.012,0.011,0.013,24.08,23.97,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.13,27.28,31.13,28.26,26.46,30.2,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1186956000000,2007,8,2006,11,46,7,0.249,0.111,0.137,8220.79,51.78,51.78,48.93,2,1,1.2857142857142858,411,396.3,426.4,227,212.3,184,184,184,0,-2.842e-14,2.842e-14,0.448,0.432,0.464,227,212.3,242.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.136,0.146,0.015,0.0138,0.0164,0.00061,0.00056,0.00067,0.359,0.263,0.414,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.53,26.1,52.51,41.62,25.31,48.2,0,0,0,0,0,0,0.272,0,0.112,0.45,0.55,0.45,33
1187560800000,2007,8,2006,11,47,7,0.23,0.0962,0.133,8083.59,50.01,50.01,48.12,2,1,1.1428571428571428,379.8,367.6,391.7,220.7,207.7,159.1,155,184,4.06e-15,-2.842e-14,2.842e-14,0.419,0.399,0.47,220.7,207.7,233.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.132,0.139,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.368,0.255,0.405,0.015,0.01,0.016,24.33,24.27,24.4,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.48,25.78,52.23,44.54,25.01,48.2,0,0,0,0,0,0,0.267,0,0.097,0.42,0.58,0.42,35.1
1188165600000,2007,8,2006,11,48,7,0.213,0.0874,0.126,7727.58,48.2,48.2,46,1,1,1,352.1,340,363.5,207.7,193.7,144.4,118,155,0,-2.842e-14,2.842e-14,0.409,0.342,0.444,207.7,193.7,227.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.125,0.133,0.0134,0.0122,0.0151,0.00054,0.00049,0.00061,0.366,0.342,0.398,0.015,0.014,0.016,24.47,24.41,24.51,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,47.66,44.39,52.28,46,43.5,48.2,0,0,0,0,0,0,0.256,0,0.087,0.41,0.59,0.41,36.3
1188770400000,2007,9,2006,12,49,7,0.195,0.0714,0.124,7747.45,48.2,48.2,46.12,1,1,1,322.5,310.2,335.3,204.5,192.2,118,118,118,0,-2.842e-14,2.842e-14,0.366,0.352,0.38,204.5,192.2,217.3,990,990,990,965,965,965.1,25,24.9,25,0.125,0.121,0.13,0.0131,0.0121,0.0142,0.00053,0.00048,0.00057,0.357,0.335,0.38,0.014,0.013,0.015,24.63,24.54,24.71,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.19,44.36,50.1,46.12,43.48,48.2,0,0,0,0,0,0,0.256,0,0.071,0.37,0.64,0.36,39.7
1189375200000,2007,9,2006,12,50,7,0.179,0.0714,0.108,6734.6,42.54,42.54,40.09,1,1,1,295.8,286.4,306.1,177.8,168.4,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.399,0.386,0.412,177.8,168.4,188.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.309,0.293,0.328,0.012,0.012,0.013,24.81,24.74,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.92,0.932,41.01,38.8,43.41,40.09,37.77,42.54,0,0,0,0,0,0,0.223,0,0.071,0.4,0.6,0.4,37.6
1189980000000,2007,9,2006,12,51,7,0.166,0.0714,0.0946,5866.3,37.03,37.03,34.92,1,1,1,274.4,265.3,283.4,156.4,147.3,118,118,118,0,-2.842e-14,2.842e-14,0.43,0.416,0.445,156.4,147.3,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00904,0.00827,0.00981,0.00036,0.00033,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,35.99,33.87,38.1,34.92,32.85,37.03,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.3
1190584800000,2007,9,2006,12,52,7,0.155,0.0714,0.0832,5139.64,32.29,32.29,30.59,1,1,1,255.5,248.1,262.9,137.5,130.1,118,118,118,0,-2.842e-14,2.842e-14,0.462,0.449,0.476,137.5,130.1,144.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.104,0.00744,0.00681,0.00806,0.00029,0.00027,0.00032,0.237,0.224,0.25,0.0094,0.0089,0.0099,25.04,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.54,29.8,33.28,30.59,28.91,32.29,0,0,0,0,0,0,0.17,0,0.0718,0.46,0.54,0.46,33.2
1191189600000,2007,10,2007,1,1,7,0.147,0.0587,0.0887,5510.39,33.52,33.52,32.8,1,1,1,243.6,238.6,246.8,146.6,141.6,97,97,97,0,0,0,0.398,0.393,0.407,146.6,141.6,149.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00821,0.00778,0.00848,0.00032,0.00031,0.00033,0.252,0.243,0.257,0.0099,0.0096,0.01,25.09,25.06,25.13,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.81,32.63,34.56,32.8,31.65,33.52,0,0,0,0,0,0,0.182,0,0.0583,0.4,0.6,0.4,37.5
1191794400000,2007,10,2007,1,2,7,0.14,0.0587,0.081,5024.21,31.21,31.21,29.91,1,1,1,230.9,225.2,236.6,133.9,128.2,97,97,97,0,0,0,0.42,0.41,0.431,133.9,128.2,139.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0966,0.101,0.00713,0.00664,0.00762,0.00028,0.00026,0.0003,0.229,0.219,0.239,0.009,0.0086,0.0094,25.19,25.14,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.83,29.49,32.18,29.91,28.6,31.21,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1192399200000,2007,10,2007,1,3,7,0.132,0.0587,0.0729,4506.63,28.17,28.17,26.83,1,1,1,217.5,211.8,223.2,120.5,114.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.446,0.435,0.458,120.5,114.8,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0919,0.096,0.00599,0.0055,0.00648,0.00024,0.00022,0.00025,0.205,0.195,0.215,0.008,0.0076,0.0085,25.29,25.25,25.33,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.65,26.27,29.04,26.83,25.48,28.17,0,0,0,0,0,0,0.149,0,0.0591,0.44,0.55,0.45,34.1
1193004000000,2007,10,2007,1,4,7,0.127,0.0587,0.0683,4206.57,25.73,25.73,25.04,1,1,1,209.9,206.8,212.8,112.9,109.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.462,0.456,0.469,112.9,109.8,115.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0902,0.0923,0.00534,0.00509,0.0056,0.00021,0.0002,0.00022,0.191,0.186,0.197,0.0075,0.0073,0.0077,25.35,25.33,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.81,25.08,26.53,25.04,24.33,25.73,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1193608800000,2007,10,2007,1,5,7,0.13,0.0573,0.0726,4491.53,27.34,27.34,26.74,1,1,1,214.8,212.8,216.4,120,116.9,94.71,93,97,6.09e-15,0,1.421e-14,0.441,0.431,0.453,120,116.9,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0927,0.0943,0.00595,0.00569,0.00617,0.00023,0.00022,0.00024,0.204,0.199,0.208,0.008,0.0078,0.0082,25.31,25.3,25.32,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.56,26.8,28.19,26.74,25.99,27.34,0,0,0,0,0,0,0.149,0,0.0574,0.44,0.56,0.44,34.6
1194213600000,2007,11,2007,2,6,7,0.13,0.0562,0.0741,4589.99,28.23,28.23,27.32,1,1,1,215.5,211.5,219.4,122.5,118.5,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.432,0.424,0.44,122.5,118.5,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0929,0.0957,0.00616,0.00582,0.00649,0.00024,0.00023,0.00025,0.208,0.201,0.215,0.0082,0.0079,0.0084,25.3,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.17,27.19,29.1,27.32,26.38,28.23,0,0,0,0,0,0,0.152,0,0.0559,0.43,0.57,0.43,35.3
1194818400000,2007,11,2007,2,7,7,0.128,0.0562,0.0717,4437.44,26.76,26.76,26.41,1,1,1,211.6,209.8,213.1,118.6,116.8,93,93,93,0,-1.421e-14,1.421e-14,0.439,0.436,0.443,118.6,116.8,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0923,0.0935,0.00583,0.00568,0.00596,0.00023,0.00022,0.00023,0.201,0.198,0.204,0.0079,0.0078,0.008,25.33,25.32,25.34,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.23,26.79,27.59,26.41,25.99,26.76,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.7
1195423200000,2007,11,2007,2,8,7,0.128,0.045,0.0829,5172.1,33.17,33.17,30.79,1,1,1,211.5,209.8,214.2,137.1,116.8,74.43,67,93,4.06e-15,0,1.421e-14,0.352,0.313,0.443,137.1,116.8,147.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0972,0.0923,0.0998,0.0074,0.00568,0.00826,0.00029,0.00022,0.00032,0.232,0.198,0.249,0.0091,0.0078,0.0098,25.3,25.27,25.34,0.933,0.923,0.937,0.97,0.97,0.97,0.905,0.895,0.909,31.74,26.79,34.2,30.79,25.99,33.17,0,0,0,0,0,0,0.171,0,0.0451,0.35,0.65,0.35,40.4
1196028000000,2007,11,2007,2,9,7,0.128,0.0391,0.0886,5545.81,34.74,34.74,33.01,1,1,1,211.2,207.9,213.4,146.4,140.9,64.71,59,67,0,0,0,0.306,0.277,0.322,146.4,140.9,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0976,0.101,0.0082,0.00773,0.00883,0.00032,0.0003,0.00035,0.248,0.238,0.26,0.0097,0.0093,0.01,25.29,25.26,25.31,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.03,32.71,35.82,33.01,31.72,34.74,0,0,0,0,0,0,0.183,0,0.0394,0.31,0.69,0.31,43.3
1196632800000,2007,12,2007,3,10,7,0.136,0.0357,0.1,6310.61,39.02,39.02,37.56,1,1,1,224.7,218,230.6,165.7,159,59,59,59,0,0,0,0.263,0.256,0.271,165.7,159,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.108,0.00984,0.00927,0.0103,0.00039,0.00036,0.00041,0.282,0.27,0.292,0.011,0.011,0.011,25.17,25.12,25.22,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.6,37.04,39.98,37.56,35.93,39.02,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1197237600000,2007,12,2007,3,11,7,0.146,0.0357,0.11,6976.65,43.01,43.01,41.53,1,1,1,240.9,233.1,247.3,181.9,174.1,59,59,59,0,0,0,0.245,0.239,0.253,181.9,174.1,188.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0118,0.00044,0.00042,0.00046,0.311,0.297,0.322,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.4,40.56,43.89,41.53,39.64,43.01,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1197842400000,2007,12,2007,3,12,7,0.155,0.0357,0.12,7590.35,46.98,46.98,45.18,1,1,1,256.7,249.2,264.5,197.7,190.2,59,59,59,-8.12e-15,-2.842e-14,0,0.23,0.223,0.237,197.7,190.2,205.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0126,0.0119,0.0132,0.0005,0.00047,0.00052,0.339,0.326,0.353,0.013,0.013,0.014,24.93,24.89,24.98,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.1,44.34,47.94,45.18,43.45,46.98,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1198447200000,2007,12,2007,3,13,7,0.166,0.0357,0.13,8076.48,48.2,48.2,48.07,1,1,1,274.7,267.5,284.5,215.7,208.5,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.207,0.221,215.7,208.5,225.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.127,0.0141,0.0135,0.0149,0.00056,0.00053,0.00059,0.371,0.358,0.389,0.015,0.014,0.015,24.83,24.77,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.29,48.64,52.55,48.07,47.67,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.7
1199052000000,2007,12,2007,3,14,7,0.181,0.0429,0.138,8370.16,52.44,52.44,49.82,2,1,1.5714285714285714,299.9,288,313.2,228.9,218.6,71,59,73,0,-2.842e-14,2.842e-14,0.237,0.205,0.25,228.9,218.6,240.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.134,0.0152,0.0143,0.0162,0.00061,0.00057,0.00065,0.306,0.24,0.392,0.012,0.0096,0.016,24.79,24.71,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.19,25.81,52.59,35.24,25.04,48.2,0,0,0,0,0,0,0.277,0,0.043,0.24,0.76,0.24,46.2
1199656800000,2008,1,2007,4,15,7,0.204,0.0442,0.159,9673.5,62.16,62.16,57.58,2,2,2,336.6,319.5,357.8,263.6,246.5,73,73,73,1.218e-14,0,2.842e-14,0.217,0.204,0.228,263.6,246.5,284.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.149,0.0236,0.0167,0.0334,0.00095,0.00067,0.0013,0.286,0.262,0.318,0.011,0.01,0.013,24.63,24.49,24.74,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.68,27.75,32.04,28.79,26.92,31.08,0,0,0,0,0,0,0.32,0,0.045,0.22,0.78,0.22,47.4
1200261600000,2008,1,2007,4,16,7,0.253,0.0442,0.209,12640.3,87.4,87.4,75.24,2,2,2,417.8,370.6,473.4,344.8,297.6,73,73,73,0,0,0,0.176,0.154,0.197,344.8,297.6,400.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.154,0.19,0.0618,0.0395,0.088,0.0025,0.0016,0.0036,0.408,0.337,0.491,0.017,0.014,0.02,24.12,23.78,24.41,0.947,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.936,38.61,33.48,44.59,37.62,32.47,43.7,0,0,0,0,0,0,0.418,0,0.044,0.17,0.83,0.17,50
1200866400000,2008,1,2007,4,17,7,0.341,0.0442,0.297,17393.6,117.8,117.8,103.5,3,2,2.5714285714285716,563.8,494.5,637.2,490.8,421.5,73,73,73,8.12e-15,0,5.684e-14,0.131,0.115,0.148,490.8,421.5,564.2,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.229,0.198,0.269,0.134,0.0979,0.178,0.0056,0.0041,0.0076,0.569,0.519,0.643,0.024,0.022,0.027,23.3,22.91,23.65,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.52,35.32,50.96,41.26,34.26,48.2,0,0,0,0,0,0,0.575,0,0.044,0.13,0.87,0.13,51
1201471200000,2008,1,2007,4,18,7,0.437,0.0524,0.384,21996.6,137.3,137.3,130.9,3,3,3,722,659.9,778.8,635.3,586.9,86.71,73,105,0,0,0,0.119,0.101,0.141,635.3,586.9,673.8,990,990,990,966.8,966.5,967,23.2,23,23.5,0.311,0.282,0.336,0.225,0.193,0.251,0.0097,0.0082,0.011,0.765,0.681,0.833,0.033,0.029,0.036,22.45,22.15,22.78,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.54,41.67,46.7,43.64,40.82,45.77,0,0,0,0,0,0,0.727,0,0.053,0.12,0.88,0.12,50.3
1202076000000,2008,2,2007,5,19,7,0.519,0.0635,0.455,24901.3,163.7,163.7,148.2,4,3,3.2857142857142856,857.8,794.5,943.8,752.8,689.5,105,105,105,0,0,0,0.123,0.111,0.132,752.8,689.5,838.8,990,990,990,967.3,967.1,967.7,22.7,22.3,22.9,0.391,0.345,0.466,0.3,0.262,0.345,0.013,0.011,0.015,0.945,0.859,1.04,0.042,0.037,0.046,21.72,21.29,22.06,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,47.16,40.23,51.87,45.59,39.28,48.2,0,0,0,0,0,0,0.823,0,0.064,0.12,0.88,0.12,48
1202680800000,2008,2,2007,5,20,7,0.717,0.0829,0.611,30955.9,192.8,192.8,184.3,4,4,4,1186,989.4,1404,1049,852.4,137,137,137,38.28,0,166.5,0.117,0.0976,0.138,1010,852.4,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.68,0.486,0.849,0.514,0.352,0.648,0.024,0.016,0.031,1.47,1.07,1.8,0.069,0.048,0.086,20.05,19.03,21.08,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.24,42.04,50.4,46.07,41.19,48.2,0,0,0,0,0,0,1.02,0,0.106,0.12,0.85,0.15,43.2
1203285600000,2008,2,2007,5,21,7,0.968,0.0915,0.665,31002.5,189.9,189.9,184.5,4,4,4,1601,1450,1743,1449,1313,151.3,137,162,349.5,213.1,481.4,0.0945,0.0883,0.101,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.9,0.869,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.34,17.86,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,45.81,48.44,46.13,44.89,47.47,0,0,0,0,0,0,1.03,0,0.303,0.095,0.69,0.31,32
1203890400000,2008,2,2007,5,22,7,1.13,0.111,0.665,29474.2,178.3,178.3,175.4,4,4,4,1861,1781,1926,1677,1619,184,162,239,577,518.7,629,0.0985,0.0857,0.125,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.48,17.26,17.74,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.18,45.47,43.86,43.3,44.56,0,0,0,0,0,0,0.975,0,0.465,0.098,0.59,0.41,26.1
1204495200000,2008,3,2007,6,23,7,1.18,0.145,0.665,28997.5,172.8,172.8,172.6,4,4,4,1943,1937,1951,1704,1698,239,239,239,604.1,597.6,611.7,0.123,0.123,0.123,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.19,17.23,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.03,43.97,44.09,43.15,43.09,43.21,0,0,0,0,0,0,0.959,0,0.515,0.12,0.56,0.44,24.6
1205100000000,2008,3,2007,6,24,7,1.16,0.116,0.665,29116.2,173.7,173.7,173.3,4,4,4,1923,1912,1933,1732,1694,191,183,239,631.5,594.1,646.5,0.0994,0.0948,0.124,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.28,17.24,17.31,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.21,44.12,44.3,43.33,43.24,43.42,0,0,0,0,0,0,0.963,0,0.495,0.1,0.57,0.43,25.1
1205704800000,2008,3,2007,6,25,7,1.14,0.111,0.665,29292.1,175.2,175.2,174.4,4,4,4,1892,1867,1909,1709,1684,183,183,183,609.1,583.7,625.5,0.0967,0.0959,0.098,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.32,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.48,44.33,44.7,43.59,43.45,43.81,0,0,0,0,0,0,0.969,0,0.475,0.097,0.58,0.42,25.7
1206309600000,2008,3,2007,6,26,7,1.11,0.111,0.665,29621.4,176.8,176.8,176.3,4,4,4,1835,1822,1856,1652,1639,183,183,183,552.1,538.8,573.3,0.0996,0.0986,0.1,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.56,17.49,17.6,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.98,44.79,45.1,44.08,43.9,44.19,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1206914400000,2008,3,2007,6,27,7,1.09,0.128,0.665,29777.7,177.6,177.6,177.2,4,4,4,1808,1798,1818,1596,1581,212.1,183,217,495.9,480.8,535.4,0.117,0.101,0.121,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.65,17.61,17.68,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.22,45.13,45.31,44.31,44.22,44.4,0,0,0,0,0,0,0.985,0,0.425,0.12,0.61,0.39,27.3
1207519200000,2008,4,2007,7,28,7,1.06,0.113,0.665,30136.3,181.2,181.2,179.4,4,4,4,1746,1693,1788,1559,1533,187.4,148,217,459,433.1,485.2,0.107,0.0854,0.124,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.71,18.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.76,45.4,46.24,44.85,44.49,45.31,0,0,0,0,0,0,0.997,0,0.395,0.11,0.63,0.37,28.4
1208124000000,2008,4,2007,7,29,7,0.966,0.0895,0.665,30993.5,187.2,187.2,184.5,4,4,4,1598,1520,1670,1450,1372,148,148,148,349.9,271.6,421.6,0.0927,0.0886,0.0974,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.915,0.909,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.094,18.34,18.1,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.44,47.74,46.12,45.51,46.79,0,0,0,0,0,0,1.02,0,0.301,0.093,0.69,0.31,32.1
1208728800000,2008,4,2007,7,30,7,0.845,0.0895,0.665,32099.6,192.8,192.8,191.1,4,4,4,1397,1283,1491,1249,1135,148,148,148,148.9,34.97,243,0.106,0.0993,0.115,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.859,0.81,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.09,19.04,18.69,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.92,47.99,50.03,47.77,47.03,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38
1209333600000,2008,4,2007,7,31,7,0.698,0.105,0.594,30487.1,192.8,192.8,181.5,4,4,4,1155,1084,1245,981.6,891.9,173.1,148,192,-1.624e-14,-1.137e-13,1.137e-13,0.151,0.119,0.177,981.6,891.9,1097,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.637,0.533,0.791,0.461,0.371,0.641,0.021,0.017,0.03,1.37,1.15,1.73,0.063,0.053,0.081,20.25,19.6,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.46,43.2,50.29,45.37,42.34,48.2,0,0,0,0,0,0,1.01,0,0.104,0.15,0.85,0.15,43.7
1209938400000,2008,5,2007,8,32,7,0.608,0.112,0.495,26343.8,166.5,166.5,156.8,4,3,3.857142857142857,1004,950.9,1066,818.9,775.5,185.6,147,192,1.624e-14,0,1.137e-13,0.185,0.155,0.198,818.9,775.5,873.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.465,0.426,0.516,0.335,0.314,0.362,0.015,0.014,0.017,1.03,0.974,1.11,0.047,0.044,0.051,21.07,20.78,21.31,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.17,39.22,51.41,40.92,38.21,48.2,0,0,0,0,0,0,0.871,0,0.113,0.18,0.81,0.19,43.3
1210543200000,2008,5,2007,8,33,7,0.538,0.0889,0.449,24359.1,153.5,153.5,145,4,3,3.142857142857143,889,848.3,934.5,742,701.3,147,147,147,0,0,0,0.165,0.157,0.173,742,701.3,787.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.39,0.359,0.43,0.295,0.269,0.32,0.013,0.012,0.014,0.948,0.886,1.01,0.042,0.039,0.045,21.6,21.4,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.19,39.37,51.65,46.5,38.37,48.2,0,0,0,0,0,0,0.806,0,0.089,0.17,0.83,0.17,45.3
1211148000000,2008,5,2007,8,34,7,0.491,0.0889,0.402,22613.5,139.1,139.1,134.6,3,3,3,811.8,787,838.5,664.8,640,147,147,147,0,0,0,0.181,0.175,0.187,664.8,640,691.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.324,0.353,0.245,0.229,0.263,0.011,0.01,0.012,0.825,0.783,0.87,0.036,0.034,0.038,22.03,21.88,22.17,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.78,44.33,47.32,44.87,43.44,46.37,0,0,0,0,0,0,0.748,0,0.089,0.18,0.82,0.18,46.1
1211752800000,2008,5,2007,8,35,7,0.456,0.0865,0.37,21045.2,129.1,129.1,125.3,3,3,3,754.1,721.4,780.1,611.1,585.6,143,119,147,0,0,0,0.189,0.165,0.201,611.1,585.6,633.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.293,0.32,0.209,0.192,0.224,0.0091,0.0083,0.0097,0.734,0.691,0.771,0.032,0.03,0.034,22.35,22.21,22.5,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.62,41.02,43.92,41.76,40.13,43.04,0,0,0,0,0,0,0.696,0,0.086,0.19,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.41,0.072,0.338,19429.5,122.1,122.1,115.7,3,3,3,678,647.9,709.7,559,528.9,119,119,119,0,0,0,0.176,0.168,0.184,559,528.9,590.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.258,0.293,0.174,0.154,0.196,0.0075,0.0066,0.0084,0.644,0.593,0.697,0.028,0.025,0.03,22.74,22.56,22.92,0.951,0.949,0.954,0.975,0.971,0.979,0.928,0.921,0.934,39.53,37.6,41.55,38.55,36.51,40.69,0,0,0,0,0,0,0.643,0,0.072,0.18,0.82,0.18,47.4
1212962400000,2008,6,2007,9,37,7,0.372,0.072,0.3,17060.1,107.6,107.6,101.5,3,2,2.5714285714285716,614.5,589.6,638.3,495.5,470.6,119,119,119,3.248e-14,0,5.684e-14,0.194,0.186,0.202,495.5,470.6,519.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.239,0.225,0.253,0.134,0.121,0.148,0.0057,0.0051,0.0063,0.585,0.539,0.636,0.025,0.023,0.027,23.06,22.97,23.14,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.92,35.47,52.64,40.74,34.41,48.2,0,0,0,0,0,0,0.564,0,0.072,0.19,0.81,0.19,45.9
1213567200000,2008,6,2007,9,38,7,0.337,0.072,0.265,15733.3,96.4,96.4,93.65,2,2,2,557.2,534.7,581.2,438.2,415.7,119,119,119,0,-5.684e-14,5.684e-14,0.214,0.205,0.223,438.2,415.7,462.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.202,0.22,0.106,0.0952,0.117,0.0044,0.004,0.0049,0.554,0.52,0.592,0.023,0.022,0.025,23.34,23.19,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.99,45.74,50.31,46.83,44.82,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.7
1214172000000,2008,6,2007,9,39,7,0.307,0.072,0.235,14143.8,88.18,88.18,84.19,2,2,2,507.9,489,527.3,388.9,370,119,119,119,0,-5.684e-14,5.684e-14,0.234,0.226,0.243,388.9,370,408.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.199,0.0826,0.0736,0.0917,0.0034,0.003,0.0038,0.48,0.451,0.509,0.02,0.019,0.021,23.63,23.52,23.75,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.97,40.98,44.99,42.09,40.08,44.09,0,0,0,0,0,0,0.468,0,0.072,0.23,0.77,0.23,46.1
1214776800000,2008,6,2007,9,40,7,0.282,0.0803,0.202,12055.6,78.75,78.75,71.76,2,2,2,465.9,449.9,482.7,333.2,314.9,132.7,119,135,0,0,0,0.285,0.247,0.3,333.2,314.9,363.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.167,0.183,0.0563,0.0476,0.0707,0.0023,0.002,0.0029,0.397,0.37,0.442,0.016,0.015,0.018,23.91,23.79,24.01,0.946,0.943,0.95,0.971,0.97,0.977,0.919,0.915,0.928,36.94,34.96,40.31,35.88,33.91,39.37,0,0,0,0,0,0,0.399,0,0.08,0.28,0.72,0.28,42.8
1215381600000,2008,7,2007,10,41,7,0.26,0.0816,0.178,10682.3,66.73,66.73,63.59,2,2,2,429.9,415.7,444.7,294.9,280.7,135,135,135,0,0,0,0.314,0.304,0.325,294.9,280.7,309.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0382,0.0315,0.0452,0.0016,0.0013,0.0019,0.34,0.319,0.362,0.014,0.013,0.015,24.13,24.04,24.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.78,31.21,34.4,31.79,30.27,33.37,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41.1
1215986400000,2008,7,2007,10,42,7,0.241,0.0816,0.16,9576.96,59.55,59.55,57.01,2,2,2,399.2,387,411.1,264.2,252,135,135,135,-4.06e-15,-2.842e-14,0,0.338,0.328,0.349,264.2,252,276.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.145,0.154,0.0237,0.018,0.0293,0.00096,0.00073,0.0012,0.294,0.276,0.312,0.012,0.011,0.013,24.31,24.24,24.39,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.38,28.03,30.69,28.5,27.19,29.77,0,0,0,0,0,0,0.317,0,0.081,0.34,0.66,0.34,39.7
1216591200000,2008,7,2007,10,43,7,0.225,0.0816,0.143,8532.1,53.49,53.49,50.79,2,1,1.7142857142857142,371.8,361.1,382.9,236.8,226.1,135,135,135,0,-2.842e-14,2.842e-14,0.363,0.353,0.374,236.8,226.1,247.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.015,0.0168,0.00064,0.0006,0.00068,0.302,0.254,0.405,0.012,0.01,0.016,24.44,24.37,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34,25.89,52.58,32.28,25.11,48.2,0,0,0,0,0,0,0.282,0,0.082,0.36,0.64,0.36,37.9
1217196000000,2008,7,2007,10,44,7,0.211,0.0765,0.134,8133.76,49.72,49.72,48.42,2,1,1.1428571428571428,348.2,337.3,357.5,221.7,214,126.4,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.363,0.333,0.387,221.7,214,229.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.132,0.135,0.0146,0.0139,0.0153,0.00059,0.00056,0.00061,0.368,0.248,0.396,0.015,0.01,0.016,24.49,24.42,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.09,25.63,52.14,44.86,24.86,48.2,0,0,0,0,0,0,0.269,0,0.077,0.36,0.64,0.36,38.5
1217800800000,2008,8,2007,11,45,7,0.195,0.0696,0.125,7822.89,48.2,48.2,46.56,1,1,1,321.6,310.7,333.1,206.6,195.7,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.345,0.37,206.6,195.7,218.2,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.131,0.0133,0.0124,0.0143,0.00053,0.00049,0.00057,0.361,0.342,0.382,0.014,0.014,0.015,24.63,24.55,24.7,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.71,45.21,50.32,46.56,44.31,48.2,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.1
1218405600000,2008,8,2007,11,46,7,0.181,0.0696,0.111,6998.25,43.75,43.75,41.66,1,1,1,299.2,290.2,308.3,184.2,175.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.384,0.373,0.396,184.2,175.2,193.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.321,0.305,0.337,0.013,0.012,0.013,24.78,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.53,40.42,44.64,41.66,39.49,43.75,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.7
1219010400000,2008,8,2007,11,47,7,0.169,0.0696,0.0994,6184.83,38.74,38.74,36.81,1,1,1,279.4,271.9,287.2,164.4,156.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.4,0.423,164.4,156.9,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00972,0.00909,0.0104,0.00039,0.00036,0.00041,0.286,0.272,0.3,0.011,0.011,0.012,24.9,24.85,24.94,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.88,36.13,39.71,36.81,35.04,38.74,0,0,0,0,0,0,0.205,0,0.0696,0.41,0.59,0.41,36.6
1219615200000,2008,8,2007,11,48,7,0.159,0.0696,0.0894,5537.35,34.49,34.49,32.96,1,1,1,262.8,256.9,269.4,147.8,141.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.427,0.448,147.8,141.9,154.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00831,0.00781,0.00888,0.00033,0.00031,0.00035,0.256,0.245,0.268,0.01,0.0097,0.011,24.99,24.95,25.03,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,33.98,32.59,35.55,32.96,31.61,34.49,0,0,0,0,0,0,0.183,0,0.0696,0.44,0.56,0.44,34.8
1220220000000,2008,9,2007,12,49,7,0.147,0.055,0.0922,5741.31,36.57,36.57,34.17,1,1,1,243.4,234.2,253.9,152.4,143.2,91,91,91,0,0,0,0.374,0.358,0.389,152.4,143.2,162.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00871,0.00792,0.00959,0.00034,0.00031,0.00038,0.262,0.245,0.28,0.01,0.0097,0.011,25.08,25,25.15,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.23,33.06,37.66,34.17,32.06,36.57,0,0,0,0,0,0,0.19,0,0.0548,0.37,0.63,0.37,39.1
1220824800000,2008,9,2007,12,50,7,0.135,0.055,0.0798,4955.72,31.38,31.38,29.5,1,1,1,222.9,215.3,231.2,131.9,124.3,91,91,91,0,-1.421e-14,1.421e-14,0.409,0.394,0.423,131.9,124.3,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0949,0.101,0.00696,0.00632,0.00766,0.00027,0.00025,0.0003,0.225,0.212,0.24,0.0088,0.0083,0.0094,25.24,25.17,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.41,28.62,32.35,29.5,27.76,31.38,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
1221429600000,2008,9,2007,12,51,7,0.125,0.055,0.0702,3748.69,27.18,27.18,22.31,1,1,1,207,201.4,212.8,116,110.4,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.44,0.428,0.452,116,110.4,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.09,0.0941,0.00561,0.00513,0.00611,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.36,25.32,25.41,0.791,0,0.926,0.831,0,0.97,0.767,0,0.899,23,0,28.02,22.31,0,27.18,0,1,0,0,0.143,0,0.124,0.143,0.0548,0.44,0.56,0.44,30
1222034400000,2008,9,2007,12,52,7,0.117,0.055,0.0621,0,0,0,0,1,1,1,193.7,188,199.4,102.7,96.96,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.47,0.456,0.484,102.7,96.96,108.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0893,0.00448,0.00399,0.00497,0.00018,0.00016,0.00019,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0549,0.47,0.53,0.47,0
1222639200000,2008,9,2007,12,53,7,0.11,0.0382,0.0722,3475.08,29.61,29.61,20.68,1,1,1,182.5,178.4,186.6,119.3,94.23,63.14,52,91,-6.09e-15,-1.421e-14,0,0.345,0.283,0.491,119.3,94.23,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0843,0.0927,0.00589,0.00376,0.00696,0.00023,0.00015,0.00027,0.199,0.158,0.22,0.0078,0.0062,0.0086,25.37,25.35,25.41,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.32,0,30.52,20.68,0,29.61,0,2,0,0,0.286,0,0.115,0.286,0.0378,0.35,0.66,0.34,31.6
1223244000000,2008,10,2008,1,1,7,0.105,0.0314,0.0735,4556.11,27.99,27.99,27.12,1,1,1,173.5,169.9,177,121.5,117.9,52,52,52,0,-1.421e-14,1.421e-14,0.3,0.294,0.306,121.5,117.9,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0877,0.0902,0.00607,0.00577,0.00638,0.00024,0.00023,0.00025,0.202,0.195,0.208,0.0079,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.901,27.96,27.06,28.85,27.12,26.25,27.99,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1223848800000,2008,10,2008,1,2,7,0.101,0.0314,0.0693,4277.09,25.92,25.92,25.46,1,1,1,166.6,164.7,168.6,114.6,112.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.312,0.309,0.316,114.6,112.7,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0859,0.0873,0.00549,0.00533,0.00566,0.00022,0.00021,0.00022,0.189,0.186,0.193,0.0074,0.0073,0.0075,25.34,25.34,25.34,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.25,25.77,26.72,25.46,25,25.92,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
1224453600000,2008,10,2008,1,3,7,0.101,0.0423,0.0586,3591.85,24.93,24.93,21.38,1,1,1,166.8,164.2,169.6,96.83,91.17,70,52,73,-8.121e-15,-1.421e-14,0,0.419,0.316,0.445,96.83,91.17,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0811,0.0858,0.00398,0.0035,0.00531,0.00016,0.00014,0.00021,0.16,0.15,0.185,0.0063,0.0059,0.0073,25.37,25.34,25.38,0.918,0.915,0.921,0.967,0.965,0.97,0.887,0.885,0.892,22.11,20.9,25.7,21.38,20.17,24.93,0,0,0,0,0,0,0.119,0,0.0424,0.42,0.58,0.42,35.6
1225058400000,2008,10,2008,1,4,7,0.0963,0.0402,0.0561,3453.57,24.03,24.03,20.56,1,1,1,159.2,156.2,163.6,92.78,83.51,66.43,50,73,2.03e-15,-1.421e-14,1.421e-14,0.417,0.315,0.466,92.78,83.51,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0784,0.0841,0.00364,0.00285,0.00499,0.00014,0.00011,0.0002,0.152,0.137,0.178,0.006,0.0054,0.007,25.37,25.34,25.38,0.923,0.915,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.29,19.33,24.77,20.56,18.58,24.03,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.9
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0768,4780.16,30.4,30.4,28.45,1,1,1,177.1,164.4,185.2,127.1,114.4,50,50,50,4.06e-15,0,1.421e-14,0.283,0.27,0.304,127.1,114.4,135.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0862,0.0935,0.00655,0.00548,0.00724,0.00026,0.00021,0.00028,0.211,0.189,0.226,0.0083,0.0074,0.0088,25.34,25.34,25.34,0.929,0.921,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.33,26.2,31.34,28.45,25.41,30.4,0,0,0,0,0,0,0.158,0,0.0302,0.28,0.72,0.28,44.7
