datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1226268000000,2008,11,2008,2,6,7,0.116,0.0391,0.0769,4789.74,30.86,30.86,28.51,1,1,1,191.7,187.1,195.6,127.1,122.6,64.57,50,67,-8.121e-15,-1.421e-14,0,0.337,0.267,0.353,127.1,122.6,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0912,0.0942,0.00656,0.00617,0.00741,0.00026,0.00024,0.00029,0.213,0.205,0.229,0.0083,0.008,0.009,25.37,25.35,25.38,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.39,28.27,31.81,28.51,27.42,30.86,0,0,0,0,0,0,0.158,0,0.0391,0.34,0.66,0.34,41.3
1226872800000,2008,11,2008,2,7,7,0.121,0.0361,0.0844,5283.21,36.06,36.06,31.45,1,1,1,199.3,189.1,209.3,139.6,122,59.71,50,67,2.03e-15,0,1.421e-14,0.301,0.239,0.354,139.6,122,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.091,0.102,0.00762,0.00612,0.00929,0.0003,0.00024,0.00036,0.235,0.204,0.269,0.0092,0.008,0.011,25.34,25.28,25.38,0.934,0.926,0.941,0.97,0.97,0.97,0.906,0.899,0.913,32.42,28.13,37.17,31.45,27.29,36.06,0,0,0,0,0,0,0.175,0,0.0366,0.3,0.7,0.3,43.7
1227477600000,2008,11,2008,2,8,7,0.13,0.0302,0.0996,6277.95,38.56,38.56,37.37,1,1,1,214.6,210.7,219.4,164.6,160.7,50,50,50,0,0,0,0.233,0.228,0.237,164.6,160.7,169.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00974,0.00941,0.0101,0.00038,0.00037,0.0004,0.278,0.271,0.287,0.011,0.011,0.011,25.23,25.2,25.26,0.943,0.942,0.945,0.973,0.971,0.975,0.917,0.914,0.921,38.42,37.49,39.55,37.37,36.39,38.56,0,0,0,0,0,0,0.208,0,0.0304,0.23,0.77,0.23,48.3
1228082400000,2008,12,2008,3,9,7,0.131,0.0357,0.0957,6006.1,36.59,36.59,35.75,1,1,1,217.2,213.1,220.8,158.2,154.1,59,59,59,0,0,0,0.272,0.267,0.277,158.2,154.1,161.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.0092,0.00885,0.0095,0.00036,0.00035,0.00037,0.268,0.261,0.275,0.011,0.01,0.011,25.23,25.2,25.26,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.912,0.915,36.84,35.88,37.68,35.75,34.81,36.59,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.8
1228687200000,2008,12,2008,3,10,7,0.133,0.0357,0.0975,6125.74,38.28,38.28,36.46,1,1,1,220.1,213.4,227.6,161.1,154.4,59,59,59,0,0,0,0.268,0.259,0.276,161.1,154.4,168.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00945,0.00887,0.0101,0.00037,0.00035,0.0004,0.274,0.261,0.287,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.53,35.95,39.28,36.46,34.87,38.28,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1229292000000,2008,12,2008,3,11,7,0.142,0.0357,0.106,6699.73,41.82,41.82,39.88,1,1,1,234.1,229,242.1,175.1,170,59,59,59,0,0,0,0.252,0.244,0.258,175.1,170,183.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0106,0.0102,0.0113,0.00042,0.0004,0.00045,0.298,0.289,0.313,0.012,0.011,0.012,25.1,25.03,25.14,0.947,0.945,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.8,39.6,42.67,39.88,38.62,41.82,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1229896800000,2008,12,2008,3,12,7,0.15,0.0357,0.114,7230.75,43.51,43.51,43.04,1,1,1,247.4,244,249.5,188.4,185,59,59,59,0,0,0,0.238,0.236,0.242,188.4,185,190.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.114,0.0118,0.0115,0.0119,0.00046,0.00045,0.00047,0.322,0.316,0.326,0.013,0.012,0.013,24.99,24.98,25.02,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.92,43.12,44.4,43.04,42.26,43.51,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1230501600000,2008,12,2008,3,13,7,0.154,0.0405,0.114,7217.63,44.6,44.6,42.96,1,1,1,255.3,248.1,260.1,188.3,184.7,67,59,73,-8.12e-15,-2.842e-14,0,0.262,0.232,0.283,188.3,184.7,195.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0118,0.0114,0.0123,0.00047,0.00045,0.00049,0.323,0.317,0.334,0.013,0.013,0.013,24.96,24.94,24.99,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.84,42.93,45.51,42.96,42.07,44.6,0,0,0,0,0,0,0.239,0,0.04,0.26,0.74,0.26,46.9
1231106400000,2009,1,2008,4,14,7,0.166,0.0442,0.122,7692.1,48.2,48.2,45.79,1,1,1,274.1,259.9,286.7,201.1,186.9,73,73,73,1.218e-14,0,2.842e-14,0.267,0.255,0.281,201.1,186.9,213.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.124,0.0128,0.0116,0.0139,0.00051,0.00046,0.00055,0.347,0.321,0.369,0.014,0.013,0.015,24.86,24.78,24.94,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.8,43.45,49.71,45.79,42.58,48.2,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.3
1231711200000,2009,1,2008,4,15,7,0.178,0.0442,0.134,8208.89,51.1,51.1,48.86,2,1,1.2857142857142858,294.4,286.9,307.2,221.4,213.9,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.248,0.238,0.254,221.4,213.9,234.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.132,0.0146,0.0139,0.0157,0.00058,0.00055,0.00062,0.338,0.242,0.387,0.013,0.0096,0.015,24.78,24.73,24.85,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.55,25.74,52.04,41.65,24.97,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.1
1232316000000,2009,1,2008,4,16,7,0.194,0.0442,0.15,9080.03,56.48,56.48,54.05,2,2,2,320.5,310.2,331.5,247.5,237.2,73,73,73,-1.218e-14,-2.842e-14,0,0.228,0.22,0.235,247.5,237.2,258.5,990,990,990,965,965,965.1,25,24.9,25,0.136,0.133,0.14,0.0176,0.0159,0.021,0.0007,0.00064,0.00084,0.263,0.251,0.278,0.011,0.01,0.011,24.73,24.66,24.8,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.86,26.68,29.11,27.02,25.88,28.24,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1232920800000,2009,1,2008,4,17,7,0.209,0.0452,0.163,9908.51,61.1,61.1,58.98,2,2,2,344.9,335.6,357.5,270.2,262.6,74.71,73,85,0,0,0,0.217,0.207,0.238,270.2,262.6,279.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.142,0.148,0.0265,0.023,0.0311,0.0011,0.00092,0.0013,0.296,0.284,0.31,0.012,0.011,0.012,24.58,24.51,24.64,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.4,29.57,31.49,29.49,28.68,30.55,0,0,0,0,0,0,0.328,0,0.046,0.22,0.78,0.22,47.4
1233525600000,2009,2,2008,5,18,7,0.233,0.0514,0.182,10973.5,70.29,70.29,65.32,2,2,2,385.2,363.8,408.6,300.2,278.8,85,85,85,0,0,0,0.221,0.208,0.234,300.2,278.8,323.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.164,0.0407,0.0306,0.0517,0.0017,0.0012,0.0021,0.342,0.31,0.377,0.014,0.012,0.015,24.33,24.18,24.47,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.67,31.3,36.23,32.66,30.36,35.15,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
1234130400000,2009,2,2008,5,19,7,0.275,0.0514,0.224,13519.1,88.74,88.74,80.47,2,2,2,454.6,417.1,493.1,369.6,332.1,85,85,85,0,0,0,0.188,0.172,0.204,369.6,332.1,408.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.167,0.194,0.0734,0.0558,0.0916,0.003,0.0023,0.0038,0.446,0.39,0.504,0.018,0.016,0.021,23.91,23.68,24.13,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.936,41.19,37.16,45.28,40.24,36.04,44.37,0,0,0,0,0,0,0.447,0,0.051,0.19,0.81,0.19,49.2
1234735200000,2009,2,2008,5,20,7,0.325,0.0514,0.274,15992.6,96.4,96.4,95.19,2,2,2,537.3,505.4,566.1,452.3,420.4,85,85,85,0,-5.684e-14,5.684e-14,0.158,0.15,0.168,452.3,420.4,481.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.198,0.223,0.113,0.0974,0.126,0.0047,0.004,0.0053,0.571,0.522,0.617,0.024,0.022,0.026,23.41,23.24,23.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.68,46.53,52.4,47.6,45.6,48.2,0,0,0,0,0,0,0.529,0,0.051,0.16,0.84,0.16,49.2
1235340000000,2009,2,2008,5,21,7,0.357,0.0533,0.304,17647.3,108.5,108.5,105,3,3,3,591,572.4,612.9,502.9,487.4,88.14,85,107,8.12e-15,-5.684e-14,5.684e-14,0.149,0.14,0.175,502.9,487.4,520.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.227,0.246,0.138,0.129,0.149,0.0058,0.0054,0.0063,0.543,0.518,0.571,0.023,0.022,0.024,23.2,23.1,23.31,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.92,36.1,35.09,37.28,35.01,34.04,36.17,0,0,0,0,0,0,0.584,0,0.053,0.15,0.85,0.15,49.4
1235944800000,2009,3,2008,6,22,7,0.389,0.0647,0.324,18684.4,116.9,116.9,111.2,3,3,3,642.8,619.2,670.6,535.8,512.2,107,107,107,0,0,0,0.167,0.16,0.173,535.8,512.2,563.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.246,0.275,0.159,0.143,0.177,0.0068,0.0061,0.0076,0.602,0.562,0.649,0.026,0.024,0.028,22.93,22.77,23.06,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.13,36.58,39.92,37.07,35.49,38.96,0,0,0,0,0,0,0.618,0,0.065,0.17,0.83,0.17,48
1236549600000,2009,3,2008,6,23,7,0.442,0.0647,0.377,21539.2,138.3,138.3,128.2,3,3,3,730.4,682.3,787,623.4,575.3,107,107,107,0,0,0,0.147,0.136,0.157,623.4,575.3,680,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.282,0.341,0.217,0.185,0.255,0.0094,0.0079,0.011,0.75,0.669,0.845,0.032,0.029,0.037,22.43,22.11,22.7,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.63,40.67,47.03,42.74,39.76,46.09,0,0,0,0,0,0,0.712,0,0.065,0.15,0.85,0.15,48.7
1237154400000,2009,3,2008,6,24,7,0.582,0.0647,0.517,27682.3,192.8,192.8,164.8,4,3,3.7142857142857144,961.8,814.5,1154,854.8,707.5,107,107,107,0,0,0,0.113,0.0927,0.131,854.8,707.5,1047,990,990,990,967.7,967.2,968.4,22.3,21.6,22.8,0.489,0.357,0.695,0.363,0.274,0.53,0.016,0.012,0.025,1.11,0.892,1.51,0.05,0.039,0.07,21.18,20.1,21.95,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.77,39.67,50.55,44.62,38.69,48.2,0,0,0,0,0,0,0.915,0,0.065,0.11,0.89,0.11,47.6
1237759200000,2009,3,2008,6,25,7,0.89,0.0647,0.665,31636,192.8,192.8,188.3,4,4,4,1472,1242,1666,1365,1135,107,107,107,264.9,35.12,459.3,0.0733,0.0642,0.0861,1100,1100,1100,990,990,990,969.4,968.7,970,20.6,20,21.3,0.87,0.786,0.913,0.648,0.648,0.648,0.031,0.03,0.032,1.82,1.73,1.86,0.088,0.081,0.093,18.79,18.12,19.6,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.26,46.49,50.44,47.08,45.56,48.2,0,0,0,0,0,0,1.05,0,0.225,0.073,0.75,0.25,35.5
1238364000000,2009,3,2008,6,26,7,1.16,0.0824,0.665,29199.9,180.3,180.3,173.8,4,4,4,1915,1723,2115,1778,1616,136.3,107,148,678.4,516.1,867.2,0.071,0.0601,0.0802,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.75,17.93,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.34,42.78,45.99,43.45,41.93,45.07,0,0,0,0,0,0,0.966,0,0.495,0.071,0.57,0.43,25.2
1238968800000,2009,4,2008,7,27,7,1.37,0.101,0.665,27491.8,166.1,166.1,163.6,4,4,4,2273,2177,2318,2105,2029,167.7,148,217,1005,929.2,1055,0.0737,0.0643,0.0938,1100,1100,1100,990,990,990,971.8,971.5,971.9,18.2,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.26,16.6,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.76,41.47,42.38,40.91,40.61,41.53,0,0,0,0,0,0,0.909,0,0.705,0.074,0.49,0.51,20.1
1239573600000,2009,4,2008,7,28,7,1.38,0.131,0.665,27449.8,164.7,164.7,163.4,4,4,4,2283,2232,2314,2066,2015,217,217,217,965.8,915.4,997.2,0.0951,0.0938,0.0972,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.27,16.46,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.7,41.49,42.02,40.85,40.63,41.18,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
1240178400000,2009,4,2008,7,29,7,1.28,0.0955,0.665,28205.7,170.4,170.4,167.9,4,4,4,2108,2011,2207,1950,1863,157.9,148,217,850.5,762.9,925.5,0.0747,0.0681,0.0983,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.53,17,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.19,43.46,41.97,41.35,42.59,0,0,0,0,0,0,0.933,0,0.615,0.075,0.52,0.48,22
1240783200000,2009,4,2008,7,30,7,1.13,0.101,0.665,29382,178.6,178.6,174.9,4,4,4,1877,1771,1979,1710,1579,166.9,148,192,609.8,478.5,730.9,0.0893,0.0748,0.108,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,17.09,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.62,43.72,45.55,43.72,42.84,44.64,0,0,0,0,0,0,0.972,0,0.465,0.089,0.59,0.41,26
1241388000000,2009,5,2008,8,31,7,0.998,0.116,0.665,30699.2,185.8,185.8,182.7,4,4,4,1650,1561,1740,1458,1369,192,192,192,358.2,269.4,448,0.116,0.11,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.87,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,45.82,47.39,45.68,44.91,46.44,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
1241992800000,2009,5,2008,8,32,7,0.873,0.116,0.665,31916.1,192.8,192.8,190,4,4,4,1444,1340,1532,1252,1148,192,192,192,152,47.54,240.4,0.133,0.125,0.143,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.862,0.817,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.65,49.53,47.49,46.69,48.2,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1242597600000,2009,5,2008,8,33,7,0.709,0.116,0.593,30395.6,192.8,192.8,180.9,4,4,4,1172,1071,1289,979.7,878.7,192,192,192,3.248e-14,0,1.137e-13,0.165,0.149,0.179,979.7,878.7,1097,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.634,0.521,0.792,0.453,0.364,0.641,0.021,0.017,0.03,1.36,1.12,1.73,0.063,0.051,0.082,20.2,19.46,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.26,42.69,49.91,45.23,41.83,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1243202400000,2009,5,2008,8,34,7,0.591,0.116,0.475,25301.4,162.8,162.8,150.6,4,3,3.4285714285714284,977.7,920.8,1042,785.7,728.8,192,192,192,1.624e-14,0,1.137e-13,0.197,0.184,0.209,785.7,728.8,850.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.436,0.383,0.495,0.319,0.288,0.35,0.014,0.013,0.016,1.01,0.942,1.07,0.045,0.042,0.049,21.19,20.89,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.15,39.71,51.78,44.53,38.73,48.2,0,0,0,0,0,0,0.837,0,0.116,0.2,0.8,0.2,42.8
1243807200000,2009,6,2008,9,35,7,0.521,0.0974,0.424,23472.7,144.6,144.6,139.7,3,3,3,861.3,819.9,905.1,700.3,658.9,161,161,161,0,0,0,0.187,0.178,0.196,700.3,658.9,744.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.337,0.395,0.269,0.241,0.298,0.012,0.011,0.013,0.889,0.817,0.97,0.039,0.036,0.043,21.77,21.51,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.66,45.32,50.06,46.57,44.42,48.2,0,0,0,0,0,0,0.776,0,0.097,0.19,0.81,0.19,45.1
1244412000000,2009,6,2008,9,36,7,0.477,0.0974,0.38,21486.3,131.7,131.7,127.9,3,3,3,789.2,766.3,811,628.2,605.3,161,161,161,0,0,0,0.204,0.199,0.21,628.2,605.3,650,990,990,990,967.1,967,967.1,22.9,22.9,23,0.32,0.307,0.332,0.221,0.205,0.235,0.0096,0.0089,0.01,0.766,0.727,0.803,0.033,0.032,0.035,22.18,22.05,22.31,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.5,42.13,44.8,42.63,41.29,43.91,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1245016800000,2009,6,2008,9,37,7,0.435,0.0974,0.337,19218.8,121.5,121.5,114.4,3,3,3,718.5,685.1,754,557.5,524.1,161,161,161,0,0,0,0.224,0.214,0.235,557.5,524.1,593,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.3,0.173,0.151,0.197,0.0075,0.0065,0.0085,0.647,0.59,0.706,0.028,0.025,0.031,22.58,22.38,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.14,37.01,41.37,38.13,35.9,40.5,0,0,0,0,0,0,0.636,0,0.098,0.22,0.77,0.23,44.2
1245621600000,2009,6,2008,9,38,7,0.391,0.0974,0.293,16727.4,105.7,105.7,99.57,3,2,2.4285714285714284,646,619.2,674.4,485,458.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.249,0.239,0.26,485,458.2,513.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.223,0.255,0.128,0.115,0.144,0.0055,0.0049,0.0062,0.588,0.541,0.636,0.025,0.023,0.027,22.93,22.83,23.03,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.28,35.05,52,42.37,34,48.2,0,0,0,0,0,0,0.553,0,0.098,0.25,0.75,0.25,42.8
1246226400000,2009,6,2008,9,39,7,0.355,0.0861,0.269,15922,96.4,96.4,94.77,2,2,2,587.5,565.3,610.7,445.1,430.3,142.4,135,161,1.624e-14,-5.684e-14,5.684e-14,0.242,0.227,0.267,445.1,430.3,459.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.208,0.221,0.109,0.102,0.116,0.0046,0.0043,0.0049,0.567,0.543,0.589,0.024,0.023,0.025,23.19,23.08,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.47,47.07,49.89,47.39,46.13,48.2,0,0,0,0,0,0,0.527,0,0.086,0.24,0.76,0.24,44.9
1246831200000,2009,7,2008,10,40,7,0.325,0.0905,0.235,14011,90.8,90.8,83.4,2,2,2,538.1,519.1,557.9,388.5,333.1,149.6,135,186,-8.12e-15,-5.684e-14,5.684e-14,0.279,0.242,0.358,388.5,333.1,422.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.177,0.206,0.0824,0.0562,0.0986,0.0034,0.0023,0.0041,0.482,0.401,0.532,0.02,0.017,0.022,23.5,23.36,23.66,0.953,0.946,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.66,36.56,46.33,41.7,35.46,45.4,0,0,0,0,0,0,0.463,0,0.09,0.28,0.72,0.28,43.1
1247436000000,2009,7,2008,10,41,7,0.299,0.112,0.187,11067.2,69.63,69.63,65.88,2,2,2,494.7,477.3,512.8,308.7,291.3,186,186,186,-8.12e-15,-5.684e-14,0,0.376,0.363,0.39,308.7,291.3,326.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.175,0.0447,0.0365,0.0532,0.0019,0.0015,0.0022,0.364,0.338,0.392,0.015,0.014,0.016,23.81,23.7,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.96,32.07,35.89,32.94,31.11,34.82,0,0,0,0,0,0,0.366,0,0.112,0.37,0.63,0.37,37
1248040800000,2009,7,2008,10,42,7,0.276,0.112,0.164,9730.08,61.23,61.23,57.92,2,2,2,457,441.4,472.6,271,255.4,186,186,186,0,0,0,0.407,0.394,0.421,271,255.4,286.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.161,0.0269,0.0196,0.0343,0.0011,0.0008,0.0014,0.308,0.285,0.331,0.013,0.012,0.014,24.04,23.94,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.85,28.14,31.56,28.96,27.3,30.62,0,0,0,0,0,0,0.322,0,0.112,0.41,0.59,0.41,35.3
1248645600000,2009,7,2008,10,43,7,0.256,0.107,0.149,8833.6,55.69,55.69,52.58,2,2,2,422.9,407.8,436.8,245.8,233.3,177.1,155,186,4.06e-15,-2.842e-14,2.842e-14,0.418,0.374,0.444,245.8,233.3,259.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.142,0.149,0.0173,0.0156,0.0213,0.00071,0.00064,0.00087,0.272,0.258,0.287,0.011,0.011,0.012,24.23,24.16,24.29,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.1,25.64,28.71,26.29,24.88,27.85,0,0,0,0,0,0,0.292,0,0.107,0.42,0.58,0.42,34.5
1249250400000,2009,8,2008,11,44,7,0.233,0.0937,0.139,8340.07,52.97,52.97,49.64,2,1,1.4285714285714286,384.9,369.3,401.5,229.9,214.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.403,0.386,0.42,229.9,214.3,246.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.144,0.0153,0.014,0.0167,0.00062,0.00056,0.00068,0.337,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.39,25.93,52.4,38.58,25.16,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1249855200000,2009,8,2008,11,45,7,0.212,0.0937,0.119,7399.74,46.9,46.9,44.05,1,1,1,351.2,338.9,364.1,196.2,183.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.457,196.2,183.9,209.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0135,0.0005,0.00046,0.00055,0.346,0.324,0.369,0.014,0.013,0.015,24.5,24.41,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.94,42.12,47.86,44.05,41.28,46.9,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1250460000000,2009,8,2008,11,46,7,0.196,0.0937,0.102,6313.48,40.29,40.29,37.58,1,1,1,323.7,312.9,334.8,168.7,157.9,155,155,155,0,-2.842e-14,2.842e-14,0.479,0.463,0.495,168.7,157.9,179.8,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0101,0.00917,0.011,0.0004,0.00037,0.00044,0.297,0.278,0.317,0.012,0.011,0.013,24.68,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.928,38.6,36.12,41.17,37.58,35.04,40.29,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.2
1251064800000,2009,8,2008,11,47,7,0.182,0.0937,0.0886,5450.96,34.49,34.49,32.45,1,1,1,301.4,292.4,310.5,146.4,137.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.514,0.499,0.53,146.4,137.4,155.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.0082,0.00743,0.00896,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.83,24.77,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.45,31.33,35.55,32.45,30.39,34.49,0,0,0,0,0,0,0.18,0,0.0934,0.51,0.49,0.51,30
1251669600000,2009,8,2008,11,48,7,0.169,0.0746,0.0942,5837.89,37.77,37.77,34.75,1,1,1,279,269.2,289.4,155.7,134.4,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.412,0.536,155.7,134.4,168.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.00898,0.00717,0.0101,0.00036,0.00029,0.0004,0.27,0.236,0.293,0.011,0.0094,0.012,24.91,24.86,24.96,0.941,0.933,0.945,0.971,0.97,0.973,0.913,0.905,0.92,35.8,30.63,38.8,34.75,29.71,37.77,0,0,0,0,0,0,0.193,0,0.0748,0.44,0.56,0.44,34.5
1252274400000,2009,9,2008,12,49,7,0.156,0.0714,0.0842,5205.79,33.04,33.04,30.99,1,1,1,257.2,248.7,266.2,139.2,130.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.459,0.443,0.475,139.2,130.7,148.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.105,0.00758,0.00686,0.00834,0.0003,0.00027,0.00033,0.24,0.225,0.256,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.95,29.93,34.06,30.99,29.03,33.04,0,0,0,0,0,0,0.172,0,0.0718,0.46,0.54,0.46,33.4
1252879200000,2009,9,2008,12,50,7,0.145,0.0714,0.0735,4525.38,28.47,28.47,26.94,1,1,1,239.5,233.6,246.2,121.5,115.6,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.493,0.479,0.505,121.5,115.6,128.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.094,0.0984,0.00608,0.00558,0.00665,0.00024,0.00022,0.00026,0.209,0.198,0.221,0.0082,0.0078,0.0087,25.15,25.1,25.2,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.77,26.36,29.35,26.94,25.57,28.47,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
1253484000000,2009,9,2008,12,51,7,0.136,0.055,0.0813,5051.43,31.5,31.5,30.07,1,1,1,225.4,219.7,231.7,134.4,128.7,91,91,91,0,0,0,0.404,0.393,0.414,134.4,128.7,140.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.101,0.00718,0.00669,0.00771,0.00028,0.00026,0.0003,0.23,0.219,0.241,0.009,0.0086,0.0095,25.22,25.17,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31,29.65,32.48,30.07,28.76,31.5,0,0,0,0,0,0,0.167,0,0.0547,0.4,0.6,0.4,37.1
1254088800000,2009,9,2008,12,52,7,0.13,0.0488,0.0811,5049.54,31.87,31.87,30.06,1,1,1,214.8,211.8,217.8,134,124,80.71,73,91,-2.03e-15,-1.421e-14,0,0.376,0.34,0.423,134,124,141.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0972,0.0948,0.099,0.00714,0.00629,0.0078,0.00028,0.00025,0.00031,0.228,0.211,0.241,0.0089,0.0083,0.0094,25.28,25.27,25.3,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.99,28.55,32.86,30.06,27.7,31.87,0,0,0,0,0,0,0.167,0,0.0489,0.38,0.62,0.38,38.8
1254693600000,2009,10,2009,1,1,7,0.124,0.0442,0.0795,4959.59,30.74,30.74,29.52,1,1,1,204.5,199.4,209.8,131.5,126.4,73,73,73,0,0,0,0.357,0.348,0.366,131.5,126.4,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0936,0.0972,0.00693,0.0065,0.00738,0.00027,0.00025,0.00029,0.222,0.213,0.232,0.0087,0.0083,0.0091,25.35,25.31,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.43,29.24,31.7,29.52,28.37,30.74,0,0,0,0,0,0,0.164,0,0.0445,0.36,0.64,0.36,40
1255298400000,2009,10,2009,1,2,7,0.118,0.0442,0.0735,4568.11,28.17,28.17,27.19,1,1,1,194.6,190.4,198.6,121.6,117.4,73,73,73,-8.121e-15,-1.421e-14,1.421e-14,0.375,0.368,0.383,121.6,117.4,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0904,0.0933,0.00609,0.00573,0.00643,0.00024,0.00022,0.00025,0.205,0.197,0.212,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.03,26.98,29.04,27.19,26.17,28.17,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
1255903200000,2009,10,2009,1,3,7,0.112,0.0442,0.0681,4199.6,25.84,25.84,25,1,1,1,185.6,180.8,189.1,112.6,107.8,73,73,73,6.09e-15,0,1.421e-14,0.393,0.386,0.404,112.6,107.8,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0899,0.00532,0.00492,0.00561,0.00021,0.00019,0.00022,0.188,0.18,0.195,0.0074,0.007,0.0076,25.38,25.38,25.38,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.77,24.6,26.64,25,23.86,25.84,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1256508000000,2009,10,2009,1,4,7,0.107,0.0436,0.0634,3888.58,24.7,24.7,23.15,1,1,1,177,175.1,179.5,104.9,102.1,72.14,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.376,0.417,104.9,102.1,111.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0858,0.085,0.0872,0.00466,0.00443,0.00522,0.00018,0.00017,0.0002,0.175,0.17,0.185,0.0068,0.0066,0.0073,25.38,25.37,25.38,0.914,0.912,0.919,0.97,0.97,0.97,0.887,0.885,0.891,23.86,23.18,25.46,23.15,22.48,24.7,0,0,0,0,0,0,0.129,0,0.0436,0.41,0.59,0.41,36.3
1257112800000,2009,11,2009,2,5,7,0.117,0.0405,0.0766,4768.57,29.84,29.84,28.38,1,1,1,193.6,183.6,199.7,126.6,116.6,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.335,0.365,126.6,116.6,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.089,0.0947,0.00651,0.00566,0.00703,0.00025,0.00022,0.00027,0.213,0.195,0.223,0.0083,0.0076,0.0087,25.37,25.37,25.38,0.929,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.904,29.26,26.76,30.77,28.38,25.96,29.84,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.8
1257717600000,2009,11,2009,2,6,7,0.12,0.0405,0.0793,4952.77,29.97,29.97,29.48,1,1,1,198.2,196.4,200.3,131.2,129.4,67,67,67,0,0,0,0.338,0.335,0.341,131.2,129.4,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0936,0.0949,0.0069,0.00675,0.00708,0.00027,0.00026,0.00028,0.221,0.218,0.224,0.0086,0.0085,0.0088,25.38,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.39,29.96,30.9,29.48,29.06,29.97,0,0,0,0,0,0,0.164,0,0.0407,0.34,0.66,0.34,41.3
1258322400000,2009,11,2009,2,7,7,0.13,0.0405,0.0896,5606.48,34.85,34.85,33.37,1,1,1,215.1,204.4,221.6,148.1,137.4,67,67,67,0,0,0,0.312,0.302,0.328,148.1,137.4,154.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0964,0.102,0.00834,0.00743,0.00889,0.00033,0.00029,0.00035,0.251,0.232,0.263,0.0098,0.0091,0.01,25.26,25.21,25.34,0.938,0.933,0.94,0.97,0.97,0.97,0.91,0.905,0.912,34.4,31.87,35.93,33.37,30.91,34.85,0,0,0,0,0,0,0.185,0,0.0404,0.31,0.69,0.31,43.1
1258927200000,2009,11,2009,2,8,7,0.134,0.0405,0.0932,5839.08,36.23,36.23,34.76,1,1,1,221.2,217.8,227.6,154.2,150.8,67,67,67,0,0,0,0.303,0.294,0.308,154.2,150.8,160.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.105,0.00885,0.00856,0.0094,0.00035,0.00034,0.00037,0.262,0.256,0.273,0.01,0.01,0.011,25.21,25.16,25.24,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.83,35.03,37.34,34.76,33.98,36.23,0,0,0,0,0,0,0.193,0,0.0408,0.3,0.7,0.3,43.6
1259532000000,2009,11,2009,2,9,7,0.139,0.0364,0.102,6459.28,39.16,39.16,38.45,1,1,1,229.5,228.4,231.2,169.3,161.4,60.14,59,67,0,0,0,0.262,0.255,0.293,169.3,161.4,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.0101,0.00947,0.0104,0.0004,0.00037,0.00041,0.288,0.275,0.293,0.011,0.011,0.012,25.13,25.12,25.15,0.945,0.942,0.946,0.975,0.971,0.976,0.921,0.915,0.923,39.44,37.53,40.11,38.45,36.43,39.16,0,0,0,0,0,0,0.214,0,0.037,0.26,0.73,0.27,46.5
1260136800000,2009,12,2009,3,10,7,0.149,0.0357,0.114,7218.09,45.17,45.17,42.96,1,1,1,247.1,235.3,256.6,188.1,176.3,59,59,59,-4.06e-15,-2.842e-14,0,0.239,0.23,0.251,188.1,176.3,197.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.117,0.0117,0.0107,0.0125,0.00046,0.00042,0.0005,0.322,0.301,0.339,0.013,0.012,0.013,25,24.93,25.09,0.951,0.947,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.85,41.07,46.09,42.96,40.18,45.17,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1260741600000,2009,12,2009,3,11,7,0.156,0.0357,0.121,7664.54,46.05,46.05,45.62,1,1,1,258.5,256.9,260.4,199.5,197.9,59,59,59,0,-2.842e-14,2.842e-14,0.228,0.227,0.23,199.5,197.9,201.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.118,0.0127,0.0126,0.0129,0.0005,0.0005,0.00051,0.342,0.339,0.346,0.014,0.013,0.014,24.92,24.91,24.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.55,46.16,46.99,45.62,45.23,46.05,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1261346400000,2009,12,2009,3,12,7,0.16,0.0357,0.124,7884.27,47.54,47.54,46.93,1,1,1,264.3,258.2,267,205.3,199.2,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.223,0.221,0.228,205.3,199.2,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.121,0.0132,0.0127,0.0134,0.00052,0.0005,0.00053,0.352,0.342,0.357,0.014,0.014,0.014,24.89,24.87,24.93,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,47.89,46.48,48.51,46.93,45.55,47.54,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1261951200000,2009,12,2009,3,13,7,0.168,0.0393,0.129,8073.52,48.2,48.2,48.06,1,1,1,277.9,266.7,285.9,212.9,207.7,65,59,73,0,-2.842e-14,2.842e-14,0.233,0.211,0.258,212.9,207.7,220,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.125,0.0138,0.0134,0.0145,0.00055,0.00053,0.00057,0.367,0.357,0.379,0.015,0.014,0.015,24.82,24.79,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.61,48.45,51.29,48.06,47.48,48.2,0,0,0,0,0,0,0.267,0,0.039,0.23,0.77,0.23,48.1
1262556000000,2010,1,2009,4,14,7,0.181,0.0442,0.137,8347.12,52.99,52.99,49.69,2,1,1.4285714285714286,299.4,286.1,315.6,226.4,213.1,73,73,73,0,-2.842e-14,2.842e-14,0.244,0.231,0.255,226.4,213.1,242.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.124,0.135,0.015,0.0139,0.0164,0.0006,0.00055,0.00065,0.323,0.244,0.39,0.013,0.0097,0.016,24.77,24.72,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.47,25.93,52.41,38.61,25.15,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,46.1
1263160800000,2010,1,2009,4,15,7,0.205,0.0442,0.161,9743.64,62.22,62.22,58,2,2,2,338.5,321.4,358,265.5,248.4,73,73,73,-4.06e-15,-2.842e-14,0,0.216,0.204,0.227,265.5,248.4,285,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.137,0.15,0.0244,0.0169,0.0335,0.00098,0.00067,0.0014,0.289,0.264,0.318,0.012,0.011,0.013,24.62,24.49,24.73,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.9,27.98,32.07,29,27.14,31.11,0,0,0,0,0,0,0.322,0,0.044,0.22,0.79,0.21,47.5
1263765600000,2010,1,2009,4,16,7,0.239,0.0442,0.195,11797,76.83,76.83,70.22,2,2,2,395.1,366,425,322.1,293,73,73,73,0,0,0,0.185,0.172,0.199,322.1,293,352,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.152,0.173,0.0511,0.0373,0.0652,0.0021,0.0015,0.0027,0.374,0.33,0.418,0.015,0.013,0.017,24.25,24.07,24.44,0.944,0.939,0.949,0.971,0.97,0.975,0.916,0.911,0.925,36.15,32.96,39.41,35.11,31.97,38.42,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
1264370400000,2010,1,2009,4,17,7,0.296,0.0442,0.251,15037,96.4,96.4,89.51,2,2,2,488.8,436.2,540.1,415.8,363.2,73,73,73,0,0,0,0.15,0.135,0.167,415.8,363.2,467.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.196,0.177,0.214,0.0952,0.0704,0.119,0.0039,0.0029,0.005,0.514,0.435,0.591,0.021,0.018,0.025,23.69,23.38,24,0.955,0.95,0.958,0.98,0.977,0.98,0.936,0.929,0.939,46.09,40.62,51.24,44.75,39.7,48.2,0,0,0,0,0,0,0.497,0,0.045,0.15,0.85,0.15,50.8
1264975200000,2010,2,2009,5,18,7,0.365,0.0514,0.314,18166.1,118,118,108.1,3,2,2.857142857142857,604.2,554.1,651.4,519.2,469.1,85,85,85,1.624e-14,0,5.684e-14,0.141,0.13,0.153,519.2,469.1,566.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.216,0.272,0.149,0.12,0.179,0.0063,0.005,0.0076,0.585,0.516,0.649,0.025,0.022,0.028,23.1,22.85,23.31,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,39.67,35.02,51.3,38.34,33.97,48.2,0,0,0,0,0,0,0.601,0,0.051,0.14,0.86,0.14,49.8
1265580000000,2010,2,2009,5,19,7,0.44,0.0583,0.382,21829.2,138.2,138.2,129.9,3,3,3,727.6,668.7,784.1,631.2,583.7,96.43,85,105,0,0,0,0.132,0.121,0.144,631.2,583.7,679.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.31,0.282,0.339,0.223,0.191,0.255,0.0096,0.0081,0.011,0.76,0.678,0.842,0.033,0.029,0.037,22.43,22.12,22.75,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.2,41.37,47.01,43.31,40.5,46.07,0,0,0,0,0,0,0.722,0,0.058,0.13,0.87,0.13,49.6
1266184800000,2010,2,2009,5,20,7,0.564,0.0663,0.498,26780.4,180.7,180.7,159.4,4,3,3.5714285714285716,932.3,804.2,1095,822.8,699.2,109.6,105,137,-3.248e-14,-1.137e-13,0,0.118,0.102,0.131,822.8,699.2,957.6,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.454,0.351,0.582,0.335,0.268,0.402,0.015,0.012,0.018,1.04,0.876,1.25,0.047,0.038,0.057,21.34,20.55,22.01,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.39,40.77,51.87,44.98,39.86,48.2,0,0,0,0,0,0,0.886,0,0.066,0.12,0.88,0.12,47.5
1266789600000,2010,2,2009,5,21,7,0.827,0.0829,0.659,31999.6,192.8,192.8,190.5,4,4,4,1367,1163,1523,1230,1026,137,137,137,141,0,285.8,0.101,0.09,0.118,1089,1026,1100,990,990,990,969.1,968.4,969.6,20.9,20.4,21.6,0.822,0.67,0.891,0.624,0.481,0.648,0.03,0.022,0.032,1.74,1.44,1.84,0.083,0.067,0.09,19.2,18.6,20.15,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.76,50.48,47.62,46.81,48.2,0,0,0,0,0,0,1.06,0,0.168,0.1,0.8,0.2,38.7
1267394400000,2010,3,2009,6,22,7,1.04,0.111,0.665,30333.5,185.7,185.7,180.6,4,4,4,1713,1565,1874,1530,1382,183,183,183,430.3,281.6,590.6,0.107,0.0977,0.117,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.097,17.96,17.43,18.45,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.06,44.64,47.37,45.14,43.75,46.42,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1267999200000,2010,3,2009,6,23,7,1.31,0.111,0.665,27953,172.9,172.9,166.4,4,4,4,2168,1933,2393,1985,1750,183,183,183,885.2,650.1,1110,0.0849,0.0765,0.0947,1100,1100,1100,990,990,990,971.5,970.9,972,18.5,18,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.63,16.08,17.24,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.46,40.98,44.12,41.6,40.09,43.24,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1268604000000,2010,3,2009,6,24,7,1.57,0.111,0.665,25954.8,158.6,158.6,154.5,4,4,4,2604,2458,2713,2421,2275,183,183,183,1321,1175,1430,0.0704,0.0674,0.0745,1100,1100,1100,990,990,990,972.6,972.2,972.8,17.4,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.3,15.92,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.61,38.89,40.56,38.62,37.86,39.64,0,0,0,0,0,0,0.858,0,0.905,0.071,0.42,0.58,16.5
1269208800000,2010,3,2009,6,25,7,1.69,0.111,0.665,25047.1,150.7,150.7,149.1,4,4,4,2799,2741,2836,2616,2558,183,183,183,1516,1458,1553,0.0654,0.0645,0.0668,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.1,15.01,15.24,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.917,38.33,38.09,38.71,37.27,37.02,37.67,0,0,0,0,0,0,0.828,0,1.025,0.066,0.39,0.61,14.8
1269813600000,2010,3,2009,6,26,7,1.72,0.122,0.665,24817.5,148,148,147.7,4,4,4,2848,2840,2856,2646,2631,202.4,183,217,1546,1531,1565,0.0711,0.0643,0.0762,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.96,15,0.941,0.941,0.941,0.972,0.972,0.972,0.914,0.914,0.915,38.01,37.96,38.06,36.93,36.88,36.99,0,0,0,0,0,0,0.821,0,1.055,0.071,0.39,0.61,14.4
1270418400000,2010,4,2009,7,27,7,1.77,0.131,0.665,24443.6,147.4,147.4,145.5,4,4,4,2928,2860,3021,2711,2643,217,217,217,1611,1543,1704,0.0741,0.0718,0.0759,1100,1100,1100,990,990,990,973.3,973.2,973.6,16.7,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.56,14.95,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.47,36.85,37.93,36.37,35.74,36.85,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1271023200000,2010,4,2009,7,28,7,1.88,0.131,0.665,23666,142.2,142.2,140.9,4,4,4,3103,3049,3131,2886,2832,217,217,217,1786,1732,1814,0.07,0.0693,0.0712,1100,1100,1100,990,990,990,973.8,973.6,973.8,16.2,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.3,14.49,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.31,36.12,36.66,35.22,35.03,35.56,0,0,0,0,0,0,0.783,0,1.215,0.07,0.35,0.65,12.6
1271628000000,2010,4,2009,7,29,7,1.89,0.131,0.665,23577.2,141.1,141.1,140.3,4,4,4,3123,3094,3139,2906,2877,217,217,217,1806,1777,1822,0.0695,0.0691,0.0701,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.31,14.28,14.38,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,36.17,36.06,36.36,35.09,34.98,35.27,0,0,0,0,0,0,0.78,0,1.225,0.069,0.35,0.65,12.5
1272232800000,2010,4,2009,7,30,7,1.84,0.149,0.665,23944.6,143.9,143.9,142.5,4,4,4,3038,2985,3082,2792,2664,246.7,217,321,1692,1564,1765,0.0814,0.0704,0.108,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.41,14.65,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.73,36.44,37.09,35.63,35.35,35.98,0,0,0,0,0,0,0.792,0,1.175,0.081,0.36,0.64,13
1272837600000,2010,5,2009,8,31,7,1.72,0.194,0.665,24815.3,151.1,151.1,147.7,4,4,4,2848,2725,2956,2527,2404,321,321,321,1427,1304,1535,0.113,0.109,0.118,1100,1100,1100,990,990,990,973.1,972.9,973.4,16.9,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.72,15.28,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,38,37.28,38.81,36.93,36.17,37.78,0,0,0,0,0,0,0.821,0,1.055,0.11,0.39,0.61,14.4
1273442400000,2010,5,2009,8,32,7,1.54,0.194,0.665,26187.2,159.4,159.4,155.9,4,4,4,2554,2427,2682,2233,2106,321,321,321,1133,1006,1261,0.126,0.12,0.132,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.38,15.99,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.93,39.09,40.76,38.97,38.08,39.85,0,0,0,0,0,0,0.866,0,0.875,0.13,0.43,0.57,17
1274047200000,2010,5,2009,8,33,7,1.36,0.182,0.665,27608.6,168.5,168.5,164.3,4,4,4,2245,2083,2386,1943,1807,301.7,276,321,843.1,706.7,964.5,0.134,0.125,0.142,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.1,16.83,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.929,41.94,41.03,43,41.08,40.14,42.14,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
1274652000000,2010,5,2009,8,34,7,1.14,0.167,0.665,29363.3,179.5,179.5,174.8,4,4,4,1881,1743,2029,1605,1467,276,276,276,505,367.4,652.8,0.147,0.136,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.41,16.96,17.86,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.35,45.79,43.7,42.48,44.88,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
1275256800000,2010,5,2009,8,35,7,0.967,0.133,0.665,30992.2,188,188,184.5,4,4,4,1599,1497,1706,1379,1287,219.4,210,276,279.3,187.3,359.6,0.137,0.126,0.162,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.894,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.34,17.98,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.12,47.97,46.12,45.2,47.01,0,0,0,0,0,0,1.02,0,0.302,0.14,0.69,0.31,32
1275861600000,2010,6,2009,9,36,7,0.824,0.127,0.656,32034.5,192.8,192.8,190.7,4,4,4,1363,1233,1469,1153,1023,210,210,210,68.41,0,158.9,0.155,0.143,0.17,1084,1023,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.817,0.699,0.878,0.613,0.476,0.648,0.029,0.022,0.031,1.73,1.46,1.83,0.082,0.068,0.089,19.23,18.79,19.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.71,47.7,49.63,47.67,46.74,48.2,0,0,0,0,0,0,1.06,0,0.168,0.15,0.8,0.2,38.9
1276466400000,2010,6,2009,9,37,7,0.665,0.127,0.538,28247.3,182.4,182.4,168.1,4,4,4,1100,1019,1196,890.3,809.2,210,210,210,0,-1.137e-13,1.137e-13,0.192,0.176,0.206,890.3,809.2,986.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.543,0.466,0.645,0.37,0.331,0.416,0.017,0.015,0.019,1.16,1.01,1.34,0.053,0.046,0.062,20.63,20.15,21.03,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.94,39.76,46.54,42.03,38.79,45.61,0,0,0,0,0,0,0.934,0,0.127,0.19,0.81,0.19,42.5
1277071200000,2010,6,2009,9,38,7,0.568,0.127,0.441,23780.1,144.6,144.6,141.5,3,3,3,939.6,889.8,996.8,729.6,679.8,210,210,210,0,0,0,0.224,0.211,0.236,729.6,679.8,786.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.357,0.446,0.287,0.255,0.32,0.013,0.011,0.014,0.952,0.86,1.06,0.043,0.038,0.048,21.39,21.06,21.68,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.78,46.09,51.79,47.18,45.17,48.2,0,0,0,0,0,0,0.786,0,0.127,0.22,0.78,0.22,41.9
1277676000000,2010,6,2009,9,39,7,0.505,0.119,0.387,21659.6,133,133,128.9,3,3,3,835.4,802.6,874.8,639.1,616.6,196.3,186,210,0,0,0,0.235,0.223,0.248,639.1,616.6,664.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.331,0.316,0.348,0.228,0.213,0.245,0.01,0.0093,0.011,0.789,0.749,0.835,0.035,0.033,0.037,21.97,21.77,22.14,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.85,42.61,45.24,42.98,41.76,44.33,0,0,0,0,0,0,0.716,0,0.118,0.24,0.77,0.23,42.9
1278280800000,2010,7,2009,10,40,7,0.465,0.116,0.349,19770.5,123.9,123.9,117.7,3,3,3,769.3,738.9,794.5,577.4,511.9,191.9,186,227,8.12e-15,0,5.684e-14,0.25,0.234,0.307,577.4,511.9,608.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.295,0.263,0.312,0.187,0.143,0.207,0.0081,0.0062,0.0091,0.684,0.579,0.735,0.03,0.025,0.032,22.34,22.19,22.57,0.952,0.947,0.954,0.977,0.97,0.98,0.93,0.919,0.935,40.16,35.78,42.13,39.23,34.7,41.28,0,0,0,0,0,0,0.654,0,0.116,0.25,0.75,0.25,42.5
1278885600000,2010,7,2009,10,41,7,0.42,0.137,0.283,16130.9,101.9,101.9,96.02,3,2,2.142857142857143,694.2,662.6,727.2,467.2,435.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.327,0.312,0.343,467.2,435.6,500.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.256,0.12,0.105,0.135,0.0051,0.0045,0.0058,0.599,0.559,0.651,0.026,0.024,0.028,22.72,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.23,35.02,51.73,45.58,33.96,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.4
1279490400000,2010,7,2009,10,42,7,0.379,0.137,0.241,14188.9,89.96,89.96,84.46,2,2,2,626.1,600,653.6,399.1,373,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.363,0.347,0.378,399.1,373,426.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.214,0.0874,0.0751,0.1,0.0037,0.0032,0.0043,0.504,0.465,0.545,0.021,0.02,0.023,23.09,22.94,23.24,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.12,40.44,45.9,42.23,39.51,44.98,0,0,0,0,0,0,0.469,0,0.138,0.36,0.64,0.36,37.4
1280095200000,2010,7,2009,10,43,7,0.343,0.134,0.21,12339.7,77.16,77.16,73.45,2,2,2,567.8,544.5,591.5,347,326,220.9,184,227,0,-5.684e-14,5.684e-14,0.389,0.338,0.41,347,326,364.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.179,0.192,0.0628,0.0529,0.0711,0.0026,0.0022,0.003,0.425,0.394,0.452,0.018,0.016,0.019,23.42,23.29,23.52,0.948,0.945,0.95,0.972,0.97,0.975,0.922,0.917,0.927,37.78,35.52,39.56,36.73,34.46,38.58,0,0,0,0,0,0,0.408,0,0.133,0.39,0.61,0.39,36
1280700000000,2010,8,2009,11,44,7,0.311,0.111,0.2,11819.4,75.21,75.21,70.35,2,2,2,514,492.3,536.6,330,308.3,184,184,184,0,-5.684e-14,5.684e-14,0.358,0.343,0.374,330,308.3,352.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.185,0.0547,0.0445,0.0654,0.0023,0.0018,0.0027,0.397,0.365,0.431,0.016,0.015,0.018,23.69,23.55,23.82,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.24,33.93,38.64,35.18,32.91,37.6,0,0,0,0,0,0,0.391,0,0.111,0.36,0.64,0.36,38
1281304800000,2010,8,2009,11,45,7,0.282,0.111,0.171,10146.6,64.4,64.4,60.4,2,2,2,466.6,448.3,485.5,282.6,264.3,184,184,184,0,0,0,0.394,0.379,0.41,282.6,264.3,301.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0324,0.0237,0.0413,0.0013,0.00097,0.0017,0.326,0.298,0.354,0.013,0.012,0.015,23.97,23.86,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.13,29.12,33.2,30.2,28.25,32.2,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,36
1281909600000,2010,8,2009,11,46,7,0.258,0.111,0.147,8673.98,55.27,55.27,51.63,2,1,1.7142857142857142,426.9,411.4,442.5,242.9,227.4,184,184,184,4.06e-15,0,2.842e-14,0.431,0.416,0.447,242.9,227.4,258.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.017,0.0151,0.021,0.0007,0.00061,0.00086,0.314,0.263,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.4,26.16,52.62,32.7,25.37,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.6
1282514400000,2010,8,2009,11,47,7,0.237,0.111,0.126,7778.21,48.2,48.2,46.3,1,1,1,392.6,379.9,406.2,208.6,195.9,184,184,184,1.218e-14,0,2.842e-14,0.469,0.453,0.484,208.6,195.9,222.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0124,0.0146,0.00055,0.0005,0.0006,0.372,0.349,0.396,0.015,0.014,0.016,24.27,24.18,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.47,44.62,50.48,46.3,43.73,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
1283119200000,2010,8,2009,11,48,7,0.218,0.0914,0.127,7764.5,48.2,48.2,46.22,1,1,1,360.5,344.6,375.8,209.3,187.7,151.1,138,184,0,-2.842e-14,2.842e-14,0.418,0.377,0.495,209.3,187.7,228.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.127,0.137,0.0135,0.0117,0.0152,0.00055,0.00047,0.00061,0.37,0.334,0.403,0.015,0.014,0.016,24.43,24.36,24.51,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,47.94,42.75,52.32,46.22,41.89,48.2,0,0,0,0,0,0,0.257,0,0.091,0.42,0.58,0.42,35.6
1283724000000,2010,9,2009,12,49,7,0.197,0.0835,0.113,7086.82,45.39,45.39,42.18,1,1,1,325.4,312.6,339.4,187.4,174.7,138,138,138,0,-2.842e-14,2.842e-14,0.425,0.407,0.441,187.4,174.7,201.4,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0106,0.0129,0.00047,0.00042,0.00052,0.33,0.307,0.355,0.013,0.012,0.014,24.64,24.55,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,43.08,40.12,46.32,42.18,39.17,45.39,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,36
1284328800000,2010,9,2009,12,50,7,0.18,0.0835,0.0962,5952.07,38.16,38.16,35.43,1,1,1,297,286.1,308.6,159,148.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.465,0.447,0.482,159,148.1,170.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.117,0.00927,0.00834,0.0102,0.00037,0.00033,0.00041,0.279,0.259,0.3,0.011,0.01,0.012,24.83,24.76,24.9,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.91,0.921,36.49,33.94,39.17,35.43,32.93,38.16,0,0,0,0,0,0,0.197,0,0.0838,0.46,0.53,0.47,33.1
1284933600000,2010,9,2009,12,51,7,0.166,0.0731,0.0926,5739.24,36.22,36.22,34.16,1,1,1,274,265.1,282.6,153.2,144.6,120.9,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.441,0.421,0.488,153.2,144.6,162.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.11,0.00877,0.00804,0.00953,0.00035,0.00032,0.00038,0.266,0.253,0.281,0.011,0.01,0.011,24.94,24.9,24.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.22,33.1,37.33,34.16,32.11,36.22,0,0,0,0,0,0,0.19,0,0.0734,0.44,0.56,0.44,34.6
1285538400000,2010,9,2009,12,52,7,0.154,0.0659,0.0881,5462.18,34.51,34.51,32.51,1,1,1,254.7,250,262.1,145.7,135.6,109,97,118,0,0,0,0.428,0.386,0.465,145.7,135.6,154.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00813,0.00727,0.00885,0.00032,0.00029,0.00035,0.251,0.234,0.265,0.0099,0.0092,0.01,25.03,25,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.52,31.08,35.58,32.51,30.15,34.51,0,0,0,0,0,0,0.181,0,0.0659,0.43,0.57,0.43,35.5
1286143200000,2010,10,2010,1,1,7,0.145,0.0587,0.086,5344.11,33.58,33.58,31.81,1,1,1,239.2,231.7,247,142.2,134.7,97,97,97,0,0,0,0.406,0.393,0.419,142.2,134.7,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.099,0.104,0.00784,0.0072,0.0085,0.00031,0.00028,0.00034,0.244,0.231,0.258,0.0096,0.0091,0.01,25.12,25.06,25.18,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,31.02,34.62,31.81,30.09,33.58,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.9
1286748000000,2010,10,2010,1,2,7,0.136,0.0587,0.0775,4804.74,29.53,29.53,28.6,1,1,1,225.1,221.1,229.3,128.1,124,97,97,97,0,-1.421e-14,1.421e-14,0.431,0.423,0.439,128.1,124,132.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0952,0.0981,0.00664,0.00629,0.00699,0.00026,0.00025,0.00027,0.219,0.211,0.226,0.0086,0.0083,0.0089,25.23,25.2,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.48,28.52,30.45,28.6,27.66,29.53,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1287352800000,2010,10,2010,1,3,7,0.13,0.0587,0.0711,4388.22,27.34,27.34,26.12,1,1,1,214.5,208.7,219.7,117.5,111.7,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.452,0.442,0.465,117.5,111.7,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0908,0.0947,0.00574,0.00525,0.00618,0.00022,0.00021,0.00024,0.2,0.189,0.209,0.0078,0.0074,0.0082,25.31,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.93,25.54,28.19,26.12,24.77,27.34,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1287957600000,2010,10,2010,1,4,7,0.127,0.0587,0.0682,4205.13,26.12,26.12,25.03,1,1,1,209.8,203.6,214.5,112.8,106.5,97,97,97,0,-1.421e-14,1.421e-14,0.463,0.452,0.477,112.8,106.5,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.089,0.0929,0.00534,0.00481,0.00574,0.00021,0.00019,0.00022,0.191,0.18,0.2,0.0075,0.007,0.0078,25.35,25.31,25.4,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.8,24.29,26.93,25.03,23.56,26.12,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
