datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
999295200000,2001,9,2000,12,30,0.608,0.259,0.349,21623.7,35.92,35.92,30.03,1,1,1,234.6,203.1,278.9,134.6,112.1,100,91,118,1.895e-15,-2.842e-14,2.842e-14,0.426,0.376,0.481,134.6,112.1,160.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0906,0.11,0.00719,0.00528,0.00942,0.00028,0.00021,0.00037,0.231,0.19,0.279,0.0091,0.0074,0.011,25.17,24.91,25.39,0.932,0.919,0.943,0.97,0.97,0.97,0.904,0.892,0.914,30.96,25.66,37.03,30.03,24.89,35.92,0,0,0,0,0,0,0.167,0,0.259,0.43,0.57,0.43,35.6
1001887200000,2001,10,2001,1,31,0.513,0.196,0.317,19647.6,29.52,29.52,26.41,1,1,1,191.4,181.2,204.5,118.4,108.2,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.382,0.357,0.403,118.4,108.2,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0871,0.0953,0.00582,0.00495,0.00693,0.00023,0.00019,0.00027,0.199,0.181,0.222,0.0078,0.0071,0.0087,25.38,25.35,25.39,0.923,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,27.22,24.69,30.43,26.41,23.95,29.52,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.3
1004565600000,2001,11,2001,2,30,0.54,0.174,0.366,22864.3,36.52,36.52,31.76,1,1,1,208.2,189.4,228.8,141.2,122.4,67,67,67,4.737e-16,-1.421e-14,1.421e-14,0.323,0.293,0.354,141.2,122.4,161.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0911,0.105,0.00775,0.00616,0.0095,0.0003,0.00024,0.00037,0.239,0.205,0.275,0.0093,0.008,0.011,25.29,25.15,25.38,0.935,0.927,0.942,0.97,0.97,0.971,0.907,0.899,0.915,32.74,28.23,37.62,31.76,27.39,36.52,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.3
1007157600000,2001,12,2001,3,31,0.599,0.158,0.441,27780,40,40,37.34,1,1,1,223.7,212.4,234.6,164.7,153.4,59,59,59,0,0,0,0.264,0.252,0.278,164.7,153.4,175.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.109,0.00975,0.00879,0.0107,0.00038,0.00034,0.00042,0.28,0.26,0.299,0.011,0.01,0.012,25.18,25.09,25.27,0.943,0.94,0.947,0.973,0.97,0.978,0.918,0.911,0.926,38.37,35.72,40.91,37.34,34.65,40,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.4
1009836000000,2002,1,2001,4,31,0.621,0.196,0.425,26696.9,42.48,42.48,35.88,1,1,1,231.8,210.2,259.4,158.8,137.2,73,73,73,1.834e-15,0,2.842e-14,0.316,0.281,0.347,158.8,137.2,186.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0974,0.115,0.00925,0.00741,0.0116,0.00036,0.00029,0.00046,0.271,0.233,0.321,0.011,0.0091,0.013,25.14,24.94,25.31,0.941,0.933,0.95,0.973,0.97,0.98,0.916,0.905,0.931,36.86,31.79,43.34,35.88,30.83,42.48,0,0,0,0,0,0,0.199,0,0.196,0.32,0.68,0.32,43
1012514400000,2002,2,2001,5,28,0.744,0.206,0.539,33185.8,64.7,64.7,49.38,2,1,1.4285714285714286,307.7,261.1,382.2,222.7,176.1,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.28,0.222,0.326,222.7,176.1,297.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.129,0.112,0.155,0.0169,0.0107,0.0393,0.00068,0.00042,0.0016,0.313,0.249,0.394,0.013,0.0099,0.016,24.74,24.35,24.95,0.943,0.924,0.959,0.976,0.97,0.98,0.92,0.897,0.94,38.33,26.26,52.66,37.23,25.47,48.2,0,0,0,0,0,0,0.274,0,0.205,0.28,0.72,0.28,44.6
1014933600000,2002,3,2001,6,31,1.17,0.287,0.883,53128.2,75.68,75.68,71.41,2,2,2,436.8,387.9,456.3,329.8,280.9,107,107,107,0,0,0,0.245,0.234,0.276,329.8,280.9,349.3,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.17,0.152,0.176,0.0547,0.0316,0.0639,0.0022,0.0013,0.0026,0.389,0.316,0.419,0.016,0.013,0.017,24.05,23.93,24.34,0.945,0.936,0.948,0.971,0.97,0.974,0.918,0.908,0.923,36.76,31.4,38.87,35.7,30.46,37.84,0,0,0,0,0,0,0.397,0,0.287,0.25,0.75,0.25,45.4
1017612000000,2002,4,2001,7,30,1.3,0.324,0.979,58519.9,96.4,96.4,81.28,2,2,2,502.6,440.4,587.6,377.6,315.4,125,125,125,-7.579e-15,-5.684e-14,5.684e-14,0.251,0.213,0.284,377.6,315.4,462.6,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.189,0.167,0.222,0.0772,0.0479,0.117,0.0032,0.002,0.0049,0.464,0.371,0.594,0.019,0.015,0.025,23.67,23.16,24.05,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.65,35.08,50.29,40.64,34.03,48.2,0,0,0,0,0,0,0.452,0,0.321,0.25,0.75,0.25,45
1020204000000,2002,5,2001,8,31,1.66,0.394,1.27,73385.4,115.6,115.6,98.64,3,2,2.5161290322580645,620,474.1,708.7,473,327.1,147,147,147,0,-5.684e-14,5.684e-14,0.241,0.207,0.31,473,327.1,561.7,990,990,990,966.4,965.7,966.7,23.6,23.3,24.3,0.233,0.172,0.279,0.126,0.0534,0.176,0.0053,0.0022,0.0076,0.559,0.388,0.651,0.024,0.016,0.028,23.07,22.61,23.88,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.06,34.91,51.57,39.87,33.87,48.2,0,0,0,0,0,0,0.548,0,0.39,0.24,0.77,0.23,44.2
1022882400000,2002,6,2001,9,30,0.929,0.308,0.621,37784.5,74.51,74.51,52.48,2,1,1.5,358.5,281,464,239.5,162,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.339,0.256,0.423,239.5,162,345,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.139,0.112,0.177,0.0234,0.00952,0.0618,0.00095,0.00038,0.0025,0.332,0.255,0.414,0.013,0.01,0.017,24.48,23.9,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.18,26.19,52.59,37.02,25.4,48.2,0,0,0,0,0,0,0.292,0,0.308,0.33,0.67,0.33,40.7
1025474400000,2002,7,2001,10,31,0.618,0.289,0.329,17337.9,37.97,37.97,23.3,1,1,1,230.7,196,276.9,122.7,88,108,108,108,-3.209e-15,-2.842e-14,1.421e-14,0.473,0.39,0.551,122.7,88,168.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0968,0.0846,0.113,0.00618,0.00323,0.0101,0.00024,0.00013,0.0004,0.211,0.149,0.294,0.0083,0.0058,0.012,25.21,24.9,25.44,0.749,0,0.945,0.782,0,0.974,0.727,0,0.92,24.02,0,38.99,23.3,0,37.97,0,6,0,0,0.194,0,0.129,0.194,0.289,0.47,0.53,0.47,28.1
1028152800000,2002,8,2001,11,31,0.441,0.249,0.192,0,0,0,0,1,1,1,164.5,143.8,193,71.53,50.78,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.57,0.482,0.647,71.53,50.78,99.99,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0771,0.0708,0.0871,0.00183,0.0000663,0.00425,0.000072,0.0000026,0.00017,0.118,0.0819,0.169,0.0046,0.0032,0.0066,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.56,0.44,0.56,0
1030831200000,2002,9,2001,12,30,0.304,0.187,0.0517,1035.01,15.23,15.23,1.438,1,0,0.3333333333333333,117.4,101.7,141.9,45.42,29.67,72,72,72,25.48,-1.421e-14,49.63,0.619,0.508,0.708,19.94,0,69.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0743,0.000278,0,0.00169,0.000011,0,0.000066,0.0791,0.0708,0.113,0.0031,0.0028,0.0044,25.42,25.39,25.43,0.0897,0,0.912,0.096,0,0.96,0.0861,0,0.876,1.497,0,15.87,1.438,0,15.23,20,7,0,0.667,0.233,0,0.00799,0.9,0.2523,0.62,0.17,0.83,3.4
1033423200000,2002,10,2002,1,31,0.266,0.139,0.0549,0,0,0,0,1,0,0.3870967741935484,99.39,91,106.9,47.39,39,52,52,52,26.88,-7.105e-15,49.67,0.525,0.487,0.571,20.51,0,54.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000985,0,0.000413,0.0000039,0,0.000016,0.0764,0.0708,0.0878,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.2111,0.52,0.21,0.79,0
1036101600000,2002,11,2002,2,30,0.272,0.13,0.127,0,0,0,0,1,0,0.8666666666666667,105,92.92,109.9,55.01,42.92,50,50,50,6.087,-7.105e-15,48.66,0.477,0.455,0.538,48.92,0,59.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000475,0,0.000839,0.000019,0,0.000033,0.0875,0.0708,0.095,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,26,0,0.133,0.867,0,0,1,0.145,0.48,0.47,0.53,0
1038693600000,2002,12,2002,3,31,0.369,0.158,0.194,11018.3,24.01,24.01,14.81,1,0,0.8709677419354839,137.6,106.9,167.6,78.64,47.86,59,59,59,6.317,-1.421e-14,49.78,0.437,0.352,0.552,72.33,0,108.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0708,0.0855,0.00245,0,0.00498,0.000096,0,0.00019,0.126,0.0708,0.18,0.0049,0.0028,0.007,25.38,25.35,25.43,0.714,0,0.94,0.746,0,0.97,0.688,0,0.902,15.36,0,24.75,14.81,0,24.01,4,3,0,0.129,0.0968,0,0.0823,0.226,0.175,0.43,0.53,0.47,29.9
1041372000000,2003,1,2002,4,31,0.505,0.196,0.31,19181.7,37.75,37.75,25.78,1,1,1,188.7,161.6,240,115.7,88.55,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.394,0.304,0.452,115.7,88.55,167,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0898,0.0802,0.108,0.00559,0.00328,0.00995,0.00022,0.00013,0.00039,0.194,0.146,0.286,0.0076,0.0057,0.011,25.32,25.07,25.38,0.925,0.911,0.944,0.968,0.964,0.973,0.895,0.882,0.919,26.61,20.36,38.78,25.78,19.63,37.75,0,0,0,0,0,0,0.143,0,0.195,0.39,0.61,0.39,38
1044050400000,2003,2,2002,5,28,0.72,0.206,0.514,31681.1,64.05,64.05,47.14,2,1,1.3928571428571428,297.5,242.8,379.2,212.5,157.8,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.291,0.224,0.35,212.5,157.8,294.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.125,0.106,0.154,0.016,0.00916,0.0379,0.00064,0.00036,0.0015,0.302,0.244,0.386,0.012,0.0098,0.015,24.79,24.37,25.07,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.08,25.82,51.58,36.04,25.05,48.2,0,0,0,0,0,0,0.262,0,0.206,0.29,0.71,0.29,44
1046469600000,2003,3,2002,6,31,1.3,0.287,1.01,60769.2,88.24,88.24,81.68,2,2,2,483.8,387.7,514.6,376.8,280.7,107,107,107,0,-5.684e-14,5.684e-14,0.223,0.208,0.276,376.8,280.7,407.6,990,990,990,965.8,965.3,965.9,24.2,24.1,24.7,0.186,0.152,0.197,0.0768,0.0315,0.0914,0.0032,0.0013,0.0038,0.46,0.316,0.506,0.019,0.013,0.021,23.76,23.58,24.35,0.952,0.936,0.955,0.978,0.97,0.98,0.93,0.908,0.936,41.76,31.37,45.02,40.84,30.43,44.12,0,0,0,0,0,0,0.454,0,0.29,0.22,0.78,0.22,46.7
1049148000000,2003,4,2002,7,30,2.44,0.324,1.86,96591.4,192.8,192.8,134.2,4,2,3,941.3,512.6,1668,816.3,387.6,125,125,125,100.3,-5.684e-14,442.7,0.163,0.075,0.244,716,387.6,1100,990,990,990,967.5,965.9,970,22.5,20,24.1,0.476,0.193,0.917,0.322,0.082,0.648,0.015,0.0034,0.032,1.05,0.479,1.87,0.049,0.02,0.093,21.45,18.11,23.61,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.54,35.82,51.44,44.42,34.75,48.2,0,0,0,0,0,0,0.745,0,0.58,0.13,0.76,0.24,39.6
1051740000000,2003,5,2002,8,31,3.49,0.514,2.64,130421,192.8,192.8,175.3,4,3,3.838709677419355,1304,890.6,1671,1112,698.6,192,192,192,126.5,-1.137e-13,379,0.154,0.115,0.216,985.1,698.6,1100,990,990,990,968.9,967.5,970,21.1,20,22.5,0.707,0.362,0.917,0.513,0.268,0.648,0.025,0.012,0.032,1.5,0.886,1.87,0.072,0.039,0.093,19.65,18.1,21.65,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.83,39.46,51.46,45.74,38.47,48.2,0,0,0,0,0,0,0.974,0,0.85,0.15,0.76,0.24,37.4
1054418400000,2003,6,2002,9,30,1.84,0.345,1.5,85201.7,144.6,144.6,118.3,3,2,2.6666666666666665,711.5,569,875.7,578.5,408,133,119,161,0,-5.684e-14,5.684e-14,0.193,0.136,0.283,578.5,408,756.7,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.289,0.202,0.398,0.191,0.0916,0.305,0.0083,0.0038,0.014,0.717,0.512,0.985,0.031,0.021,0.044,22.54,21.61,23.33,0.956,0.95,0.958,0.979,0.972,0.98,0.936,0.924,0.939,45.95,38.33,52.31,44.64,37.28,48.2,0,0,0,0,0,0,0.657,0,0.34,0.19,0.82,0.18,46.3
1057010400000,2003,7,2002,10,31,1.25,0.362,0.884,52902.1,91.42,91.42,71.1,2,2,2,464.9,387.7,561,329.9,252.7,135,135,135,1.834e-15,-5.684e-14,5.684e-14,0.294,0.241,0.348,329.9,252.7,426,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.173,0.146,0.207,0.0547,0.0183,0.1,0.0023,0.00074,0.0042,0.393,0.277,0.537,0.016,0.011,0.022,23.92,23.34,24.38,0.944,0.93,0.957,0.973,0.97,0.98,0.919,0.902,0.937,36.51,28.11,46.64,35.55,27.26,45.71,0,0,0,0,0,0,0.395,0,0.366,0.29,0.71,0.29,42.3
1059688800000,2003,8,2002,11,31,0.86,0.308,0.552,33944.8,57.93,57.93,45.62,2,1,1.2903225806451613,320.9,272.6,382.5,205.9,157.6,115,115,115,0,-2.842e-14,2.842e-14,0.362,0.301,0.422,205.9,157.6,267.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.148,0.0138,0.00914,0.0253,0.00055,0.00036,0.001,0.312,0.247,0.395,0.012,0.0099,0.016,24.68,24.39,24.94,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.94,25.61,51.99,37.83,24.84,48.2,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,39.5
1062367200000,2003,9,2002,12,30,0.583,0.236,0.348,18214.7,40.35,40.35,25.3,1,1,1,225.1,192.2,269,134.1,101.2,91,91,91,1.421e-15,-1.421e-14,2.842e-14,0.408,0.338,0.474,134.1,101.2,178,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0984,0.0868,0.114,0.00715,0.00435,0.0109,0.00028,0.00017,0.00043,0.229,0.17,0.308,0.009,0.0067,0.012,25.22,24.92,25.42,0.747,0,0.948,0.777,0,0.979,0.726,0,0.928,26.05,0,41.23,25.3,0,40.35,0,6,0,0,0.2,0,0.141,0.2,0.235,0.4,0.6,0.4,31.2
1064959200000,2003,10,2003,1,31,0.479,0.196,0.284,17415.9,26.13,26.13,23.41,1,1,1,178.9,167.8,190.3,105.9,94.84,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.408,0.384,0.435,105.9,94.84,117.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0824,0.0903,0.00475,0.00381,0.00572,0.00019,0.00015,0.00022,0.177,0.157,0.197,0.0069,0.0061,0.0077,25.38,25.38,25.38,0.915,0.911,0.923,0.97,0.967,0.97,0.888,0.882,0.895,24.14,21.64,26.94,23.41,20.91,26.13,0,0,0,0,0,0,0.13,0,0.195,0.41,0.59,0.41,36.4
1067637600000,2003,11,2003,2,30,0.47,0.144,0.325,20213,33.84,33.84,28.07,1,1,1,181.2,165.9,199.6,125.5,98.92,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.31,0.251,0.404,125.5,98.92,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0828,0.0986,0.00642,0.00416,0.00846,0.00025,0.00016,0.00033,0.209,0.163,0.251,0.0082,0.0064,0.0098,25.35,25.34,25.37,0.926,0.911,0.938,0.97,0.968,0.97,0.898,0.882,0.91,28.95,22.44,34.88,28.07,21.73,33.84,0,0,0,0,0,0,0.156,0,0.145,0.31,0.69,0.31,43
1070229600000,2003,12,2003,3,31,0.568,0.158,0.41,25718.2,37.9,37.9,34.57,1,1,1,212,192.7,226.1,153,133.7,59,59,59,0,0,0,0.279,0.261,0.306,153,133.7,167.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0944,0.106,0.00876,0.00712,0.00995,0.00034,0.00028,0.00039,0.259,0.225,0.284,0.01,0.0088,0.011,25.26,25.16,25.36,0.939,0.932,0.944,0.971,0.97,0.974,0.912,0.904,0.919,35.61,30.99,38.92,34.57,30.06,37.9,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.3
1072908000000,2004,1,2003,4,31,0.717,0.196,0.521,32332.2,59.17,59.17,43.46,2,1,1.2258064516129032,267.7,223.9,343.9,194.7,150.9,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.278,0.212,0.326,194.7,150.9,270.9,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.118,0.102,0.145,0.0128,0.00858,0.0269,0.00051,0.00034,0.0011,0.298,0.244,0.39,0.012,0.0097,0.016,24.94,24.58,25.2,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.51,25.97,52.38,37.33,25.2,48.2,0,0,0,0,0,0,0.241,0,0.196,0.27,0.73,0.27,45.1
1075586400000,2004,2,2003,5,29,1.23,0.213,1.01,59899.7,115.1,115.1,86.06,3,2,2.2758620689655173,489.2,352.4,637.3,404.2,267.4,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.18,0.133,0.241,404.2,267.4,552.3,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.196,0.144,0.264,0.0909,0.0252,0.17,0.0038,0.001,0.0072,0.47,0.293,0.625,0.02,0.012,0.027,23.73,22.93,24.55,0.948,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,39.26,30.03,52.31,38.05,29.13,48.2,0,0,0,0,0,0,0.478,0,0.22,0.17,0.82,0.18,48.7
1078092000000,2004,3,2003,6,31,3.08,0.307,2.37,119935,192.8,192.8,161.2,4,3,3.6129032258064515,1148,650.2,2041,1033,543.2,114.8,107,129,149.6,-1.137e-13,812,0.11,0.0632,0.165,883.8,543.2,1100,990,990,990,968.3,966.5,971.2,21.7,18.8,23.5,0.594,0.264,0.926,0.432,0.164,0.648,0.021,0.007,0.034,1.29,0.614,1.87,0.061,0.026,0.1,20.42,16.93,22.88,0.953,0.948,0.957,0.979,0.973,0.98,0.934,0.925,0.938,45.64,38.61,52.01,44.5,37.57,48.2,0,0,0,0,0,0,0.896,0,0.71,0.1,0.77,0.23,38.9
1080770400000,2004,4,2003,7,30,6.22,0.503,2.85,115333,167.1,167.1,160.2,4,4,4,2398,2139,2505,2204,1991,194,148,217,1104,890.5,1238,0.0809,0.0595,0.0983,1100,1100,1100,990,990,990,972.1,971.4,972.3,17.9,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.81,16.69,0.945,0.944,0.947,0.978,0.977,0.98,0.924,0.922,0.928,40.95,40.25,42.63,40.05,39.31,41.78,0,0,0,0,0,0,0.89,0,3.37,0.081,0.46,0.54,18.5
1083362400000,2004,5,2003,8,31,4.15,0.587,2.81,132584,192.8,192.8,178.2,4,4,4,1549,987.9,2160,1330,795.9,219.1,192,276,280.7,-1.137e-13,784.4,0.145,0.111,0.194,1049,795.9,1100,990,990,990,969.6,967.9,971.5,20.4,18.5,22.1,0.808,0.445,0.926,0.579,0.324,0.648,0.029,0.015,0.035,1.67,0.98,1.87,0.083,0.044,0.1,18.69,16.64,21.17,0.952,0.947,0.955,0.98,0.975,0.98,0.932,0.928,0.936,45.5,39.36,49.66,44.55,38.36,48.2,0,0,0,0,0,0,0.99,0,1.34,0.14,0.68,0.32,31.9
1086040800000,2004,6,2003,9,30,1.97,0.417,1.55,86969.4,156,156,120.8,4,2,2.8333333333333335,759.2,595.8,966.1,598.2,434.8,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.216,0.167,0.27,598.2,434.8,805.1,990,990,990,966.9,966.3,967.8,23.1,22.2,23.7,0.305,0.212,0.451,0.202,0.104,0.329,0.0088,0.0044,0.015,0.736,0.541,1.04,0.032,0.023,0.047,22.33,21.24,23.17,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.34,35.06,52.14,43.01,34,48.2,0,0,0,0,0,0,0.671,0,0.42,0.21,0.79,0.21,44.1
1088632800000,2004,7,2003,10,31,1.29,0.454,0.838,49907.6,96.4,96.4,67.08,2,1,1.8387096774193548,482.3,398.6,586.7,312.8,212.6,169.5,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.361,0.23,0.467,312.8,212.6,451.7,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.135,0.217,0.0487,0.0138,0.112,0.002,0.00056,0.0047,0.396,0.261,0.576,0.016,0.011,0.024,23.83,23.18,24.24,0.946,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.56,25.94,52.33,37.41,25.16,48.2,0,0,0,0,0,0,0.373,0,0.452,0.35,0.65,0.35,38.7
1091311200000,2004,8,2003,11,31,0.884,0.377,0.507,31350.5,51.3,51.3,42.14,2,1,1.064516129032258,330,280.2,394,189.2,156.7,140.8,115,155,4.584e-15,-2.842e-14,2.842e-14,0.426,0.372,0.497,189.2,156.7,239,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.112,0.141,0.0118,0.00907,0.0161,0.00047,0.00036,0.00065,0.322,0.254,0.403,0.013,0.01,0.016,24.63,24.28,24.89,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,41.61,25.73,52.03,40.51,24.96,48.2,0,0,0,0,0,0,0.234,0,0.377,0.43,0.57,0.43,35.5
1093989600000,2004,9,2003,12,30,0.598,0.236,0.362,20765.4,42.18,42.18,28.84,1,1,1,230.6,199.3,276.7,139.6,108.3,91,91,91,0,-2.842e-14,2.842e-14,0.399,0.329,0.457,139.6,108.3,185.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0893,0.117,0.00762,0.00495,0.0115,0.0003,0.00019,0.00046,0.239,0.183,0.321,0.0094,0.0071,0.013,25.18,24.87,25.42,0.841,0,0.95,0.874,0,0.98,0.817,0,0.931,29.67,0,43.04,28.84,0,42.18,0,3,0,0,0.1,0,0.16,0.1,0.236,0.39,0.61,0.39,34.7
1096581600000,2004,10,2004,1,31,0.488,0.196,0.292,17971.6,28.01,28.01,24.16,1,1,1,182,169.2,197.9,109,96.2,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.402,0.369,0.431,109,96.2,124.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0829,0.093,0.00502,0.00393,0.00637,0.0002,0.00015,0.00025,0.182,0.159,0.211,0.0071,0.0062,0.0082,25.38,25.38,25.39,0.918,0.911,0.928,0.97,0.967,0.97,0.89,0.882,0.901,24.91,21.91,28.87,24.16,21.19,28.01,0,0,0,0,0,0,0.134,0,0.196,0.4,0.6,0.4,36.8
1099260000000,2004,11,2004,2,30,0.447,0.144,0.303,18736.5,29.65,29.65,26.02,1,1,1,172.6,168.4,182.1,116.9,101.7,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.323,0.275,0.397,116.9,101.7,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0838,0.0924,0.00569,0.00439,0.00698,0.00022,0.00017,0.00027,0.194,0.168,0.22,0.0076,0.0066,0.0086,25.35,25.34,25.37,0.922,0.912,0.931,0.97,0.97,0.97,0.895,0.884,0.903,26.83,23.06,30.57,26.02,22.36,29.65,0,0,0,0,0,0,0.145,0,0.144,0.32,0.68,0.32,41.9
1101852000000,2004,12,2004,3,31,0.513,0.158,0.355,22169.2,32.89,32.89,29.8,1,1,1,191.6,175.8,204.8,132.6,116.8,59,59,59,9.168e-16,0,1.421e-14,0.308,0.288,0.336,132.6,116.8,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0884,0.0986,0.00702,0.00568,0.00814,0.00027,0.00022,0.00032,0.223,0.194,0.246,0.0087,0.0076,0.0096,25.36,25.33,25.36,0.931,0.923,0.937,0.97,0.97,0.97,0.903,0.895,0.909,30.72,26.79,33.91,29.8,25.99,32.89,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.2
1104530400000,2005,1,2004,4,31,0.639,0.196,0.443,27868.1,47.57,47.57,37.46,1,1,1,238.4,205.6,281.6,165.4,132.6,73,73,73,0,-2.842e-14,2.842e-14,0.31,0.259,0.355,165.4,132.6,208.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0957,0.123,0.00981,0.00702,0.0135,0.00039,0.00027,0.00054,0.283,0.224,0.36,0.011,0.0088,0.014,25.1,24.81,25.34,0.943,0.931,0.956,0.974,0.97,0.98,0.919,0.904,0.937,38.41,30.69,48.54,37.46,29.77,47.57,0,0,0,0,0,0,0.208,0,0.196,0.31,0.69,0.31,43.6
1107208800000,2005,2,2004,5,28,0.761,0.206,0.555,34179.1,57.2,57.2,50.86,2,1,1.4642857142857142,314.5,285.1,347.5,229.5,200.1,85,85,85,6.09e-15,-2.842e-14,2.842e-14,0.272,0.245,0.298,229.5,200.1,262.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.131,0.121,0.143,0.0163,0.0128,0.0229,0.00065,0.00051,0.00092,0.32,0.251,0.394,0.013,0.01,0.016,24.7,24.58,24.81,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.2,26.54,52.6,38.05,25.75,48.2,0,0,0,0,0,0,0.283,0,0.206,0.27,0.73,0.27,44.9
1109628000000,2005,3,2004,6,31,0.901,0.287,0.614,36822.9,56.09,56.09,49.49,2,1,1.3225806451612903,336.3,323.1,365.5,229.3,216.2,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.318,0.293,0.331,229.3,216.2,258.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.144,0.0154,0.0141,0.021,0.00062,0.00057,0.00085,0.349,0.246,0.4,0.014,0.0099,0.016,24.57,24.49,24.67,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.67,25.56,52.67,41.07,24.8,48.2,0,0,0,0,0,0,0.275,0,0.287,0.32,0.68,0.32,40.9
1112306400000,2005,4,2004,7,30,1.23,0.324,0.907,54378.7,91.52,91.52,75.53,2,2,2,475.1,370.7,550.6,350.1,245.7,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.268,0.227,0.337,350.1,245.7,425.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.18,0.143,0.206,0.0643,0.0166,0.0999,0.0027,0.00067,0.0042,0.423,0.268,0.536,0.017,0.011,0.022,23.84,23.39,24.48,0.947,0.928,0.957,0.975,0.97,0.98,0.923,0.9,0.937,38.7,27.38,46.69,37.76,26.56,45.76,0,0,0,0,0,0,0.42,0,0.323,0.26,0.74,0.26,44.2
1114898400000,2005,5,2004,8,31,1.06,0.394,0.669,40421.2,81.85,81.85,54.33,2,1,1.5483870967741935,396.7,290.3,526.6,249.7,143.3,147,147,147,9.168e-16,-5.684e-14,5.684e-14,0.383,0.279,0.506,249.7,143.3,379.6,990,990,990,965.4,964.9,966,24.6,24,25.1,0.144,0.107,0.19,0.0292,0.00793,0.0782,0.0012,0.00032,0.0033,0.34,0.251,0.467,0.014,0.01,0.019,24.29,23.56,24.89,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.33,25.87,51.52,36.28,25.1,48.2,0,0,0,0,0,0,0.302,0,0.391,0.37,0.63,0.37,38.1
1117576800000,2005,6,2004,9,30,0.607,0.308,0.299,15819.4,37.2,37.2,21.97,1,1,1,234.3,195.7,285.1,115.3,76.73,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.514,0.417,0.608,115.3,76.73,166.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0957,0.082,0.114,0.00555,0.00227,0.00987,0.00022,0.000089,0.00039,0.199,0.13,0.29,0.0079,0.0051,0.012,25.2,24.87,25.46,0.742,0,0.944,0.775,0,0.972,0.719,0,0.918,22.66,0,38.26,21.97,0,37.2,0,6,0,0,0.2,0,0.122,0.2,0.308,0.51,0.49,0.51,26.1
1120168800000,2005,7,2004,10,31,0.463,0.289,0.153,0,0,0,0,1,0,0.8387096774193549,173,154.4,193.8,64.95,46.44,108,108,108,7.755,-1.421e-14,49.72,0.627,0.557,0.699,57.2,0,85.81,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0765,0.0708,0.0838,0.0013,0,0.00304,0.000051,0,0.00012,0.107,0.0708,0.145,0.0042,0.0028,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,26,0,0.161,0.839,0,0,1,0.31,0.62,0.33,0.67,0
1122847200000,2005,8,2004,11,31,0.344,0.249,0.0236,0,0,0,0,1,0,0.16129032258064516,128.4,112.6,152.5,35.4,19.6,93,93,93,26.58,0,48.86,0.73,0.61,0.826,8.825,0,59.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0728,0.0000647,0,0.00081,0.0000025,0,0.000032,0.0736,0.0708,0.0965,0.0029,0.0028,0.0038,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.3204,0.72,0.069,0.93,0
1125525600000,2005,9,2004,12,30,0.224,0.187,0,0,0,0,0,0,0,0,86.47,71.59,110.7,14.49,0,71.98,71.59,72,14.49,0,38.69,0.847,0.65,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.224,0.83,0,1,0
1128117600000,2005,10,2005,1,31,0.171,0.139,0,0,0,0,0,0,0,0,63.74,59.27,70.77,11.74,7.27,52,52,52,11.74,7.27,18.77,0.818,0.735,0.877,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.171,0.81,0,1,0
1130796000000,2005,11,2005,2,30,0.258,0.13,0.102,2345.72,18.07,18.07,3.258,1,0,0.6333333333333333,99.48,60.27,131.1,49.48,10.27,50,50,50,10.19,-7.105e-15,45.31,0.525,0.381,0.83,39.29,0,81.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0744,0.000648,0,0.00265,0.000025,0,0.0001,0.0884,0.0708,0.129,0.0035,0.0028,0.0051,25.41,25.37,25.43,0.184,0,0.937,0.192,0,0.96,0.177,0,0.899,3.393,0,18.82,3.258,0,18.07,11,13,0,0.367,0.433,0,0.0181,0.8,0.156,0.5,0.4,0.6,9.09
1133388000000,2005,12,2005,3,31,0.389,0.158,0.23,14173.7,22.69,22.69,19.05,1,1,1,145,129.5,162,86.05,70.49,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.408,0.364,0.456,86.05,70.49,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0721,0.0835,0.00306,0.00174,0.00451,0.00012,0.000068,0.00018,0.139,0.111,0.17,0.0055,0.0044,0.0066,25.36,25.35,25.39,0.925,0.911,0.94,0.963,0.96,0.97,0.89,0.879,0.902,19.77,16.07,23.39,19.05,15.43,22.69,0,0,0,0,0,0,0.106,0,0.159,0.41,0.59,0.41,36.4
1136066400000,2006,1,2005,4,31,0.552,0.196,0.357,22233.2,45.19,45.19,29.88,1,1,1,206.2,163.9,271.1,133.2,90.94,73,73,73,4.584e-16,-1.421e-14,2.842e-14,0.363,0.269,0.445,133.2,90.94,198.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.096,0.081,0.119,0.00707,0.00348,0.0126,0.00028,0.00014,0.0005,0.225,0.15,0.341,0.0089,0.0059,0.014,25.25,24.87,25.38,0.93,0.911,0.954,0.971,0.965,0.98,0.903,0.883,0.935,30.73,20.85,46.11,29.88,20.12,45.19,0,0,0,0,0,0,0.166,0,0.195,0.36,0.65,0.35,40.3
1138744800000,2006,2,2005,5,28,0.864,0.206,0.659,40049.2,87.98,87.98,59.6,2,1,1.6785714285714286,357.2,276.3,489.3,272.2,191.3,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.245,0.174,0.308,272.2,191.3,404.3,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.146,0.118,0.193,0.033,0.012,0.0898,0.0013,0.00048,0.0037,0.351,0.248,0.498,0.014,0.0099,0.021,24.47,23.7,24.86,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.56,26.22,52.7,37.28,25.43,48.2,0,0,0,0,0,0,0.331,0,0.205,0.24,0.76,0.24,46.4
1141164000000,2006,3,2005,6,31,2.08,0.287,1.79,99846.2,164.9,164.9,134.2,4,2,3.129032258064516,777.1,509.8,953.6,670.1,402.8,107,107,107,1.834e-15,0,5.684e-14,0.143,0.112,0.21,670.1,402.8,846.6,990,990,990,967,965.9,967.7,23,22.3,24.1,0.346,0.195,0.476,0.247,0.0891,0.349,0.011,0.0037,0.016,0.826,0.499,1.05,0.036,0.021,0.047,22.17,21.23,23.61,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.938,44.73,36.24,52.51,43.39,35.15,48.2,0,0,0,0,0,0,0.746,0,0.29,0.14,0.86,0.14,48
1143842400000,2006,4,2005,7,30,2.4,0.324,2.07,111951,162.9,162.9,155.5,4,3,3.8333333333333335,924.1,860.7,963.1,799.1,735.7,125,125,125,0,0,0,0.135,0.13,0.145,799.1,735.7,838.1,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.44,0.382,0.475,0.326,0.292,0.345,0.015,0.013,0.015,0.991,0.948,1.05,0.044,0.042,0.047,21.41,21.2,21.71,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.929,0.938,42.14,39.61,52.21,40.88,38.63,48.2,0,0,0,0,0,0,0.864,0,0.33,0.14,0.86,0.14,46.6
1146434400000,2006,5,2005,8,31,1.81,0.394,1.41,81132.1,141.1,141.1,109,3,2,2.5806451612903225,674.7,516.7,850.6,527.7,369.7,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.223,0.173,0.285,527.7,369.7,703.6,990,990,990,966.6,965.9,967.3,23.4,22.7,24.1,0.263,0.187,0.36,0.16,0.0735,0.271,0.0069,0.0031,0.012,0.642,0.452,0.89,0.028,0.019,0.039,22.77,21.81,23.62,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.79,35.45,52.36,42.63,34.39,48.2,0,0,0,0,0,0,0.606,0,0.4,0.22,0.78,0.22,44.8
1149112800000,2006,6,2005,9,30,1.09,0.308,0.785,47169.2,84.3,84.3,65.51,2,2,2,421.9,352.1,508.2,302.9,233.1,119,119,119,0,-2.842e-14,2.842e-14,0.285,0.234,0.338,302.9,233.1,389.2,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.162,0.137,0.192,0.0425,0.0156,0.0827,0.0017,0.00063,0.0034,0.351,0.253,0.48,0.014,0.01,0.02,24.16,23.63,24.59,0.94,0.924,0.954,0.972,0.97,0.98,0.913,0.896,0.934,33.7,25.96,43.01,32.76,25.19,42.15,0,0,0,0,0,0,0.364,0,0.305,0.28,0.72,0.28,43.3
1151704800000,2006,7,2005,10,31,0.804,0.289,0.515,31923.6,52.02,52.02,42.91,2,1,1.096774193548387,300.3,261,348,192.3,153,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.362,0.31,0.414,192.3,153,240,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.121,0.108,0.138,0.0121,0.00876,0.0161,0.00048,0.00035,0.00065,0.32,0.25,0.4,0.013,0.01,0.016,24.77,24.52,24.99,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.69,25.87,52.61,40.44,25.1,48.2,0,0,0,0,0,0,0.238,0,0.289,0.36,0.64,0.36,39.7
1154383200000,2006,8,2005,11,31,0.593,0.249,0.344,17447.6,37.09,37.09,23.45,1,1,1,221.5,192.9,258,128.5,99.93,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.423,0.36,0.482,128.5,99.93,165,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.087,0.11,0.00667,0.00424,0.00978,0.00026,0.00017,0.00039,0.22,0.169,0.285,0.0086,0.0066,0.011,25.25,24.98,25.42,0.722,0,0.944,0.751,0,0.972,0.7,0,0.917,24.17,0,38.16,23.45,0,37.09,0,7,0,0,0.226,0,0.13,0.226,0.249,0.42,0.58,0.42,29.4
1157061600000,2006,9,2005,12,30,0.415,0.187,0.228,13999.3,26.42,26.42,19.44,1,1,1,160,138.2,190.5,87.96,66.24,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.454,0.378,0.521,87.96,66.24,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.073,0.0915,0.00323,0.00138,0.00582,0.00013,0.000054,0.00023,0.145,0.106,0.2,0.0057,0.0042,0.0078,25.38,25.37,25.39,0.921,0.892,0.939,0.964,0.96,0.97,0.888,0.857,0.902,20.15,14.72,27.24,19.44,14.13,26.42,0,0,0,0,0,0,0.108,0,0.187,0.45,0.55,0.45,33.7
1159653600000,2006,10,2006,1,31,0.354,0.139,0.214,13226.9,20.12,20.12,17.78,1,1,1,132,121.8,143.2,80.03,69.83,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.395,0.363,0.427,80.03,69.83,91.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0783,0.00255,0.00169,0.0035,0.0001,0.000066,0.00014,0.127,0.109,0.147,0.005,0.0043,0.0058,25.37,25.35,25.39,0.929,0.912,0.94,0.961,0.96,0.965,0.893,0.876,0.902,18.5,15.86,20.85,17.78,15.23,20.12,0,0,0,0,0,0,0.0988,0,0.14,0.39,0.6,0.4,37.4
1162332000000,2006,11,2006,2,30,0.381,0.13,0.251,15384,24.7,24.7,21.37,1,1,1,146.9,127.3,161.5,96.91,77.3,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.342,0.31,0.393,96.91,77.3,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.073,0.0851,0.00399,0.00232,0.00523,0.00016,0.000091,0.0002,0.157,0.122,0.183,0.0062,0.0048,0.0072,25.35,25.34,25.38,0.918,0.911,0.937,0.967,0.96,0.97,0.887,0.883,0.9,22.09,18.03,25.46,21.37,17.31,24.7,0,0,0,0,0,0,0.119,0,0.13,0.34,0.66,0.34,40.4
1164924000000,2006,12,2006,3,31,0.477,0.158,0.319,19745,33.7,33.7,26.54,1,1,1,177.9,150.3,208.2,118.9,91.27,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.335,0.283,0.393,118.9,91.27,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0794,0.0998,0.00586,0.00351,0.00844,0.00023,0.00014,0.00033,0.198,0.149,0.252,0.0078,0.0058,0.0099,25.35,25.3,25.36,0.925,0.911,0.938,0.969,0.965,0.97,0.896,0.883,0.91,27.38,20.87,34.74,26.54,20.14,33.7,0,0,0,0,0,0,0.147,0,0.158,0.33,0.67,0.33,41.4
1167602400000,2007,1,2006,4,31,0.849,0.196,0.654,40149.7,86.33,86.33,53.96,2,1,1.4838709677419355,317.2,211.3,468.3,244.2,138.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.244,0.156,0.346,244.2,138.3,395.3,990,990,990,965,964.5,965.7,25,24.3,25.5,0.135,0.0977,0.188,0.0288,0.0075,0.0856,0.0012,0.00029,0.0035,0.333,0.234,0.483,0.013,0.0092,0.02,24.67,23.81,25.3,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.44,26.38,52.18,37.36,25.58,48.2,0,0,0,0,0,0,0.3,0,0.195,0.23,0.77,0.23,47.3
1170280800000,2007,2,2006,5,28,2.16,0.242,1.82,97068.3,192.8,192.8,144.4,4,2,3.2142857142857144,891.3,479.5,1507,791.5,394.5,99.86,85,137,37.67,-1.137e-13,270.4,0.12,0.0799,0.177,753.8,394.5,1100,990,990,990,967.4,965.8,969.5,22.6,20.5,24.2,0.457,0.189,0.888,0.328,0.0852,0.648,0.015,0.0035,0.032,1.04,0.483,1.84,0.047,0.02,0.09,21.6,18.66,23.76,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.09,35.82,52.28,44.84,34.75,48.2,0,0,0,0,0,0,0.802,0,0.34,0.11,0.84,0.16,44.9
1172700000000,2007,3,2006,6,31,4.6,0.49,2.95,134185,186.9,186.9,180.4,4,4,4,1719,1530,1885,1536,1347,183,183,183,436.1,246.8,601.7,0.107,0.0971,0.12,1100,1100,1100,990,990,990,970.2,969.6,970.7,19.8,19.3,20.4,0.918,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.097,17.94,17.4,18.57,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.01,44.54,47.68,45.09,43.65,46.73,0,0,0,0,0,0,1,0,1.65,0.11,0.64,0.36,29.2
1175378400000,2007,4,2006,7,30,4.61,0.443,2.85,128391,181,181,178.3,4,4,4,1777,1700,1881,1606,1537,171,148,217,506.2,437.1,564.2,0.096,0.0817,0.124,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.75,17.41,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.57,46.17,44.58,43.68,45.25,0,0,0,0,0,0,0.991,0,1.76,0.096,0.62,0.38,27.9
1177970400000,2007,5,2006,8,31,3.92,0.514,2.81,134604,192.8,192.8,180.9,4,4,4,1465,1002,1798,1273,810.1,192,192,192,224.3,-1.137e-13,506.4,0.136,0.107,0.192,1048,810.1,1100,990,990,990,969.4,967.9,970.4,20.6,19.6,22.1,0.801,0.458,0.926,0.576,0.331,0.648,0.028,0.015,0.033,1.66,1,1.87,0.081,0.045,0.096,18.96,17.68,21.09,0.952,0.95,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.2,39.93,49.96,45.23,38.96,48.2,0,0,0,0,0,0,1.01,0,1.11,0.13,0.72,0.28,34.3
1180648800000,2007,6,2006,9,30,2.03,0.417,1.61,89682.8,158.4,158.4,124.6,4,2,2.933333333333333,781.6,624.7,980,620.6,463.7,161,161,161,3.79e-15,0,5.684e-14,0.209,0.164,0.258,620.6,463.7,819,990,990,990,967,966.4,967.8,23,22.2,23.6,0.319,0.226,0.463,0.215,0.118,0.335,0.0094,0.005,0.015,0.764,0.553,1.03,0.033,0.024,0.046,22.21,21.16,23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.22,35.56,52.65,42.79,34.49,48.2,0,0,0,0,0,0,0.692,0,0.42,0.21,0.79,0.21,44.2
1183240800000,2007,7,2006,10,31,1.36,0.454,0.909,53629.9,96.4,96.4,72.08,2,2,2,509,422.1,615.7,339.4,236.1,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.342,0.219,0.441,339.4,236.1,480.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.179,0.143,0.233,0.0596,0.0158,0.126,0.0025,0.00065,0.0053,0.41,0.261,0.626,0.017,0.011,0.026,23.7,23.01,24.24,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.19,25.96,51.86,36.04,25.18,48.2,0,0,0,0,0,0,0.4,0,0.451,0.33,0.67,0.33,39.4
1185919200000,2007,8,2006,11,31,0.933,0.415,0.518,31664,56.4,56.4,42.56,2,1,1.1935483870967742,348.3,294.4,417.4,193.3,139.4,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.45,0.371,0.527,193.3,139.4,262.4,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.15,0.0124,0.0076,0.0229,0.0005,0.0003,0.00093,0.309,0.244,0.406,0.012,0.0097,0.016,24.55,24.23,24.88,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.55,25.97,52.35,37.4,25.19,48.2,0,0,0,0,0,0,0.236,0,0.415,0.44,0.56,0.44,33.9
1188597600000,2007,9,2006,12,30,0.633,0.283,0.351,21730.1,38.73,38.73,30.18,1,1,1,244.4,209.6,290.3,135.4,111.8,109,91,118,1.895e-15,-2.842e-14,2.842e-14,0.446,0.4,0.513,135.4,111.8,172.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0926,0.114,0.00726,0.00526,0.0104,0.00029,0.00021,0.00041,0.233,0.191,0.299,0.0092,0.0075,0.012,25.12,24.84,25.34,0.932,0.92,0.946,0.97,0.97,0.975,0.905,0.892,0.923,31.1,25.45,39.71,30.18,24.69,38.73,0,0,0,0,0,0,0.168,0,0.282,0.45,0.55,0.45,34.3
1191189600000,2007,10,2007,1,31,0.518,0.196,0.322,19993.3,30.63,30.63,26.87,1,1,1,193.4,179.8,209.3,120.4,106.8,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.378,0.349,0.406,120.4,106.8,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0866,0.0971,0.00598,0.00483,0.00734,0.00023,0.00019,0.00029,0.202,0.178,0.231,0.0079,0.007,0.009,25.37,25.31,25.39,0.924,0.915,0.933,0.97,0.97,0.97,0.897,0.888,0.905,27.7,24.34,31.58,26.87,23.61,30.63,0,0,0,0,0,0,0.149,0,0.196,0.38,0.62,0.38,38.6
1193868000000,2007,11,2007,2,30,0.497,0.159,0.338,21080.9,32.77,32.77,29.28,1,1,1,191.7,187.7,196.8,130.4,120.7,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.32,0.256,0.357,130.4,120.7,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0905,0.097,0.00683,0.00601,0.00809,0.00027,0.00024,0.00032,0.219,0.202,0.243,0.0085,0.0079,0.0095,25.36,25.35,25.38,0.93,0.925,0.936,0.97,0.97,0.97,0.902,0.898,0.908,30.18,27.8,33.78,29.28,26.97,32.77,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.4
1196460000000,2007,12,2007,3,31,0.609,0.158,0.451,28477.2,45.94,45.94,38.28,1,1,1,227.5,189.9,259.9,168.5,130.9,59,59,59,1.834e-15,0,2.842e-14,0.261,0.227,0.311,168.5,130.9,200.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0934,0.118,0.0101,0.00688,0.0128,0.0004,0.00027,0.00051,0.287,0.22,0.345,0.011,0.0086,0.014,25.15,24.92,25.36,0.944,0.931,0.955,0.975,0.97,0.98,0.921,0.903,0.936,39.24,30.31,46.88,38.28,29.4,45.94,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.8
1199138400000,2008,1,2007,4,31,0.977,0.196,0.782,47473.4,101.7,101.7,63.81,3,1,1.6451612903225807,364.8,262.9,557.1,291.8,189.9,73,73,73,-2.036e-31,-5.684e-14,2.842e-14,0.212,0.131,0.278,291.8,189.9,484.1,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.152,0.116,0.223,0.0438,0.0119,0.128,0.0018,0.00047,0.0053,0.386,0.242,0.595,0.016,0.0096,0.025,24.4,23.36,24.92,0.948,0.923,0.959,0.976,0.97,0.98,0.926,0.895,0.94,41.59,25.72,51.86,40.34,24.95,48.2,0,0,0,0,0,0,0.354,0,0.195,0.2,0.8,0.2,48.6
1201816800000,2008,2,2007,5,29,2.42,0.271,2.03,106794,192.8,192.8,153.4,4,3,3.4827586206896552,965.7,572.2,1476,857.7,487.2,108,85,137,46.26,-5.684e-14,238.7,0.117,0.0907,0.149,811.5,487.2,1100,990,990,990,967.7,966.2,969.4,22.3,20.6,23.8,0.507,0.227,0.879,0.375,0.129,0.648,0.017,0.0054,0.031,1.13,0.517,1.83,0.052,0.022,0.089,21.22,18.77,23.31,0.953,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.82,35.07,51.67,43.67,34.02,48.2,0,0,0,0,0,0,0.852,0,0.39,0.11,0.84,0.16,44.1
1204322400000,2008,3,2007,6,31,3.88,0.49,2.95,141193,192.8,192.8,189.8,4,4,4,1448,1307,1507,1265,1124,183,183,183,164.9,24.13,224.4,0.127,0.121,0.14,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.867,0.807,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.84,0.088,0.083,0.09,18.87,18.65,19.38,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.88,49.83,47.44,46.92,48.2,0,0,0,0,0,0,1.05,0,0.93,0.13,0.76,0.24,36.4
1207000800000,2008,4,2007,7,30,2.74,0.344,2.39,124325,192.8,192.8,172.7,4,3,3.8,1057,823.8,1292,924.1,698.8,132.7,125,148,2.974,-1.137e-13,44.31,0.127,0.11,0.152,921.2,698.8,1100,990,990,990,968,967.2,968.8,22,21.2,22.8,0.575,0.357,0.814,0.426,0.268,0.648,0.02,0.012,0.031,1.27,0.881,1.76,0.058,0.039,0.083,20.69,19.42,21.92,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.87,39.43,51.75,45.56,38.43,48.2,0,0,0,0,0,0,0.959,0,0.35,0.13,0.87,0.13,45.4
1209592800000,2008,5,2007,8,31,1.8,0.394,1.41,80869.1,134.6,134.6,108.7,3,2,2.6129032258064515,672,535.5,811.3,525,388.5,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.222,0.181,0.274,525,388.5,664.3,990,990,990,966.6,966,967.1,23.4,22.9,24,0.26,0.193,0.338,0.157,0.0824,0.245,0.0067,0.0034,0.011,0.633,0.481,0.824,0.027,0.02,0.036,22.78,22.03,23.51,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.27,34.91,51.86,42.15,33.86,48.2,0,0,0,0,0,0,0.604,0,0.39,0.22,0.78,0.22,44.9
1212271200000,2008,6,2007,9,30,1.16,0.308,0.847,50910,88.13,88.13,70.71,2,2,2,446,374.8,527.1,327,255.8,119,119,119,1.895e-15,0,5.684e-14,0.27,0.226,0.318,327,255.8,408.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.17,0.145,0.199,0.0533,0.0197,0.0916,0.0022,0.0008,0.0038,0.387,0.28,0.509,0.016,0.011,0.021,24.01,23.52,24.45,0.944,0.931,0.955,0.973,0.97,0.98,0.919,0.903,0.936,36.32,28.54,44.97,35.35,27.68,44.07,0,0,0,0,0,0,0.393,0,0.313,0.27,0.73,0.27,43.9
1214863200000,2008,7,2007,10,31,0.859,0.289,0.57,35093.8,56.97,56.97,47.17,2,1,1.3225806451612903,320.8,279.3,370.7,212.8,171.3,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.339,0.291,0.387,212.8,171.3,262.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.114,0.146,0.0142,0.0103,0.023,0.00057,0.00041,0.00093,0.319,0.247,0.395,0.013,0.0099,0.016,24.67,24.46,24.88,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.74,25.56,52.03,38.59,24.8,48.2,0,0,0,0,0,0,0.262,0,0.289,0.34,0.66,0.34,40.9
1217541600000,2008,8,2007,11,31,0.635,0.249,0.386,24044.5,41.75,41.75,32.32,1,1,1,237.2,206.3,276.9,144.2,113.3,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.395,0.336,0.451,144.2,113.3,183.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0918,0.117,0.008,0.00538,0.0114,0.00032,0.00021,0.00045,0.248,0.193,0.319,0.0098,0.0075,0.013,25.14,24.87,25.37,0.935,0.92,0.95,0.971,0.97,0.98,0.909,0.893,0.931,33.26,25.94,42.6,32.32,25.17,41.75,0,0,0,0,0,0,0.18,0,0.249,0.39,0.61,0.39,37.9
1220220000000,2008,9,2007,12,30,0.44,0.187,0.254,15664.2,29.62,29.62,21.76,1,1,1,169.9,145.1,203.9,97.9,73.08,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.428,0.353,0.496,97.9,73.08,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0754,0.0962,0.00407,0.00196,0.00696,0.00016,0.000077,0.00027,0.163,0.119,0.224,0.0064,0.0046,0.0087,25.38,25.35,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.903,22.51,16.91,30.53,21.76,16.24,29.62,0,0,0,0,0,0,0.121,0,0.186,0.42,0.58,0.42,35.6
1222812000000,2008,10,2008,1,31,0.368,0.139,0.229,14084.4,20.45,20.45,18.93,1,1,1,137.3,128.9,144.8,85.33,76.94,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.379,0.359,0.403,85.33,76.94,92.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0733,0.0789,0.003,0.00229,0.00364,0.00012,0.00009,0.00014,0.137,0.122,0.15,0.0054,0.0048,0.0059,25.36,25.35,25.38,0.927,0.918,0.938,0.962,0.96,0.966,0.892,0.887,0.9,19.67,17.96,21.18,18.93,17.24,20.45,0,0,0,0,0,0,0.105,0,0.139,0.38,0.62,0.38,38.3
1225490400000,2008,11,2008,2,30,0.445,0.13,0.316,19626.7,34.32,34.32,27.26,1,1,1,171.9,128.7,201.7,121.9,78.67,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.295,0.248,0.389,121.9,78.67,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0735,0.0993,0.00611,0.00244,0.00864,0.00024,0.000096,0.00034,0.202,0.125,0.255,0.0079,0.0049,0.01,25.35,25.33,25.38,0.928,0.911,0.939,0.969,0.96,0.97,0.899,0.882,0.911,28.12,18.31,35.39,27.26,17.58,34.32,0,0,0,0,0,0,0.151,0,0.129,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.563,0.158,0.405,25437.4,37.81,37.81,34.19,1,1,1,210.4,192.7,225.7,151.4,133.7,59,59,59,0,0,0,0.281,0.261,0.306,151.4,133.7,166.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0943,0.106,0.00862,0.00711,0.00992,0.00034,0.00028,0.00039,0.256,0.224,0.284,0.01,0.0088,0.011,25.27,25.16,25.36,0.939,0.932,0.944,0.971,0.97,0.974,0.911,0.904,0.919,35.21,30.98,38.84,34.19,30.05,37.81,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
1230760800000,2009,1,2008,4,31,0.689,0.196,0.493,30967.7,48.2,48.2,41.62,1,1,1,257.2,226.3,296.8,184.2,153.3,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.286,0.246,0.323,184.2,153.3,223.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.114,0.103,0.128,0.0114,0.00878,0.0148,0.00045,0.00035,0.00059,0.316,0.261,0.387,0.013,0.01,0.015,24.97,24.73,25.18,0.949,0.94,0.959,0.977,0.97,0.98,0.927,0.912,0.94,42.8,35.58,52.05,41.62,34.51,48.2,0,0,0,0,0,0,0.231,0,0.196,0.28,0.72,0.28,44.9
1233439200000,2009,2,2008,5,28,0.955,0.206,0.75,45366.1,87.1,87.1,67.51,2,1,1.8928571428571428,394.9,302,485,309.9,217,85,85,85,-3.045e-15,-2.842e-14,2.842e-14,0.22,0.175,0.281,309.9,217,400,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.159,0.127,0.191,0.047,0.0142,0.0878,0.0019,0.00057,0.0036,0.374,0.246,0.491,0.015,0.0098,0.02,24.26,23.73,24.77,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,37.51,25.97,52.47,36.34,25.19,48.2,0,0,0,0,0,0,0.375,0,0.205,0.22,0.79,0.21,47.5
1235858400000,2009,3,2008,6,31,1.88,0.287,1.59,89649.4,188.2,188.2,120.5,4,2,2.774193548387097,701.2,490.7,1111,594.2,383.7,107,107,107,1.834e-15,-1.137e-13,5.684e-14,0.163,0.0963,0.218,594.2,383.7,1004,990,990,990,966.7,965.8,968.2,23.3,21.8,24.2,0.309,0.189,0.631,0.199,0.0801,0.432,0.0087,0.0033,0.02,0.737,0.47,1.34,0.032,0.019,0.062,22.58,20.41,23.72,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.91,35.33,52.21,43.68,34.27,48.2,0,0,0,0,0,0,0.669,0,0.29,0.15,0.85,0.15,47.7
1238536800000,2009,4,2008,7,30,3.22,0.364,2.76,137109,192.8,192.8,190.4,4,4,4,1244,1074,1361,1104,925.8,140.3,125,148,40.43,-1.137e-13,136.2,0.114,0.0918,0.138,1063,925.8,1100,990,990,990,968.7,968.1,969,21.3,21,21.9,0.755,0.563,0.841,0.576,0.387,0.648,0.027,0.018,0.031,1.62,1.2,1.79,0.076,0.055,0.085,19.71,19.18,20.66,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.97,44.81,50.45,47.61,43.91,48.2,0,0,0,0,0,0,1.06,0,0.46,0.11,0.86,0.14,42.6
1241128800000,2009,5,2008,8,31,2.23,0.394,1.84,101685,173.2,173.2,136.7,4,3,3.2580645161290325,833.9,652.9,1056,686.9,505.9,147,147,147,0,0,0,0.18,0.139,0.225,686.9,505.9,908.5,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.363,0.248,0.541,0.255,0.139,0.379,0.011,0.0059,0.017,0.845,0.557,1.17,0.037,0.024,0.053,21.92,20.76,22.93,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.15,35.91,51.67,42.04,34.83,48.2,0,0,0,0,0,0,0.759,0,0.39,0.18,0.83,0.17,45.6
1243807200000,2009,6,2008,9,30,1.4,0.308,1.09,64040,108.3,108.3,88.94,3,2,2.1333333333333333,538.4,450.5,642.2,419.4,331.5,119,119,119,0,-5.684e-14,5.684e-14,0.224,0.185,0.264,419.4,331.5,523.2,990,990,990,966,965.6,966.5,24,23.5,24.4,0.205,0.172,0.255,0.0972,0.0555,0.15,0.0041,0.0023,0.0064,0.513,0.394,0.632,0.021,0.016,0.027,23.47,22.95,23.98,0.953,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.47,35.36,52.45,42.12,34.3,48.2,0,0,0,0,0,0,0.494,0,0.31,0.22,0.78,0.22,45.7
1246399200000,2009,7,2008,10,31,1.04,0.338,0.698,42188.3,73.18,73.18,56.7,2,1,1.6774193548387097,386.9,332.6,446.4,260.6,197.7,126.3,108,135,2.036e-31,-2.842e-14,2.842e-14,0.331,0.242,0.406,260.6,197.7,338.4,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.147,0.126,0.173,0.0275,0.0126,0.0587,0.0011,0.0005,0.0024,0.34,0.252,0.403,0.014,0.01,0.017,24.33,23.99,24.59,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.12,25.65,52.14,35.94,24.88,48.2,0,0,0,0,0,0,0.315,0,0.342,0.33,0.67,0.33,40.6
1249077600000,2009,8,2008,11,31,0.726,0.268,0.458,28665,48.2,48.2,38.53,1,1,1,271,228.5,328.6,170.9,135.5,100.1,93,115,1.834e-15,-2.842e-14,2.842e-14,0.37,0.328,0.407,170.9,135.5,213.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.0996,0.129,0.0103,0.00726,0.0139,0.00041,0.00029,0.00056,0.296,0.232,0.374,0.012,0.0091,0.015,24.92,24.58,25.2,0.945,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.49,31.23,49.28,38.53,30.29,48.2,0,0,0,0,0,0,0.214,0,0.268,0.37,0.63,0.37,39.5
1251756000000,2009,9,2008,12,30,0.498,0.187,0.311,19258.3,34.56,34.56,26.75,1,1,1,192,167.2,225.5,120,95.22,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.378,0.319,0.431,120,95.22,153.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.092,0.0833,0.104,0.00595,0.00384,0.00879,0.00023,0.00015,0.00035,0.202,0.158,0.262,0.0079,0.0062,0.01,25.35,25.18,25.38,0.924,0.911,0.94,0.97,0.967,0.97,0.896,0.882,0.912,27.59,21.71,35.63,26.75,20.99,34.56,0,0,0,0,0,0,0.149,0,0.187,0.38,0.62,0.38,38.7
1254348000000,2009,10,2009,1,31,0.413,0.139,0.274,16791.9,25.8,25.8,22.57,1,1,1,154.2,141.3,168,102.2,89.25,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.338,0.309,0.368,102.2,89.25,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0776,0.0871,0.00444,0.00334,0.00561,0.00017,0.00013,0.00022,0.167,0.144,0.192,0.0066,0.0056,0.0075,25.35,25.34,25.36,0.917,0.911,0.922,0.968,0.964,0.97,0.888,0.882,0.895,23.31,20.47,26.6,22.57,19.73,25.8,0,0,0,0,0,0,0.125,0,0.139,0.34,0.66,0.34,40.7
1257026400000,2009,11,2009,2,30,0.466,0.13,0.337,20966.5,35.26,35.26,29.12,1,1,1,179.9,145.9,205.8,129.9,95.9,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.28,0.243,0.343,129.9,95.9,155.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0796,0.101,0.00679,0.0039,0.00899,0.00027,0.00015,0.00035,0.216,0.155,0.263,0.0085,0.0061,0.01,25.34,25.3,25.35,0.929,0.912,0.94,0.97,0.967,0.97,0.901,0.884,0.912,30.02,21.81,36.35,29.12,21.09,35.26,0,0,0,0,0,0,0.162,0,0.129,0.28,0.72,0.28,45
1259618400000,2009,12,2009,3,31,0.614,0.158,0.456,28779.8,43.84,43.84,38.68,1,1,1,229.1,205.5,250.9,170.1,146.5,59,59,59,0,0,0,0.259,0.235,0.287,170.1,146.5,191.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0989,0.115,0.0102,0.0082,0.0121,0.0004,0.00032,0.00048,0.289,0.247,0.329,0.011,0.0097,0.013,25.14,24.97,25.32,0.945,0.937,0.952,0.976,0.97,0.98,0.922,0.909,0.933,39.62,34.09,44.74,38.68,33.07,43.84,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1262296800000,2010,1,2009,4,31,0.856,0.196,0.66,40493.2,81.1,81.1,54.43,2,1,1.5161290322580645,319.4,253.4,443.7,246.4,180.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.235,0.165,0.288,246.4,180.4,370.7,990,990,990,965,964.7,965.6,25,24.4,25.3,0.136,0.113,0.18,0.0253,0.0111,0.074,0.001,0.00044,0.003,0.335,0.244,0.446,0.013,0.0097,0.018,24.66,23.96,24.98,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.27,25.9,52.48,38.06,25.13,48.2,0,0,0,0,0,0,0.302,0,0.196,0.23,0.77,0.23,47.3
