datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.0821,0.0357,0.0464,2869.29,18.65,18.65,17.08,1,1,1,135.8,131.5,143,76.76,72.5,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.435,0.413,0.449,76.76,72.5,83.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0768,0.00227,0.00191,0.00289,0.000089,0.000075,0.00011,0.123,0.115,0.136,0.0048,0.0045,0.0053,25.38,25.36,25.38,0.931,0.927,0.937,0.96,0.96,0.962,0.894,0.89,0.9,17.78,16.73,19.39,17.08,16.06,18.65,0,0,0,0,0,0,0.0949,0,0.0357,0.43,0.57,0.43,34.9
788392800000,1994,12,1994,3,13,7,0.0902,0.0369,0.0533,3277.55,21.12,21.12,19.51,1,1,1,149.2,144.9,155.3,88.16,82.29,61,59,73,0,-1.421e-14,1.421e-14,0.409,0.381,0.47,88.16,82.29,96.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0811,0.00324,0.00274,0.00391,0.00013,0.00011,0.00015,0.143,0.134,0.157,0.0056,0.0053,0.0062,25.36,25.35,25.38,0.924,0.915,0.931,0.964,0.961,0.967,0.89,0.885,0.895,20.25,19.07,21.84,19.51,18.33,21.12,0,0,0,0,0,0,0.108,0,0.0369,0.41,0.59,0.41,36.3
788997600000,1995,1,1994,4,14,7,0.0909,0.0442,0.0468,2890.22,18.67,18.67,17.2,1,1,1,150.4,143,156.9,77.37,69.98,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.486,0.465,0.511,77.37,69.98,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0736,0.0786,0.00233,0.0017,0.00288,0.000091,0.000067,0.00011,0.126,0.112,0.137,0.0049,0.0044,0.0054,25.38,25.38,25.39,0.93,0.913,0.937,0.96,0.96,0.962,0.893,0.876,0.899,17.91,15.91,19.41,17.2,15.27,18.67,0,0,0,0,0,0,0.0956,0,0.0441,0.49,0.51,0.49,31.8
789602400000,1995,1,1994,4,15,7,0.0895,0.0442,0.0454,2792.09,17.99,17.99,16.62,1,1,1,148,140.5,153.7,74.98,67.52,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.494,0.475,0.519,74.98,67.52,80.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0728,0.0774,0.00212,0.00149,0.00261,0.000083,0.000058,0.0001,0.121,0.108,0.131,0.0048,0.0042,0.0052,25.38,25.38,25.39,0.927,0.899,0.937,0.96,0.96,0.96,0.89,0.863,0.899,17.31,15.12,18.73,16.62,14.52,17.99,0,0,0,0,0,0,0.0923,0,0.0441,0.49,0.51,0.49,31.2
790207200000,1995,1,1994,4,16,7,0.0944,0.0442,0.0503,3109.21,18.73,18.73,18.51,1,1,1,156.1,153.9,157.2,83.15,80.92,73,73,73,-1.015e-14,-1.421e-14,0,0.467,0.464,0.474,83.15,80.92,84.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0775,0.0787,0.00282,0.00263,0.00291,0.00011,0.0001,0.00011,0.136,0.132,0.138,0.0053,0.0052,0.0054,25.38,25.38,25.38,0.93,0.929,0.933,0.961,0.96,0.962,0.894,0.894,0.896,19.25,18.79,19.47,18.51,18.04,18.73,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,32.9
790812000000,1995,1,1994,4,17,7,0.0957,0.0442,0.0516,3184.32,19.35,19.35,18.95,1,1,1,158.3,156.1,160.2,85.3,83.11,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.461,0.456,0.468,85.3,83.11,87.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0783,0.0797,0.003,0.00281,0.00316,0.00012,0.00011,0.00012,0.14,0.136,0.143,0.0055,0.0053,0.0056,25.38,25.38,25.38,0.928,0.926,0.93,0.962,0.961,0.963,0.893,0.892,0.894,19.7,19.24,20.09,18.95,18.5,19.35,0,0,0,0,0,0,0.105,0,0.0441,0.46,0.54,0.46,33.3
791416800000,1995,1,1994,4,18,7,0.0977,0.0493,0.0484,3001.42,19.01,19.01,17.87,1,1,1,161.5,158.3,168.7,79.97,73.3,81.57,73,85,4.06e-15,0,1.421e-14,0.505,0.46,0.537,79.97,73.3,85.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0759,0.0795,0.00255,0.00198,0.00302,0.0001,0.000078,0.00012,0.131,0.119,0.14,0.0051,0.0047,0.0055,25.39,25.38,25.4,0.934,0.928,0.941,0.961,0.96,0.962,0.897,0.893,0.903,18.59,17.03,19.75,17.87,16.35,19.01,0,0,0,0,0,0,0.0993,0,0.0493,0.5,0.5,0.5,30.7
792021600000,1995,2,1994,5,19,7,0.107,0.0514,0.0557,0,0,0,0,1,1,1,177,171.2,183.2,92.05,86.15,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.48,0.464,0.497,92.05,86.15,98.18,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0825,0.0804,0.0847,0.00357,0.00307,0.0041,0.00014,0.00012,0.00016,0.153,0.142,0.164,0.006,0.0056,0.0064,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0513,0.48,0.52,0.48,0
792626400000,1995,2,1994,5,20,7,0.112,0.0514,0.0607,0,0,0,0,1,1,1,185.4,184.3,187,100.4,99.27,85,85,85,0,-1.421e-14,1.421e-14,0.459,0.455,0.461,100.4,99.27,102,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.085,0.086,0.00429,0.00419,0.00442,0.00017,0.00016,0.00017,0.168,0.166,0.171,0.0066,0.0065,0.0067,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0513,0.46,0.54,0.46,0
793231200000,1995,2,1994,5,21,7,0.122,0.0514,0.0702,2031.41,29.58,29.58,12.09,1,1,1,201.1,187,217.1,116.1,102,85,85,85,0,-1.421e-14,1.421e-14,0.424,0.392,0.455,116.1,102,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.086,0.0966,0.00562,0.00442,0.00698,0.00022,0.00017,0.00027,0.196,0.171,0.224,0.0077,0.0067,0.0088,25.37,25.27,25.41,0.398,0,0.931,0.416,0,0.97,0.386,0,0.903,12.47,0,30.49,12.09,0,29.58,0,4,0,0,0.571,0,0.0672,0.571,0.0518,0.42,0.58,0.42,16.7
793836000000,1995,2,1994,5,22,7,0.14,0.0609,0.0795,4923.44,31.45,31.45,29.31,1,1,1,232.1,221.2,243.1,131.4,121.8,100.7,85,107,2.03e-15,0,1.421e-14,0.433,0.377,0.468,131.4,121.8,140.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0986,0.0962,0.101,0.00692,0.00611,0.00767,0.00027,0.00024,0.0003,0.225,0.209,0.239,0.0089,0.0082,0.0094,25.18,25.11,25.24,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.21,27.92,32.42,29.31,27.08,31.45,0,0,0,0,0,0,0.163,0,0.0605,0.43,0.57,0.43,35.2
794440800000,1995,3,1994,6,23,7,0.161,0.0647,0.0963,5997.68,40.62,40.62,35.7,1,1,1,266.2,248.3,286.5,159.2,141.3,107,107,107,8.12e-15,0,2.842e-14,0.403,0.373,0.431,159.2,141.3,179.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.117,0.00928,0.00776,0.011,0.00037,0.00031,0.00044,0.276,0.244,0.312,0.011,0.0096,0.012,24.96,24.84,25.07,0.942,0.935,0.948,0.972,0.97,0.979,0.916,0.907,0.929,36.7,32.48,41.48,35.7,31.51,40.62,0,0,0,0,0,0,0.198,0,0.0647,0.4,0.6,0.4,37.3
795045600000,1995,3,1994,6,24,7,0.188,0.0647,0.124,7746.05,48.2,48.2,46.11,1,1,1,311.5,293.9,325.1,204.5,186.9,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.329,0.364,204.5,186.9,218.1,990,990,990,965,964.9,965,25,25,25.1,0.125,0.119,0.13,0.0131,0.0116,0.0143,0.00052,0.00046,0.00057,0.357,0.326,0.381,0.014,0.013,0.015,24.68,24.59,24.8,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.3,43.22,50.39,46.11,42.36,48.2,0,0,0,0,0,0,0.256,0,0.064,0.34,0.66,0.34,41.2
795650400000,1995,3,1994,6,25,7,0.204,0.0647,0.14,8374.73,51.48,51.48,49.85,2,1,1.5714285714285714,338,328.1,344.5,231,221.1,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.317,0.311,0.326,231,221.1,237.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.137,0.0154,0.0145,0.0159,0.00062,0.00058,0.00064,0.313,0.251,0.399,0.013,0.01,0.016,24.6,24.52,24.65,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.27,26.07,52.62,35.25,25.29,48.2,0,0,0,0,0,0,0.277,0,0.064,0.32,0.69,0.31,41.1
796255200000,1995,3,1994,6,26,7,0.206,0.0678,0.139,8429.67,51.48,51.48,50.18,2,1,1.7142857142857142,341.4,333.8,344.5,229.2,208.8,112.1,107,125,-4.06e-15,-2.842e-14,2.842e-14,0.329,0.311,0.374,229.2,208.8,237.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.13,0.137,0.0152,0.0135,0.0159,0.00061,0.00054,0.00064,0.288,0.253,0.379,0.012,0.01,0.015,24.6,24.52,24.64,0.934,0.925,0.957,0.973,0.97,0.98,0.909,0.897,0.938,32.79,26.26,49.53,31.9,25.47,48.2,0,0,0,0,0,0,0.279,0,0.067,0.33,0.67,0.33,40.9
796860000000,1995,4,1994,7,27,7,0.188,0.0756,0.112,7013.23,45.76,45.76,41.75,1,1,1,310.2,294.2,327.6,185.2,169.2,125,125,125,8.12e-15,-2.842e-14,2.842e-14,0.404,0.382,0.425,185.2,169.2,202.6,990,990,990,965,964.9,965,25,25,25.1,0.121,0.116,0.127,0.0115,0.0101,0.013,0.00046,0.0004,0.00052,0.325,0.297,0.356,0.013,0.012,0.014,24.72,24.61,24.83,0.95,0.945,0.955,0.978,0.974,0.98,0.93,0.92,0.936,42.66,38.94,46.69,41.75,37.92,45.76,0,0,0,0,0,0,0.232,0,0.076,0.4,0.6,0.4,37.3
797464800000,1995,4,1994,7,28,7,0.169,0.0756,0.0936,5799.53,36.77,36.77,34.52,1,1,1,279.8,272.1,289.6,154.8,147.1,125,125,125,8.12e-15,0,2.842e-14,0.447,0.432,0.459,154.8,147.1,164.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00891,0.00825,0.00974,0.00035,0.00033,0.00039,0.271,0.257,0.288,0.011,0.01,0.011,24.91,24.85,24.95,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.58,33.76,37.86,34.52,32.75,36.77,0,0,0,0,0,0,0.192,0,0.0754,0.45,0.55,0.45,34.3
798069600000,1995,4,1994,7,29,7,0.159,0.0756,0.0836,5161.14,32.3,32.3,30.72,1,1,1,263.2,255.4,270.1,138.2,130.4,125,125,125,0,-2.842e-14,2.842e-14,0.475,0.463,0.489,138.2,130.4,145.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.107,0.0075,0.00683,0.00809,0.0003,0.00027,0.00032,0.241,0.227,0.254,0.0096,0.009,0.01,25.01,24.97,25.05,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.67,29.82,33.3,30.72,28.93,32.3,0,0,0,0,0,0,0.171,0,0.0754,0.48,0.53,0.47,32.5
798674400000,1995,4,1994,7,30,7,0.145,0.0756,0.0699,4285.04,27.99,27.99,25.51,1,1,1,240.5,229.4,251.3,115.5,104.4,125,125,125,6.09e-15,-1.421e-14,1.421e-14,0.52,0.497,0.545,115.5,104.4,126.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0968,0.0928,0.101,0.00557,0.00462,0.00648,0.00022,0.00018,0.00026,0.201,0.181,0.22,0.0079,0.0071,0.0087,25.16,25.07,25.24,0.922,0.915,0.929,0.97,0.97,0.97,0.895,0.887,0.901,26.3,23.64,28.86,25.51,22.93,27.99,0,0,0,0,0,0,0.142,0,0.0751,0.52,0.48,0.52,29.6
799279200000,1995,5,1994,8,31,7,0.131,0.0889,0.0424,1927.2,17.33,17.33,11.47,1,1,1,217.1,208.3,225.3,70.13,61.34,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.678,0.652,0.706,70.13,61.34,78.29,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0811,0.078,0.084,0.00171,0.000964,0.0024,0.000067,0.000038,0.000094,0.12,0.104,0.135,0.0047,0.0041,0.0053,25.38,25.31,25.45,0.658,0,0.933,0.686,0,0.96,0.631,0,0.896,11.95,0,18.06,11.47,0,17.33,0,2,0,0,0.286,0,0.0637,0.286,0.0886,0.68,0.32,0.68,14.7
799884000000,1995,5,1994,8,32,7,0.12,0.0889,0.019,0,0,0,0,1,0,0.5714285714285714,198.1,190.6,205.9,51.1,43.56,147,147,147,19.72,0,48.48,0.743,0.714,0.771,31.38,0,58.87,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0736,0.0708,0.0771,0.000238,0,0.000754,0.0000093,0,0.000029,0.0834,0.0708,0.0999,0.0033,0.0028,0.0039,25.5,25.46,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.101,0.74,0.16,0.84,0
800488800000,1995,5,1994,8,33,7,0.11,0.0889,0,0,0,0,0,0,0,0,181.1,175,188.1,34.11,27.98,147,147,147,34.11,27.98,41.1,0.812,0.781,0.84,0,0,0,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.49,25.48,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.11,0.81,0,1,0
801093600000,1995,5,1994,8,34,7,0.101,0.0889,0,0,0,0,0,0,0,0,167.3,161.6,173.1,20.32,14.58,147,147,147,20.32,14.58,26.06,0.879,0.849,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.101,0.88,0,1,0
801698400000,1995,5,1994,8,35,7,0.0935,0.0792,0,0,0,0,0,0,0,0,154.5,150.9,159.7,23.55,8.84,131,119,147,23.55,8.84,34.92,0.846,0.773,0.943,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0935,0.85,0,1,0
802303200000,1995,6,1994,9,36,7,0.0884,0.072,0,0,0,0,0,0,0,0,146.2,143.5,149,27.23,24.53,119,119,119,27.23,24.53,30,0.814,0.799,0.829,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0884,0.81,0,1,0
802908000000,1995,6,1994,9,37,7,0.0848,0.072,0,0,0,0,0,0,0,0,140.3,137.8,142.7,21.25,18.79,119,119,119,21.25,18.79,23.71,0.849,0.834,0.864,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0848,0.85,0,1,0
803512800000,1995,6,1994,9,38,7,0.0814,0.072,0,0,0,0,0,0,0,0,134.5,132.1,137,15.51,13.05,119,119,119,15.51,13.05,17.97,0.885,0.869,0.901,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0814,0.88,0,1,0
804117600000,1995,6,1994,9,39,7,0.0779,0.0701,0,0,0,0,0,0,0,0,128.8,126.3,131.2,12.91,8.94,115.9,108,119,12.91,8.94,19.12,0.9,0.85,0.93,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0779,0.9,0,1,0
804722400000,1995,7,1994,10,40,7,0.0744,0.0653,0,0,0,0,0,0,0,0,123,120.6,125.5,15.02,12.56,108,108,108,15.02,12.56,17.48,0.878,0.861,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0744,0.88,0,1,0
805327200000,1995,7,1994,10,41,7,0.0709,0.0653,0,0,0,0,0,0,0,0,117.3,114.8,119.7,9.28,6.82,108,108,108,9.28,6.82,11.74,0.921,0.902,0.941,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0709,0.92,0,1,0
805932000000,1995,7,1994,10,42,7,0.0675,0.0653,0,0,0,0,0,0,0,0,111.5,109.1,114,3.54,1.08,108,108,108,3.54,1.08,6,0.968,0.947,0.99,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0675,0.97,0,1,0
806536800000,1995,7,1994,10,43,7,0.0641,0.0641,0,0,0,0,0,0,0,0,106,104.4,108.3,0.03714,0,106,104.4,108,0.03714,0,0.26,1,0.998,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0641,1,0,1,0
807141600000,1995,7,1994,10,44,7,0.0605,0.0572,0,0,0,0,0,0,0,0,100.1,95.95,103.6,5.539,0,94.52,93,103.6,5.539,0,10.34,0.945,0.9,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0605,0.95,0,1,0
807746400000,1995,8,1994,11,45,7,0.0557,0.0555,0,0,0,0,0,0,0,0,92.04,89.66,94.59,0.2586,0,91.79,89.66,93,0.2586,0,1.59,0.997,0.983,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0557,1,0,1,0
808351200000,1995,8,1994,11,46,7,0.0522,0.0522,0,0,0,0,0,0,0,0,86.38,83.92,88.84,0,0,86.38,83.92,88.84,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,1,0,1,0
808956000000,1995,8,1994,11,47,7,0.0489,0.0489,0,0,0,0,0,0,0,0,80.87,79.27,83.1,0,0,80.87,79.27,83.1,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0489,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0465,0.0458,0,0,0,0,0,0,0,0,76.93,72.98,79,1.163,0,75.77,72,79,1.163,0,4.81,0.985,0.937,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.98,0,1,0
810165600000,1995,9,1994,12,49,7,0.0398,0.0398,0,0,0,0,0,0,0,0,65.8,61.57,71.07,0,0,65.8,61.57,71.07,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0398,1,0,1,0
810770400000,1995,9,1994,12,50,7,0.0343,0.0343,0,0,0,0,0,0,0,0,56.67,54.07,60.01,0,0,56.67,54.07,60.01,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0343,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0319,0.0319,0,0,0,0,0,0,0,0,52.68,51.06,54.38,0,0,52.68,51.06,54.38,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0319,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0291,0.0291,0,0,0,0,0,0,0,0,48.1,45.96,50.7,1.015e-15,0,48.1,45.96,50.7,1.015e-15,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0291,1,0,1,0
812584800000,1995,10,1995,1,1,7,0.0272,0.0272,0,0,0,0,0,0,0,0,44.91,44.13,45.84,0,0,44.91,44.13,45.84,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0272,1,0,1,0
813189600000,1995,10,1995,1,2,7,0.0262,0.0262,0,0,0,0,0,0,0,0,43.32,42.62,44.43,0,0,43.32,42.62,44.43,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0262,1,0,1,0
813794400000,1995,10,1995,1,3,7,0.0254,0.0254,0,0,0,0,0,0,0,0,41.95,41.45,42.7,0,0,41.95,41.45,42.7,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0254,1,0,1,0
814399200000,1995,10,1995,1,4,7,0.0294,0.0294,0,0,0,0,0,0,0,0,48.62,45.26,49.86,0,0,48.62,45.26,49.86,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0294,1,0,1,0
815004000000,1995,10,1995,1,5,7,0.0337,0.0306,0,0,0,0,0,0,0,0,55.68,51.87,58.2,5.126,0,50.55,50,52,5.126,0,8.2,0.91,0.859,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0337,0.91,0,1,0
815608800000,1995,11,1995,2,6,7,0.0356,0.0302,0,0,0,0,0,0,0,0,58.83,58.48,59.94,8.826,8.48,50,50,50,8.826,8.48,9.94,0.85,0.834,0.855,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.85,0,1,0
816213600000,1995,11,1995,2,7,7,0.0421,0.0302,0,0,0,0,0,0,0,0,69.57,63.33,78.37,19.57,13.33,50,50,50,19.57,13.33,28.37,0.722,0.638,0.79,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0421,0.72,0,1,0
816818400000,1995,11,1995,2,8,7,0.0525,0.0302,0,0,0,0,0,0,0,0,86.8,81.92,90.12,36.8,31.92,50,50,50,36.8,31.92,40.12,0.576,0.555,0.61,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.58,0,1,0
817423200000,1995,11,1995,2,9,7,0.0589,0.0326,0,0,0,0,0,0,0,0,97.31,88.76,108.4,43.46,38.76,53.86,50,59,43.46,38.76,49.44,0.553,0.517,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.55,0,1,0
818028000000,1995,12,1995,3,10,7,0.0679,0.0357,0.0238,0,0,0,0,1,0,0.7142857142857143,112.4,107.1,116.9,53.35,48.08,59,59,59,14.01,-7.105e-15,49.99,0.526,0.505,0.551,39.34,0,57.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000308,0,0.000673,0.000012,0,0.000026,0.0832,0.0708,0.0922,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0441,0.53,0.35,0.65,0
818632800000,1995,12,1995,3,11,7,0.0649,0.0357,0.00885,0,0,0,0,1,0,0.2857142857142857,107.2,104.6,110.9,48.23,45.62,59,59,59,33.6,7.105e-15,49.99,0.551,0.532,0.564,14.63,0,51.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000296,0,0.000161,0.0000012,0,0.0000063,0.0742,0.0708,0.0836,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05605,0.55,0.14,0.86,0
819237600000,1995,12,1995,3,12,7,0.065,0.0357,0,0,0,0,0,0,0,0,107.5,105.4,108.7,48.51,46.44,59,59,59,48.51,46.44,49.72,0.549,0.543,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.065,0.55,0,1,0
819842400000,1995,12,1995,3,13,7,0.0631,0.0357,0.00441,0,0,0,0,1,0,0.14285714285714285,104.3,101.9,110.1,45.34,42.88,59,59,59,38.04,0,48.08,0.566,0.536,0.579,7.297,0,51.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000131,0,0.0000918,5.1e-7,0,0.0000036,0.0725,0.0708,0.0824,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05869,0.57,0.07,0.93,0
820447200000,1996,1,1995,4,14,7,0.0633,0.0442,0,0,0,0,0,0,0,0,104.6,100.5,109.3,31.61,27.51,73,73,73,31.61,27.51,36.26,0.698,0.668,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0633,0.7,0,1,0
821052000000,1996,1,1995,4,15,7,0.0723,0.0442,0.014,0,0,0,0,1,0,0.42857142857142855,119.6,111.2,131.4,46.58,38.18,73,73,73,23.38,-7.105e-15,46.11,0.613,0.556,0.657,23.2,0,58.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00015,0,0.000715,0.0000059,0,0.000028,0.0776,0.0708,0.0929,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0583,0.61,0.19,0.81,0
821656800000,1996,1,1995,4,16,7,0.0846,0.0442,0.0405,2101.66,15.58,15.58,12.51,1,1,1,139.9,135,144,66.93,61.97,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.522,0.507,0.541,66.93,61.97,70.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.074,0.00144,0.00102,0.00178,0.000056,0.00004,0.00007,0.107,0.098,0.114,0.0042,0.0038,0.0045,25.39,25.39,25.4,0.772,0,0.918,0.823,0,0.96,0.741,0,0.882,13.03,0,16.23,12.51,0,15.58,0,1,0,0,0.143,0,0.0695,0.143,0.0441,0.52,0.48,0.52,24.8
822261600000,1996,1,1995,4,17,7,0.0881,0.0442,0.044,2683.99,18.25,18.25,15.98,1,1,1,145.7,138.5,154.9,72.67,65.52,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.502,0.471,0.527,72.67,65.52,81.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0721,0.0779,0.00193,0.00132,0.00271,0.000076,0.000052,0.00011,0.117,0.104,0.134,0.0046,0.0041,0.0052,25.38,25.38,25.4,0.919,0.888,0.937,0.96,0.96,0.961,0.882,0.853,0.9,16.64,14.5,19,15.98,13.92,18.25,0,0,0,0,0,0,0.0888,0,0.0441,0.5,0.5,0.5,30.5
822866400000,1996,1,1995,4,18,7,0.108,0.0483,0.06,1487.38,22.02,22.02,8.853,1,1,1,179.1,159.6,196.8,99.21,86.58,79.86,73,85,6.09e-15,-1.421e-14,1.421e-14,0.446,0.421,0.475,99.21,86.58,111.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0846,0.0795,0.0894,0.00418,0.00311,0.00525,0.00016,0.00012,0.00021,0.165,0.142,0.188,0.0065,0.0056,0.0073,25.39,25.38,25.41,0.394,0,0.926,0.414,0,0.969,0.38,0,0.892,9.164,0,22.73,8.853,0,22.02,0,4,0,0,0.571,0,0.0492,0.571,0.048,0.45,0.56,0.44,13.8
823471200000,1996,2,1995,5,19,7,0.126,0.0514,0.0742,3991.35,29.37,29.37,23.76,1,1,1,207.7,199.8,216.2,122.7,114.8,85,85,85,0,-1.421e-14,1.421e-14,0.409,0.393,0.425,122.7,114.8,131.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0905,0.0963,0.00618,0.00551,0.0069,0.00024,0.00022,0.00027,0.208,0.193,0.223,0.0081,0.0076,0.0087,25.35,25.28,25.41,0.795,0,0.931,0.831,0,0.97,0.771,0,0.903,24.49,0,30.28,23.76,0,29.37,0,1,0,0,0.143,0,0.132,0.143,0.0518,0.41,0.59,0.41,31.7
824076000000,1996,2,1995,5,20,7,0.134,0.0514,0.083,5167.98,32.55,32.55,30.76,1,1,1,222.3,216.2,230.1,137.3,131.2,85,85,85,0,0,0,0.383,0.369,0.393,137.3,131.2,145.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0984,0.0963,0.101,0.00742,0.0069,0.00809,0.00029,0.00027,0.00032,0.234,0.223,0.248,0.0092,0.0087,0.0097,25.23,25.17,25.28,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.71,30.28,33.56,30.76,29.37,32.55,0,0,0,0,0,0,0.171,0,0.051,0.38,0.62,0.38,38.6
824680800000,1996,2,1995,5,21,7,0.144,0.0514,0.0928,5787.17,37.16,37.16,34.45,1,1,1,238.4,229.8,250.1,153.4,144.8,85,85,85,0,0,0,0.357,0.34,0.37,153.4,144.8,165.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.108,0.00879,0.00806,0.00978,0.00035,0.00032,0.00039,0.263,0.247,0.283,0.01,0.0097,0.011,25.11,25.02,25.17,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.5,33.5,38.22,34.45,32.49,37.16,0,0,0,0,0,0,0.191,0,0.0512,0.36,0.64,0.36,40.2
825285600000,1996,2,1995,5,22,7,0.17,0.0571,0.113,7094.93,44.54,44.54,42.23,1,1,1,280.6,257.5,301.8,186.1,172.5,94.43,85,107,1.218e-14,-2.842e-14,2.842e-14,0.336,0.303,0.369,186.1,172.5,195.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.111,0.122,0.0116,0.0104,0.0124,0.00046,0.00041,0.00049,0.322,0.297,0.34,0.013,0.012,0.014,24.86,24.75,24.97,0.95,0.946,0.953,0.979,0.976,0.98,0.931,0.923,0.934,43.12,39.96,45.45,42.23,39,44.54,0,0,0,0,0,0,0.235,0,0.057,0.34,0.66,0.34,41.7
825890400000,1996,3,1995,6,23,7,0.199,0.0647,0.135,8217.57,52.74,52.74,48.91,2,1,1.4285714285714286,329.8,306.4,350.2,222.8,199.4,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.325,0.306,0.349,222.8,199.4,243.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.132,0.124,0.139,0.0147,0.0127,0.0164,0.00059,0.00051,0.00066,0.321,0.247,0.394,0.013,0.0099,0.016,24.63,24.54,24.72,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.4,25.68,52.03,37.94,24.91,48.2,0,0,0,0,0,0,0.272,0,0.064,0.33,0.68,0.32,41.3
826495200000,1996,3,1995,6,24,7,0.224,0.0647,0.16,9619.19,61.32,61.32,57.26,2,2,2,370.9,354.8,389.8,263.9,247.8,107,107,107,4.06e-15,0,2.842e-14,0.289,0.274,0.302,263.9,247.8,282.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.141,0.153,0.0237,0.0168,0.0325,0.00096,0.00068,0.0013,0.291,0.267,0.319,0.012,0.011,0.013,24.45,24.33,24.56,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.51,27.72,31.61,28.63,26.89,30.66,0,0,0,0,0,0,0.318,0,0.064,0.29,0.71,0.29,42.9
827100000000,1996,3,1995,6,25,7,0.254,0.0647,0.189,11382.3,71.61,71.61,67.75,2,2,2,420,396.6,438.2,313,289.6,107,107,107,0,0,0,0.255,0.244,0.27,313,289.6,331.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.155,0.17,0.0467,0.0357,0.0553,0.0019,0.0015,0.0023,0.364,0.329,0.391,0.015,0.013,0.016,24.15,24.04,24.29,0.943,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.92,32.36,36.91,33.88,31.39,35.8,0,0,0,0,0,0,0.376,0,0.065,0.25,0.74,0.26,44.8
827704800000,1996,3,1995,6,26,7,0.273,0.0647,0.209,12548,76.1,76.1,74.69,2,2,2,452,443.4,458.2,345,336.4,107,107,107,0,0,0,0.237,0.234,0.241,345,336.4,351.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.177,0.0618,0.0578,0.0648,0.0025,0.0024,0.0027,0.412,0.399,0.421,0.017,0.016,0.017,23.95,23.92,24.01,0.948,0.946,0.949,0.973,0.971,0.974,0.922,0.919,0.924,38.4,37.47,39.07,37.35,36.37,38.05,0,0,0,0,0,0,0.415,0,0.064,0.24,0.77,0.23,46
828309600000,1996,4,1995,7,27,7,0.273,0.0756,0.197,11818.8,71.83,71.83,70.35,2,2,2,451.4,441.5,458.4,326.4,316.5,125,125,125,0,0,0,0.277,0.273,0.283,326.4,316.5,333.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.168,0.174,0.053,0.0484,0.0564,0.0022,0.002,0.0023,0.387,0.372,0.398,0.016,0.015,0.016,23.98,23.94,24.04,0.945,0.943,0.946,0.97,0.97,0.97,0.917,0.915,0.918,36.26,35.19,37.03,35.18,34.14,35.91,0,0,0,0,0,0,0.391,0,0.076,0.28,0.72,0.28,43.3
828914400000,1996,4,1995,7,28,7,0.256,0.0756,0.181,10847.9,67.41,67.41,64.57,2,2,2,424,410.1,437.4,299,285.1,125,125,125,0,0,0,0.295,0.286,0.305,299,285.1,312.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.157,0.166,0.0401,0.0335,0.0464,0.0016,0.0014,0.0019,0.346,0.325,0.366,0.014,0.013,0.015,24.15,24.07,24.23,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.28,31.74,34.75,32.29,30.79,33.71,0,0,0,0,0,0,0.359,0,0.075,0.3,0.71,0.29,42.4
829519200000,1996,4,1995,7,29,7,0.234,0.0756,0.159,9530.27,60.47,60.47,56.73,2,2,2,387.5,369.3,404.9,262.5,244.3,125,125,125,-4.06e-15,-2.842e-14,0,0.323,0.309,0.338,262.5,244.3,279.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.155,0.0232,0.0165,0.0311,0.00094,0.00067,0.0013,0.291,0.266,0.317,0.012,0.011,0.013,24.37,24.26,24.49,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.24,27.21,31.17,28.36,26.4,30.23,0,0,0,0,0,0,0.315,0,0.075,0.32,0.68,0.32,40.7
830124000000,1996,4,1995,7,30,7,0.208,0.0756,0.133,8105.98,51.4,51.4,48.25,2,1,1.2857142857142858,344.1,325.3,363,219.1,200.3,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.344,0.384,219.1,200.3,238,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.127,0.14,0.0144,0.0128,0.016,0.00058,0.00051,0.00064,0.341,0.252,0.397,0.014,0.01,0.016,24.54,24.45,24.62,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.48,25.78,51.84,41.01,25.01,48.2,0,0,0,0,0,0,0.268,0,0.075,0.36,0.64,0.36,39
830728800000,1996,4,1995,7,31,7,0.184,0.0851,0.0985,6109.66,43.82,43.82,36.37,1,1,1,303.6,288.9,319,162.8,141.9,140.7,125,147,0,-2.842e-14,2.842e-14,0.465,0.392,0.509,162.8,141.9,194,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.106,0.124,0.00959,0.00781,0.0122,0.00038,0.00031,0.00049,0.286,0.248,0.341,0.011,0.0099,0.014,24.79,24.66,24.9,0.943,0.936,0.953,0.973,0.97,0.98,0.918,0.908,0.934,37.36,32.43,44.72,36.37,31.46,43.82,0,0,0,0,0,0,0.202,0,0.0855,0.46,0.54,0.46,33.2
831333600000,1996,5,1995,8,32,7,0.164,0.0889,0.0755,4630.81,30.4,30.4,27.56,1,1,1,271.9,259.6,284.3,124.9,112.7,147,147,147,-6.09e-15,-2.842e-14,1.421e-14,0.541,0.517,0.566,124.9,112.7,137.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.1,0.0961,0.105,0.00636,0.00533,0.00742,0.00025,0.00021,0.00029,0.218,0.196,0.24,0.0086,0.0078,0.0095,24.99,24.92,25.07,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.894,0.906,28.42,25.51,31.34,27.56,24.74,30.4,0,0,0,0,0,0,0.153,0,0.0885,0.54,0.46,0.54,28.2
831938400000,1996,5,1995,8,33,7,0.148,0.0889,0.0593,3596.92,23.8,23.8,21.41,1,1,1,245,235.3,255.6,98.04,88.32,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.6,0.575,0.625,98.04,88.32,108.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.091,0.0875,0.0947,0.00408,0.00326,0.00498,0.00016,0.00013,0.0002,0.17,0.153,0.189,0.0067,0.006,0.0075,25.16,25.09,25.24,0.915,0.912,0.919,0.967,0.963,0.97,0.885,0.882,0.891,22.14,20.03,24.53,21.41,19.29,23.8,0,0,0,0,0,0,0.119,0,0.0887,0.6,0.4,0.6,24.3
832543200000,1996,5,1995,8,34,7,0.135,0.0889,0.0461,2814.32,18.68,18.68,16.75,1,1,1,223.3,214.3,232.3,76.29,67.26,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.659,0.633,0.686,76.29,67.26,85.31,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0833,0.0801,0.0865,0.00223,0.00147,0.003,0.000088,0.000058,0.00012,0.131,0.115,0.147,0.0051,0.0045,0.0058,25.33,25.26,25.4,0.92,0.899,0.933,0.96,0.96,0.962,0.884,0.863,0.895,17.44,15.06,19.43,16.75,14.45,18.68,0,0,0,0,0,0,0.0931,0,0.0889,0.66,0.34,0.66,20.8
833148000000,1996,5,1995,8,35,7,0.124,0.0841,0.0398,0,0,0,0,1,1,1,204.8,198.7,211.8,65.81,54.96,139,119,147,0,-1.421e-14,1.421e-14,0.678,0.593,0.728,65.81,54.96,81.59,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0792,0.0758,0.0837,0.00134,0.000422,0.00269,0.000053,0.000016,0.0001,0.112,0.0929,0.139,0.0044,0.0036,0.0054,25.46,25.42,25.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0842,0.68,0.32,0.68,0
833752800000,1996,6,1995,9,36,7,0.116,0.072,0.0436,0,0,0,0,1,1,1,191,185.3,196.8,72.02,66.28,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.623,0.605,0.642,72.02,66.28,77.76,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0804,0.0783,0.0824,0.00187,0.00138,0.00236,0.000073,0.000054,0.000092,0.122,0.112,0.132,0.0048,0.0044,0.0052,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.62,0.38,0.62,0
834357600000,1996,6,1995,9,37,7,0.109,0.072,0.0368,0,0,0,0,1,1,1,179.8,175.7,183.9,60.81,56.71,119,119,119,6.09e-15,0,1.421e-14,0.662,0.647,0.677,60.81,56.71,64.91,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0764,0.075,0.0779,0.000919,0.00057,0.00127,0.000036,0.000022,0.00005,0.102,0.0946,0.109,0.004,0.0037,0.0043,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.66,0.34,0.66,0
834962400000,1996,6,1995,9,38,7,0.103,0.072,0.0184,0,0,0,0,1,0,0.5714285714285714,170.2,166.1,174.3,51.24,47.14,119,119,119,20.79,-7.105e-15,49.87,0.699,0.683,0.716,30.45,0,55.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0745,0.00016,0,0.000454,0.0000063,0,0.000018,0.0809,0.0708,0.0921,0.0032,0.0028,0.0036,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0846,0.7,0.18,0.82,0
835567200000,1996,6,1995,9,39,7,0.0972,0.072,0,0,0,0,0,0,0,0,160.7,156.6,164.8,41.67,37.57,119,119,119,41.67,37.57,45.77,0.741,0.722,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0972,0.74,0,1,0
836172000000,1996,7,1995,10,40,7,0.0927,0.0653,0,0,0,0,0,0,0,0,153.3,150.8,156.3,45.29,42.83,108,108,108,45.29,42.83,48.3,0.705,0.691,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0927,0.7,0,1,0
836776800000,1996,7,1995,10,41,7,0.0892,0.0653,0,0,0,0,0,0,0,0,147.5,145.1,150,39.55,37.08,108,108,108,39.55,37.08,42.01,0.732,0.72,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0892,0.73,0,1,0
837381600000,1996,7,1995,10,42,7,0.0858,0.0653,0,0,0,0,0,0,0,0,141.8,139.3,144.3,33.8,31.34,108,108,108,33.8,31.34,36.26,0.762,0.749,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0858,0.76,0,1,0
837986400000,1996,7,1995,10,43,7,0.0823,0.0653,0,0,0,0,0,0,0,0,136.1,133.6,138.5,28.06,25.6,108,108,108,28.06,25.6,30.52,0.794,0.78,0.808,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0823,0.79,0,1,0
838591200000,1996,7,1995,10,44,7,0.0774,0.0601,0,0,0,0,0,0,0,0,128.1,121.3,132.8,28.63,23.14,99.43,93,108,28.63,23.14,36.23,0.776,0.72,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0774,0.78,0,1,0
839196000000,1996,8,1995,11,45,7,0.0691,0.0562,0,0,0,0,0,0,0,0,114.2,108.4,119.9,21.19,15.44,93,93,93,21.19,15.44,26.93,0.815,0.775,0.858,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0691,0.81,0,1,0
839800800000,1996,8,1995,11,46,7,0.0623,0.0562,0,0,0,0,0,0,0,0,103,98.87,107.1,9.976,5.87,93,93,93,9.976,5.87,14.08,0.904,0.869,0.941,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0623,0.9,0,1,0
840405600000,1996,8,1995,11,47,7,0.0581,0.0562,0,0,0,0,0,0,0,0,96.14,93.68,98.6,3.14,0.68,93,93,93,3.14,0.68,5.6,0.968,0.943,0.993,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0581,0.97,0,1,0
841010400000,1996,8,1995,11,48,7,0.0546,0.0533,0,0,0,0,0,0,0,0,90.24,86.84,92.86,2.12,0,88.12,72,92.86,2.12,0,14.84,0.976,0.829,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0546,0.98,0,1,0
841615200000,1996,9,1995,12,49,7,0.0478,0.0435,0,0,0,0,0,0,0,0,79.11,73.44,84.38,7.107,1.44,72,72,72,7.107,1.44,12.38,0.912,0.853,0.98,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.91,0,1,0
842220000000,1996,9,1995,12,50,7,0.0414,0.0414,0,0,0,0,0,0,0,0,68.48,65.46,72.08,0.01143,0,68.47,65.46,72,0.01143,0,0.08,1,0.999,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0414,1,0,1,0
842824800000,1996,9,1995,12,51,7,0.037,0.037,0,0,0,0,0,0,0,0,61.17,58.06,63.9,0,0,61.17,58.06,63.9,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,1,0,1,0
843429600000,1996,9,1995,12,52,7,0.0334,0.0334,0,0,0,0,0,0,0,0,55.29,53.66,57.64,1.015e-15,0,55.29,53.66,57.64,1.015e-15,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0334,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.0318,0.0315,0,0,0,0,0,0,0,0,52.5,52.1,53.25,0.4229,0,52.08,52,52.55,0.4229,0,1.25,0.992,0.977,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0318,0.99,0,1,0
844639200000,1996,10,1996,1,1,7,0.032,0.0314,0,0,0,0,0,0,0,0,52.85,52.15,53.39,0.8543,0.15,52,52,52,0.8543,0.15,1.39,0.984,0.974,0.997,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.032,0.98,0,1,0
845244000000,1996,10,1996,1,2,7,0.0316,0.0314,0,0,0,0,0,0,0,0,52.3,51.88,53.26,0.3129,0,51.98,51.88,52,0.3129,0,1.26,0.994,0.976,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0316,0.99,0,1,0
845848800000,1996,10,1996,1,3,7,0.0325,0.0314,0,0,0,0,0,0,0,0,53.75,51.79,55.21,1.78,0,51.97,51.79,52,1.78,0,3.21,0.967,0.942,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0325,0.97,0,1,0
846453600000,1996,10,1996,1,4,7,0.0348,0.0309,0,0,0,0,0,0,0,0,57.58,53.95,61.59,6.437,1.95,51.14,50,52,6.437,1.95,11.59,0.891,0.812,0.964,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0348,0.89,0,1,0
847058400000,1996,11,1996,2,5,7,0.0407,0.0302,0,0,0,0,0,0,0,0,67.21,63.35,71.59,17.21,13.35,50,50,50,17.21,13.35,21.59,0.745,0.698,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0407,0.74,0,1,0
847663200000,1996,11,1996,2,6,7,0.0492,0.0302,0,0,0,0,0,0,0,0,81.35,76.24,89.36,31.35,26.24,50,50,50,31.35,26.24,39.36,0.616,0.56,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0492,0.61,0,1,0
848268000000,1996,11,1996,2,7,7,0.0577,0.0302,0,0,0,0,0,0,0,0,95.45,92.37,98.38,45.45,42.37,50,50,50,45.45,42.37,48.38,0.524,0.508,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.52,0,1,0
848872800000,1996,11,1996,2,8,7,0.0649,0.031,0.0339,0,0,0,0,1,1,1,107.4,100.3,111.2,56.08,50.05,51.29,50,59,-2.03e-15,-7.105e-15,7.105e-15,0.478,0.449,0.541,56.08,50.05,61.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000517,0.00000425,0.000955,0.00002,1.7e-7,0.000037,0.0896,0.0809,0.097,0.0035,0.0032,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.48,0.52,0.48,0
849477600000,1996,12,1996,3,9,7,0.068,0.0357,0.0323,0,0,0,0,1,1,1,112.4,109.9,114.8,53.41,50.87,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.525,0.514,0.537,53.41,50.87,55.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00029,0.0000739,0.000492,0.000011,0.0000029,0.000019,0.0857,0.0821,0.0891,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.53,0.47,0.53,0
850082400000,1996,12,1996,3,10,7,0.0701,0.0357,0.0344,0,0,0,0,1,1,1,115.9,112.3,118.6,56.88,53.33,59,59,59,1.015e-15,0,7.105e-15,0.509,0.497,0.525,56.88,53.33,59.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000585,0.000283,0.000818,0.000023,0.000011,0.000032,0.0907,0.0856,0.0946,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
850687200000,1996,12,1996,3,11,7,0.0727,0.0357,0.037,703.66,15.28,15.28,4.188,1,1,1,120.2,114.8,129,61.22,55.79,59,59,59,-2.03e-15,-1.421e-14,7.105e-15,0.491,0.457,0.514,61.22,55.79,70.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.000954,0.000492,0.0017,0.000037,0.000019,0.000067,0.0971,0.0891,0.111,0.0038,0.0035,0.0043,25.4,25.39,25.41,0.258,0,0.913,0.274,0,0.96,0.247,0,0.877,4.363,0,15.92,4.188,0,15.28,0,5,0,0,0.714,0,0.0233,0.714,0.0357,0.49,0.51,0.49,9.68
851292000000,1996,12,1996,3,12,7,0.0826,0.0357,0.0469,2907.64,18.42,18.42,17.31,1,1,1,136.5,131.5,141.9,77.51,72.47,59,59,59,2.03e-15,0,1.421e-14,0.432,0.416,0.449,77.51,72.47,82.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0728,0.0764,0.00234,0.00191,0.00279,0.000092,0.000075,0.00011,0.124,0.115,0.134,0.0049,0.0045,0.0052,25.38,25.37,25.39,0.934,0.927,0.939,0.96,0.96,0.961,0.897,0.89,0.901,18.03,16.72,19.17,17.31,16.05,18.42,0,0,0,0,0,0,0.0962,0,0.0357,0.43,0.57,0.43,35.2
851896800000,1996,12,1996,3,13,7,0.0878,0.0417,0.0461,2835.71,19.2,19.2,16.88,1,1,1,145.2,143.8,148.2,76.22,71.05,69,59,73,2.03e-15,0,1.421e-14,0.475,0.405,0.507,76.22,71.05,86.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.074,0.0778,0.00223,0.00179,0.00312,0.000087,0.00007,0.00012,0.123,0.114,0.14,0.0048,0.0045,0.0055,25.38,25.36,25.39,0.926,0.919,0.94,0.961,0.96,0.963,0.89,0.882,0.902,17.57,16.25,19.94,16.88,15.6,19.2,0,0,0,0,0,0,0.0938,0,0.0417,0.47,0.53,0.47,32.3
852501600000,1997,1,1996,4,14,7,0.0918,0.0442,0.0477,2958.96,19.29,19.29,17.61,1,1,1,151.8,147.3,159.9,78.82,74.33,73,73,73,6.09e-15,0,1.421e-14,0.481,0.457,0.495,78.82,74.33,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0752,0.0796,0.00245,0.00207,0.00314,0.000096,0.000081,0.00012,0.128,0.12,0.143,0.005,0.0047,0.0056,25.38,25.38,25.38,0.935,0.926,0.94,0.961,0.96,0.963,0.898,0.892,0.902,18.33,17.33,20.03,17.61,16.63,19.29,0,0,0,0,0,0,0.0978,0,0.0441,0.48,0.52,0.48,32.2
853106400000,1997,1,1996,4,15,7,0.105,0.0442,0.0612,3751.88,24.81,24.81,22.33,1,1,1,174.1,163.5,184.8,101.1,90.46,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.42,0.395,0.447,101.1,90.46,111.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0809,0.0884,0.00435,0.00344,0.00525,0.00017,0.00013,0.00021,0.168,0.149,0.187,0.0066,0.0058,0.0073,25.38,25.38,25.38,0.916,0.911,0.922,0.968,0.965,0.97,0.887,0.883,0.891,23.06,20.75,25.57,22.33,20.02,24.81,0,0,0,0,0,0,0.124,0,0.0438,0.42,0.58,0.42,35.7
853711200000,1997,1,1996,4,16,7,0.121,0.0442,0.0767,4774.15,31.21,31.21,28.42,1,1,1,199.9,188.3,211.9,126.9,115.3,73,73,73,-6.09e-15,-1.421e-14,0,0.366,0.345,0.388,126.9,115.3,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0897,0.098,0.00653,0.00555,0.00755,0.00026,0.00022,0.0003,0.214,0.193,0.235,0.0084,0.0076,0.0092,25.36,25.29,25.39,0.928,0.922,0.934,0.97,0.97,0.97,0.901,0.894,0.906,29.3,26.46,32.17,28.42,25.67,31.21,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
854316000000,1997,1,1996,4,17,7,0.141,0.0462,0.0944,5907.61,39.43,39.43,35.16,1,1,1,232.5,213.2,259.2,156.1,140.2,76.43,73,85,4.06e-15,0,2.842e-14,0.329,0.307,0.342,156.1,140.2,174.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0984,0.111,0.00902,0.00767,0.0106,0.00035,0.0003,0.00042,0.267,0.238,0.3,0.01,0.0093,0.012,25.14,24.96,25.28,0.94,0.935,0.947,0.972,0.97,0.977,0.914,0.907,0.925,36.19,32.5,40.36,35.16,31.52,39.43,0,0,0,0,0,0,0.195,0,0.0466,0.33,0.67,0.33,41.9
854920800000,1997,2,1996,5,18,7,0.188,0.0514,0.137,8388,57.91,57.91,49.93,2,1,1.4285714285714286,311.4,270.9,350.8,226.4,185.9,85,85,85,0,-2.842e-14,2.842e-14,0.275,0.242,0.314,226.4,185.9,265.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.116,0.144,0.016,0.0116,0.0244,0.00064,0.00046,0.00098,0.321,0.256,0.394,0.013,0.01,0.016,24.72,24.56,24.9,0.944,0.926,0.959,0.976,0.97,0.98,0.921,0.899,0.94,39.56,27.01,52.66,38.11,26.2,48.2,0,0,0,0,0,0,0.277,0,0.051,0.27,0.73,0.27,44.6
855525600000,1997,2,1996,5,19,7,0.24,0.0514,0.189,11407.2,75.62,75.62,67.9,2,2,2,397.2,362,432.5,312.2,277,85,85,85,0,0,0,0.215,0.197,0.235,312.2,277,347.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.16,0.148,0.173,0.0463,0.0297,0.063,0.0019,0.0012,0.0026,0.36,0.307,0.413,0.015,0.012,0.017,24.26,24.04,24.48,0.942,0.935,0.948,0.971,0.97,0.974,0.914,0.907,0.923,34.97,31.1,38.84,33.95,30.17,37.81,0,0,0,0,0,0,0.377,0,0.051,0.21,0.79,0.21,47.5
856130400000,1997,2,1996,5,20,7,0.284,0.0514,0.232,14046.1,89.92,89.92,83.61,2,2,2,468.8,441,499,383.8,356,85,85,85,0,0,0,0.182,0.17,0.193,383.8,356,414,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.176,0.196,0.0801,0.067,0.0944,0.0033,0.0027,0.0039,0.467,0.425,0.512,0.019,0.017,0.021,23.82,23.64,23.99,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.71,39.75,45.88,41.8,38.78,44.96,0,0,0,0,0,0,0.464,0,0.052,0.18,0.82,0.18,49.5
856735200000,1997,2,1996,5,21,7,0.331,0.0552,0.276,16032.2,96.4,96.4,95.43,2,2,2,548,509.1,590.6,456.7,424.1,91.29,85,107,1.624e-14,0,5.684e-14,0.166,0.152,0.186,456.7,424.1,483.6,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.214,0.2,0.23,0.115,0.0992,0.127,0.0048,0.0041,0.0054,0.579,0.528,0.626,0.024,0.022,0.026,23.35,23.12,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.04,46.91,52.39,47.71,45.97,48.2,0,0,0,0,0,0,0.53,0,0.055,0.17,0.83,0.17,48.4
857340000000,1997,3,1996,6,22,7,0.382,0.0647,0.317,18299.2,111.9,111.9,108.9,3,3,3,631.4,604.5,646.4,524.4,497.5,107,107,107,0,0,0,0.17,0.166,0.177,524.4,497.5,539.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.253,0.238,0.261,0.151,0.134,0.161,0.0064,0.0057,0.0069,0.583,0.538,0.608,0.025,0.023,0.026,22.99,22.91,23.14,0.949,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.39,35.61,38.36,36.31,34.54,37.31,0,0,0,0,0,0,0.605,0,0.065,0.17,0.83,0.17,47.9
857944800000,1997,3,1996,6,23,7,0.386,0.0647,0.321,18498.7,111.1,111.1,110.1,3,3,3,637.5,630,642.5,530.5,523,107,107,107,0,0,0,0.168,0.167,0.17,530.5,523,535.5,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.252,0.259,0.155,0.15,0.159,0.0066,0.0064,0.0067,0.593,0.58,0.601,0.025,0.025,0.026,22.96,22.93,23,0.949,0.949,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.79,37.3,38.12,36.7,36.19,37.05,0,0,0,0,0,0,0.612,0,0.065,0.17,0.83,0.17,47.9
