datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1358719200000,2013,1,2012,4,17,7,0.234,0.0442,0.19,11485.9,77.22,77.22,68.37,2,2,2,386.5,349.1,426.7,313.5,276.1,73,73,73,0,0,0,0.19,0.171,0.209,313.5,276.1,353.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.146,0.174,0.047,0.0293,0.066,0.0019,0.0012,0.0027,0.361,0.305,0.421,0.015,0.012,0.017,24.31,24.06,24.55,0.942,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.2,31.07,39.59,34.18,30.14,38.61,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
1359324000000,2013,1,2012,4,18,7,0.29,0.0473,0.243,14707.8,94.98,94.98,87.55,2,2,2,480.2,439,524.3,402.1,366,78.14,73,85,8.12e-15,0,5.684e-14,0.162,0.152,0.173,402.1,366,439.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.178,0.205,0.0888,0.0718,0.106,0.0037,0.0029,0.0044,0.494,0.439,0.55,0.02,0.018,0.023,23.74,23.49,23.98,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.938,44.68,40.92,48.46,43.77,40.02,47.49,0,0,0,0,0,0,0.486,0,0.047,0.16,0.84,0.16,50.7
1359928800000,2013,2,2012,5,19,7,0.349,0.0514,0.298,17268.5,108.4,108.4,102.8,3,2,2.7142857142857144,577.8,541.6,605,492.8,456.6,85,85,85,0,-5.684e-14,5.684e-14,0.147,0.14,0.157,492.8,456.6,520,990,990,990,966.2,966,966.3,23.8,23.7,24,0.23,0.211,0.245,0.133,0.114,0.148,0.0056,0.0048,0.0063,0.557,0.517,0.601,0.023,0.022,0.025,23.24,23.11,23.39,0.95,0.945,0.958,0.973,0.97,0.98,0.924,0.916,0.939,40.39,35.04,51.58,38.85,33.99,48.2,0,0,0,0,0,0,0.571,0,0.051,0.15,0.85,0.15,49.5
1360533600000,2013,2,2012,5,20,7,0.376,0.0514,0.324,18787.7,114.6,114.6,111.8,3,3,3,621.5,609.6,634.8,536.5,524.6,85,85,85,0,0,0,0.137,0.134,0.139,536.5,524.6,549.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.255,0.248,0.262,0.159,0.151,0.168,0.0067,0.0064,0.0071,0.598,0.578,0.62,0.025,0.024,0.026,23.02,22.94,23.08,0.95,0.949,0.951,0.972,0.971,0.974,0.924,0.921,0.926,38.33,37.56,39.2,37.28,36.46,38.19,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,50
1361138400000,2013,2,2012,5,21,7,0.397,0.0514,0.346,20011.8,123.5,123.5,119.1,3,3,3,657,641.1,678.8,572,556.1,85,85,85,0,0,0,0.129,0.125,0.133,572,556.1,593.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.275,0.266,0.287,0.183,0.172,0.198,0.0078,0.0073,0.0085,0.658,0.631,0.695,0.028,0.027,0.03,22.81,22.69,22.9,0.952,0.951,0.954,0.977,0.975,0.98,0.931,0.928,0.935,40.63,39.61,42.02,39.71,38.62,41.18,0,0,0,0,0,0,0.662,0,0.051,0.13,0.87,0.13,50.4
1361743200000,2013,2,2012,5,22,7,0.437,0.0571,0.38,21751.2,134,134,129.5,3,3,3,722.3,687.9,762.2,627.9,602.9,94.43,85,107,0,0,0,0.13,0.118,0.146,627.9,602.9,655.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.309,0.292,0.327,0.22,0.204,0.239,0.0095,0.0087,0.01,0.754,0.71,0.803,0.033,0.03,0.035,22.46,22.25,22.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.04,42.59,45.58,43.16,41.74,44.67,0,0,0,0,0,0,0.719,0,0.057,0.13,0.87,0.13,49.8
1362348000000,2013,3,2012,6,23,7,0.486,0.0647,0.421,23642.2,144.6,144.6,140.7,3,3,3,803,773.1,833.1,696,666.1,107,107,107,0,0,0,0.133,0.128,0.138,696,666.1,726.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.333,0.368,0.266,0.246,0.286,0.012,0.011,0.013,0.872,0.822,0.923,0.038,0.036,0.041,22.02,21.84,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.93,46.22,49.62,46.91,45.3,48.2,0,0,0,0,0,0,0.782,0,0.065,0.13,0.87,0.13,48.6
1362952800000,2013,3,2012,6,24,7,0.525,0.0647,0.46,24755.9,155.2,155.2,147.4,4,3,3.2857142857142856,868.1,842.7,896.6,761.1,735.7,107,107,107,0,0,0,0.123,0.119,0.127,761.1,735.7,789.6,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.374,0.424,0.307,0.292,0.321,0.014,0.013,0.014,0.963,0.935,1,0.043,0.041,0.044,21.66,21.56,21.79,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.73,39.32,51.87,45.45,38.32,48.2,0,0,0,0,0,0,0.819,0,0.065,0.12,0.88,0.12,47.2
1363557600000,2013,3,2012,6,25,7,0.603,0.0647,0.538,28783,187.5,187.5,171.3,4,4,4,997.4,912.1,1106,890.4,805.1,107,107,107,0,0,0,0.108,0.0968,0.117,890.4,805.1,998.7,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.517,0.438,0.623,0.37,0.329,0.422,0.017,0.015,0.019,1.13,0.981,1.33,0.051,0.044,0.061,21,20.44,21.47,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.73,40.41,47.84,42.83,39.48,46.88,0,0,0,0,0,0,0.952,0,0.065,0.11,0.89,0.11,47.7
1364162400000,2013,3,2012,6,26,7,0.788,0.0647,0.661,32334.2,192.8,192.8,192.5,4,4,4,1302,1158,1410,1195,1051,107,107,107,102.5,0,203.2,0.0825,0.0759,0.0924,1093,1051,1100,990,990,990,968.9,968.4,969.2,21.1,20.8,21.6,0.804,0.699,0.857,0.632,0.537,0.648,0.03,0.025,0.031,1.74,1.53,1.81,0.082,0.071,0.087,19.41,19,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.59,48.81,50.74,48.12,47.83,48.2,0,0,0,0,0,0,1.07,0,0.127,0.082,0.84,0.16,41
1364767200000,2013,4,2012,7,27,7,0.864,0.0895,0.665,32021,190.9,190.9,190.6,4,4,4,1428,1419,1435,1280,1271,148,148,148,179.9,171.5,187,0.104,0.103,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.871,0.867,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.82,0.088,0.087,0.088,18.93,18.9,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.62,48.55,48.7,47.65,47.58,47.73,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37.1
1365372000000,2013,4,2012,7,28,7,0.805,0.0895,0.664,32331.1,192.8,192.8,192.4,4,4,4,1330,1237,1410,1182,1089,148,148,148,84.04,0,162.2,0.112,0.105,0.12,1098,1089,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.828,0.779,0.863,0.644,0.623,0.648,0.031,0.029,0.031,1.77,1.7,1.81,0.084,0.08,0.087,19.29,18.99,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.51,48.79,50.17,48.11,47.82,48.2,0,0,0,0,0,0,1.07,0,0.141,0.11,0.82,0.18,40.2
1365976800000,2013,4,2012,7,29,7,0.674,0.0875,0.587,30536.2,192.8,192.8,181.8,4,4,4,1115,1027,1205,970.2,902.3,144.7,125,148,0,-1.137e-13,1.137e-13,0.13,0.122,0.14,970.2,902.3,1057,990,990,990,968.3,968,968.5,21.7,21.5,22,0.616,0.534,0.733,0.43,0.376,0.552,0.02,0.017,0.026,1.31,1.16,1.58,0.061,0.053,0.073,20.42,19.88,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.37,44.09,49.2,45.44,43.2,48.2,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.3
1366581600000,2013,4,2012,7,30,7,0.566,0.0756,0.491,26331.8,168.5,168.5,156.7,4,3,3.7142857142857144,936,875.2,999.6,811,750.2,125,125,125,0,0,0,0.134,0.125,0.143,811,750.2,874.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.45,0.395,0.509,0.332,0.302,0.362,0.015,0.013,0.016,1.02,0.961,1.11,0.046,0.043,0.05,21.33,20.99,21.62,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.14,39.61,51.75,42.63,38.63,48.2,0,0,0,0,0,0,0.871,0,0.075,0.13,0.87,0.13,46.5
1367186400000,2013,4,2012,7,31,7,0.493,0.0851,0.408,22863.8,144.6,144.6,136.1,3,3,3,815.1,780.3,856.6,674.4,633.3,140.7,125,147,0,0,0,0.173,0.146,0.188,674.4,633.3,731.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.32,0.378,0.252,0.224,0.29,0.011,0.0097,0.013,0.841,0.771,0.939,0.037,0.034,0.041,22,21.73,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.37,43.93,49.74,45.36,43.05,48.2,0,0,0,0,0,0,0.756,0,0.085,0.17,0.83,0.17,46.4
1367791200000,2013,5,2012,8,32,7,0.442,0.0889,0.353,20146.5,127.7,127.7,119.9,3,3,3,731,689.5,772.1,584,542.5,147,147,147,0,0,0,0.201,0.19,0.213,584,542.5,625.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.268,0.315,0.191,0.163,0.219,0.0083,0.007,0.0095,0.688,0.618,0.758,0.03,0.026,0.033,22.49,22.25,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.9,38.29,43.44,39.97,37.23,42.57,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.6
1368396000000,2013,5,2012,8,33,7,0.388,0.0889,0.299,17077.6,109.2,109.2,101.7,3,2,2.5714285714285716,641.3,607.7,677.2,494.3,460.7,147,147,147,0,-5.684e-14,5.684e-14,0.229,0.217,0.242,494.3,460.7,530.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.222,0.261,0.134,0.116,0.155,0.0057,0.0049,0.0066,0.585,0.537,0.628,0.025,0.023,0.027,22.95,22.79,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.54,35.11,51.89,40.77,34.06,48.2,0,0,0,0,0,0,0.565,0,0.089,0.23,0.77,0.23,44
1369000800000,2013,5,2012,8,34,7,0.343,0.0889,0.254,15132.2,95.9,95.9,90.07,2,2,2,567.4,539.1,597.1,420.4,392.1,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.259,0.246,0.273,420.4,392.1,450.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.205,0.195,0.216,0.0974,0.0841,0.111,0.0041,0.0035,0.0047,0.529,0.486,0.574,0.022,0.02,0.024,23.32,23.14,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.96,43.08,48.93,45.04,42.22,47.95,0,0,0,0,0,0,0.5,0,0.089,0.26,0.74,0.26,44.1
1369605600000,2013,5,2012,8,35,7,0.306,0.0841,0.222,13319.5,82.81,82.81,79.28,2,2,2,506.6,483.6,531.2,367.6,350.8,139,119,147,0,-5.684e-14,5.684e-14,0.274,0.242,0.295,367.6,350.8,384.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.18,0.192,0.0725,0.0646,0.0803,0.003,0.0027,0.0033,0.449,0.424,0.474,0.019,0.018,0.02,23.67,23.54,23.78,0.951,0.949,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.57,38.73,42.25,39.64,37.7,41.4,0,0,0,0,0,0,0.44,0,0.084,0.27,0.73,0.27,43.5
1370210400000,2013,6,2012,9,36,7,0.276,0.072,0.204,12255.2,77.28,77.28,72.95,2,2,2,456.8,437.9,476.2,337.8,318.9,119,119,119,0,0,0,0.261,0.25,0.272,337.8,318.9,357.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0584,0.0495,0.0676,0.0024,0.002,0.0028,0.403,0.375,0.432,0.017,0.015,0.018,23.94,23.82,24.05,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.915,0.926,37.54,35.5,39.62,36.47,34.43,38.64,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.4
1370815200000,2013,6,2012,9,37,7,0.251,0.072,0.179,10756.2,67.54,67.54,64.03,2,2,2,415.1,399.4,431.6,296.1,280.4,119,119,119,0,0,0,0.287,0.276,0.298,296.1,280.4,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.165,0.0388,0.0313,0.0466,0.0016,0.0013,0.0019,0.341,0.317,0.365,0.014,0.013,0.015,24.19,24.09,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33,31.26,34.82,32.01,30.32,33.77,0,0,0,0,0,0,0.356,0,0.072,0.29,0.71,0.29,42.9
1371420000000,2013,6,2012,9,38,7,0.229,0.072,0.157,9466.73,59.53,59.53,56.35,2,2,2,379.4,365.2,394.2,260.4,246.2,119,119,119,-4.06e-15,-2.842e-14,0,0.314,0.302,0.326,260.4,246.2,275.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.152,0.0221,0.0167,0.0289,0.0009,0.00067,0.0012,0.287,0.267,0.309,0.012,0.011,0.013,24.42,24.32,24.51,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.05,27.46,30.69,28.17,26.64,29.77,0,0,0,0,0,0,0.313,0,0.072,0.31,0.69,0.31,41.3
1372024800000,2013,6,2012,9,39,7,0.211,0.072,0.139,8364.21,52.25,52.25,49.79,2,1,1.5714285714285714,348.7,336.5,360.5,229.7,217.5,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.341,0.33,0.354,229.7,217.5,241.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0153,0.0142,0.0163,0.00061,0.00057,0.00066,0.313,0.249,0.397,0.013,0.01,0.016,24.54,24.48,24.61,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.89,25.59,51.96,35.22,24.82,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.6
1372629600000,2013,7,2012,10,40,7,0.195,0.0653,0.129,7998.2,48.2,48.2,47.61,1,1,1,321.7,311.1,332.4,213.7,203.1,108,108,108,0,-2.842e-14,2.842e-14,0.336,0.325,0.347,213.7,203.1,224.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.013,0.0148,0.00056,0.00052,0.00059,0.374,0.355,0.393,0.015,0.014,0.016,24.62,24.55,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.38,46.97,51.79,47.61,46.03,48.2,0,0,0,0,0,0,0.264,0,0.066,0.33,0.66,0.34,41
1373234400000,2013,7,2012,10,41,7,0.181,0.0653,0.116,7293.66,45.48,45.48,43.41,1,1,1,299.6,290.5,308.6,191.6,182.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.361,0.35,0.372,191.6,182.5,200.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.012,0.0113,0.0128,0.00048,0.00045,0.00051,0.334,0.318,0.35,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.3,42.18,46.41,43.41,41.34,45.48,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.3
1373839200000,2013,7,2012,10,42,7,0.169,0.0653,0.103,6454.86,40.61,40.61,38.42,1,1,1,278.7,270.6,287.5,170.7,162.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.376,0.399,170.7,162.6,179.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00957,0.011,0.00041,0.00038,0.00044,0.297,0.282,0.313,0.012,0.011,0.012,24.89,24.84,24.94,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.915,0.929,39.41,37.5,41.48,38.42,36.4,40.61,0,0,0,0,0,0,0.213,0,0.066,0.39,0.61,0.39,38.2
1374444000000,2013,7,2012,10,43,7,0.158,0.0653,0.0924,5734.34,35.81,35.81,34.13,1,1,1,260.7,253.4,268.1,152.7,145.4,108,108,108,0,-2.842e-14,2.842e-14,0.414,0.403,0.426,152.7,145.4,160.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00873,0.00811,0.00936,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.01,0.01,0.011,24.99,24.95,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.45,36.92,34.13,32.44,35.81,0,0,0,0,0,0,0.19,0,0.0656,0.41,0.58,0.42,36.3
1375048800000,2013,7,2012,10,44,7,0.147,0.0601,0.087,5402.44,33.85,33.85,32.16,1,1,1,243.3,234.5,250.9,143.9,138.5,99.43,93,108,0,0,0,0.408,0.381,0.438,143.9,138.5,151.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00798,0.00752,0.00859,0.00031,0.0003,0.00034,0.248,0.239,0.26,0.0098,0.0095,0.01,25.09,25.05,25.15,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.15,31.83,34.9,32.16,30.88,33.85,0,0,0,0,0,0,0.179,0,0.06,0.41,0.59,0.41,36.8
1375653600000,2013,8,2012,11,45,7,0.135,0.0562,0.0786,4876.69,30.98,30.98,29.03,1,1,1,222.9,215.1,231.5,129.9,122.1,93,93,93,0,-1.421e-14,1.421e-14,0.417,0.402,0.432,129.9,122.1,138.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0949,0.101,0.00679,0.00613,0.00752,0.00027,0.00024,0.0003,0.222,0.208,0.238,0.0087,0.0082,0.0094,25.24,25.17,25.3,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.93,28.07,31.94,29.03,27.22,30.98,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.1
1376258400000,2013,8,2012,11,46,7,0.125,0.0562,0.0685,3656.27,26.64,26.64,21.76,1,1,1,206.3,200.6,212.6,113.3,107.6,93,93,93,4.06e-15,0,1.421e-14,0.451,0.437,0.464,113.3,107.6,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0897,0.094,0.00538,0.00489,0.00592,0.00021,0.00019,0.00023,0.193,0.182,0.204,0.0075,0.0071,0.008,25.37,25.32,25.41,0.789,0,0.925,0.831,0,0.97,0.766,0,0.897,22.44,0,27.47,21.76,0,26.64,0,1,0,0,0.143,0,0.121,0.143,0.0565,0.45,0.55,0.45,29.3
1376863200000,2013,8,2012,11,47,7,0.117,0.0562,0.0604,0,0,0,0,1,1,1,192.9,187.2,198.7,99.93,94.19,93,93,93,-6.09e-15,-1.421e-14,0,0.482,0.468,0.497,99.93,94.19,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.085,0.0891,0.00424,0.00376,0.00473,0.00017,0.00015,0.00018,0.169,0.158,0.179,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.52,0.48,0
1377468000000,2013,8,2012,11,48,7,0.109,0.0544,0.0548,547.164,22.8,22.8,3.257,1,1,1,180.5,175.4,185.3,90.55,84.89,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.498,0.41,0.523,90.55,84.89,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0834,0.0817,0.0862,0.00345,0.00297,0.00454,0.00013,0.00012,0.00018,0.152,0.142,0.173,0.0059,0.0055,0.0068,25.41,25.38,25.42,0.13,0,0.913,0.139,0,0.97,0.127,0,0.886,3.358,0,23.5,3.257,0,22.8,0,6,0,0,0.857,0,0.0181,0.857,0.0542,0.5,0.5,0.5,5.02
1378072800000,2013,9,2012,12,49,7,0.0993,0.0435,0.0557,3421.57,22.2,22.2,20.37,1,1,1,164.2,156,173,92.18,84.01,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.416,0.462,92.18,84.01,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0793,0.0853,0.00359,0.00289,0.00433,0.00014,0.00011,0.00017,0.153,0.138,0.168,0.006,0.0054,0.0066,25.38,25.37,25.38,0.92,0.911,0.929,0.965,0.962,0.969,0.888,0.883,0.894,21.09,19.42,22.9,20.37,18.68,22.2,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.5
1378677600000,2013,9,2012,12,50,7,0.0893,0.0435,0.0458,2829.47,18.17,18.17,16.84,1,1,1,147.7,142.1,153.6,75.73,70.07,72,72,72,0,-1.421e-14,1.421e-14,0.488,0.469,0.507,75.73,70.07,81.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0744,0.0784,0.00219,0.00171,0.00268,0.000086,0.000067,0.00011,0.123,0.113,0.134,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.93,0.913,0.939,0.96,0.96,0.961,0.893,0.877,0.901,17.54,15.93,18.91,16.84,15.3,18.17,0,0,0,0,0,0,0.0936,0,0.0435,0.49,0.51,0.49,31.7
1379282400000,2013,9,2012,12,51,7,0.0818,0.0435,0.0382,1333.44,14.71,14.71,7.937,1,1,1,135.2,130.9,140.2,63.19,58.86,72,72,72,7.105e-15,0,1.421e-14,0.533,0.514,0.55,63.19,58.86,68.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0737,0.00112,0.000753,0.00154,0.000044,0.00003,0.000061,0.101,0.0935,0.11,0.004,0.0037,0.0043,25.4,25.39,25.41,0.507,0,0.903,0.549,0,0.96,0.487,0,0.867,8.268,0,15.32,7.937,0,14.71,0,3,0,0,0.429,0,0.0441,0.429,0.0436,0.53,0.47,0.53,16.3
1379887200000,2013,9,2012,12,52,7,0.0759,0.0435,0.0324,0,0,0,0,1,1,1,125.5,122.4,129.5,53.54,50.38,72,72,72,2.03e-15,-7.105e-15,7.105e-15,0.574,0.556,0.588,53.54,50.38,57.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000301,0.0000323,0.000637,0.000012,0.0000013,0.000025,0.0859,0.0814,0.0916,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1380492000000,2013,9,2012,12,53,7,0.0725,0.0332,0.035,2090.81,14.89,14.89,12.45,1,0,0.8571428571428571,119.8,118.3,121.6,64.95,49.56,54.86,52,72,7.08,0,49.56,0.458,0.431,0.592,57.87,0,68.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00128,0,0.00159,0.00005,0,0.000062,0.101,0.0708,0.108,0.004,0.0028,0.0042,25.4,25.39,25.43,0.771,0,0.906,0.823,0,0.96,0.74,0,0.87,12.96,0,15.52,12.45,0,14.89,1,0,0,0.143,0,0,0.0691,0.143,0.0375,0.46,0.48,0.52,28.8
1381096800000,2013,10,2013,1,1,7,0.0696,0.0314,0.0381,983.311,13.9,13.9,5.853,1,1,1,115.1,113.1,117.5,63.08,61.08,52,52,52,0,-7.105e-15,7.105e-15,0.452,0.443,0.46,63.08,61.08,65.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000942,0.00131,0.000044,0.000037,0.000052,0.0996,0.0967,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.379,0,0.888,0.411,0,0.96,0.364,0,0.853,6.097,0,14.48,5.853,0,13.9,0,4,0,0,0.571,0,0.0325,0.571,0.0315,0.45,0.55,0.45,14.1
1381701600000,2013,10,2013,1,2,7,0.0671,0.0314,0.0356,0,0,0,0,1,1,1,110.9,109.8,112.3,58.9,57.8,52,52,52,3.045e-15,0,7.105e-15,0.469,0.463,0.474,58.9,57.8,60.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000756,0.000663,0.000872,0.00003,0.000026,0.000034,0.0936,0.092,0.0955,0.0037,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1382306400000,2013,10,2013,1,3,7,0.0699,0.0314,0.0384,1354.22,14.39,14.39,8.061,1,1,1,115.5,110.3,119.1,63.54,58.35,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.451,0.437,0.471,63.54,58.35,67.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.00071,0.00145,0.000045,0.000028,0.000057,0.1,0.0928,0.105,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.51,0,0.897,0.549,0,0.96,0.489,0,0.861,8.397,0,14.99,8.061,0,14.39,0,3,0,0,0.429,0,0.0448,0.429,0.0315,0.45,0.55,0.45,19.4
1382911200000,2013,10,2013,1,4,7,0.0725,0.0309,0.0416,2501.47,17.04,17.04,14.89,1,1,1,119.9,117.2,125.9,68.74,66.01,51.14,50,52,0,0,0,0.427,0.397,0.441,68.74,66.01,75.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.00159,0.00136,0.0022,0.000062,0.000053,0.000086,0.108,0.104,0.12,0.0042,0.0041,0.0047,25.39,25.38,25.4,0.905,0.891,0.939,0.96,0.96,0.96,0.869,0.856,0.902,15.51,14.65,17.75,14.89,14.07,17.04,0,0,0,0,0,0,0.0827,0,0.0309,0.43,0.57,0.43,34.5
1383516000000,2013,11,2013,2,5,7,0.0814,0.0302,0.0511,3153.22,19.64,19.64,18.77,1,1,1,134.5,127.8,138.8,84.53,77.85,50,50,50,0,-1.421e-14,1.421e-14,0.372,0.36,0.391,84.53,77.85,88.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0771,0.00294,0.00237,0.0033,0.00012,0.000093,0.00013,0.135,0.123,0.143,0.0053,0.0048,0.0056,25.36,25.36,25.38,0.928,0.923,0.937,0.962,0.96,0.964,0.893,0.889,0.899,19.51,18.15,20.37,18.77,17.42,19.64,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
1384120800000,2013,11,2013,2,6,7,0.081,0.0302,0.0508,3132.73,19.02,19.02,18.65,1,1,1,133.9,132.5,135.8,83.94,82.5,50,50,50,0,-1.421e-14,1.421e-14,0.373,0.368,0.377,83.94,82.5,85.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0749,0.076,0.00289,0.00276,0.00304,0.00011,0.00011,0.00012,0.134,0.132,0.137,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.929,0.926,0.93,0.962,0.961,0.963,0.893,0.892,0.894,19.39,19.1,19.76,18.65,18.35,19.02,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
1384725600000,2013,11,2013,2,7,7,0.0873,0.0302,0.057,3491.05,22.54,22.54,20.78,1,1,1,144.3,135.5,152.5,94.3,85.51,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.328,0.369,94.3,85.51,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0759,0.0819,0.00377,0.00302,0.00446,0.00015,0.00012,0.00017,0.153,0.137,0.167,0.006,0.0054,0.0066,25.35,25.34,25.36,0.918,0.911,0.927,0.966,0.962,0.97,0.887,0.883,0.892,21.5,19.71,23.24,20.78,18.97,22.54,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,40
1385330400000,2013,11,2013,2,8,7,0.0916,0.031,0.0606,3700.42,23.26,23.26,22.03,1,1,1,151.4,147.3,155.5,100.2,93.19,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.339,0.322,0.388,100.2,93.19,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0801,0.083,0.00426,0.00367,0.00471,0.00017,0.00014,0.00018,0.163,0.152,0.173,0.0064,0.006,0.0068,25.34,25.34,25.35,0.914,0.911,0.918,0.969,0.966,0.97,0.885,0.883,0.887,22.74,21.27,23.98,22.03,20.54,23.26,0,0,0,0,0,0,0.122,0,0.031,0.34,0.66,0.34,40.4
1385935200000,2013,12,2013,3,9,7,0.098,0.0357,0.0623,3813.64,24.32,24.32,22.7,1,1,1,162,155.2,168.9,103,96.19,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.364,0.349,0.38,103,96.19,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0811,0.086,0.00451,0.00393,0.00509,0.00018,0.00015,0.0002,0.17,0.157,0.182,0.0066,0.0062,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.969,0.967,0.97,0.886,0.884,0.89,23.41,21.88,25.07,22.7,21.16,24.32,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1386540000000,2013,12,2013,3,10,7,0.11,0.0357,0.0741,4604.25,28.49,28.49,27.41,1,1,1,181.6,174.1,186.1,122.6,115.1,59,59,59,2.03e-15,0,1.421e-14,0.325,0.317,0.339,122.6,115.1,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0878,0.092,0.00617,0.00553,0.00655,0.00024,0.00022,0.00026,0.205,0.191,0.213,0.008,0.0075,0.0083,25.36,25.36,25.36,0.927,0.921,0.929,0.97,0.97,0.97,0.899,0.894,0.901,28.25,26.36,29.37,27.41,25.57,28.49,0,0,0,0,0,0,0.152,0,0.0359,0.32,0.67,0.33,41.9
1387144800000,2013,12,2013,3,11,7,0.12,0.0357,0.084,5259.12,32.63,32.63,31.3,1,1,1,198,189.7,203.6,139,130.7,59,59,59,0,0,0,0.298,0.29,0.311,139,130.7,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0933,0.0982,0.00756,0.00686,0.00804,0.0003,0.00027,0.00031,0.234,0.219,0.244,0.0091,0.0086,0.0095,25.35,25.33,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.27,30.24,33.64,31.3,29.33,32.63,0,0,0,0,0,0,0.174,0,0.036,0.3,0.7,0.3,43.8
1387749600000,2013,12,2013,3,12,7,0.127,0.0357,0.0917,5750.42,36,36,34.23,1,1,1,210.6,203.6,218.4,151.6,144.6,59,59,59,0,0,0,0.28,0.27,0.29,151.6,144.6,159.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.103,0.00863,0.00804,0.0093,0.00034,0.00031,0.00036,0.256,0.244,0.27,0.01,0.0095,0.011,25.28,25.22,25.33,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.29,33.64,37.11,34.23,32.63,36,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1388354400000,2013,12,2013,3,13,7,0.146,0.0417,0.105,6601.55,41.51,41.51,39.29,1,1,1,242.1,223,255.3,173.1,164,69,59,73,0,0,0,0.285,0.256,0.307,173.1,164,182.3,990,990,990,964.7,964.5,964.7,25.3,25.3,25.5,0.11,0.105,0.113,0.0105,0.00969,0.0112,0.00041,0.00038,0.00044,0.296,0.279,0.313,0.012,0.011,0.012,25.05,24.97,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.24,38.2,42.36,39.29,37.14,41.51,0,0,0,0,0,0,0.218,0,0.041,0.29,0.72,0.28,45.2
1388959200000,2014,1,2013,4,14,7,0.166,0.0442,0.121,7660.63,48.2,48.2,45.6,1,1,1,273.9,258.3,290.5,200.9,185.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.267,0.251,0.283,200.9,185.3,217.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0128,0.0115,0.0142,0.00051,0.00046,0.00057,0.346,0.318,0.376,0.014,0.013,0.015,24.86,24.76,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.73,43.07,50.6,45.6,42.21,48.2,0,0,0,0,0,0,0.253,0,0.045,0.27,0.73,0.27,46.1
1389564000000,2014,1,2013,4,15,7,0.195,0.0442,0.151,9145.51,60.81,60.81,54.44,2,1,1.8571428571428572,323,298.5,351.5,250,225.5,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.208,0.245,250,225.5,278.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.129,0.147,0.0198,0.0149,0.0305,0.00079,0.00059,0.0012,0.29,0.246,0.39,0.012,0.0098,0.016,24.69,24.53,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,32,26.12,52.42,30.66,25.34,48.2,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
1390168800000,2014,1,2013,4,16,7,0.237,0.0442,0.193,11657.2,76.72,76.72,69.39,2,2,2,391.3,363.3,424.5,318.3,290.3,73,73,73,0,0,0,0.187,0.172,0.201,318.3,290.3,351.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.151,0.173,0.0492,0.036,0.0649,0.002,0.0015,0.0027,0.368,0.326,0.418,0.015,0.013,0.017,24.28,24.07,24.46,0.943,0.938,0.948,0.971,0.97,0.975,0.916,0.91,0.924,35.73,32.66,39.36,34.69,31.68,38.36,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.2
1390773600000,2014,1,2013,4,17,7,0.293,0.0462,0.247,14893.6,96.4,96.4,88.65,2,2,2,484.1,438.5,533.1,407.7,365.5,76.43,73,85,8.12e-15,0,5.684e-14,0.158,0.146,0.166,407.7,365.5,448.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.178,0.208,0.0914,0.0715,0.11,0.0038,0.0029,0.0046,0.502,0.439,0.564,0.021,0.018,0.023,23.72,23.44,23.99,0.955,0.95,0.958,0.98,0.978,0.98,0.936,0.929,0.939,45.27,40.86,49.34,44.33,39.96,48.2,0,0,0,0,0,0,0.493,0,0.046,0.16,0.84,0.16,50.8
1391378400000,2014,2,2013,5,18,7,0.357,0.0514,0.305,17582.7,111.3,111.3,104.7,3,2,2.7142857142857144,590.1,551.4,618.7,505.1,466.4,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.137,0.154,505.1,466.4,533.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.215,0.253,0.14,0.119,0.157,0.0059,0.005,0.0067,0.577,0.533,0.619,0.024,0.022,0.026,23.17,23.03,23.33,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,41.28,35.77,52.53,39.48,34.69,48.2,0,0,0,0,0,0,0.581,0,0.052,0.14,0.85,0.15,49.3
1391983200000,2014,2,2013,5,19,7,0.393,0.0514,0.342,19777.2,122.3,122.3,117.7,3,3,3,650.2,624.4,672.5,565.2,539.4,85,85,85,0,0,0,0.131,0.126,0.136,565.2,539.4,587.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.256,0.284,0.179,0.161,0.193,0.0076,0.0068,0.0083,0.646,0.603,0.684,0.028,0.026,0.029,22.85,22.73,23,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.924,0.934,40.19,38.53,41.62,39.24,37.48,40.77,0,0,0,0,0,0,0.654,0,0.051,0.13,0.87,0.13,50.3
1392588000000,2014,2,2013,5,20,7,0.414,0.0514,0.363,20945.6,125.3,125.3,124.7,3,3,3,685,677.7,688.1,600,592.7,85,85,85,0,0,0,0.124,0.124,0.125,600,592.7,603.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.291,0.287,0.293,0.202,0.197,0.204,0.0086,0.0084,0.0087,0.705,0.693,0.71,0.03,0.03,0.03,22.66,22.64,22.7,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,42.41,41.95,42.6,41.56,41.11,41.75,0,0,0,0,0,0,0.693,0,0.051,0.12,0.88,0.12,50.6
1393192800000,2014,2,2013,5,21,7,0.408,0.0552,0.353,20362.4,124.1,124.1,121.2,3,3,3,674.3,667.6,681.8,583,560.6,91.29,85,107,0,0,0,0.135,0.125,0.16,583,560.6,596.8,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.283,0.274,0.289,0.19,0.175,0.2,0.0081,0.0075,0.0085,0.678,0.644,0.7,0.029,0.027,0.03,22.72,22.67,22.79,0.953,0.952,0.954,0.979,0.975,0.98,0.933,0.928,0.935,41.28,39.73,42.21,40.4,38.76,41.37,0,0,0,0,0,0,0.673,0,0.055,0.14,0.87,0.13,49.9
1393797600000,2014,3,2013,6,22,7,0.415,0.0647,0.35,20172.3,125.9,125.9,120.1,3,3,3,686.5,671.2,716.6,579.5,564.2,107,107,107,0,0,0,0.156,0.149,0.159,579.5,564.2,609.6,990,990,990,966.6,966.6,966.8,23.4,23.2,23.4,0.284,0.276,0.301,0.188,0.178,0.208,0.0081,0.0076,0.009,0.676,0.65,0.726,0.029,0.028,0.031,22.68,22.51,22.77,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,40.93,39.96,42.82,40.02,39,41.96,0,0,0,0,0,0,0.667,0,0.065,0.16,0.84,0.16,48.6
1394402400000,2014,3,2013,6,23,7,0.474,0.0647,0.41,23101.9,144.6,144.6,137.5,3,3,3,784.5,733.8,835,677.5,626.8,107,107,107,0,0,0,0.137,0.128,0.146,677.5,626.8,728,990,990,990,967,966.8,967.2,23,22.8,23.2,0.34,0.311,0.369,0.254,0.22,0.287,0.011,0.0095,0.013,0.841,0.755,0.926,0.037,0.033,0.041,22.12,21.83,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.85,43.87,49.72,45.84,42.99,48.2,0,0,0,0,0,0,0.764,0,0.064,0.14,0.86,0.14,48.7
1395007200000,2014,3,2013,6,24,7,0.555,0.0647,0.49,26439.6,170.8,170.8,157.4,4,3,3.7142857142857144,917.9,852.6,992.2,810.9,745.6,107,107,107,0,0,0,0.117,0.108,0.125,810.9,745.6,885.2,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.443,0.383,0.511,0.331,0.299,0.367,0.015,0.013,0.017,1.01,0.942,1.12,0.045,0.042,0.051,21.41,21.01,21.73,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.28,39.5,51.65,42.79,38.51,48.2,0,0,0,0,0,0,0.874,0,0.065,0.12,0.88,0.12,47.6
1395612000000,2014,3,2013,6,25,7,0.675,0.0647,0.61,31331.7,192.8,192.8,186.5,4,4,4,1116,1020,1214,1009,912.7,107,107,107,0.9829,0,6.88,0.0962,0.0881,0.105,1008,912.7,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.647,0.536,0.775,0.485,0.381,0.648,0.022,0.017,0.03,1.41,1.17,1.72,0.065,0.053,0.08,20.32,19.71,20.87,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.94,44.63,50.71,46.62,43.74,48.2,0,0,0,0,0,0,1.04,0,0.065,0.096,0.9,0.1,46.4
1396216800000,2014,3,2013,6,26,7,0.778,0.086,0.665,32390.4,192.8,192.8,192.8,4,4,4,1287,1240,1313,1145,1112,142.1,107,148,44.84,12.03,65.09,0.11,0.0863,0.117,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.811,0.785,0.823,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.73,1.77,0.083,0.081,0.084,19.44,19.35,19.61,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.99,49.74,50.46,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.11,0.85,0.15,41.6
1396821600000,2014,4,2013,7,27,7,0.768,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1271,1237,1307,1123,1089,148,148,148,24.55,0,59.13,0.117,0.113,0.12,1098,1089,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.803,0.779,0.82,0.644,0.623,0.648,0.03,0.029,0.031,1.75,1.7,1.77,0.082,0.08,0.084,19.5,19.37,19.66,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.08,49.8,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.12,0.86,0.14,42.2
1397426400000,2014,4,2013,7,28,7,0.734,0.0895,0.644,32384.4,192.8,192.8,192.8,4,4,4,1213,1202,1228,1065,1054,148,148,148,0,0,0,0.122,0.121,0.123,1065,1054,1080,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.744,0.729,0.766,0.569,0.546,0.603,0.027,0.025,0.028,1.61,1.57,1.67,0.075,0.073,0.078,19.82,19.72,19.9,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.42,49.12,49.83,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,44.1
1398031200000,2014,4,2013,7,29,7,0.798,0.0756,0.665,32360.5,192.8,192.8,192.6,4,4,4,1320,1248,1398,1195,1123,125,125,125,95,23.4,172.9,0.0948,0.0894,0.1,1100,1100,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.823,0.793,0.856,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.082,0.087,19.32,19.04,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.68,48.92,50.37,48.16,47.94,48.2,0,0,0,0,0,0,1.07,0,0.133,0.095,0.83,0.17,40.6
1398636000000,2014,4,2013,7,30,7,0.866,0.0988,0.665,32016.8,191.2,191.2,190.6,4,4,4,1431,1413,1441,1268,1234,163.3,125,192,168.2,133.7,213.1,0.114,0.0869,0.135,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.862,0.853,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.087,0.088,18.93,18.89,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.62,48.53,48.77,47.64,47.56,47.79,0,0,0,0,0,0,1.06,0,0.201,0.11,0.77,0.23,37
1399240800000,2014,5,2013,8,31,7,0.811,0.116,0.661,32289.3,192.8,192.8,192.2,4,4,4,1341,1248,1416,1149,1056,192,192,192,56.57,0,124.4,0.144,0.136,0.154,1092,1056,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.809,0.733,0.849,0.63,0.55,0.648,0.03,0.026,0.031,1.74,1.57,1.8,0.083,0.074,0.086,19.29,18.99,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.78,49.79,48.05,47.8,48.2,0,0,0,0,0,0,1.07,0,0.15,0.14,0.82,0.18,39.8
1399845600000,2014,5,2013,8,32,7,0.694,0.116,0.578,29977.1,188.5,188.5,178.4,4,4,4,1147,1074,1222,955.3,881.8,192,192,192,-1.624e-14,-1.137e-13,0,0.168,0.157,0.179,955.3,881.8,1030,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.6,0.523,0.695,0.41,0.366,0.492,0.019,0.017,0.023,1.27,1.13,1.47,0.059,0.052,0.069,20.36,19.93,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.52,42.81,48.08,44.61,41.95,47.12,0,0,0,0,0,0,0.991,0,0.116,0.17,0.83,0.17,43.2
1400450400000,2014,5,2013,8,33,7,0.595,0.0967,0.498,26597.4,165.3,165.3,158.3,4,3,3.857142857142857,983.4,918.9,1050,823.5,771.9,159.9,147,192,-1.624e-14,-1.137e-13,0,0.162,0.146,0.187,823.5,771.9,858.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.465,0.416,0.502,0.338,0.313,0.354,0.015,0.014,0.016,1.03,0.967,1.09,0.047,0.043,0.05,21.14,20.85,21.41,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.56,39.58,51.67,41.3,38.59,48.2,0,0,0,0,0,0,0.88,0,0.097,0.16,0.84,0.16,44.7
1401055200000,2014,5,2013,8,34,7,0.514,0.0865,0.427,23667.4,144.6,144.6,140.9,3,3,3,849.5,807.9,898.8,706.5,673.2,143,119,147,0,0,0,0.168,0.147,0.179,706.5,673.2,751.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.343,0.397,0.273,0.251,0.303,0.012,0.011,0.013,0.896,0.839,0.981,0.039,0.037,0.044,21.81,21.52,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.18,46.29,50.61,46.96,45.36,48.2,0,0,0,0,0,0,0.783,0,0.087,0.17,0.83,0.17,46
1401660000000,2014,6,2013,9,35,7,0.461,0.072,0.389,22118.1,137.5,137.5,131.7,3,3,3,762.8,722.9,796.4,643.8,603.9,119,119,119,0,0,0,0.156,0.149,0.165,643.8,603.9,677.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.301,0.343,0.231,0.204,0.253,0.01,0.0088,0.011,0.787,0.72,0.844,0.034,0.031,0.037,22.26,22.07,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.78,42.37,46.77,43.89,41.53,45.84,0,0,0,0,0,0,0.731,0,0.072,0.16,0.84,0.16,48
1402264800000,2014,6,2013,9,36,7,0.405,0.072,0.333,19122.4,121.8,121.8,113.8,3,3,3,668.9,630.7,708.4,549.9,511.7,119,119,119,8.12e-15,0,5.684e-14,0.178,0.168,0.189,549.9,511.7,589.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.27,0.249,0.293,0.168,0.143,0.195,0.0072,0.0061,0.0084,0.629,0.564,0.695,0.027,0.024,0.03,22.8,22.57,23.01,0.951,0.947,0.954,0.974,0.97,0.979,0.926,0.919,0.934,38.95,36.47,41.47,37.94,35.38,40.61,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.2
1402869600000,2014,6,2013,9,37,7,0.355,0.0792,0.276,15990.4,104,104,95.18,3,2,2.2857142857142856,586.7,556,619.5,455.7,395.1,131,119,161,0,-5.684e-14,5.684e-14,0.225,0.192,0.29,455.7,395.1,500.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.221,0.198,0.242,0.114,0.0855,0.135,0.0048,0.0036,0.0057,0.553,0.492,0.618,0.023,0.021,0.026,23.21,23.08,23.41,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.35,34.94,51.72,42.69,33.89,48.2,0,0,0,0,0,0,0.529,0,0.079,0.22,0.78,0.22,45
1403474400000,2014,6,2013,9,38,7,0.314,0.0974,0.217,12908.2,82.85,82.85,76.83,2,2,2,519.3,493.4,546.5,358.3,332.4,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.31,0.295,0.326,358.3,332.4,385.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.185,0.175,0.194,0.0681,0.0559,0.0809,0.0028,0.0023,0.0034,0.437,0.398,0.478,0.018,0.016,0.02,23.63,23.46,23.78,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.4,36.67,42.27,38.42,35.57,41.42,0,0,0,0,0,0,0.427,0,0.097,0.31,0.69,0.31,41.1
1404079200000,2014,6,2013,9,39,7,0.28,0.0839,0.196,11735.8,73.72,73.72,69.86,2,2,2,463.5,442.3,485.5,324.8,307.3,138.7,135,161,0,0,0,0.299,0.283,0.332,324.8,307.3,342.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.177,0.0523,0.044,0.0607,0.0022,0.0018,0.0025,0.385,0.359,0.412,0.016,0.015,0.017,23.93,23.83,24.05,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36,34.14,37.94,34.93,33.11,36.86,0,0,0,0,0,0,0.388,0,0.084,0.3,0.7,0.3,41.9
1404684000000,2014,7,2013,10,40,7,0.253,0.0816,0.171,10250.8,65.02,65.02,61.02,2,2,2,417.9,399.9,436.6,282.9,264.9,135,135,135,0,0,0,0.323,0.309,0.338,282.9,264.9,301.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.15,0.163,0.0325,0.024,0.0413,0.0013,0.00098,0.0017,0.322,0.295,0.35,0.013,0.012,0.014,24.2,24.09,24.31,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.45,29.46,33.51,30.51,28.57,32.51,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.5
1405288800000,2014,7,2013,10,41,7,0.229,0.0816,0.148,8816.59,55.92,55.92,52.48,2,1,1.8571428571428572,379.1,364.1,394.2,244.1,229.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.342,0.371,244.1,229.1,259.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.137,0.148,0.0173,0.0152,0.0213,0.0007,0.00061,0.00087,0.289,0.255,0.404,0.012,0.01,0.016,24.42,24.34,24.5,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31,25.96,52.48,29.68,25.18,48.2,0,0,0,0,0,0,0.292,0,0.081,0.36,0.65,0.35,38.5
1405893600000,2014,7,2013,10,42,7,0.21,0.0816,0.128,7915.31,48.2,48.2,47.11,1,1,1,346.6,334.3,359.4,211.6,199.3,135,135,135,0,-2.842e-14,2.842e-14,0.39,0.376,0.404,211.6,199.3,224.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.136,0.0137,0.0127,0.0148,0.00055,0.00051,0.0006,0.373,0.351,0.396,0.015,0.014,0.016,24.49,24.41,24.58,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.63,45.86,51.51,47.11,44.94,48.2,0,0,0,0,0,0,0.262,0,0.082,0.39,0.61,0.39,37.7
1406498400000,2014,7,2013,10,43,7,0.192,0.0708,0.121,7557.42,48.2,48.2,44.98,1,1,1,317.7,304.5,330.2,200.7,182.9,117,93,135,-8.12e-15,-2.842e-14,0,0.367,0.296,0.425,200.7,182.9,221.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.121,0.13,0.0128,0.0113,0.0146,0.00051,0.00045,0.00058,0.352,0.322,0.386,0.014,0.013,0.015,24.66,24.61,24.71,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.939,46.33,42.05,51.27,44.98,41.21,48.2,0,0,0,0,0,0,0.25,0,0.071,0.37,0.63,0.37,39.4
1407103200000,2014,8,2013,11,44,7,0.174,0.0562,0.118,7423.31,47.02,47.02,44.19,1,1,1,287.5,275.2,299.8,194.5,182.2,93,93,93,0,-2.842e-14,2.842e-14,0.324,0.31,0.338,194.5,182.2,206.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.125,0.0123,0.0112,0.0133,0.00049,0.00045,0.00053,0.338,0.316,0.36,0.013,0.013,0.014,24.81,24.74,24.88,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.09,42.21,47.98,44.19,41.37,47.02,0,0,0,0,0,0,0.245,0,0.056,0.32,0.68,0.32,42.7
1407708000000,2014,8,2013,11,45,7,0.158,0.0562,0.102,6387.32,40.5,40.5,38.02,1,1,1,261.7,252.5,271.7,168.7,159.5,93,93,93,0,0,0,0.356,0.342,0.368,168.7,159.5,178.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0101,0.00931,0.0109,0.0004,0.00037,0.00043,0.292,0.275,0.309,0.012,0.011,0.012,24.96,24.9,25.01,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.914,0.928,39.03,36.87,41.37,38.02,35.76,40.5,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.4
1408312800000,2014,8,2013,11,46,7,0.146,0.0562,0.0894,5558.85,35.08,35.08,33.09,1,1,1,240.7,232.6,249.5,147.7,139.6,93,93,93,0,0,0,0.387,0.373,0.4,147.7,139.6,156.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00831,0.00761,0.00906,0.00033,0.0003,0.00036,0.254,0.24,0.27,0.01,0.0094,0.011,25.1,25.03,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.19,36.17,33.09,31.23,35.08,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1408917600000,2014,8,2013,11,47,7,0.135,0.0562,0.0786,4875.4,30.67,30.67,29.02,1,1,1,222.9,216.4,230.1,129.9,123.4,93,93,93,2.03e-15,0,1.421e-14,0.418,0.404,0.43,129.9,123.4,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0953,0.1,0.00679,0.00624,0.00741,0.00027,0.00024,0.00029,0.222,0.211,0.235,0.0087,0.0083,0.0093,25.24,25.18,25.29,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.92,28.4,31.62,29.02,27.54,30.67,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.1
1409522400000,2014,9,2013,12,48,7,0.123,0.0435,0.0792,4939.82,31.81,31.81,29.4,1,1,1,203,193.8,213.4,131,121.8,72,72,72,-4.06e-15,-1.421e-14,0,0.355,0.337,0.372,131,121.8,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0926,0.0996,0.00689,0.0061,0.00777,0.00027,0.00024,0.0003,0.222,0.206,0.241,0.0087,0.008,0.0094,25.35,25.28,25.38,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.31,28.07,32.79,29.4,27.22,31.81,0,0,0,0,0,0,0.163,0,0.0438,0.35,0.64,0.36,40.2
1410127200000,2014,9,2013,12,49,7,0.11,0.0435,0.0668,4115.45,26.49,26.49,24.5,1,1,1,182.5,174.9,190.7,110.5,102.9,72,72,72,0,-1.421e-14,1.421e-14,0.395,0.377,0.412,110.5,102.9,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.086,0.0916,0.00514,0.00449,0.00584,0.0002,0.00018,0.00023,0.185,0.172,0.2,0.0073,0.0067,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.885,0.896,25.25,23.37,27.31,24.5,22.67,26.49,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1410732000000,2014,9,2013,12,50,7,0.101,0.0435,0.0572,3504.73,22.06,22.06,20.86,1,1,1,166.6,160.9,172.4,94.6,88.94,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.432,0.418,0.447,94.6,88.94,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.081,0.0851,0.00379,0.00331,0.00429,0.00015,0.00013,0.00017,0.157,0.147,0.167,0.0062,0.0058,0.0066,25.38,25.37,25.38,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.883,0.89,21.59,20.44,22.77,20.86,19.7,22.06,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
1411336800000,2014,9,2013,12,51,7,0.0927,0.0435,0.0492,3043.96,19.31,19.31,18.12,1,1,1,153.3,147.5,159,81.28,75.54,72,72,72,0,-1.421e-14,1.421e-14,0.47,0.453,0.488,81.28,75.54,87.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0804,0.00266,0.00217,0.00315,0.0001,0.000085,0.00012,0.133,0.123,0.143,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.932,0.926,0.939,0.961,0.96,0.963,0.896,0.892,0.902,18.85,17.66,20.05,18.12,16.95,19.31,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.8
1411941600000,2014,9,2013,12,52,7,0.0875,0.0349,0.0526,3227.96,20.73,20.73,19.21,1,1,1,144.6,142.9,146.2,86.93,72.8,57.71,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.356,0.497,86.93,72.8,94.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0753,0.0794,0.00314,0.00194,0.00375,0.00012,0.000076,0.00015,0.141,0.118,0.153,0.0055,0.0046,0.006,25.36,25.35,25.38,0.922,0.917,0.936,0.964,0.96,0.966,0.889,0.886,0.898,19.93,16.82,21.46,19.21,16.15,20.73,0,0,0,0,0,0,0.107,0,0.0349,0.4,0.6,0.4,36.9
1412546400000,2014,10,2014,1,1,7,0.0851,0.0314,0.0536,3295.69,20.34,20.34,19.62,1,1,1,140.7,137.2,144.3,88.7,85.15,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.36,0.379,88.7,85.15,92.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0762,0.0787,0.00329,0.00299,0.00359,0.00013,0.00012,0.00014,0.143,0.137,0.149,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.923,0.919,0.927,0.964,0.962,0.965,0.889,0.887,0.892,20.35,19.63,21.07,19.62,18.89,20.34,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1413151200000,2014,10,2014,1,2,7,0.082,0.0314,0.0506,3120.29,18.78,18.78,18.57,1,1,1,135.6,133.6,136.6,83.59,81.59,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.381,0.389,83.59,81.59,84.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0749,0.076,0.00285,0.00269,0.00294,0.00011,0.00011,0.00012,0.134,0.13,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.929,0.928,0.932,0.962,0.961,0.962,0.893,0.892,0.895,19.32,18.91,19.52,18.57,18.17,18.78,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
1413756000000,2014,10,2014,1,3,7,0.0781,0.0314,0.0467,2898.77,17.89,17.89,17.25,1,1,1,129.1,126.2,132.2,77.14,74.21,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.403,0.393,0.412,77.14,74.21,80.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0723,0.0744,0.00231,0.00206,0.00257,0.00009,0.000081,0.0001,0.122,0.117,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.899,0.896,0.902,17.97,17.3,18.63,17.25,16.6,17.89,0,0,0,0,0,0,0.0959,0,0.0314,0.4,0.6,0.4,37.1
1414360800000,2014,10,2014,1,4,7,0.0743,0.0311,0.0432,2642.25,16.52,16.52,15.73,1,1,1,122.8,120.5,125.9,71.42,68.47,51.43,50,52,0,0,0,0.419,0.408,0.432,71.42,68.47,73.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0722,0.00182,0.00157,0.00203,0.000071,0.000062,0.00008,0.112,0.107,0.117,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.921,0.905,0.935,0.96,0.96,0.96,0.884,0.869,0.897,16.38,15.43,17.21,15.73,14.81,16.52,0,0,0,0,0,0,0.0874,0,0.0311,0.42,0.58,0.42,35.6
1414965600000,2014,11,2014,2,5,7,0.0797,0.0302,0.0494,3057.31,19.41,19.41,18.2,1,1,1,131.7,125.1,137.7,81.72,75.12,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.38,0.363,0.4,81.72,75.12,87.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0723,0.0767,0.0027,0.00214,0.0032,0.00011,0.000084,0.00013,0.13,0.118,0.141,0.0051,0.0046,0.0055,25.37,25.36,25.38,0.932,0.924,0.94,0.961,0.96,0.963,0.895,0.89,0.903,18.93,17.58,20.15,18.2,16.88,19.41,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.4
1415570400000,2014,11,2014,2,6,7,0.089,0.0302,0.0588,3588.21,21.76,21.76,21.36,1,1,1,147.2,144,149.2,97.22,93.98,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.34,0.335,0.347,97.22,93.98,99.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0789,0.0808,0.00401,0.00374,0.00418,0.00016,0.00015,0.00016,0.158,0.152,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,22.08,21.42,22.47,21.36,20.7,21.76,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1416175200000,2014,11,2014,2,7,7,0.0882,0.0302,0.0579,3538.66,21.42,21.42,21.06,1,1,1,145.8,144.3,147.5,95.78,94.26,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.339,0.347,95.78,94.26,97.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.079,0.0802,0.00389,0.00376,0.00404,0.00015,0.00015,0.00016,0.155,0.153,0.158,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.913,0.917,0.967,0.966,0.968,0.885,0.884,0.886,21.79,21.48,22.14,21.06,20.75,21.42,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1416780000000,2014,11,2014,2,8,7,0.0891,0.0302,0.0588,3590.9,21.7,21.7,21.37,1,1,1,147.3,145.1,148.9,97.3,95.08,50,50,50,0,-1.421e-14,1.421e-14,0.34,0.336,0.345,97.3,95.08,98.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0793,0.0807,0.00402,0.00383,0.00416,0.00016,0.00015,0.00016,0.158,0.154,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.968,0.967,0.968,0.884,0.883,0.885,22.09,21.64,22.41,21.37,20.92,21.7,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1417384800000,2014,12,2014,3,9,7,0.0948,0.0357,0.0591,3617.77,23.67,23.67,21.53,1,1,1,156.7,147.5,166.1,97.72,88.54,59,59,59,-8.121e-15,-1.421e-14,0,0.377,0.355,0.4,97.72,88.54,107.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0784,0.085,0.00406,0.00328,0.00486,0.00016,0.00013,0.00019,0.16,0.144,0.177,0.0063,0.0056,0.0069,25.35,25.35,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.889,22.26,20.32,24.4,21.53,19.58,23.67,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.2
1417989600000,2014,12,2014,3,10,7,0.101,0.0357,0.0654,4016.69,24.58,24.58,23.91,1,1,1,167.1,164.5,170,108.1,105.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.353,0.347,0.359,108.1,105.5,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0844,0.0863,0.00494,0.00472,0.00518,0.00019,0.00018,0.0002,0.179,0.174,0.184,0.007,0.0068,0.0072,25.36,25.35,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.65,23.99,25.34,23.91,23.27,24.58,0,0,0,0,0,0,0.133,0,0.0356,0.35,0.65,0.35,39.8
1418594400000,2014,12,2014,3,11,7,0.106,0.0357,0.0705,4357.61,27.91,27.91,25.94,1,1,1,175.5,167.2,183.6,116.5,108.2,59,59,59,6.09e-15,0,1.421e-14,0.336,0.321,0.353,116.5,108.2,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0854,0.0912,0.00566,0.00495,0.00634,0.00022,0.00019,0.00025,0.194,0.179,0.208,0.0076,0.007,0.0081,25.36,25.36,25.36,0.922,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.74,24.67,28.77,25.94,23.93,27.91,0,0,0,0,0,0,0.144,0,0.0355,0.34,0.67,0.33,41.1
1419199200000,2014,12,2014,3,12,7,0.112,0.0357,0.0765,4763,28.95,28.95,28.35,1,1,1,185.5,183.1,188,126.5,124.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.318,0.314,0.322,126.5,124.1,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.091,0.0927,0.0065,0.0063,0.00672,0.00025,0.00025,0.00026,0.212,0.207,0.216,0.0083,0.0081,0.0084,25.36,25.36,25.36,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.23,28.63,29.84,28.35,27.77,28.95,0,0,0,0,0,0,0.158,0,0.0355,0.32,0.68,0.32,42.5
1419804000000,2014,12,2014,3,13,7,0.113,0.0405,0.073,4527.29,28.3,28.3,26.95,1,1,1,187.7,180.9,195.1,120.7,116.4,67,59,73,2.03e-15,0,1.421e-14,0.356,0.318,0.385,120.7,116.4,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.09,0.092,0.00601,0.00564,0.00648,0.00023,0.00022,0.00025,0.202,0.195,0.211,0.0079,0.0076,0.0083,25.37,25.36,25.38,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.78,26.72,29.17,26.95,25.92,28.3,0,0,0,0,0,0,0.15,0,0.04,0.36,0.65,0.35,40.1
