datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1482703200000,2016,12,2016,3,13,7,0.118,0.0369,0.0816,5096.93,31.09,31.09,30.34,1,1,1,195.9,192.7,200.6,134.9,127.6,61,59,73,2.03e-15,0,1.421e-14,0.311,0.299,0.364,134.9,127.6,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.094,0.0959,0.00721,0.00659,0.00748,0.00028,0.00026,0.00029,0.227,0.215,0.232,0.0089,0.0084,0.0091,25.36,25.36,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.28,29.52,32.05,30.34,28.63,31.09,0,0,0,0,0,0,0.169,0,0.0364,0.31,0.69,0.31,43.2
1483308000000,2017,1,2016,4,14,7,0.128,0.0442,0.0843,5266.28,32.2,32.2,31.35,1,1,1,212.5,204.7,216.2,139.5,131.7,73,73,73,0,0,0,0.344,0.338,0.357,139.5,131.7,143.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0954,0.0995,0.0076,0.00694,0.00792,0.0003,0.00027,0.00031,0.237,0.223,0.243,0.0093,0.0087,0.0095,25.29,25.26,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.32,30.48,33.19,31.35,29.57,32.2,0,0,0,0,0,0,0.174,0,0.0437,0.35,0.66,0.34,41.1
1483912800000,2017,1,2016,4,15,7,0.138,0.0442,0.0942,5896.59,38.14,38.14,35.1,1,1,1,228.7,220.3,241.6,155.7,147.3,73,73,73,0,0,0,0.319,0.302,0.331,155.7,147.3,168.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.108,0.00899,0.00827,0.0101,0.00035,0.00032,0.0004,0.266,0.251,0.289,0.01,0.0098,0.011,25.16,25.06,25.23,0.941,0.938,0.945,0.971,0.97,0.974,0.913,0.909,0.92,36.15,34.16,39.15,35.1,33.14,38.14,0,0,0,0,0,0,0.195,0,0.0438,0.32,0.68,0.32,42.7
1484517600000,2017,1,2016,4,16,7,0.158,0.0442,0.114,7189.21,46.01,46.01,42.79,1,1,1,260.9,245.7,274.7,187.9,172.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.28,0.266,0.297,187.9,172.7,201.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0117,0.0104,0.0129,0.00046,0.00041,0.00051,0.323,0.296,0.348,0.013,0.012,0.014,24.93,24.85,25.03,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.924,0.936,43.69,40.11,46.95,42.79,39.15,46.01,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
1485122400000,2017,1,2016,4,17,7,0.175,0.0442,0.13,8079.11,48.2,48.2,48.09,1,1,1,288.7,281,296.8,215.7,208,73,73,73,0,-2.842e-14,2.842e-14,0.253,0.246,0.26,215.7,208,223.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0141,0.0134,0.0148,0.00056,0.00053,0.00059,0.373,0.359,0.387,0.015,0.014,0.015,24.77,24.73,24.82,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.17,48.4,52.05,48.09,47.43,48.2,0,0,0,0,0,0,0.267,0,0.045,0.25,0.74,0.26,46.2
1485727200000,2017,1,2016,4,18,7,0.191,0.0493,0.142,8546.34,54.34,54.34,50.87,2,1,1.7142857142857142,316.1,298.2,334.3,234.5,224.1,81.57,73,85,4.06e-15,-2.842e-14,2.842e-14,0.258,0.241,0.275,234.5,224.1,249.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.128,0.138,0.0157,0.0148,0.0169,0.00063,0.00059,0.00068,0.292,0.242,0.39,0.012,0.0097,0.016,24.73,24.66,24.85,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.03,25.78,52.36,32.32,25.01,48.2,0,0,0,0,0,0,0.283,0,0.049,0.26,0.74,0.26,44.7
1486332000000,2017,2,2016,5,19,7,0.216,0.0514,0.165,9955.98,62.56,62.56,59.26,2,2,2,357,338.9,372.3,272,253.9,85,85,85,0,0,0,0.238,0.228,0.251,272,253.9,287.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.14,0.151,0.0274,0.0189,0.0346,0.0011,0.00076,0.0014,0.3,0.272,0.322,0.012,0.011,0.013,24.52,24.42,24.63,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,30.55,28.53,32.25,29.63,27.68,31.28,0,0,0,0,0,0,0.329,0,0.051,0.24,0.76,0.24,46.1
1486936800000,2017,2,2016,5,20,7,0.241,0.0514,0.19,11469,74.53,74.53,68.27,2,2,2,398.9,378.6,427.8,313.9,293.6,85,85,85,0,0,0,0.214,0.199,0.225,313.9,293.6,342.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.154,0.171,0.0472,0.0376,0.0608,0.0019,0.0015,0.0025,0.362,0.332,0.406,0.015,0.013,0.017,24.25,24.07,24.38,0.942,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.921,35.18,32.95,38.32,34.13,31.96,37.27,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
1487541600000,2017,2,2016,5,21,7,0.296,0.0514,0.244,14681.7,96.4,96.4,87.39,2,2,2,488.7,441.2,541.8,403.7,356.2,85,85,85,8.12e-15,0,5.684e-14,0.175,0.157,0.193,403.7,356.2,456.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.176,0.211,0.0896,0.0671,0.115,0.0037,0.0027,0.0048,0.497,0.426,0.577,0.021,0.017,0.024,23.7,23.39,23.99,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.926,0.939,44.76,39.77,50.17,43.7,38.8,48.2,0,0,0,0,0,0,0.486,0,0.052,0.17,0.82,0.18,49.6
1488146400000,2017,2,2016,5,22,7,0.383,0.0609,0.322,18533.8,126.2,126.2,110.3,3,2,2.857142857142857,633.6,560.7,718.2,532.9,475.7,100.7,85,107,1.624e-14,0,5.684e-14,0.159,0.146,0.177,532.9,475.7,611.2,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.256,0.22,0.302,0.158,0.124,0.209,0.0067,0.0052,0.009,0.612,0.534,0.729,0.026,0.022,0.031,22.96,22.5,23.27,0.951,0.946,0.956,0.975,0.97,0.98,0.926,0.918,0.937,40.46,35.6,51.9,39.07,34.53,48.2,0,0,0,0,0,0,0.613,0,0.061,0.16,0.84,0.16,48.4
1488751200000,2017,3,2016,6,23,7,0.514,0.0647,0.449,24650.4,167.5,167.5,146.7,4,3,3.2857142857142856,850.2,752.9,970.3,743.2,645.9,107,107,107,0,0,0,0.127,0.11,0.142,743.2,645.9,863.3,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.39,0.322,0.491,0.292,0.232,0.357,0.013,0.01,0.016,0.931,0.788,1.08,0.041,0.034,0.049,21.77,21.14,22.3,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.49,40.78,52.09,45.02,39.87,48.2,0,0,0,0,0,0,0.815,0,0.065,0.13,0.87,0.13,48
1489356000000,2017,3,2016,6,24,7,0.746,0.0647,0.634,31670.8,192.8,192.8,188.5,4,4,4,1234,1022,1444,1127,915.2,107,107,107,79.37,0,237.4,0.088,0.0741,0.105,1047,915.2,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.734,0.538,0.871,0.558,0.382,0.648,0.026,0.017,0.031,1.58,1.17,1.82,0.074,0.053,0.088,19.78,18.88,20.86,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.37,44.72,50.6,47.13,43.83,48.2,0,0,0,0,0,0,1.05,0,0.112,0.087,0.85,0.15,42.5
1489960800000,2017,3,2016,6,25,7,1.02,0.0761,0.665,30443.8,188,188,181.2,4,4,4,1694,1498,1913,1569,1391,125.9,107,129,468.5,290.9,683.6,0.0745,0.0674,0.0831,1100,1100,1100,990,990,990,970.1,969.5,970.8,19.9,19.2,20.5,0.914,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,18.02,17.31,18.68,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.23,44.3,47.96,45.3,43.41,47,0,0,0,0,0,0,1.01,0,0.355,0.075,0.65,0.35,29.8
1490565600000,2017,3,2016,6,26,7,1.3,0.0932,0.665,28051.5,171.1,171.1,167,4,4,4,2145,1987,2255,1991,1858,154.1,129,217,890.9,757.6,974.5,0.0714,0.0585,0.097,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.41,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.6,41.88,43.65,41.74,41.04,42.78,0,0,0,0,0,0,0.928,0,0.635,0.072,0.51,0.49,21.6
1491170400000,2017,4,2016,7,27,7,1.36,0.131,0.665,27636.6,165.2,165.2,164.5,4,4,4,2241,2215,2259,2024,1998,217,217,217,924.5,897.6,941.9,0.0968,0.0961,0.098,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.4,16.51,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.85,42.14,41.13,41.02,41.3,0,0,0,0,0,0,0.914,0,0.695,0.096,0.49,0.51,20.3
1491775200000,2017,4,2016,7,28,7,1.29,0.131,0.665,28095.1,169,169,167.2,4,4,4,2134,2065,2196,1917,1848,217,217,217,817.2,748.3,879.2,0.102,0.0988,0.105,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.55,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.66,42.26,43.11,41.81,41.41,42.25,0,0,0,0,0,0,0.929,0,0.625,0.1,0.52,0.48,21.8
1492380000000,2017,4,2016,7,29,7,1.17,0.113,0.665,29031.2,175.8,175.8,172.8,4,4,4,1939,1850,2033,1751,1702,187.4,148,217,651.1,602,716,0.0962,0.0777,0.112,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.95,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.08,43.32,44.85,43.2,42.45,43.95,0,0,0,0,0,0,0.96,0,0.505,0.097,0.57,0.43,24.8
1492984800000,2017,4,2016,7,30,7,1.05,0.0895,0.665,30230,182.7,182.7,179.9,4,4,4,1730,1650,1819,1582,1502,148,148,148,482.3,402.3,570.9,0.0856,0.0814,0.0897,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.9,17.61,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.9,45.12,46.61,44.99,44.22,45.68,0,0,0,0,0,0,1,0,0.385,0.085,0.63,0.37,28.8
1493589600000,2017,5,2016,8,31,7,0.958,0.116,0.665,31080.4,186.2,186.2,185,4,4,4,1584,1549,1627,1392,1357,192,192,192,291.8,257.1,335.2,0.121,0.118,0.124,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.91,0.907,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.39,18.24,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.19,46.82,47.5,46.25,45.88,46.55,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.4
1494194400000,2017,5,2016,8,32,7,0.929,0.116,0.665,31356,187,187,186.6,4,4,4,1536,1527,1546,1344,1335,192,192,192,244.2,234.6,253.8,0.125,0.124,0.126,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.905,0.903,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.55,18.51,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.53,47.7,46.66,46.58,46.74,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1494799200000,2017,5,2016,8,33,7,0.899,0.116,0.665,31681.4,190.3,190.3,188.6,4,4,4,1486,1441,1523,1294,1249,192,192,192,193.8,149.2,231.4,0.129,0.126,0.133,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.88,0.859,0.901,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.73,18.59,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.11,47.73,48.54,47.14,46.78,47.57,0,0,0,0,0,0,1.05,0,0.234,0.13,0.74,0.26,35.2
1495404000000,2017,5,2016,8,34,7,0.81,0.116,0.659,32252.3,192.8,192.8,192,4,4,4,1339,1240,1426,1147,1048,192,192,192,57.07,0,133.7,0.144,0.135,0.155,1090,1048,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.805,0.72,0.853,0.625,0.53,0.648,0.03,0.025,0.031,1.73,1.54,1.8,0.082,0.072,0.087,19.31,18.95,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.16,48.57,49.87,47.99,47.6,48.2,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,39.8
1496008800000,2017,5,2016,8,35,7,0.68,0.105,0.575,29974.8,186.8,186.8,178.4,4,4,4,1125,1050,1208,950.8,889.3,174.3,161,192,-1.624e-14,-1.137e-13,1.137e-13,0.155,0.144,0.167,950.8,889.3,1016,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.59,0.528,0.674,0.403,0.369,0.459,0.019,0.017,0.021,1.26,1.14,1.42,0.058,0.052,0.066,20.45,20.03,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.52,43.32,47.66,44.61,42.45,46.71,0,0,0,0,0,0,0.991,0,0.105,0.15,0.85,0.15,44.1
1496613600000,2017,6,2016,9,36,7,0.588,0.0974,0.49,26116.3,166.2,166.2,155.5,4,3,3.7142857142857144,971.6,921.2,1027,810.6,760.2,161,161,161,0,0,0,0.166,0.157,0.175,810.6,760.2,866.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.456,0.409,0.506,0.331,0.307,0.358,0.015,0.014,0.016,1.03,0.972,1.1,0.046,0.044,0.05,21.19,20.91,21.42,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.85,39.46,51.75,42.31,38.47,48.2,0,0,0,0,0,0,0.864,0,0.098,0.17,0.83,0.17,44.4
1497218400000,2017,6,2016,9,37,7,0.521,0.0974,0.424,23494.3,144.6,144.6,139.8,3,3,3,862.1,823.8,905.5,701.1,662.8,161,161,161,0,0,0,0.187,0.178,0.195,701.1,662.8,744.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.34,0.395,0.269,0.244,0.298,0.012,0.011,0.013,0.891,0.824,0.971,0.039,0.036,0.043,21.76,21.51,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.71,45.55,50.08,46.62,44.64,48.2,0,0,0,0,0,0,0.777,0,0.097,0.19,0.81,0.19,45.1
1497823200000,2017,6,2016,9,38,7,0.478,0.0974,0.381,21514.7,132.4,132.4,128.1,3,3,3,790.1,767.4,814.8,629.1,606.4,161,161,161,0,0,0,0.204,0.198,0.21,629.1,606.4,653.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.308,0.334,0.221,0.206,0.238,0.0096,0.0089,0.01,0.767,0.729,0.809,0.033,0.032,0.035,22.17,22.03,22.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.56,42.2,45.03,42.69,41.35,44.13,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1498428000000,2017,6,2016,9,39,7,0.435,0.102,0.334,19000.9,121.6,121.6,113.1,3,3,3,719.6,686.2,754.6,551.5,500.2,168.1,161,186,1.624e-14,0,5.684e-14,0.234,0.213,0.271,551.5,500.2,593.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.277,0.25,0.3,0.169,0.135,0.198,0.0073,0.0058,0.0086,0.637,0.553,0.707,0.027,0.024,0.031,22.58,22.37,22.8,0.951,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.69,35.28,41.41,37.7,34.22,40.54,0,0,0,0,0,0,0.628,0,0.101,0.23,0.77,0.23,43.7
1499032800000,2017,7,2016,10,40,7,0.391,0.112,0.278,15977.2,96.4,96.4,95.1,2,2,2,645.8,617,675.5,459.8,431,186,186,186,-1.624e-14,-5.684e-14,0,0.288,0.275,0.301,459.8,431,489.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.227,0.212,0.244,0.116,0.102,0.13,0.0049,0.0043,0.0056,0.596,0.548,0.647,0.025,0.023,0.028,22.92,22.75,23.08,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,46.68,52.21,47.55,45.75,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1499637600000,2017,7,2016,10,41,7,0.353,0.112,0.24,14240.1,89.72,89.72,84.76,2,2,2,583.3,558.8,608,397.3,372.8,186,186,186,0,-5.684e-14,5.684e-14,0.319,0.306,0.333,397.3,372.8,422,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.209,0.0865,0.075,0.0982,0.0036,0.0031,0.0041,0.497,0.461,0.534,0.021,0.019,0.023,23.28,23.13,23.42,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.26,40.74,45.78,42.38,39.83,44.86,0,0,0,0,0,0,0.471,0,0.113,0.32,0.68,0.32,40.3
1500242400000,2017,7,2016,10,42,7,0.321,0.112,0.208,12328.6,78.14,78.14,73.38,2,2,2,530.3,509.3,552,344.3,323.3,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.351,0.337,0.365,344.3,323.3,365.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0615,0.0516,0.0717,0.0026,0.0021,0.003,0.418,0.386,0.45,0.017,0.016,0.019,23.6,23.47,23.72,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.74,35.52,40.03,36.69,34.45,39.07,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1500847200000,2017,7,2016,10,43,7,0.293,0.112,0.181,10722.3,67.72,67.72,63.82,2,2,2,484.9,466.9,503.6,298.9,280.9,186,186,186,0,0,0,0.384,0.369,0.398,298.9,280.9,317.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0401,0.0316,0.0489,0.0017,0.0013,0.002,0.35,0.323,0.378,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.94,34.91,31.91,30.01,33.86,0,0,0,0,0,0,0.355,0,0.112,0.38,0.62,0.38,36.6
1501452000000,2017,7,2016,10,44,7,0.268,0.0964,0.171,10206.9,64.54,64.54,60.76,2,2,2,442.4,424,461.2,282.9,269,159.4,155,186,0,0,0,0.36,0.34,0.403,282.9,269,300.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.152,0.163,0.0326,0.026,0.0408,0.0013,0.0011,0.0017,0.323,0.302,0.349,0.013,0.012,0.014,24.09,24,24.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.32,29.8,33.27,30.38,28.91,32.27,0,0,0,0,0,0,0.338,0,0.097,0.36,0.64,0.36,38.1
1502056800000,2017,8,2016,11,45,7,0.243,0.0937,0.15,8934.84,56.58,56.58,53.18,2,2,2,402.6,387.1,418.2,247.6,232.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.371,0.4,247.6,232.1,263.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0181,0.0155,0.0232,0.00074,0.00063,0.00095,0.272,0.254,0.293,0.011,0.01,0.012,24.32,24.22,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.41,25.66,29.17,26.59,24.89,28.29,0,0,0,0,0,0,0.295,0,0.093,0.39,0.62,0.38,36.8
1502661600000,2017,8,2016,11,46,7,0.224,0.0937,0.13,7959.79,48.2,48.2,47.38,1,1,1,369.6,357.3,382.4,214.6,202.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.419,0.405,0.434,214.6,202.3,227.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.014,0.0129,0.0151,0.00057,0.00052,0.00061,0.379,0.357,0.402,0.015,0.014,0.016,24.37,24.29,24.46,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.08,46.34,51.91,47.38,45.41,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.5
1503266400000,2017,8,2016,11,47,7,0.207,0.0937,0.113,7033.52,44.5,44.5,41.87,1,1,1,341.6,330.7,353.2,186.6,175.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.454,0.439,0.469,186.6,175.7,198.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0107,0.0126,0.00047,0.00043,0.00051,0.329,0.31,0.35,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.75,40.24,45.41,41.87,39.29,44.5,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1503871200000,2017,8,2016,11,48,7,0.191,0.0842,0.107,6669.51,44.23,44.23,39.7,1,1,1,316.2,303.1,327.2,177.1,162.6,139.1,118,155,-4.06e-15,-2.842e-14,0,0.439,0.376,0.488,177.1,162.6,195.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0108,0.00957,0.0124,0.00043,0.00038,0.00049,0.31,0.286,0.341,0.012,0.011,0.014,24.71,24.66,24.76,0.948,0.943,0.953,0.976,0.97,0.98,0.925,0.915,0.934,40.68,37.2,45.14,39.7,36.09,44.23,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,34.9
1504476000000,2017,9,2016,12,49,7,0.173,0.0714,0.102,6337.57,40.78,40.78,37.72,1,1,1,286.1,273.9,298.5,168.1,155.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.413,0.395,0.431,168.1,155.9,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.117,0.01,0.009,0.0111,0.0004,0.00036,0.00044,0.292,0.27,0.314,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.929,38.73,35.87,41.63,37.72,34.79,40.78,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.6
1505080800000,2017,9,2016,12,50,7,0.158,0.0714,0.0863,5341.41,33.99,33.99,31.79,1,1,1,260.7,251.7,270.3,142.7,133.7,118,118,118,4.06e-15,0,2.842e-14,0.453,0.437,0.469,142.7,133.7,152.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.00788,0.00712,0.0087,0.00031,0.00028,0.00034,0.247,0.231,0.264,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.78,30.65,35.04,31.79,29.73,33.99,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1505685600000,2017,9,2016,12,51,7,0.145,0.0714,0.0739,4549.37,29.04,29.04,27.08,1,1,1,240.2,232.3,248.7,122.2,114.3,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.491,0.474,0.508,122.2,114.3,130.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0935,0.0993,0.00613,0.00547,0.00686,0.00024,0.00022,0.00027,0.21,0.196,0.225,0.0083,0.0077,0.0089,25.15,25.08,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.92,26.04,29.94,27.08,25.26,29.04,0,0,0,0,0,0,0.15,0,0.0711,0.49,0.51,0.49,31.4
1506290400000,2017,9,2016,12,52,7,0.135,0.0696,0.0654,4007.38,26.77,26.77,23.85,1,1,1,223.2,217.3,229.8,108.2,101.2,115,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.515,0.446,0.538,108.2,101.2,120.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0911,0.0889,0.0939,0.00494,0.00435,0.00597,0.00019,0.00017,0.00023,0.185,0.172,0.205,0.0072,0.0068,0.008,25.28,25.23,25.31,0.917,0.912,0.925,0.97,0.969,0.97,0.889,0.884,0.898,24.59,22.91,27.6,23.85,22.2,26.77,0,0,0,0,0,0,0.133,0,0.0696,0.52,0.48,0.52,29.7
1506895200000,2017,10,2017,1,1,7,0.129,0.0587,0.0699,4316.13,26.32,26.32,25.69,1,1,1,212.7,210.7,215.3,115.7,113.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.45,0.46,115.7,113.7,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.0915,0.0932,0.00558,0.00541,0.00581,0.00022,0.00021,0.00023,0.196,0.193,0.201,0.0077,0.0076,0.0079,25.33,25.31,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.49,26.01,27.14,25.69,25.23,26.32,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.5
1507500000000,2017,10,2017,1,2,7,0.127,0.0587,0.068,4188.49,25.88,25.88,24.93,1,1,1,209.4,205.2,213.4,112.4,108.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.454,0.473,112.4,108.2,116.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0896,0.0925,0.00531,0.00495,0.00565,0.00021,0.00019,0.00022,0.191,0.183,0.198,0.0075,0.0072,0.0078,25.35,25.32,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.7,24.69,26.68,24.93,23.95,25.88,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1508104800000,2017,10,2017,1,3,7,0.12,0.0545,0.0654,1867.13,27.25,27.25,11.11,1,1,1,198.4,193.5,203.9,108.2,99.21,90.14,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.375,0.494,108.2,99.21,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0864,0.0919,0.00495,0.00418,0.00611,0.00019,0.00016,0.00024,0.182,0.167,0.205,0.0071,0.0065,0.008,25.41,25.38,25.43,0.395,0,0.926,0.416,0,0.97,0.383,0,0.898,11.46,0,28.09,11.11,0,27.25,0,4,0,0,0.571,0,0.0617,0.571,0.0546,0.45,0.55,0.45,15.6
1508709600000,2017,10,2017,1,4,7,0.114,0.0442,0.0703,4345.99,26.58,26.58,25.87,1,1,1,189.2,187.7,192.1,116.2,114.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.38,0.389,116.2,114.7,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0894,0.091,0.00563,0.0055,0.00587,0.00022,0.00022,0.00023,0.195,0.192,0.2,0.0076,0.0075,0.0078,25.38,25.38,25.38,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.67,26.31,27.4,25.87,25.52,26.58,0,0,0,0,0,0,0.144,0,0.0437,0.39,0.62,0.38,38.1
1509314400000,2017,10,2017,1,5,7,0.115,0.0416,0.0734,4559.41,28.95,28.95,27.14,1,1,1,190.2,186.4,195.9,121.4,113.6,68.71,67,73,0,-1.421e-14,1.421e-14,0.361,0.342,0.391,121.4,113.6,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0934,0.00607,0.00541,0.00671,0.00024,0.00021,0.00026,0.204,0.19,0.217,0.008,0.0074,0.0085,25.38,25.37,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.98,26.03,29.84,27.14,25.25,28.95,0,0,0,0,0,0,0.151,0,0.0416,0.36,0.64,0.36,39.6
1509919200000,2017,11,2017,2,6,7,0.12,0.0405,0.0797,4973.51,31.48,31.48,29.6,1,1,1,198.8,192.7,206.9,131.8,125.7,67,67,67,-2.03e-15,-1.421e-14,0,0.337,0.324,0.348,131.8,125.7,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0922,0.0972,0.00695,0.00643,0.00764,0.00027,0.00025,0.0003,0.222,0.211,0.236,0.0087,0.0082,0.0092,25.36,25.32,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.52,29.04,32.46,29.6,28.17,31.48,0,0,0,0,0,0,0.164,0,0.0403,0.34,0.66,0.34,41.4
1510524000000,2017,11,2017,2,7,7,0.123,0.0405,0.0828,5172.09,31.42,31.42,30.79,1,1,1,203.8,201.1,206.6,136.8,134.1,67,67,67,0,0,0,0.329,0.324,0.333,136.8,134.1,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0952,0.0972,0.00738,0.00715,0.00762,0.00029,0.00028,0.0003,0.231,0.226,0.236,0.009,0.0088,0.0092,25.35,25.32,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.74,31.1,32.39,30.79,30.17,31.42,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42
1511128800000,2017,11,2017,2,8,7,0.124,0.0317,0.0927,5825.96,37.49,37.49,34.68,1,1,1,205.7,197.3,215.1,153.2,132.2,52.43,50,67,0,0,0,0.256,0.232,0.336,153.2,132.2,165.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0945,0.104,0.00877,0.00699,0.00978,0.00034,0.00027,0.00038,0.258,0.223,0.279,0.01,0.0087,0.011,25.3,25.23,25.38,0.939,0.931,0.943,0.971,0.97,0.973,0.912,0.903,0.918,35.72,30.64,38.53,34.68,29.72,37.49,0,0,0,0,0,0,0.193,0,0.0313,0.26,0.75,0.25,47
1511733600000,2017,11,2017,2,9,7,0.124,0.0326,0.0918,5764.94,36.74,36.74,34.32,1,1,1,205.6,201.7,212.1,151.8,142.7,53.86,50,59,0,0,0,0.262,0.236,0.293,151.8,142.7,162.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0975,0.103,0.00865,0.00788,0.00953,0.00034,0.00031,0.00037,0.256,0.241,0.274,0.01,0.0094,0.011,25.31,25.25,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.37,33.18,37.83,34.32,32.19,36.74,0,0,0,0,0,0,0.191,0,0.0322,0.26,0.74,0.26,46.5
1512338400000,2017,12,2017,3,10,7,0.129,0.0357,0.0935,5865.71,37.07,37.07,34.91,1,1,1,213.6,203.6,222.7,154.6,144.6,59,59,59,0,0,0,0.276,0.265,0.29,154.6,144.6,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0982,0.105,0.00889,0.00804,0.00967,0.00035,0.00031,0.00038,0.262,0.244,0.278,0.01,0.0095,0.011,25.26,25.19,25.33,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,35.98,33.64,38.14,34.91,32.63,37.07,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
1512943200000,2017,12,2017,3,11,7,0.137,0.0357,0.101,6386.72,38.9,38.9,38.02,1,1,1,226.6,224.7,230.1,167.6,165.7,59,59,59,0,0,0,0.26,0.256,0.263,167.6,165.7,171.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.106,0.108,0.00999,0.00983,0.0103,0.00039,0.00039,0.00041,0.285,0.282,0.291,0.011,0.011,0.011,25.16,25.13,25.17,0.944,0.944,0.945,0.974,0.973,0.976,0.92,0.918,0.922,39.03,38.59,39.87,38.02,37.54,38.9,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1513548000000,2017,12,2017,3,12,7,0.145,0.0357,0.109,6910.54,42.4,42.4,41.13,1,1,1,239.2,234.2,244.6,180.2,175.2,59,59,59,0,0,0,0.247,0.241,0.252,180.2,175.2,185.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0111,0.0106,0.0115,0.00044,0.00042,0.00046,0.308,0.299,0.317,0.012,0.012,0.013,25.06,25.02,25.1,0.948,0.947,0.95,0.98,0.978,0.98,0.929,0.926,0.931,41.99,40.83,43.26,41.13,39.92,42.4,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1514152800000,2017,12,2017,3,13,7,0.155,0.0357,0.12,7607.55,46.5,46.5,45.28,1,1,1,257.1,249.3,262.4,198.1,190.3,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.225,0.237,198.1,190.3,203.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.114,0.119,0.0126,0.0119,0.013,0.0005,0.00047,0.00052,0.34,0.326,0.349,0.013,0.013,0.014,24.93,24.9,24.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.21,44.35,47.45,45.28,43.46,46.5,0,0,0,0,0,0,0.252,0,0.035,0.23,0.77,0.23,49.1
1514757600000,2018,1,2017,4,14,7,0.167,0.0442,0.123,7774.17,47.74,47.74,46.27,1,1,1,275.9,266.5,282.3,202.9,193.5,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.265,0.259,0.274,202.9,193.5,209.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.117,0.123,0.013,0.0122,0.0135,0.00052,0.00048,0.00054,0.35,0.333,0.361,0.014,0.013,0.014,24.85,24.81,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.22,45.01,48.71,46.27,44.11,47.74,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1515362400000,2018,1,2017,4,15,7,0.181,0.0442,0.136,8335.15,51.84,51.84,49.61,2,1,1.5714285714285714,298.5,284.3,310.5,225.5,211.3,73,73,73,4.06e-15,0,2.842e-14,0.245,0.235,0.257,225.5,211.3,237.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.124,0.133,0.0149,0.0137,0.0159,0.00059,0.00054,0.00064,0.301,0.241,0.385,0.012,0.0096,0.015,24.8,24.73,24.85,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.51,25.68,51.8,35.13,24.91,48.2,0,0,0,0,0,0,0.276,0,0.045,0.24,0.75,0.25,46.1
1515967200000,2018,1,2017,4,16,7,0.198,0.0442,0.154,9318.57,56.96,56.96,55.47,2,2,2,326.9,315.7,333.8,253.9,242.7,73,73,73,0,0,0,0.223,0.219,0.231,253.9,242.7,260.8,990,990,990,965,965,965.1,25,24.9,25,0.139,0.135,0.141,0.0195,0.0164,0.0221,0.00078,0.00065,0.00089,0.272,0.257,0.282,0.011,0.01,0.011,24.69,24.65,24.76,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.59,27.32,29.36,27.73,26.5,28.48,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1516572000000,2018,1,2017,4,17,7,0.21,0.0442,0.166,10049.9,61.88,61.88,59.82,2,2,2,347,337.3,356.4,274,264.3,73,73,73,0,0,0,0.21,0.205,0.216,274,264.3,283.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.142,0.149,0.0283,0.0237,0.0328,0.0011,0.00095,0.0013,0.301,0.287,0.316,0.012,0.012,0.013,24.56,24.5,24.63,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,30.84,29.76,31.89,29.91,28.87,30.94,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.9
1517176800000,2018,1,2017,4,18,7,0.224,0.0483,0.175,10616.9,64.63,64.63,63.2,2,2,2,369.8,358.9,381.9,289.9,284.6,79.86,73,85,0,0,0,0.216,0.201,0.23,289.9,284.6,296.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.15,0.155,0.0359,0.0333,0.0391,0.0014,0.0013,0.0016,0.326,0.318,0.337,0.013,0.013,0.014,24.43,24.35,24.49,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,32.58,31.94,33.31,31.6,30.99,32.31,0,0,0,0,0,0,0.351,0,0.049,0.22,0.78,0.22,47.4
1517781600000,2018,2,2017,5,19,7,0.249,0.0514,0.198,11952.8,76.48,76.48,71.15,2,2,2,412.3,388.7,436.3,327.3,303.7,85,85,85,0,0,0,0.206,0.195,0.219,327.3,303.7,351.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0535,0.0424,0.0648,0.0022,0.0017,0.0027,0.382,0.347,0.418,0.016,0.014,0.017,24.16,24.02,24.31,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.63,34.06,39.24,35.57,33.04,38.24,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1518386400000,2018,2,2017,5,20,7,0.292,0.0514,0.241,14531,96.01,96.01,86.49,2,2,2,482.8,443.1,529.5,397.8,358.1,85,85,85,0,0,0,0.177,0.161,0.192,397.8,358.1,444.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.176,0.207,0.0868,0.068,0.109,0.0036,0.0028,0.0045,0.488,0.429,0.558,0.02,0.018,0.023,23.74,23.46,23.98,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.927,0.939,44.16,39.98,48.98,43.25,39.02,48,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1518991200000,2018,2,2017,5,21,7,0.384,0.0514,0.333,19194.9,133.6,133.6,114.3,3,2,2.857142857142857,635.1,551.1,734.9,550.1,466.1,85,85,85,0,0,0,0.135,0.116,0.154,550.1,466.1,649.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.215,0.319,0.17,0.119,0.235,0.0072,0.005,0.01,0.637,0.521,0.789,0.027,0.022,0.034,22.93,22.37,23.33,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.62,35.22,51.02,40.38,34.16,48.2,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50
1519596000000,2018,2,2017,5,22,7,0.529,0.0666,0.463,25320.7,168.2,168.2,150.7,4,3,3.4285714285714284,875.3,771.2,1002,765.2,686.2,110.1,85,129,0,0,0,0.125,0.103,0.149,765.2,686.2,873.1,990,990,990,967.4,967,967.9,22.6,22.1,23,0.405,0.34,0.505,0.306,0.259,0.362,0.014,0.011,0.016,0.958,0.85,1.1,0.042,0.037,0.05,21.64,20.99,22.16,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.78,39.33,50.64,44.5,38.33,48.2,0,0,0,0,0,0,0.837,0,0.066,0.13,0.88,0.12,47.9
1520200800000,2018,3,2017,6,23,7,0.687,0.078,0.608,31212.2,192.8,192.8,185.8,4,4,4,1136,1040,1237,1007,911,129,129,129,1.119,-1.137e-13,7.83,0.114,0.104,0.124,1006,911,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.651,0.54,0.784,0.478,0.38,0.648,0.022,0.017,0.03,1.41,1.17,1.73,0.065,0.053,0.081,20.27,19.62,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.67,44.4,50.49,46.45,43.51,48.2,0,0,0,0,0,0,1.03,0,0.079,0.11,0.89,0.11,45.4
1520805600000,2018,3,2017,6,24,7,0.82,0.078,0.665,32302.3,192.8,192.8,192.3,4,4,4,1356,1275,1419,1227,1146,129,129,129,126.6,45.65,190.5,0.0953,0.0909,0.101,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.834,0.8,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.81,0.085,0.082,0.087,19.2,18.97,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.34,48.72,50.13,48.07,47.75,48.2,0,0,0,0,0,0,1.07,0,0.155,0.095,0.81,0.19,39.4
1521410400000,2018,3,2017,6,25,7,0.88,0.078,0.665,31866.1,190.6,190.6,189.7,4,4,4,1454,1429,1473,1325,1300,129,129,129,225.2,199.8,243.6,0.0887,0.0876,0.0903,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.875,0.864,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.84,18.77,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.39,48.21,48.63,47.42,47.25,47.66,0,0,0,0,0,0,1.05,0,0.215,0.089,0.76,0.24,36.2
1522015200000,2018,3,2017,6,26,7,0.9,0.0797,0.665,31647.4,188.9,188.9,188.4,4,4,4,1488,1476,1507,1356,1347,131.7,129,148,256.2,246.7,268.9,0.0885,0.0861,0.0982,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.893,0.884,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.86,0.09,0.089,0.091,18.71,18.64,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.85,48.18,47.09,46.89,47.22,0,0,0,0,0,0,1.05,0,0.235,0.089,0.74,0.26,35.2
1522620000000,2018,4,2017,7,27,7,0.944,0.0895,0.665,31206.5,187.2,187.2,185.8,4,4,4,1561,1517,1614,1413,1369,148,148,148,312.7,269,366.1,0.0949,0.0917,0.0976,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.912,0.909,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.46,18.28,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,46.92,47.77,46.44,45.98,46.81,0,0,0,0,0,0,1.03,0,0.279,0.095,0.7,0.3,33.1
1523224800000,2018,4,2017,7,28,7,1.03,0.0895,0.665,30381.2,183.2,183.2,180.8,4,4,4,1704,1637,1764,1556,1489,148,148,148,456.2,389.1,516.3,0.0869,0.0839,0.0904,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.98,17.79,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.13,45.6,46.72,45.21,44.69,45.79,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1523829600000,2018,4,2017,7,29,7,1.11,0.0895,0.665,29634.6,178.2,178.2,176.4,4,4,4,1833,1781,1885,1685,1633,148,148,148,584.8,533.3,636.7,0.0808,0.0785,0.0831,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.4,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,45,44.54,45.45,44.1,43.65,44.54,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1524434400000,2018,4,2017,7,30,7,1.18,0.0895,0.665,28931.2,174,174,172.2,4,4,4,1955,1902,2008,1807,1754,148,148,148,706.9,654.1,760,0.0757,0.0737,0.0778,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.01,17.34,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.48,44.39,43.05,42.61,43.5,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1525039200000,2018,4,2017,7,31,7,1.25,0.112,0.665,28402.9,170,170,169.1,4,4,4,2062,2026,2080,1876,1852,185.7,148,192,776.5,751.7,787.7,0.09,0.0731,0.0939,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.83,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.13,43.02,43.37,42.27,42.15,42.5,0,0,0,0,0,0,0.939,0,0.585,0.09,0.53,0.47,22.7
1525644000000,2018,5,2017,8,32,7,1.21,0.138,0.665,28708.8,173.5,173.5,170.9,4,4,4,1999,1916,2065,1771,1640,228,192,276,670.5,540.1,773.3,0.115,0.093,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.87,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.59,43.11,44.27,42.72,42.25,43.38,0,0,0,0,0,0,0.949,0,0.545,0.11,0.55,0.45,23.7
1526248800000,2018,5,2017,8,33,7,1.08,0.167,0.665,29924.3,181.7,181.7,178.1,4,4,4,1783,1680,1885,1507,1404,276,276,276,407.3,304.2,508.7,0.155,0.146,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.4,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.54,46.35,44.53,43.65,45.43,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1526853600000,2018,5,2017,8,34,7,0.945,0.167,0.665,31228.2,189.1,189.1,185.9,4,4,4,1562,1476,1650,1286,1200,276,276,276,186.4,99.74,274.3,0.177,0.167,0.187,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.894,0.859,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.47,18.16,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.61,48.25,46.47,45.68,47.28,0,0,0,0,0,0,1.03,0,0.28,0.18,0.7,0.3,33
1527458400000,2018,5,2017,8,35,7,0.807,0.137,0.656,32144,192.8,192.8,191.3,4,4,4,1334,1202,1447,1107,1041,226.7,161,276,22.72,0,71.48,0.168,0.125,0.206,1084,1041,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.793,0.707,0.847,0.613,0.516,0.648,0.029,0.024,0.031,1.7,1.51,1.8,0.081,0.07,0.087,19.35,18.89,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.02,48.28,49.99,47.83,47.32,48.2,0,0,0,0,0,0,1.06,0,0.151,0.17,0.81,0.19,39.8
1528063200000,2018,6,2017,9,36,7,0.65,0.0974,0.553,29119.8,186.5,186.5,173.3,4,4,4,1075,997.2,1166,914.3,836.2,161,161,161,-3.248e-14,-1.137e-13,1.137e-13,0.15,0.138,0.161,914.3,836.2,1005,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.553,0.479,0.653,0.383,0.344,0.434,0.018,0.016,0.02,1.19,1.05,1.37,0.054,0.047,0.063,20.68,20.21,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.23,41.19,47.58,43.33,40.31,46.62,0,0,0,0,0,0,0.963,0,0.097,0.15,0.85,0.15,44.8
1528668000000,2018,6,2017,9,37,7,0.558,0.0974,0.461,24774.8,157.6,157.6,147.5,4,3,3.2857142857142856,922.6,875.2,975.1,761.6,714.2,161,161,161,0,0,0,0.175,0.165,0.184,761.6,714.2,814.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.411,0.369,0.459,0.306,0.278,0.333,0.014,0.012,0.015,0.975,0.911,1.03,0.044,0.04,0.046,21.43,21.19,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.18,39.46,51.75,45.45,38.47,48.2,0,0,0,0,0,0,0.819,0,0.097,0.17,0.83,0.17,44.4
1529272800000,2018,6,2017,9,38,7,0.497,0.0974,0.4,22436.1,140.1,140.1,133.5,3,3,3,821.9,788.7,860.7,660.9,627.7,161,161,161,0,0,0,0.196,0.187,0.204,660.9,627.7,699.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.32,0.361,0.243,0.22,0.268,0.011,0.0096,0.012,0.821,0.765,0.886,0.036,0.033,0.039,21.99,21.77,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.48,47.64,44.52,42.61,46.69,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.1
1529877600000,2018,6,2017,9,39,7,0.455,0.0995,0.355,20180.2,126.6,126.6,120.1,3,3,3,751.6,717.9,781.6,587.1,531.9,164.6,161,186,0,0,0,0.219,0.206,0.259,587.1,531.9,620.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.268,0.316,0.193,0.156,0.216,0.0084,0.0067,0.0094,0.697,0.606,0.753,0.03,0.026,0.033,22.4,22.22,22.62,0.953,0.949,0.955,0.977,0.97,0.98,0.932,0.921,0.936,40.96,37.34,43.05,40.04,36.23,42.19,0,0,0,0,0,0,0.667,0,0.1,0.22,0.78,0.22,44.4
1530482400000,2018,7,2017,10,40,7,0.409,0.112,0.296,16786.3,106.6,106.6,99.92,3,2,2.4285714285714284,675.6,645.5,706.7,489.6,459.5,186,186,186,8.12e-15,0,5.684e-14,0.275,0.263,0.288,489.6,459.5,520.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.227,0.262,0.131,0.116,0.149,0.0056,0.0049,0.0064,0.599,0.552,0.646,0.026,0.024,0.028,22.8,22.69,22.92,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.43,35.26,52.19,42.49,34.21,48.2,0,0,0,0,0,0,0.555,0,0.113,0.27,0.72,0.28,41
1531087200000,2018,7,2017,10,41,7,0.368,0.112,0.256,15106.8,95.19,95.19,89.92,2,2,2,609.1,583.4,635.9,423.1,397.4,186,186,186,0,-5.684e-14,5.684e-14,0.306,0.292,0.319,423.1,397.4,449.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.2,0.221,0.0987,0.0866,0.111,0.0042,0.0036,0.0047,0.536,0.497,0.579,0.023,0.021,0.025,23.13,22.98,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.88,43.3,48.56,44.96,42.43,47.59,0,0,0,0,0,0,0.5,0,0.112,0.3,0.7,0.3,41.1
1531692000000,2018,7,2017,10,42,7,0.335,0.112,0.222,13173.4,83.25,83.25,78.41,2,2,2,553.2,531.2,575.5,367.2,345.2,186,186,186,0,-5.684e-14,5.684e-14,0.336,0.323,0.35,367.2,345.2,389.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.197,0.0723,0.0619,0.0828,0.003,0.0026,0.0035,0.452,0.419,0.486,0.019,0.017,0.02,23.46,23.32,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.934,40.16,37.85,42.48,39.21,36.76,41.63,0,0,0,0,0,0,0.436,0,0.113,0.33,0.66,0.34,39.3
1532296800000,2018,7,2017,10,43,7,0.306,0.112,0.193,11439.9,72.01,72.01,68.09,2,2,2,505.4,486.6,524.3,319.4,300.6,186,186,186,8.12e-15,0,5.684e-14,0.368,0.355,0.382,319.4,300.6,338.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.0498,0.0409,0.0587,0.0021,0.0017,0.0024,0.38,0.352,0.409,0.016,0.015,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.1,33.09,37.12,34.05,32.1,36.01,0,0,0,0,0,0,0.378,0,0.113,0.37,0.63,0.37,37.4
1532901600000,2018,7,2017,10,44,7,0.279,0.0991,0.18,10727.3,67.34,67.34,63.85,2,2,2,461.6,442.6,480.3,297.7,287.6,163.9,155,186,0,0,0,0.355,0.331,0.392,297.7,287.6,313.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.159,0.168,0.0395,0.0347,0.0471,0.0016,0.0014,0.0019,0.346,0.33,0.369,0.014,0.014,0.015,23.98,23.9,24.08,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,32.91,31.78,34.71,31.93,30.82,33.67,0,0,0,0,0,0,0.355,0,0.099,0.36,0.65,0.35,38.4
1533506400000,2018,8,2017,11,45,7,0.254,0.0937,0.16,9543.21,60.45,60.45,56.8,2,2,2,419.3,403.5,436.3,264.3,248.5,155,155,155,8.12e-15,0,2.842e-14,0.37,0.355,0.384,264.3,248.5,281.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.145,0.156,0.0238,0.0169,0.0318,0.00097,0.00069,0.0013,0.295,0.272,0.32,0.012,0.011,0.013,24.22,24.12,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.28,27.53,31.16,28.4,26.7,30.22,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.6
1534111200000,2018,8,2017,11,46,7,0.232,0.0937,0.139,8309.82,52.25,52.25,49.46,2,1,1.4285714285714286,384.3,371.5,398.3,229.3,216.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.389,0.417,229.3,216.5,243.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.143,0.0152,0.0142,0.0164,0.00062,0.00057,0.00067,0.336,0.255,0.404,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.35,25.82,52.19,38.5,25.04,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.8
1534716000000,2018,8,2017,11,47,7,0.215,0.0937,0.121,7548.04,47.63,47.63,44.93,1,1,1,355.2,343.3,367.4,200.2,188.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.437,0.422,0.451,200.2,188.3,212.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.375,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.85,43.14,48.61,44.93,42.28,47.63,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1535320800000,2018,8,2017,11,48,7,0.199,0.0874,0.112,6970.15,46.27,46.27,41.49,1,1,1,329.2,317.3,339.8,184.7,171.6,144.4,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.366,0.475,184.7,171.6,204.5,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0115,0.0103,0.0131,0.00046,0.00041,0.00053,0.325,0.302,0.357,0.013,0.012,0.014,24.63,24.58,24.67,0.95,0.946,0.956,0.978,0.974,0.98,0.929,0.922,0.936,42.41,39.29,47.21,41.49,38.29,46.27,0,0,0,0,0,0,0.23,0,0.087,0.44,0.56,0.44,35
1535925600000,2018,9,2017,12,49,7,0.182,0.0714,0.11,6917.22,44.05,44.05,41.17,1,1,1,300.4,288.6,312.7,182.4,170.6,118,118,118,8.12e-15,0,2.842e-14,0.393,0.377,0.409,182.4,170.6,194.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.122,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.318,0.297,0.34,0.013,0.012,0.014,24.78,24.7,24.85,0.949,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,42.08,39.32,44.95,41.17,38.32,44.05,0,0,0,0,0,0,0.229,0,0.072,0.39,0.6,0.4,38
1536530400000,2018,9,2017,12,50,7,0.167,0.0714,0.0959,5950.55,37.45,37.45,35.42,1,1,1,276.5,267.6,285.1,158.5,149.6,118,118,118,-1.218e-14,-2.842e-14,2.842e-14,0.427,0.414,0.441,158.5,149.6,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00922,0.00846,0.00995,0.00037,0.00034,0.0004,0.275,0.259,0.29,0.011,0.01,0.012,24.92,24.87,24.97,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.49,34.4,38.49,35.42,33.37,37.45,0,0,0,0,0,0,0.197,0,0.0711,0.43,0.57,0.43,35.6
1537135200000,2018,9,2017,12,51,7,0.155,0.0714,0.0835,5159.38,32.67,32.67,30.71,1,1,1,256,248.2,264.6,138,130.2,118,118,118,0,0,0,0.461,0.446,0.475,138,130.2,146.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00748,0.00681,0.00821,0.0003,0.00027,0.00033,0.238,0.224,0.253,0.0094,0.0089,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.66,29.81,33.68,30.71,28.92,32.67,0,0,0,0,0,0,0.171,0,0.0715,0.46,0.54,0.46,33.3
1537740000000,2018,9,2017,12,52,7,0.144,0.0714,0.0728,4478.63,28.36,28.36,26.66,1,1,1,238.3,230.9,245.7,120.3,112.9,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.495,0.48,0.511,120.3,112.9,127.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0956,0.093,0.0982,0.00598,0.00535,0.0066,0.00024,0.00021,0.00026,0.207,0.193,0.22,0.0081,0.0076,0.0087,25.16,25.11,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.48,25.72,29.24,26.66,24.95,28.36,0,0,0,0,0,0,0.148,0,0.0712,0.5,0.51,0.49,31.1
1538344800000,2018,10,2018,1,1,7,0.135,0.0587,0.0767,4753.33,29.61,29.61,28.29,1,1,1,223.8,218.1,229.6,126.8,121.1,97,97,97,4.06e-15,0,1.421e-14,0.434,0.423,0.445,126.8,121.1,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0941,0.0982,0.00653,0.00604,0.00702,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.24,25.2,25.29,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.17,27.8,30.52,28.29,26.96,29.61,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
1538949600000,2018,10,2018,1,2,7,0.127,0.0587,0.0687,4234.65,26.52,26.52,25.21,1,1,1,210.6,205.2,216.2,113.6,108.2,97,97,97,-8.121e-15,-1.421e-14,0,0.461,0.449,0.473,113.6,108.2,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0896,0.0935,0.0054,0.00495,0.00588,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0075,0.0072,0.0079,25.34,25.3,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.99,24.69,27.34,25.21,23.95,26.52,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.3
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.0648,2333.25,24.72,24.72,13.89,1,1,1,204.2,198.9,208.5,107.2,101.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.475,0.465,0.488,107.2,101.9,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0874,0.0908,0.00486,0.00441,0.00523,0.00019,0.00017,0.0002,0.181,0.172,0.189,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.32,0,25.48,13.89,0,24.72,0,3,0,0,0.429,0,0.0772,0.429,0.0592,0.47,0.52,0.48,18.8
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0581,0,0,0,0,1,1,1,193,187.7,197.6,96.01,90.73,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.503,0.491,0.517,96.01,90.73,100.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0834,0.0869,0.00391,0.00346,0.0043,0.00015,0.00014,0.00017,0.161,0.152,0.169,0.0063,0.0059,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0629,2499.47,26.9,26.9,14.88,1,1,1,183.9,181.2,187.5,104,84.99,79.86,67,97,4.06e-15,-1.421e-14,1.421e-14,0.434,0.357,0.533,104,84.99,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0814,0.0904,0.00459,0.00297,0.00599,0.00018,0.00012,0.00023,0.174,0.142,0.202,0.0068,0.0055,0.0079,25.39,25.37,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.34,0,27.73,14.88,0,26.9,0,3,0,0,0.429,0,0.0827,0.429,0.0481,0.44,0.57,0.43,22.5
1541368800000,2018,11,2018,2,6,7,0.118,0.0405,0.0774,4826.65,29.59,29.59,28.73,1,1,1,195,189.9,198.7,128,122.9,67,67,67,-2.03e-15,-1.421e-14,0,0.344,0.337,0.353,128,122.9,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0913,0.0944,0.00663,0.0062,0.00694,0.00026,0.00024,0.00027,0.215,0.206,0.222,0.0084,0.008,0.0087,25.38,25.37,25.38,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.62,28.35,30.51,28.73,27.5,29.59,0,0,0,0,0,0,0.16,0,0.0406,0.34,0.66,0.34,40.9
1541973600000,2018,11,2018,2,7,7,0.119,0.0405,0.0787,4912.6,29.72,29.72,29.24,1,1,1,197.2,194.6,199.2,130.2,127.6,67,67,67,0,0,0,0.34,0.336,0.344,130.2,127.6,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0929,0.0945,0.00682,0.00659,0.00699,0.00027,0.00026,0.00027,0.219,0.214,0.223,0.0086,0.0084,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.15,29.51,30.64,29.24,28.62,29.72,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.3
1542578400000,2018,11,2018,2,8,7,0.119,0.0332,0.0859,5381.38,34.01,34.01,32.03,1,1,1,196.8,195.4,200.3,142,128.7,54.86,50,67,0,0,0,0.279,0.25,0.342,142,128.7,150.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0933,0.0988,0.00782,0.00669,0.00853,0.00031,0.00026,0.00033,0.238,0.216,0.253,0.0093,0.0084,0.0099,25.35,25.35,25.38,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.91,33.02,29.77,35.06,32.03,28.88,34.01,0,0,0,0,0,0,0.178,0,0.0331,0.28,0.72,0.28,45.2
1543183200000,2018,11,2018,2,9,7,0.125,0.0318,0.0935,5872.35,35.76,35.76,34.95,1,1,1,207.1,202.2,211.5,154.5,151.2,52.57,50,59,0,0,0,0.254,0.24,0.281,154.5,151.2,158,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.102,0.00889,0.0086,0.00918,0.00035,0.00034,0.00036,0.261,0.256,0.266,0.01,0.01,0.01,25.3,25.27,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.04,35.19,36.86,34.95,34.13,35.76,0,0,0,0,0,0,0.194,0,0.0315,0.25,0.75,0.25,47
1543788000000,2018,12,2018,3,10,7,0.133,0.0357,0.0973,6118.1,38.02,38.02,36.42,1,1,1,220,211.8,226.6,161,152.8,59,59,59,0,0,0,0.268,0.26,0.279,161,152.8,167.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00943,0.00874,0.00999,0.00037,0.00034,0.00039,0.273,0.259,0.285,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.49,35.57,39.03,36.42,34.51,38.02,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,46
1544392800000,2018,12,2018,3,11,7,0.132,0.0357,0.0967,6071.35,37.68,37.68,36.14,1,1,1,218.8,214.8,225.2,159.8,155.8,59,59,59,0,0,0,0.27,0.262,0.275,159.8,155.8,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00934,0.00899,0.00988,0.00037,0.00035,0.00039,0.271,0.264,0.283,0.011,0.01,0.011,25.22,25.17,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,37.22,36.28,38.71,36.14,35.19,37.68,0,0,0,0,0,0,0.201,0,0.0353,0.27,0.73,0.27,46
