datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.97,0.608,1.36,77090,134.3,134.3,103.6,3,2,2.5161290322580645,733.9,589,902.3,506.9,362,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.314,0.252,0.385,506.9,362,675.3,990,990,990,966.8,966.3,967.5,23.2,22.5,23.7,0.262,0.192,0.356,0.147,0.0699,0.252,0.0064,0.0029,0.011,0.626,0.448,0.854,0.027,0.019,0.038,22.54,21.64,23.3,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.85,35.44,52.32,41.68,34.37,48.2,0,0,0,0,0,0,0.576,0,0.61,0.31,0.69,0.31,39.1
996616800000,2001,8,2000,11,31,1.26,0.493,0.769,45792.6,84.61,84.61,61.55,2,1,1.7741935483870968,471,389.7,580,287,205.7,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.396,0.317,0.472,287,205.7,396,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.162,0.133,0.2,0.0377,0.0132,0.0859,0.0016,0.00054,0.0036,0.369,0.26,0.496,0.015,0.011,0.021,23.91,23.29,24.28,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.29,25.78,51.95,36.15,25.01,48.2,0,0,0,0,0,0,0.342,0,0.491,0.39,0.61,0.39,36.3
999295200000,2001,9,2000,12,30,0.843,0.358,0.485,29900.3,53.14,53.14,41.53,2,1,1.1,325.1,280.3,384.5,187.1,142.3,138,138,138,0,-2.842e-14,2.842e-14,0.428,0.359,0.492,187.1,142.3,246.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.107,0.143,0.0117,0.00785,0.0167,0.00047,0.00031,0.00068,0.313,0.249,0.404,0.013,0.0099,0.016,24.66,24.36,24.93,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,40.11,26.02,52.37,38.94,25.24,48.2,0,0,0,0,0,0,0.231,0,0.358,0.42,0.58,0.42,35.5
1001887200000,2001,10,2001,1,31,0.668,0.295,0.373,23132.5,37.69,37.69,31.09,1,1,1,249.4,231.9,277.9,139.4,121.9,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.443,0.396,0.474,139.4,121.9,167.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0966,0.113,0.0076,0.00611,0.01,0.0003,0.00024,0.0004,0.241,0.21,0.292,0.0095,0.0083,0.012,25.08,24.9,25.2,0.934,0.927,0.945,0.97,0.97,0.973,0.907,0.899,0.92,32.04,27.92,38.72,31.09,27.08,37.69,0,0,0,0,0,0,0.173,0,0.295,0.44,0.56,0.44,34.6
1004565600000,2001,11,2001,2,30,0.658,0.241,0.417,26094.4,41.66,41.66,36.24,1,1,1,254,232.7,276.5,161,139.7,93,93,93,0,-2.842e-14,2.842e-14,0.367,0.336,0.4,161,139.7,183.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.1,0.116,0.00944,0.00763,0.0113,0.00037,0.0003,0.00045,0.277,0.239,0.317,0.011,0.0094,0.013,25.02,24.88,25.16,0.942,0.935,0.95,0.973,0.97,0.98,0.917,0.907,0.931,37.23,32.23,42.51,36.24,31.27,41.66,0,0,0,0,0,0,0.201,0,0.241,0.37,0.63,0.37,39.7
1007157600000,2001,12,2001,3,31,0.763,0.212,0.551,34038.6,52.27,52.27,45.75,2,1,1.3548387096774193,284.9,272.4,297.8,205.6,168.4,79.32,59,104,0,-2.842e-14,2.842e-14,0.28,0.198,0.382,205.6,168.4,238.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.112,0.131,0.0132,0.0101,0.016,0.00053,0.0004,0.00064,0.3,0.238,0.38,0.012,0.0094,0.015,24.86,24.73,24.92,0.941,0.922,0.958,0.975,0.97,0.98,0.918,0.894,0.939,37.93,25.52,51.07,36.82,24.75,48.2,0,0,0,0,0,0,0.254,0,0.212,0.28,0.72,0.28,44.6
1009836000000,2002,1,2001,4,31,0.903,0.196,0.707,42832.9,69.16,69.16,57.57,2,1,1.935483870967742,337.1,298.1,390.5,264.1,225.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.218,0.187,0.245,264.1,225.1,317.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.142,0.128,0.161,0.0262,0.0149,0.0489,0.0011,0.00059,0.002,0.299,0.241,0.391,0.012,0.0096,0.016,24.62,24.28,24.85,0.934,0.922,0.959,0.971,0.97,0.98,0.907,0.895,0.94,31.46,25.67,52.52,30.34,24.9,48.2,0,0,0,0,0,0,0.32,0,0.196,0.22,0.78,0.22,47.4
1012514400000,2002,2,2001,5,28,1.26,0.206,1.05,62222.9,131.8,131.8,92.59,3,2,2.3214285714285716,521.1,394.1,724.6,436.1,309.1,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.169,0.117,0.216,436.1,309.1,639.6,990,990,990,965.9,965.4,966.8,24.1,23.2,24.6,0.211,0.159,0.313,0.109,0.0449,0.228,0.0046,0.0018,0.0098,0.516,0.355,0.772,0.022,0.014,0.033,23.55,22.43,24.27,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.914,0.939,41.21,34.65,52.36,40.03,33.61,48.2,0,0,0,0,0,0,0.514,0,0.21,0.16,0.83,0.17,49.4
1014933600000,2002,3,2001,6,31,2.27,0.287,1.98,107834,158.1,158.1,144.9,4,3,3.193548387096774,846.4,741.9,913.5,739.4,634.9,107,107,107,0,0,0,0.127,0.117,0.144,739.4,634.9,806.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.383,0.316,0.439,0.292,0.225,0.329,0.013,0.0097,0.015,0.933,0.769,1.01,0.041,0.033,0.045,21.78,21.46,22.36,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.71,39.47,52.27,45.79,38.47,48.2,0,0,0,0,0,0,0.805,0,0.29,0.13,0.87,0.13,47.5
1017612000000,2002,4,2001,7,30,2.91,0.344,2.54,130305,192.8,192.8,181,4,4,4,1121,915.7,1276,988.3,790.7,132.7,125,148,7.528,-1.137e-13,51.37,0.119,0.0979,0.137,980.8,790.7,1100,990,990,990,968.3,967.6,968.8,21.7,21.2,22.4,0.642,0.432,0.805,0.481,0.322,0.648,0.022,0.014,0.031,1.39,0.963,1.75,0.064,0.043,0.083,20.34,19.48,21.47,0.954,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.5,39.67,50.58,45.24,38.69,48.2,0,0,0,0,0,0,1.01,0,0.37,0.12,0.87,0.13,44.8
1020204000000,2002,5,2001,8,31,2.68,0.394,2.29,121470,191.4,191.4,163.3,4,3,3.6129032258064515,1002,752.5,1190,854.5,605.5,147,147,147,7.335e-15,-1.137e-13,1.137e-13,0.151,0.124,0.195,854.5,605.5,1043,990,990,990,967.8,966.9,968.5,22.2,21.5,23.1,0.507,0.304,0.701,0.363,0.206,0.52,0.017,0.0089,0.024,1.13,0.725,1.51,0.051,0.031,0.07,21.02,19.99,22.37,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.32,39.92,52.09,45.21,38.96,48.2,0,0,0,0,0,0,0.907,0,0.39,0.15,0.85,0.15,45.3
1022882400000,2002,6,2001,9,30,1.47,0.308,1.16,68115.7,127,127,94.61,3,2,2.3333333333333335,567.9,439.2,736.4,448.9,320.2,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.215,0.162,0.271,448.9,320.2,617.4,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.221,0.168,0.309,0.115,0.0501,0.213,0.0048,0.0021,0.0092,0.54,0.377,0.742,0.023,0.015,0.032,23.32,22.41,24.05,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.13,35.52,52.46,40.92,34.45,48.2,0,0,0,0,0,0,0.526,0,0.31,0.21,0.79,0.21,46.3
1025474400000,2002,7,2001,10,31,0.945,0.289,0.655,39900.6,70.15,70.15,53.63,2,1,1.5806451612903225,352.7,290.7,432.4,244.7,182.7,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.311,0.25,0.372,244.7,182.7,324.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.118,0.168,0.0226,0.0113,0.0521,0.00092,0.00045,0.0021,0.328,0.248,0.398,0.013,0.01,0.016,24.51,24.07,24.82,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.53,25.74,52.35,36.37,24.97,48.2,0,0,0,0,0,0,0.298,0,0.29,0.31,0.69,0.31,42.2
1028152800000,2002,8,2001,11,31,0.645,0.249,0.396,24714,44,44,33.22,1,1,1,241,206.8,286.6,148,113.8,93,93,93,4.126e-15,-1.421e-14,2.842e-14,0.39,0.324,0.45,148,113.8,193.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0919,0.12,0.00833,0.00542,0.0122,0.00033,0.00021,0.00049,0.255,0.193,0.336,0.01,0.0076,0.013,25.11,24.82,25.37,0.937,0.92,0.953,0.972,0.97,0.98,0.911,0.893,0.934,34.15,26.05,44.89,33.22,25.27,44,0,0,0,0,0,0,0.185,0,0.249,0.39,0.61,0.39,38.3
1030831200000,2002,9,2001,12,30,0.443,0.187,0.256,15823.6,29.59,29.59,21.98,1,1,1,170.9,146.6,203.8,98.88,74.6,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.426,0.353,0.491,98.88,74.6,131.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.076,0.0961,0.00415,0.00209,0.00695,0.00016,0.000082,0.00027,0.165,0.121,0.223,0.0064,0.0048,0.0087,25.38,25.35,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.882,0.903,22.74,17.41,30.5,21.98,16.72,29.59,0,0,0,0,0,0,0.122,0,0.187,0.42,0.58,0.42,35.7
1033423200000,2002,10,2002,1,31,0.355,0.139,0.215,13175.7,21.32,21.32,17.71,1,1,1,132.4,117.3,149.1,80.44,65.35,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.395,0.349,0.443,80.44,65.35,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0804,0.00259,0.0013,0.004,0.0001,0.000051,0.00016,0.128,0.103,0.158,0.005,0.004,0.0062,25.37,25.34,25.4,0.919,0.888,0.939,0.962,0.96,0.967,0.884,0.852,0.902,18.4,14.45,22.04,17.71,13.87,21.32,0,0,0,0,0,0,0.0984,0,0.14,0.39,0.61,0.39,37.1
1036101600000,2002,11,2002,2,30,0.35,0.13,0.221,13574.2,20.23,20.23,18.85,1,1,1,135.1,118.7,141.7,85.13,68.71,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.371,0.353,0.421,85.13,68.71,91.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0708,0.0781,0.00299,0.00159,0.00354,0.00012,0.000062,0.00014,0.136,0.108,0.148,0.0053,0.0042,0.0058,25.36,25.35,25.39,0.925,0.906,0.939,0.963,0.96,0.965,0.89,0.87,0.901,19.58,15.51,20.96,18.85,14.89,20.23,0,0,0,0,0,0,0.105,0,0.129,0.37,0.63,0.37,38.8
1038693600000,2002,12,2002,3,31,0.458,0.158,0.3,18571.9,33.23,33.23,24.96,1,1,1,171,138.1,206.2,112,79.13,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.35,0.286,0.427,112,79.13,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0751,0.0991,0.00527,0.00248,0.00826,0.00021,0.000097,0.00032,0.186,0.127,0.249,0.0073,0.005,0.0097,25.36,25.31,25.37,0.925,0.911,0.937,0.968,0.96,0.97,0.896,0.883,0.909,25.78,18.4,34.26,24.96,17.67,33.23,0,0,0,0,0,0,0.139,0,0.158,0.34,0.66,0.34,40.5
1041372000000,2003,1,2002,4,31,0.773,0.196,0.577,35493.4,74.36,74.36,47.71,2,1,1.4193548387096775,288.5,206.5,414.3,215.5,133.5,73,73,73,-2.036e-31,-2.842e-14,2.842e-14,0.268,0.176,0.354,215.5,133.5,341.3,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.125,0.0961,0.169,0.021,0.0071,0.0601,0.00084,0.00028,0.0024,0.297,0.226,0.402,0.012,0.0088,0.016,24.85,24.13,25.34,0.94,0.923,0.958,0.972,0.97,0.98,0.914,0.896,0.939,35.44,25.95,50.7,34.42,25.18,48.2,0,0,0,0,0,0,0.265,0,0.196,0.25,0.75,0.25,45.9
1044050400000,2003,2,2002,5,28,1.32,0.206,1.12,65831.8,134.8,134.8,97.96,3,2,2.392857142857143,547.4,421.1,741.3,462.4,336.1,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.16,0.115,0.202,462.4,336.1,656.3,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.222,0.169,0.323,0.123,0.0577,0.239,0.0052,0.0024,0.01,0.549,0.396,0.8,0.023,0.016,0.035,23.4,22.33,24.11,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.35,35.52,52.09,41.24,34.46,48.2,0,0,0,0,0,0,0.544,0,0.2,0.16,0.85,0.15,49.9
1046469600000,2003,3,2002,6,31,2.6,0.327,2.27,122079,177.4,177.4,164.1,4,3,3.806451612903226,970.2,764,1062,848.3,657,121.9,107,129,3.667e-15,-1.137e-13,1.137e-13,0.126,0.111,0.14,848.3,657,933.3,990,990,990,967.8,967,968.1,22.2,21.9,23,0.483,0.328,0.56,0.348,0.24,0.391,0.016,0.01,0.018,1.08,0.806,1.21,0.048,0.035,0.055,21.16,20.7,22.24,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.31,39.65,51.61,43.29,38.67,48.2,0,0,0,0,0,0,0.912,0,0.33,0.13,0.87,0.13,47
1049148000000,2003,4,2002,7,30,4.26,0.344,2.76,128374,192.8,192.8,178.3,4,4,4,1644,1070,2404,1512,945.1,132.7,125,148,447.5,-1.137e-13,1156,0.0866,0.0616,0.117,1064,945.1,1100,990,990,990,969.9,968.1,972.1,20.1,17.9,21.9,0.812,0.573,0.926,0.58,0.396,0.648,0.029,0.018,0.036,1.68,1.23,1.87,0.085,0.056,0.1,18.43,16.05,20.65,0.951,0.945,0.956,0.98,0.978,0.98,0.932,0.924,0.937,45.59,40.92,50.38,44.57,40.02,48.2,0,0,0,0,0,0,0.991,0,1.5,0.081,0.65,0.35,30.1
1051740000000,2003,5,2002,8,31,5.15,0.739,2.95,129693,191.7,191.7,174.3,4,4,4,1922,1409,2400,1646,1133,276,276,276,546.4,32.92,1024,0.148,0.115,0.196,1100,1100,1100,990,990,990,970.8,969.2,972.1,19.2,17.9,20.8,0.912,0.831,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.085,0.1,17.38,16.06,19.03,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.924,0.934,44.48,40.94,48.89,43.58,40.04,47.91,0,0,0,0,0,0,0.968,0,2.2,0.14,0.57,0.43,25.2
1054418400000,2003,6,2002,9,30,2.54,0.46,2.07,110420,192.8,192.8,153.4,4,3,3.466666666666667,978.8,768.7,1375,801.5,607.7,177.3,161,210,2.632,0,65.17,0.183,0.153,0.209,798.8,607.7,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.468,0.308,0.839,0.336,0.207,0.648,0.015,0.009,0.031,1.06,0.731,1.79,0.048,0.032,0.085,21.19,19.13,22.29,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.51,39.72,52.06,44.36,38.74,48.2,0,0,0,0,0,0,0.852,0,0.47,0.18,0.81,0.19,43.5
1057010400000,2003,7,2002,10,31,1.63,0.498,1.13,65804.5,116.3,116.3,88.45,3,2,2.225806451612903,608.9,492.8,755.8,422.9,306.8,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.31,0.246,0.377,422.9,306.8,569.8,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.215,0.168,0.29,0.1,0.0438,0.182,0.0043,0.0018,0.0079,0.516,0.362,0.67,0.022,0.015,0.029,23.16,22.41,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.32,33.75,52.28,40.11,32.74,48.2,0,0,0,0,0,0,0.491,0,0.5,0.31,0.69,0.31,40.4
1059688800000,2003,8,2002,11,31,1.08,0.44,0.636,38327,64.39,64.39,51.51,2,1,1.5806451612903225,401.7,335.6,485.4,237.3,180.6,164.4,155,184,2.75e-15,-2.842e-14,2.842e-14,0.411,0.367,0.462,237.3,180.6,301.4,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.121,0.167,0.0192,0.0111,0.0413,0.00078,0.00045,0.0017,0.321,0.254,0.402,0.013,0.01,0.016,24.28,23.86,24.6,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,36.3,25.68,51.94,35.23,24.91,48.2,0,0,0,0,0,0,0.286,0,0.444,0.41,0.59,0.41,35.5
1062367200000,2003,9,2002,12,30,0.715,0.306,0.41,25490.9,48.2,48.2,35.4,1,1,1,276,233.3,332,158,115.3,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.432,0.355,0.506,158,115.3,214,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.109,0.0939,0.129,0.00918,0.00555,0.0139,0.00036,0.00022,0.00056,0.274,0.198,0.374,0.011,0.0078,0.015,24.92,24.57,25.2,0.941,0.922,0.957,0.973,0.97,0.98,0.916,0.895,0.938,36.35,26.28,49.35,35.4,25.49,48.2,0,0,0,0,0,0,0.197,0,0.305,0.43,0.57,0.43,35.7
1064959200000,2003,10,2003,1,31,0.56,0.26,0.3,14281.8,29.89,29.89,19.2,1,1,1,209,188.2,230.8,112,91.17,97,97,97,-3.209e-15,-1.421e-14,1.421e-14,0.465,0.42,0.515,112,91.17,133.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0836,0.0986,0.00527,0.0035,0.00712,0.00021,0.00014,0.00028,0.19,0.153,0.229,0.0074,0.006,0.009,25.35,25.19,25.43,0.684,0,0.932,0.72,0,0.97,0.664,0,0.904,19.79,0,30.81,19.2,0,29.89,0,8,0,0,0.258,0,0.107,0.258,0.26,0.46,0.54,0.46,25.5
1067637600000,2003,11,2003,2,30,0.53,0.174,0.356,22256.5,35.33,35.33,30.91,1,1,1,204.5,187.9,223.7,137.5,120.9,67,67,67,-9.474e-16,-1.421e-14,1.421e-14,0.329,0.299,0.357,137.5,120.9,156.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0905,0.103,0.00744,0.00603,0.00907,0.00029,0.00024,0.00036,0.232,0.202,0.266,0.0091,0.0079,0.01,25.32,25.19,25.38,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,31.87,27.84,36.43,30.91,27.01,35.33,0,0,0,0,0,0,0.172,0,0.174,0.33,0.67,0.33,42
1070229600000,2003,12,2003,3,31,0.643,0.158,0.485,30711.5,46.47,46.47,41.28,1,1,1,240.2,216.9,262.3,181.2,157.9,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.247,0.225,0.272,181.2,157.9,203.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.103,0.119,0.0112,0.00917,0.013,0.00044,0.00036,0.00052,0.309,0.268,0.349,0.012,0.01,0.014,25.05,24.9,25.23,0.949,0.941,0.955,0.977,0.97,0.98,0.927,0.913,0.936,42.24,36.77,47.42,41.28,35.66,46.47,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.8
1072908000000,2004,1,2003,4,31,0.999,0.196,0.804,48851.4,96.4,96.4,65.66,2,1,1.7096774193548387,373.1,267.5,541.5,300.1,194.5,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.206,0.135,0.273,300.1,194.5,468.4,990,990,990,965.3,964.8,966,24.7,24,25.2,0.155,0.118,0.214,0.0459,0.0123,0.12,0.0019,0.00049,0.005,0.386,0.245,0.593,0.016,0.0098,0.025,24.36,23.37,24.9,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.74,26.08,52.09,39.58,25.3,48.2,0,0,0,0,0,0,0.365,0,0.195,0.2,0.8,0.2,48.9
1075586400000,2004,2,2003,5,29,2.2,0.271,1.93,104455,192.8,192.8,150.1,4,2,3.4482758620689653,877.5,559.8,1218,769.5,474.8,108,85,137,-1.96e-15,-1.137e-13,1.137e-13,0.125,0.103,0.152,769.5,474.8,1081,990,990,990,967.4,966.1,968.6,22.6,21.4,23.9,0.432,0.22,0.752,0.309,0.123,0.606,0.014,0.0052,0.028,0.981,0.525,1.65,0.044,0.022,0.077,21.64,19.76,23.28,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,44.6,35.43,51.82,43.42,34.37,48.2,0,0,0,0,0,0,0.834,0,0.27,0.12,0.88,0.12,47.5
1078092000000,2004,3,2003,6,31,6.08,0.49,2.94,123035,192.8,192.8,165.4,4,4,4,2270,1250,4130,2087,1067,183,183,183,988,0,2847,0.0922,0.0443,0.146,1099,1067,1100,990,990,990,971.5,968.7,975.9,18.5,14.1,21.3,0.9,0.748,0.926,0.646,0.574,0.648,0.036,0.027,0.046,1.85,1.62,1.87,0.1,0.076,0.13,16.62,12.21,19.7,0.945,0.922,0.954,0.977,0.97,0.98,0.923,0.894,0.935,42.35,30.35,50.05,41.34,29.44,48.2,0,0,0,0,0,0,0.919,0,3.14,0.081,0.48,0.52,20.2
1080770400000,2004,4,2003,7,30,11.9,0.824,2.85,77504.2,119,119,107.6,4,4,4,4592,4068,4842,4274,3704,318,295,364,3174,2604,3447,0.0697,0.0609,0.0895,1100,1100,1100,990,990,990,976.8,975.8,977.2,13.2,12.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.046,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.36,10.9,12.32,0.913,0.907,0.923,0.97,0.97,0.97,0.886,0.879,0.895,27.99,26.66,30.67,26.91,25.19,29.75,0,0,0,0,0,0,0.598,0,9.05,0.069,0.24,0.76,6.51
1083362400000,2004,5,2003,8,31,7.79,0.86,2.95,109344,174.7,174.7,147,4,4,4,2910,1883,3994,2589,1562,321,321,321,1489,462.2,2573,0.116,0.0804,0.17,1100,1100,1100,990,990,990,973.2,970.7,975.7,16.8,14.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.097,0.13,14.88,12.46,17.4,0.939,0.924,0.949,0.974,0.97,0.98,0.914,0.896,0.93,37.72,31.05,44.56,36.74,30.12,43.67,0,0,0,0,0,0,0.816,0,4.84,0.11,0.38,0.62,14
1086040800000,2004,6,2003,9,30,3.14,0.585,2.33,117357,192.8,192.8,163,4,3,3.6333333333333333,1212,802.2,1824,986.6,592.2,225.7,210,257,87.17,-1.137e-13,467.4,0.195,0.141,0.262,899.5,592.2,1100,990,990,990,968.5,967.1,970.5,21.5,19.5,22.9,0.621,0.307,0.926,0.443,0.197,0.648,0.021,0.0086,0.033,1.33,0.712,1.87,0.063,0.031,0.096,20.13,17.59,22.18,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,45.84,39.43,51.13,44.81,38.43,48.2,0,0,0,0,0,0,0.906,0,0.81,0.19,0.74,0.26,37.4
1088632800000,2004,7,2003,10,31,1.69,0.537,1.16,66733.1,123.2,123.2,89.69,3,2,2.3225806451612905,632.3,503.7,791.1,431.7,276.7,200.5,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.327,0.235,0.451,431.7,276.7,605.1,990,990,990,966.4,965.9,967.1,23.6,22.9,24.1,0.223,0.161,0.31,0.106,0.0296,0.205,0.0045,0.0012,0.0089,0.523,0.32,0.73,0.022,0.013,0.032,23.06,22.21,23.81,0.95,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,39.92,30.24,52,38.76,29.34,48.2,0,0,0,0,0,0,0.498,0,0.53,0.32,0.69,0.31,39.5
1091311200000,2004,8,2003,11,31,1.1,0.465,0.631,38103.6,66.66,66.66,51.21,2,1,1.4193548387096775,409.2,341.6,496.3,235.5,186.6,173.7,155,184,2.75e-15,-2.842e-14,2.842e-14,0.427,0.371,0.479,235.5,186.6,312.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.123,0.171,0.0197,0.0116,0.0464,0.0008,0.00047,0.0019,0.346,0.261,0.411,0.014,0.011,0.017,24.22,23.8,24.56,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.28,25.93,52.22,39.03,25.16,48.2,0,0,0,0,0,0,0.285,0,0.469,0.42,0.57,0.43,34.6
1093989600000,2004,9,2003,12,30,0.73,0.306,0.424,26366.9,48.2,48.2,36.62,1,1,1,281.5,245.6,336.9,163.5,127.6,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.423,0.35,0.48,163.5,127.6,218.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0982,0.13,0.00965,0.0066,0.0144,0.00038,0.00026,0.00058,0.284,0.22,0.383,0.011,0.0087,0.015,24.89,24.53,25.11,0.943,0.93,0.958,0.974,0.97,0.98,0.918,0.902,0.939,37.63,29.21,50.46,36.62,28.33,48.2,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
1096581600000,2004,10,2004,1,31,0.569,0.26,0.31,13300.7,32.76,32.76,17.88,1,1,1,212.6,192.5,243.4,115.6,95.54,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.459,0.399,0.504,115.6,95.54,146.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0922,0.0851,0.103,0.00557,0.00387,0.00819,0.00022,0.00015,0.00032,0.196,0.16,0.251,0.0077,0.0063,0.0099,25.32,25.09,25.43,0.598,0,0.938,0.626,0,0.97,0.58,0,0.909,18.43,0,33.77,17.88,0,32.76,0,11,0,0,0.355,0,0.0993,0.355,0.259,0.46,0.54,0.46,23.4
1099260000000,2004,11,2004,2,30,0.511,0.159,0.352,21979.9,35.61,35.61,30.53,1,1,1,197,191.4,207.3,135.6,124.5,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.312,0.241,0.35,135.6,124.5,157.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0918,0.101,0.00728,0.00633,0.00912,0.00028,0.00025,0.00036,0.228,0.209,0.265,0.0089,0.0082,0.01,25.36,25.29,25.38,0.933,0.928,0.941,0.97,0.97,0.97,0.905,0.9,0.913,31.47,28.74,36.71,30.53,27.88,35.61,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43
1101852000000,2004,12,2004,3,31,0.602,0.158,0.444,27963.5,44.71,44.71,37.59,1,1,1,224.7,201,254.6,165.7,142,59,59,59,0,0,0,0.263,0.232,0.294,165.7,142,195.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.106,0.0973,0.116,0.00984,0.00782,0.0124,0.00039,0.00031,0.00049,0.282,0.239,0.335,0.011,0.0094,0.013,25.17,24.95,25.35,0.944,0.935,0.953,0.973,0.97,0.98,0.918,0.907,0.934,38.6,33.03,45.62,37.59,32.04,44.71,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.5
1104530400000,2005,1,2004,4,31,0.911,0.196,0.715,43821.3,80.33,80.33,58.9,2,1,1.6129032258064515,340,257.1,440.3,267,184.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.222,0.166,0.284,267,184.1,367.3,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.143,0.114,0.179,0.0327,0.0114,0.0724,0.0013,0.00045,0.003,0.351,0.242,0.441,0.014,0.0096,0.018,24.54,23.98,24.96,0.946,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,39.36,25.74,51.27,38.29,24.96,48.2,0,0,0,0,0,0,0.327,0,0.196,0.22,0.78,0.22,48.1
1107208800000,2005,2,2004,5,28,1.35,0.206,1.14,66954.3,115.1,115.1,99.63,3,2,2.4642857142857144,556.2,448.8,637.4,471.2,363.8,85,85,85,-8.12e-15,-5.684e-14,0,0.155,0.133,0.189,471.2,363.8,552.4,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.224,0.178,0.264,0.125,0.0707,0.17,0.0052,0.0029,0.0072,0.553,0.437,0.625,0.023,0.018,0.027,23.35,22.93,23.94,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.939,42.36,35.8,52.51,41.15,34.72,48.2,0,0,0,0,0,0,0.554,0,0.21,0.15,0.84,0.16,49.6
1109628000000,2005,3,2004,6,31,1.7,0.287,1.41,81260.9,132.2,132.2,109.2,3,3,3,633,609,751.7,526,502,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.17,0.142,0.176,526,502,644.7,990,990,990,966.4,966.3,966.9,23.6,23.1,23.7,0.254,0.24,0.321,0.152,0.136,0.232,0.0065,0.0058,0.01,0.585,0.545,0.786,0.025,0.023,0.034,22.98,22.31,23.12,0.948,0.946,0.956,0.972,0.97,0.98,0.922,0.918,0.937,37.46,35.91,44.95,36.41,34.83,44.05,0,0,0,0,0,0,0.607,0,0.29,0.17,0.83,0.17,47.8
1112306400000,2005,4,2004,7,30,2.96,0.344,2.53,128517,192.8,192.8,178.5,4,3,3.8333333333333335,1141,772.7,1360,1008,647.7,132.7,125,148,32.31,-1.137e-13,122.8,0.119,0.0927,0.162,975.6,647.7,1100,990,990,990,968.3,967,969,21.7,21,23,0.657,0.328,0.842,0.501,0.234,0.648,0.023,0.01,0.031,1.44,0.795,1.79,0.067,0.035,0.085,20.25,19.18,22.21,0.954,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.87,39.58,51.03,46.56,38.59,48.2,0,0,0,0,0,0,0.992,0,0.43,0.12,0.85,0.15,43.4
1114898400000,2005,5,2004,8,31,2.18,0.394,1.79,98797.6,185,185,132.8,4,2,3.096774193548387,815,587.9,1137,668,440.9,147,147,147,1.834e-15,-5.684e-14,1.137e-13,0.187,0.129,0.25,668,440.9,990.2,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.356,0.212,0.624,0.242,0.107,0.418,0.011,0.0045,0.019,0.831,0.548,1.32,0.037,0.023,0.061,22.02,20.35,23.2,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.46,35.57,52.48,43.19,34.51,48.2,0,0,0,0,0,0,0.738,0,0.39,0.18,0.82,0.18,45.3
1117576800000,2005,6,2004,9,30,1.19,0.308,0.881,52797.8,96.4,96.4,73.33,2,2,2,458.9,367.5,577.8,339.9,248.5,119,119,119,9.474e-16,-5.684e-14,5.684e-14,0.264,0.206,0.324,339.9,248.5,458.8,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.175,0.143,0.219,0.0594,0.0169,0.116,0.0025,0.00068,0.0049,0.406,0.27,0.586,0.017,0.011,0.025,23.93,23.21,24.49,0.945,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.65,27.73,50.01,36.67,26.9,48.2,0,0,0,0,0,0,0.407,0,0.309,0.26,0.74,0.26,44.4
1120168800000,2005,7,2004,10,31,0.825,0.289,0.536,33073.7,55.3,55.3,44.45,2,1,1.2258064516129032,308,262.3,362.9,200,154.3,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.354,0.298,0.412,200,154.3,254.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.124,0.108,0.143,0.0128,0.00886,0.0193,0.00051,0.00035,0.00078,0.312,0.248,0.396,0.012,0.01,0.016,24.74,24.51,24.98,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.66,25.71,52.18,38.52,24.93,48.2,0,0,0,0,0,0,0.247,0,0.289,0.35,0.65,0.35,40.1
1122847200000,2005,8,2004,11,31,0.584,0.249,0.335,15951.5,37.54,37.54,21.44,1,1,1,218.1,186,259.8,125.1,92.98,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.43,0.358,0.5,125.1,92.98,166.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0846,0.111,0.00639,0.00365,0.00993,0.00025,0.00014,0.00039,0.214,0.156,0.288,0.0084,0.0061,0.011,25.26,24.97,25.42,0.661,0,0.944,0.689,0,0.973,0.642,0,0.919,22.1,0,38.58,21.44,0,37.54,0,9,0,0,0.29,0,0.119,0.29,0.249,0.43,0.57,0.43,27.3
1125525600000,2005,9,2004,12,30,0.391,0.187,0.204,10297.4,24.61,24.61,14.3,1,1,1,150.7,128.6,183,78.72,56.56,72,72,72,-7.105e-16,-1.421e-14,1.421e-14,0.483,0.394,0.56,78.72,56.56,111,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0775,0.0708,0.0888,0.00244,0.000558,0.00518,0.000096,0.000022,0.0002,0.129,0.0902,0.186,0.005,0.0035,0.0073,25.39,25.37,25.41,0.704,0,0.939,0.739,0,0.97,0.678,0,0.901,14.84,0,25.37,14.3,0,24.61,0,7,0,0,0.233,0,0.0795,0.233,0.187,0.48,0.52,0.48,26.3
1128117600000,2005,10,2005,1,31,0.288,0.139,0.105,2524.89,16.74,16.74,3.394,1,0,0.6451612903225806,107.5,94.92,126.6,55.55,42.92,52,52,52,16.35,-7.105e-15,49.49,0.487,0.411,0.548,39.2,0,74.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0725,0.00059,0,0.00209,0.000023,0,0.000082,0.0873,0.0708,0.118,0.0034,0.0028,0.0046,25.41,25.38,25.43,0.205,0,0.939,0.217,0,0.96,0.197,0,0.901,3.535,0,17.44,3.394,0,16.74,11,13,0,0.355,0.419,0,0.0189,0.774,0.183,0.48,0.36,0.64,8.77
1130796000000,2005,11,2005,2,30,0.358,0.13,0.22,12578.3,26.59,26.59,17.47,1,0,0.9333333333333333,138.1,95.2,169.3,88.1,45.2,50,50,50,3.095,-1.421e-14,47.66,0.371,0.295,0.525,85.01,0,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0708,0.0879,0.00326,0,0.00589,0.00013,0,0.00023,0.142,0.0708,0.197,0.0056,0.0028,0.0077,25.36,25.34,25.43,0.765,0,0.939,0.805,0,0.97,0.739,0,0.901,18.07,0,27.41,17.47,0,26.59,2,3,0,0.0667,0.1,0,0.0971,0.167,0.138,0.36,0.61,0.39,35.1
1133388000000,2005,12,2005,3,31,0.504,0.158,0.346,21552.1,34.98,34.98,28.97,1,1,1,188.2,168.8,213.9,129.2,109.8,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.315,0.276,0.35,129.2,109.8,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0859,0.102,0.00673,0.00508,0.00891,0.00026,0.0002,0.00035,0.216,0.182,0.262,0.0085,0.0071,0.01,25.35,25.25,25.36,0.929,0.918,0.94,0.97,0.97,0.97,0.901,0.89,0.912,29.86,25.04,36.06,28.97,24.29,34.98,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.8
1136066400000,2006,1,2005,4,31,0.857,0.196,0.661,40592.6,90.58,90.58,54.56,2,1,1.4838709677419355,319.9,216.3,489.2,246.9,143.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.244,0.149,0.337,246.9,143.3,416.2,990,990,990,965,964.5,965.8,25,24.2,25.5,0.136,0.0995,0.196,0.0306,0.00793,0.0955,0.0012,0.00031,0.0039,0.337,0.243,0.515,0.014,0.0095,0.021,24.65,23.68,25.26,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.59,26.39,51.84,37.52,25.6,48.2,0,0,0,0,0,0,0.303,0,0.196,0.23,0.77,0.23,47.4
1138744800000,2006,2,2005,5,28,1.71,0.219,1.49,84098.5,178.2,178.2,125.1,4,2,2.9285714285714284,705.3,503.2,1039,614.6,418.2,90.71,85,105,2.03e-15,-5.684e-14,5.684e-14,0.132,0.101,0.169,614.6,418.2,934,990,990,990,966.7,965.9,968,23.3,22,24.1,0.308,0.198,0.553,0.211,0.0964,0.391,0.0092,0.004,0.018,0.745,0.519,1.2,0.032,0.021,0.055,22.54,20.78,23.62,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.38,35.5,52.32,43.11,34.44,48.2,0,0,0,0,0,0,0.695,0,0.22,0.13,0.87,0.13,49.2
1141164000000,2006,3,2005,6,31,4.66,0.49,2.91,132473,192.8,192.8,178.1,4,4,4,1741,1099,2261,1558,916.3,183,183,183,470.6,0,978.1,0.109,0.0809,0.166,1088,916.3,1100,990,990,990,970.2,968.2,971.7,19.8,18.3,21.8,0.88,0.555,0.926,0.627,0.382,0.648,0.032,0.018,0.035,1.8,1.19,1.87,0.092,0.055,0.1,17.96,16.4,20.6,0.95,0.946,0.955,0.98,0.98,0.98,0.931,0.927,0.936,45.46,41.84,50.05,44.51,41,48.2,0,0,0,0,0,0,0.989,0,1.75,0.11,0.62,0.38,28.4
1143842400000,2006,4,2005,7,30,5.98,0.562,2.85,117115,167.2,167.2,162.7,4,4,4,2309,2136,2362,2092,1919,217,217,217,991.8,819.1,1045,0.0941,0.0919,0.102,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.15,16.7,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.53,41.18,42.65,40.66,40.3,41.8,0,0,0,0,0,0,0.904,0,3.13,0.094,0.48,0.52,19.6
1146434400000,2006,5,2005,8,31,4.2,0.514,2.87,134736,192.8,192.8,181.1,4,4,4,1567,1070,2096,1375,878.1,192,192,192,305.2,-1.137e-13,804.2,0.127,0.0916,0.179,1070,878.1,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.835,0.52,0.926,0.599,0.364,0.648,0.03,0.017,0.035,1.73,1.12,1.87,0.086,0.051,0.1,18.57,16.79,20.76,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.23,42.66,49.88,45.27,41.81,48.2,0,0,0,0,0,0,1.01,0,1.33,0.12,0.68,0.32,32.1
1149112800000,2006,6,2005,9,30,2.16,0.417,1.75,96614.6,169.2,169.2,134.2,4,3,3.1666666666666665,835.1,679,1047,674.1,518,161,161,161,3.79e-15,0,1.137e-13,0.195,0.154,0.237,674.1,518,885.7,990,990,990,967.2,966.6,968,22.8,22,23.4,0.355,0.257,0.524,0.248,0.147,0.368,0.011,0.0063,0.017,0.833,0.58,1.13,0.037,0.025,0.052,21.93,20.82,22.8,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.65,36.61,52.18,42.48,35.51,48.2,0,0,0,0,0,0,0.745,0,0.41,0.19,0.81,0.19,44.7
1151704800000,2006,7,2005,10,31,1.47,0.498,0.969,57043.8,96.4,96.4,76.67,2,2,2,547.8,450.7,668.9,361.8,264.7,186,186,186,0,-5.684e-14,5.684e-14,0.344,0.278,0.413,361.8,264.7,482.9,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.188,0.153,0.24,0.0697,0.0239,0.127,0.0029,0.00098,0.0054,0.445,0.298,0.635,0.019,0.012,0.027,23.49,22.79,24.07,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.45,29.16,51.6,38.34,28.28,48.2,0,0,0,0,0,0,0.426,0,0.501,0.34,0.66,0.34,38.8
1154383200000,2006,8,2005,11,31,0.996,0.415,0.581,35315,62.18,62.18,47.47,2,1,1.3548387096774193,371.8,314.8,444.4,216.8,159.8,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.421,0.349,0.492,216.8,159.8,289.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.159,0.0161,0.00933,0.0356,0.00065,0.00037,0.0015,0.322,0.257,0.407,0.013,0.01,0.016,24.42,24.07,24.75,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.68,25.96,52.44,37.51,25.18,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
1157061600000,2006,9,2005,12,30,0.677,0.306,0.372,23031.3,43.59,43.59,31.99,1,1,1,261.3,225.6,310.7,143.3,107.6,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.456,0.38,0.523,143.3,107.6,192.7,990,990,990,964.7,964.6,965,25.3,25,25.4,0.104,0.0912,0.121,0.00793,0.0049,0.0121,0.00031,0.00019,0.00048,0.248,0.184,0.336,0.0098,0.0072,0.013,25.02,24.71,25.26,0.935,0.917,0.953,0.972,0.97,0.98,0.908,0.889,0.933,32.9,24.45,44.48,31.99,23.71,43.59,0,0,0,0,0,0,0.178,0,0.305,0.45,0.55,0.45,34
1159653600000,2006,10,2006,1,31,0.532,0.237,0.295,13404.9,28.03,28.03,18.02,1,1,1,198.7,177,222.6,110.3,96.91,88.48,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.444,0.38,0.5,110.3,96.91,125.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0856,0.0957,0.00512,0.00399,0.00643,0.0002,0.00016,0.00025,0.186,0.163,0.214,0.0073,0.0064,0.0084,25.37,25.25,25.43,0.654,0,0.929,0.688,0,0.97,0.634,0,0.901,18.57,0,28.89,18.02,0,28.03,0,9,0,0,0.29,0,0.1,0.29,0.237,0.45,0.55,0.45,25.2
1162332000000,2006,11,2006,2,30,0.519,0.174,0.346,21573.2,32.71,32.71,29.96,1,1,1,200.4,180.8,212.2,133.4,113.8,67,67,67,0,0,0,0.335,0.316,0.371,133.4,113.8,145.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.088,0.0991,0.00708,0.00542,0.00809,0.00028,0.00021,0.00032,0.225,0.19,0.246,0.0088,0.0074,0.0096,25.35,25.28,25.38,0.931,0.92,0.937,0.97,0.97,0.97,0.904,0.893,0.909,30.89,26.06,33.73,29.96,25.28,32.71,0,0,0,0,0,0,0.166,0,0.173,0.34,0.67,0.33,41.6
1164924000000,2006,12,2006,3,31,0.623,0.158,0.465,29299.7,48.2,48.2,39.38,1,1,1,232.5,200.5,277.6,173.5,141.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.256,0.213,0.294,173.5,141.5,218.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0971,0.124,0.0105,0.00777,0.0143,0.00041,0.0003,0.00057,0.296,0.238,0.376,0.012,0.0093,0.015,25.11,24.81,25.36,0.946,0.935,0.958,0.975,0.97,0.98,0.923,0.907,0.939,40.42,32.9,50.96,39.38,31.91,48.2,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47
1167602400000,2007,1,2006,4,31,1.46,0.213,1.25,72462.5,158.8,158.8,97.4,4,1,2.4516129032258065,546.7,284.4,897.9,467.3,211.4,79.39,73,91,-9.168e-16,-5.684e-14,2.842e-14,0.161,0.101,0.257,467.3,211.4,806.9,990,990,990,966,964.8,967.5,24,22.5,25.2,0.234,0.124,0.433,0.134,0.0137,0.33,0.0057,0.00055,0.015,0.563,0.241,0.977,0.024,0.0096,0.043,23.42,21.53,24.85,0.949,0.922,0.958,0.976,0.97,0.98,0.926,0.895,0.939,40.64,25.67,51.23,39.48,24.9,48.2,0,0,0,0,0,0,0.541,0,0.21,0.15,0.86,0.14,49.6
1170280800000,2007,2,2006,5,28,4.2,0.37,2.55,116282,192.8,192.8,173,4,4,4,1738,927.1,2775,1585,790.1,153.1,137,162,532.3,0,1513,0.0965,0.0584,0.148,1052,790.1,1100,990,990,990,970.1,967.6,973,19.9,17,22.4,0.814,0.429,0.926,0.585,0.321,0.648,0.03,0.014,0.038,1.69,0.959,1.87,0.086,0.043,0.11,18.18,15.15,21.43,0.95,0.942,0.956,0.979,0.973,0.98,0.93,0.916,0.936,44.25,38.48,50.15,43.26,37.44,48.2,0,0,0,0,0,0,0.961,0,1.65,0.088,0.61,0.39,27.7
1172700000000,2007,3,2006,6,31,9,0.64,2.95,100476,148.1,148.1,135,4,4,4,3360,2835,3793,3121,2596,239,239,239,2021,1496,2454,0.0717,0.063,0.0843,1100,1100,1100,990,990,990,974.3,973.1,975.2,15.7,14.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.82,12.88,15.01,0.934,0.928,0.941,0.97,0.97,0.972,0.906,0.9,0.915,34.8,32.25,38.1,33.76,31.28,37.03,0,0,0,0,0,0,0.75,0,6.05,0.071,0.33,0.67,11.2
1175378400000,2007,4,2006,7,30,9.24,0.765,2.85,93760.1,135.1,135.1,130.2,4,4,4,3566,3350,3797,3271,3055,295,295,295,2171,1955,2402,0.0828,0.0777,0.0881,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.88,13.82,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.56,32.22,34.82,32.56,31.25,33.77,0,0,0,0,0,0,0.723,0,6.39,0.083,0.31,0.69,10.1
1177970400000,2007,5,2006,8,31,6.98,0.86,2.95,114972,176.7,176.7,154.5,4,4,4,2606,1824,3321,2285,1503,321,321,321,1185,403.4,1900,0.127,0.0967,0.176,1100,1100,1100,990,990,990,972.5,970.5,974.2,17.5,15.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.58,13.89,17.59,0.943,0.934,0.95,0.975,0.97,0.98,0.919,0.906,0.931,39.61,34.99,45.07,38.63,33.94,44.17,0,0,0,0,0,0,0.859,0,4.03,0.12,0.42,0.58,16.5
1180648800000,2007,6,2006,9,30,3.23,0.544,2.42,121190,192.8,192.8,168.3,4,3,3.7,1247,855.8,1780,1037,645.8,210,210,210,102.1,-1.137e-13,469.9,0.178,0.118,0.245,935.1,645.8,1100,990,990,990,968.7,967.3,970.4,21.3,19.6,22.7,0.655,0.337,0.926,0.469,0.232,0.648,0.022,0.01,0.033,1.4,0.803,1.87,0.067,0.035,0.096,19.94,17.74,21.87,0.954,0.95,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.66,39.74,51.76,45.55,38.76,48.2,0,0,0,0,0,0,0.935,0,0.81,0.17,0.75,0.25,37.5
1183240800000,2007,7,2006,10,31,1.85,0.573,1.27,73038.4,132.1,132.1,98.17,3,2,2.3870967741935485,689.4,554.3,841.9,475.6,327.3,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.318,0.221,0.41,475.6,327.3,655.9,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.245,0.179,0.338,0.13,0.0535,0.239,0.0056,0.0022,0.011,0.587,0.396,0.815,0.025,0.017,0.036,22.76,21.92,23.51,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.45,35.1,51.85,41.34,34.05,48.2,0,0,0,0,0,0,0.545,0,0.58,0.31,0.69,0.31,39.5
1185919200000,2007,8,2006,11,31,1.2,0.493,0.706,42233,77.26,77.26,56.76,2,1,1.6451612903225807,447.6,370.3,545.8,263.6,186.3,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.417,0.337,0.497,263.6,186.3,361.8,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.154,0.126,0.188,0.0295,0.0116,0.0698,0.0012,0.00047,0.0029,0.353,0.262,0.445,0.014,0.011,0.019,24.03,23.5,24.42,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.66,26.06,52.44,36.5,25.28,48.2,0,0,0,0,0,0,0.315,0,0.494,0.41,0.59,0.41,35.2
1188597600000,2007,9,2006,12,30,0.788,0.358,0.431,26631.4,48.2,48.2,36.99,1,1,1,304.2,257.1,365.1,166.2,119.1,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.459,0.378,0.537,166.2,119.1,227.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0984,0.136,0.00988,0.00587,0.0151,0.00039,0.00023,0.00061,0.292,0.207,0.401,0.012,0.0082,0.016,24.78,24.37,25.06,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,38.11,27.08,52.03,36.99,26.27,48.2,0,0,0,0,0,0,0.205,0,0.357,0.45,0.55,0.45,33.8
1191189600000,2007,10,2007,1,31,0.608,0.26,0.348,21554.1,35.3,35.3,28.97,1,1,1,226.9,205.9,254.6,129.9,108.9,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.381,0.471,129.9,108.9,157.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0973,0.0899,0.107,0.00679,0.00501,0.00915,0.00027,0.0002,0.00036,0.222,0.184,0.271,0.0087,0.0072,0.011,25.22,25.01,25.38,0.929,0.917,0.941,0.97,0.97,0.97,0.901,0.889,0.913,29.87,24.86,36.4,28.97,24.12,35.3,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.5
1193868000000,2007,11,2007,2,30,0.568,0.219,0.35,21771.3,35.33,35.33,30.24,1,1,1,219.3,215,224,134.9,122,84.33,67,93,2.842e-15,-1.421e-14,1.421e-14,0.385,0.299,0.433,134.9,122,156.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0976,0.0941,0.103,0.00722,0.00612,0.00907,0.00028,0.00024,0.00036,0.23,0.207,0.266,0.009,0.0081,0.01,25.25,25.19,25.3,0.932,0.926,0.941,0.97,0.97,0.97,0.904,0.899,0.913,31.17,28.04,36.43,30.24,27.2,35.33,0,0,0,0,0,0,0.168,0,0.218,0.39,0.62,0.38,38.3
1196460000000,2007,12,2007,3,31,0.701,0.158,0.543,33843.3,55.5,55.5,45.49,2,1,1.2258064516129032,261.8,217.7,312.3,202.8,158.7,59,59,59,0,-2.842e-14,2.842e-14,0.228,0.189,0.271,202.8,158.7,253.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.119,0.103,0.137,0.013,0.00924,0.0186,0.00052,0.00036,0.00074,0.312,0.238,0.389,0.012,0.0095,0.015,24.95,24.77,25.22,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.894,0.94,40.78,25.58,52.59,39.58,24.81,48.2,0,0,0,0,0,0,0.253,0,0.158,0.23,0.77,0.23,48.3
1199138400000,2008,1,2007,4,31,1.43,0.213,1.22,70639.2,163.8,163.8,94.95,4,2,2.4516129032258065,535.5,317.5,927.1,456.1,244.5,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.162,0.0982,0.23,456.1,244.5,836.1,990,990,990,966,965,967.6,24,22.4,25,0.229,0.135,0.46,0.126,0.0165,0.344,0.0054,0.00066,0.015,0.542,0.259,1.03,0.023,0.01,0.046,23.49,21.36,24.75,0.947,0.928,0.958,0.975,0.97,0.98,0.923,0.9,0.939,39.16,27.53,52.18,37.98,26.7,48.2,0,0,0,0,0,0,0.527,0,0.21,0.15,0.85,0.15,49.4
1201816800000,2008,2,2007,5,29,4.47,0.384,2.66,120576,192.8,192.8,173.2,4,4,4,1784,962.1,2665,1631,825.1,153.4,137,162,569.6,-1.137e-13,1403,0.0938,0.0608,0.142,1062,825.1,1100,990,990,990,970.3,967.7,972.7,19.7,17.3,22.3,0.825,0.461,0.926,0.592,0.338,0.648,0.031,0.015,0.037,1.71,1.02,1.87,0.088,0.046,0.11,18.02,15.42,21.23,0.95,0.943,0.956,0.979,0.974,0.98,0.93,0.918,0.936,44.31,39.2,50.35,43.31,38.2,48.2,0,0,0,0,0,0,0.962,0,1.81,0.086,0.6,0.4,27
1204322400000,2008,3,2007,6,31,7.08,0.587,2.95,114154,157.6,157.6,153.4,4,4,4,2642,2491,2740,2423,2308,219.1,183,239,1323,1208,1401,0.0827,0.0702,0.0913,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.24,15.84,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.36,38.72,40.34,38.36,37.68,39.41,0,0,0,0,0,0,0.852,0,4.13,0.083,0.42,0.58,16.1
1207000800000,2008,4,2007,7,30,5.43,0.503,2.85,121611,185.5,185.5,168.9,4,4,4,2096,1567,2480,1902,1419,194,148,217,802.1,319.1,1163,0.0925,0.0779,0.112,1100,1100,1100,990,990,990,971.3,969.7,972.3,18.7,17.7,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.87,15.87,18.44,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.923,0.933,43.12,40.42,47.33,42.23,39.49,46.38,0,0,0,0,0,0,0.938,0,2.58,0.093,0.52,0.48,22.4
1209592800000,2008,5,2007,8,31,2.98,0.471,2.41,123958,192.8,192.8,166.6,4,3,3.6774193548387095,1112,836.1,1532,935.7,689.1,176,147,192,35.39,-1.137e-13,239.7,0.161,0.125,0.197,900.3,689.1,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.576,0.352,0.904,0.425,0.261,0.648,0.02,0.011,0.032,1.27,0.866,1.85,0.059,0.038,0.091,20.51,18.56,21.89,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.88,39.49,52.21,45.51,38.5,48.2,0,0,0,0,0,0,0.926,0,0.57,0.16,0.81,0.19,41.6
1212271200000,2008,6,2007,9,30,1.78,0.345,1.43,82279,141.9,141.9,114.3,3,2,2.6666666666666665,685.1,552.9,823.1,552.1,391.9,133,119,161,0,-5.684e-14,5.684e-14,0.2,0.145,0.291,552.1,391.9,704.1,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.275,0.196,0.358,0.175,0.084,0.271,0.0075,0.0035,0.012,0.672,0.487,0.889,0.029,0.02,0.039,22.69,21.92,23.42,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.92,0.939,44.13,36.86,50.28,43.14,35.76,48.2,0,0,0,0,0,0,0.635,0,0.35,0.19,0.8,0.2,46.2
1214863200000,2008,7,2007,10,31,1.22,0.362,0.86,51486,88.35,88.35,69.2,2,2,2,456,383.7,545.5,321,248.7,135,135,135,-5.501e-15,-5.684e-14,2.842e-14,0.299,0.247,0.352,321,248.7,410.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.17,0.144,0.201,0.0505,0.0169,0.0928,0.0021,0.00068,0.0039,0.379,0.271,0.514,0.016,0.011,0.021,23.97,23.43,24.41,0.943,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.936,35.55,27.66,45.08,34.6,26.83,44.17,0,0,0,0,0,0,0.384,0,0.36,0.3,0.7,0.3,42.2
1217541600000,2008,8,2007,11,31,0.857,0.308,0.549,33821.2,57.07,57.07,45.46,2,1,1.2580645161290323,320.1,274,378.5,205.1,159,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.363,0.304,0.42,205.1,159,263.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.147,0.0135,0.00927,0.0234,0.00054,0.00037,0.00095,0.316,0.25,0.399,0.013,0.01,0.016,24.68,24.42,24.93,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.73,25.87,52.47,38.55,25.09,48.2,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,39.5
1220220000000,2008,9,2007,12,30,0.587,0.236,0.351,19009.6,40.72,40.72,26.4,1,1,1,226.6,193.6,270.5,135.6,102.6,91,91,91,9.474e-16,-2.842e-14,2.842e-14,0.406,0.336,0.47,135.6,102.6,179.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0989,0.0873,0.114,0.00727,0.00447,0.011,0.00029,0.00017,0.00044,0.232,0.173,0.31,0.0091,0.0068,0.012,25.21,24.91,25.42,0.779,0,0.948,0.809,0,0.979,0.756,0,0.929,27.18,0,41.57,26.4,0,40.72,0,5,0,0,0.167,0,0.147,0.167,0.236,0.4,0.6,0.4,32.4
1222812000000,2008,10,2008,1,31,0.461,0.196,0.266,16303.9,26.49,26.49,21.91,1,1,1,172.1,156.7,191.7,99.15,83.72,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.425,0.381,0.466,99.15,83.72,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0785,0.0908,0.00418,0.00287,0.00584,0.00016,0.00011,0.00023,0.164,0.137,0.199,0.0064,0.0054,0.0078,25.38,25.38,25.38,0.918,0.911,0.93,0.967,0.962,0.97,0.888,0.883,0.896,22.65,19.37,27.31,21.91,18.63,26.49,0,0,0,0,0,0,0.122,0,0.195,0.43,0.58,0.42,35.4
1225490400000,2008,11,2008,2,30,0.527,0.144,0.383,24065.5,42.33,42.33,33.42,1,1,1,203.5,156.4,234.9,147.8,106.5,55.67,50,67,0,-1.421e-14,1.421e-14,0.276,0.213,0.334,147.8,106.5,184.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0986,0.0833,0.111,0.00832,0.0048,0.0115,0.00033,0.00019,0.00045,0.249,0.174,0.315,0.0098,0.0068,0.012,25.28,25.08,25.37,0.937,0.915,0.95,0.973,0.97,0.98,0.911,0.888,0.931,34.35,24.22,43.19,33.42,23.49,42.33,0,0,0,0,0,0,0.186,0,0.144,0.27,0.73,0.27,45.7
1228082400000,2008,12,2008,3,31,0.71,0.174,0.536,33222.1,56.93,56.93,44.65,2,1,1.3225806451612903,265,230.8,318.9,200.2,153.8,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.25,0.185,0.334,200.2,153.8,259.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.119,0.104,0.139,0.0129,0.00882,0.0217,0.00051,0.00035,0.00087,0.291,0.238,0.385,0.012,0.0095,0.015,24.96,24.73,25.15,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,37.21,25.61,52.04,36.11,24.84,48.2,0,0,0,0,0,0,0.248,0,0.174,0.25,0.75,0.25,46.8
1230760800000,2009,1,2008,4,31,1.11,0.196,0.91,55126.8,92.12,92.12,74.1,2,2,2,412.6,325.7,496.9,339.6,252.7,73,73,73,-9.168e-16,-2.842e-14,0,0.18,0.147,0.224,339.6,252.7,423.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.169,0.138,0.199,0.0593,0.0183,0.0991,0.0024,0.00073,0.0041,0.4,0.269,0.526,0.016,0.011,0.022,24.15,23.64,24.7,0.946,0.93,0.957,0.974,0.97,0.98,0.921,0.902,0.937,38,28.46,47,37.05,27.61,46.06,0,0,0,0,0,0,0.412,0,0.2,0.18,0.82,0.18,49.7
1233439200000,2009,2,2008,5,28,1.74,0.219,1.53,85790.4,164.8,164.8,127.7,4,2,2.9642857142857144,721.1,503.7,950.3,630.4,418.7,90.71,85,105,-6.09e-15,-5.684e-14,5.684e-14,0.129,0.103,0.169,630.4,418.7,845.3,990,990,990,966.8,965.9,967.7,23.2,22.3,24.1,0.316,0.198,0.472,0.222,0.0966,0.348,0.0097,0.004,0.016,0.769,0.52,1.05,0.033,0.022,0.047,22.45,21.25,23.61,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.92,35.25,51.85,43.56,34.19,48.2,0,0,0,0,0,0,0.709,0,0.21,0.13,0.88,0.12,49.3
1235858400000,2009,3,2008,6,31,4.22,0.397,2.79,131548,192.8,192.8,176.8,4,4,4,1575,966.9,2650,1427,837.9,148.2,129,183,384.5,0,1367,0.0996,0.0691,0.133,1042,837.9,1100,990,990,990,969.7,967.8,972.7,20.3,17.3,22.2,0.78,0.473,0.926,0.562,0.345,0.648,0.028,0.015,0.037,1.63,1.04,1.87,0.081,0.047,0.11,18.71,15.46,21.19,0.951,0.943,0.956,0.979,0.975,0.98,0.932,0.919,0.936,45.23,39.31,50.56,44.2,38.3,48.2,0,0,0,0,0,0,0.982,0,1.43,0.094,0.66,0.34,31.2
1238536800000,2009,4,2008,7,30,7.9,0.63,2.85,102615,152.4,152.4,142.5,4,4,4,3047,2681,3287,2804,2386,243,217,295,1704,1286,1970,0.0806,0.066,0.11,1100,1100,1100,990,990,990,973.6,972.7,974.2,16.4,15.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,13.96,15.38,0.938,0.935,0.943,0.971,0.97,0.974,0.911,0.907,0.918,36.7,35.18,39.1,35.63,34.13,38.09,0,0,0,0,0,0,0.792,0,5.05,0.08,0.36,0.64,13
1241128800000,2009,5,2008,8,31,5.18,0.739,2.94,129397,191.9,191.9,173.9,4,4,4,1934,1312,2638,1658,1036,276,276,276,560.5,0,1262,0.149,0.105,0.21,1098,1036,1100,990,990,990,970.8,968.9,972.6,19.2,17.4,21.1,0.902,0.723,0.926,0.642,0.504,0.648,0.034,0.024,0.037,1.84,1.51,1.87,0.096,0.072,0.11,17.39,15.49,19.61,0.949,0.943,0.954,0.979,0.975,0.98,0.929,0.919,0.935,44.4,39.38,48.95,43.48,38.39,47.97,0,0,0,0,0,0,0.966,0,2.24,0.14,0.57,0.43,25
1243807200000,2009,6,2008,9,30,2.4,0.417,1.98,107024,192.8,192.8,148.6,4,3,3.4,925.7,720.5,1268,764.7,559.5,161,161,161,0.2193,-1.137e-13,6.58,0.179,0.127,0.223,764.5,559.5,1100,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.433,0.281,0.795,0.31,0.175,0.648,0.014,0.0075,0.03,0.987,0.65,1.74,0.044,0.028,0.082,21.44,19.52,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.83,39.27,51.33,43.74,38.27,48.2,0,0,0,0,0,0,0.826,0,0.42,0.17,0.83,0.17,44.6
1246399200000,2009,7,2008,10,31,1.55,0.498,1.05,61394.5,107.1,107.1,82.52,3,2,2.096774193548387,578.3,473.1,709.3,392.3,287.1,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.326,0.262,0.393,392.3,287.1,523.3,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.201,0.161,0.263,0.0844,0.0345,0.151,0.0036,0.0014,0.0065,0.482,0.332,0.651,0.02,0.014,0.028,23.33,22.67,23.94,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.79,31.62,52.43,39.56,30.67,48.2,0,0,0,0,0,0,0.458,0,0.5,0.32,0.68,0.32,39.6
1249077600000,2009,8,2008,11,31,1.02,0.415,0.609,36951.3,67.03,67.03,49.67,2,1,1.4516129032258065,382.4,317,467.4,227.4,162,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.411,0.332,0.489,227.4,162,312.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.114,0.167,0.019,0.00952,0.0464,0.00077,0.00038,0.0019,0.324,0.254,0.401,0.013,0.01,0.016,24.37,23.93,24.73,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.67,25.68,51.83,36.59,24.91,48.2,0,0,0,0,0,0,0.276,0,0.411,0.41,0.6,0.4,36.2
1251756000000,2009,9,2008,12,30,0.689,0.306,0.383,23790.7,44.21,44.21,33.04,1,1,1,265.9,230.8,313.4,147.9,112.8,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.448,0.377,0.511,147.9,112.8,195.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.105,0.093,0.122,0.00832,0.00534,0.0124,0.00033,0.00021,0.00049,0.256,0.193,0.341,0.01,0.0076,0.014,24.99,24.69,25.22,0.937,0.921,0.953,0.972,0.97,0.98,0.911,0.893,0.934,33.97,25.69,45.11,33.04,24.92,44.21,0,0,0,0,0,0,0.184,0,0.306,0.44,0.56,0.44,34.5
1254348000000,2009,10,2009,1,31,0.544,0.237,0.307,16222.1,30.01,30.01,21.8,1,1,1,202.9,179.4,231.4,114.4,98,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.435,0.375,0.497,114.4,98,134.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.086,0.0988,0.00548,0.00408,0.00717,0.00021,0.00016,0.00028,0.193,0.165,0.23,0.0076,0.0064,0.009,25.35,25.18,25.43,0.774,0,0.932,0.814,0,0.97,0.75,0,0.904,22.48,0,30.94,21.8,0,30.01,0,5,0,0,0.161,0,0.121,0.161,0.237,0.44,0.56,0.44,29.8
1257026400000,2009,11,2009,2,30,0.567,0.174,0.393,24654.4,40.82,40.82,34.24,1,1,1,218.7,183.5,246.1,151.7,116.5,67,67,67,0,-1.421e-14,1.421e-14,0.308,0.272,0.365,151.7,116.5,179.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.089,0.111,0.00865,0.00565,0.011,0.00034,0.00022,0.00043,0.257,0.194,0.306,0.01,0.0076,0.012,25.22,25.02,25.38,0.939,0.922,0.948,0.972,0.97,0.98,0.912,0.895,0.929,35.22,26.74,41.67,34.24,25.94,40.82,0,0,0,0,0,0,0.19,0,0.174,0.31,0.69,0.31,43.5
