datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.804,0.206,0.598,36705.6,60.7,60.7,49.34,2,1,1.5483870967741935,300.3,247,355.2,223.3,170,77,77,77,-6.418e-15,-2.842e-14,2.842e-14,0.26,0.217,0.312,223.3,170,278.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.128,0.109,0.147,0.016,0.0102,0.0303,0.00064,0.0004,0.0012,0.296,0.243,0.388,0.012,0.0097,0.015,24.79,24.52,25.03,0.939,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,35.51,25.79,52.01,34.43,25.01,48.2,0,0,0,0,0,0,0.274,0,0.206,0.26,0.74,0.26,45.7
1262296800000,2010,1,2009,4,31,1.38,0.213,1.17,68799.2,144.2,144.2,92.47,3,2,2.2903225806451615,516,361,803.8,436.6,288,79.39,73,91,1.834e-15,0,5.684e-14,0.16,0.113,0.202,436.6,288,712.8,990,990,990,965.9,965.2,967.1,24.1,22.9,24.8,0.213,0.151,0.356,0.111,0.0349,0.277,0.0047,0.0014,0.012,0.522,0.322,0.896,0.022,0.013,0.039,23.57,21.99,24.47,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.38,32.4,52.51,40.19,31.43,48.2,0,0,0,0,0,0,0.514,0,0.21,0.15,0.85,0.15,49.9
1264975200000,2010,2,2009,5,28,3.43,0.37,2.41,116422,192.8,192.8,173.2,4,3,3.857142857142857,1420,826.7,2328,1267,689.7,153.1,137,162,270.2,-1.137e-13,1066,0.117,0.0696,0.166,996.3,689.7,1100,990,990,990,969.2,967.2,971.9,20.8,18.1,22.8,0.724,0.35,0.926,0.524,0.262,0.648,0.026,0.011,0.036,1.53,0.864,1.87,0.075,0.038,0.1,19.27,16.23,21.93,0.953,0.946,0.957,0.98,0.976,0.98,0.933,0.926,0.938,46.12,40.12,51.66,45.01,39.17,48.2,0,0,0,0,0,0,0.962,0,1.02,0.11,0.7,0.3,33.9
1267394400000,2010,3,2009,6,31,9.64,0.64,2.95,96966.4,160.4,160.4,130.3,4,4,4,3597,2392,4286,3358,2153,239,239,239,2258,1053,2947,0.069,0.0558,0.0999,1100,1100,1100,990,990,990,974.8,972,976.2,15.2,13.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.036,0.047,1.87,1.87,1.87,0.12,0.1,0.14,13.36,11.92,16.08,0.93,0.919,0.945,0.971,0.97,0.978,0.903,0.892,0.925,33.54,29.55,40.99,32.58,28.67,40.09,0,0,0,0,0,0,0.724,0,6.69,0.066,0.31,0.69,10.1
1270072800000,2010,4,2009,7,30,11.3,0.765,2.85,81652.8,116.1,116.1,113.4,4,4,4,4350,4215,4448,4055,3920,295,295,295,2955,2820,3053,0.0678,0.0663,0.07,1100,1100,1100,990,990,990,976.3,976.1,976.5,13.7,13.5,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.8,11.62,12.05,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,29.23,28.73,29.92,28.35,27.86,29.02,0,0,0,0,0,0,0.63,0,8.45,0.068,0.25,0.75,7.23
1272664800000,2010,5,2009,8,31,9.05,0.894,2.95,100486,158.2,158.2,135.1,4,4,4,3380,2472,4184,3046,2132,333.9,321,340,1946,1032,2763,0.102,0.0767,0.138,1100,1100,1100,990,990,990,974.3,972.2,976,15.7,14,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.81,12.11,15.89,0.933,0.921,0.945,0.971,0.97,0.977,0.906,0.893,0.923,34.77,30.08,40.47,33.77,29.18,39.54,0,0,0,0,0,0,0.75,0,6.1,0.099,0.33,0.67,11.1
1275343200000,2010,6,2009,9,30,4.44,0.666,2.77,127123,192.8,192.8,176.6,4,4,4,1714,1110,2422,1457,853,257,257,257,387.1,-1.137e-13,1065,0.158,0.106,0.232,1070,853,1100,990,990,990,970.1,968.2,972.1,19.9,17.9,21.8,0.854,0.516,0.926,0.602,0.352,0.648,0.031,0.016,0.036,1.75,1.1,1.87,0.089,0.05,0.1,18.12,16.01,20.66,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.05,40.79,49.23,44.14,39.89,48.2,0,0,0,0,0,0,0.981,0,1.67,0.15,0.62,0.38,28.6
1277935200000,2010,7,2009,10,31,2.22,0.608,1.61,89314.4,162.3,162.3,120,4,2,2.870967741935484,828.7,653.3,1081,601.7,426.3,227,227,227,-1.834e-15,-1.137e-13,1.137e-13,0.279,0.21,0.347,601.7,426.3,853.6,990,990,990,967.2,966.5,968.2,22.8,21.8,23.5,0.32,0.214,0.51,0.203,0.1,0.352,0.009,0.0043,0.016,0.751,0.545,1.09,0.033,0.023,0.05,22.04,20.75,22.94,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.51,35.1,51.85,42.3,34.05,48.2,0,0,0,0,0,0,0.667,0,0.61,0.27,0.73,0.27,40.2
1280613600000,2010,8,2009,11,31,1.39,0.508,0.88,52067.2,96.4,96.4,69.98,2,2,2,518.5,420,643.2,328.6,236,189.8,184,202,-5.501e-15,-5.684e-14,5.684e-14,0.372,0.286,0.438,328.6,236,459.2,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.144,0.228,0.0544,0.0158,0.116,0.0023,0.00065,0.0049,0.396,0.262,0.596,0.017,0.011,0.025,23.67,22.93,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,35.93,25.97,49.44,34.99,25.19,48.2,0,0,0,0,0,0,0.389,0,0.51,0.37,0.63,0.37,37.5
1283292000000,2010,9,2009,12,30,0.875,0.358,0.517,31659.5,59.44,59.44,43.97,2,1,1.2666666666666666,337.5,278.9,413.8,199.5,140.9,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.415,0.334,0.495,199.5,140.9,275.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.127,0.106,0.154,0.0135,0.00773,0.0292,0.00054,0.00031,0.0012,0.307,0.247,0.401,0.012,0.0098,0.016,24.6,24.23,24.94,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.81,25.71,52.03,36.7,24.94,48.2,0,0,0,0,0,0,0.244,0,0.358,0.41,0.59,0.41,36.2
1285884000000,2010,10,2010,1,31,0.643,0.282,0.361,22342.6,36.94,36.94,30.03,1,1,1,240.1,213.1,274.9,134.7,116,105.4,97,110,0,-2.842e-14,2.842e-14,0.44,0.4,0.478,134.7,116,164.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0924,0.112,0.0072,0.00561,0.00976,0.00028,0.00022,0.00039,0.232,0.197,0.287,0.0091,0.0077,0.011,25.14,24.91,25.32,0.932,0.922,0.944,0.97,0.97,0.972,0.904,0.895,0.917,30.96,26.58,38.02,30.03,25.78,36.94,0,0,0,0,0,0,0.167,0,0.282,0.44,0.56,0.44,34.7
1288562400000,2010,11,2010,2,30,0.604,0.241,0.363,22553.2,35.99,35.99,31.32,1,1,1,233,212.2,253.5,140,119.2,93,93,93,-4.737e-16,-1.421e-14,0,0.4,0.367,0.438,140,119.2,160.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0931,0.108,0.00765,0.00588,0.00939,0.0003,0.00023,0.00037,0.24,0.202,0.276,0.0094,0.0079,0.011,25.16,25.01,25.32,0.935,0.924,0.942,0.97,0.97,0.97,0.907,0.897,0.914,32.29,27.38,37.1,31.32,26.55,35.99,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.3
1291154400000,2010,12,2010,3,31,0.879,0.206,0.673,41240,87,87,55.43,2,1,1.5483870967741935,328.4,257.6,475.8,251.4,180.6,77,77,77,4.584e-15,-2.842e-14,2.842e-14,0.241,0.162,0.299,251.4,180.6,398.8,990,990,990,965,964.7,965.7,25,24.3,25.3,0.138,0.113,0.19,0.0264,0.0111,0.0872,0.0011,0.00044,0.0036,0.339,0.245,0.489,0.014,0.0098,0.02,24.61,23.77,24.96,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.3,26.01,52.67,38.09,25.23,48.2,0,0,0,0,0,0,0.308,0,0.206,0.23,0.77,0.23,46.9
1293832800000,2011,1,2010,4,31,2.35,0.331,2,107618,192.8,192.8,144.6,4,2,3.2580645161290325,877.4,495.2,1360,753.9,404.2,123.5,91,139,6.416,-1.137e-13,121,0.146,0.102,0.191,747.5,404.2,1100,990,990,990,967.4,965.8,969,22.6,21,24.2,0.435,0.193,0.836,0.309,0.0898,0.648,0.014,0.0037,0.031,0.99,0.499,1.78,0.045,0.021,0.085,21.66,19.18,23.67,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.71,35.97,52.31,44.39,34.89,48.2,0,0,0,0,0,0,0.804,0,0.35,0.14,0.85,0.15,45.8
1296511200000,2011,2,2010,5,28,4.95,0.422,2.66,114631,191.5,191.5,170.6,4,4,4,2048,1406,2468,1874,1209,174.5,162,197,773.7,108.8,1206,0.0896,0.0656,0.14,1100,1100,1100,990,990,990,971.1,969.2,972.2,18.9,17.8,20.8,0.918,0.854,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.8,1.87,0.099,0.087,0.11,17.03,15.9,19.02,0.948,0.945,0.953,0.979,0.977,0.98,0.928,0.923,0.933,43.55,40.49,48.86,42.65,39.57,47.88,0,0,0,0,0,0,0.948,0,2.29,0.085,0.54,0.46,23.2
1298930400000,2011,3,2010,6,31,7.37,0.64,2.95,111908,157.9,157.9,150.4,4,4,4,2751,2480,3097,2512,2241,239,239,239,1412,1141,1758,0.0872,0.0772,0.0964,1100,1100,1100,990,990,990,972.9,972.3,973.7,17.1,16.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.21,14.38,15.87,0.942,0.937,0.944,0.973,0.97,0.977,0.916,0.909,0.923,38.64,36.34,40.42,37.6,35.25,39.49,0,0,0,0,0,0,0.836,0,4.42,0.087,0.4,0.6,15.2
1301608800000,2011,4,2010,7,30,9.3,0.697,2.85,93388.3,139.6,139.6,129.7,4,4,4,3589,3151,3810,3320,2934,269,217,295,2220,1834,2415,0.0748,0.0592,0.0871,1100,1100,1100,990,990,990,974.8,973.9,975.3,15.2,14.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.85,14.25,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,33.43,32.14,35.99,32.43,31.18,34.91,0,0,0,0,0,0,0.721,0,6.45,0.075,0.31,0.69,10
1304200800000,2011,5,2010,8,31,6.83,0.86,2.95,116099,177.3,177.3,156,4,4,4,2551,1807,3341,2230,1486,321,321,321,1130,386.2,1920,0.13,0.0961,0.178,1100,1100,1100,990,990,990,972.4,970.5,974.3,17.6,15.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.71,13.84,17.65,0.943,0.934,0.95,0.976,0.97,0.98,0.92,0.906,0.931,39.98,34.87,45.22,39.01,33.82,44.32,0,0,0,0,0,0,0.867,0,3.88,0.13,0.43,0.57,17
1306879200000,2011,6,2010,9,30,3.26,0.544,2.45,122316,192.8,192.8,169.9,4,3,3.7333333333333334,1257,870.1,1763,1047,660.1,210,210,210,102.2,-1.137e-13,452.9,0.176,0.119,0.241,945,660.1,1100,990,990,990,968.7,967.4,970.3,21.3,19.7,22.6,0.665,0.345,0.926,0.477,0.242,0.648,0.023,0.011,0.033,1.42,0.827,1.87,0.067,0.037,0.095,19.88,17.79,21.79,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.66,39.53,51.51,45.58,38.54,48.2,0,0,0,0,0,0,0.944,0,0.81,0.17,0.75,0.25,37.5
1309471200000,2011,7,2010,10,31,1.87,0.573,1.3,74284.9,134.5,134.5,99.85,3,2,2.4193548387096775,698.5,557.3,855.8,484.7,330.3,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.314,0.217,0.407,484.7,330.3,669.8,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.25,0.18,0.346,0.136,0.0549,0.248,0.0059,0.0023,0.011,0.599,0.401,0.839,0.026,0.017,0.037,22.71,21.84,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.6,35.1,51.85,41.49,34.05,48.2,0,0,0,0,0,0,0.555,0,0.57,0.31,0.7,0.3,39.7
1312149600000,2011,8,2010,11,31,1.2,0.493,0.707,42281,78.05,78.05,56.83,2,1,1.6451612903225807,447.9,367.3,549.4,263.9,183.3,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.417,0.335,0.501,263.9,183.3,365.4,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.154,0.125,0.19,0.0299,0.0113,0.0715,0.0012,0.00046,0.003,0.354,0.262,0.45,0.015,0.011,0.019,24.03,23.48,24.44,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.6,25.97,52.28,36.47,25.19,48.2,0,0,0,0,0,0,0.316,0,0.493,0.41,0.59,0.41,35.2
1314828000000,2011,9,2010,12,30,0.77,0.34,0.429,26587.4,48.2,48.2,36.93,1,1,1,296.9,247,362.1,165.5,129,131.3,118,138,-2.842e-15,-2.842e-14,2.842e-14,0.445,0.381,0.499,165.5,129,224.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0987,0.135,0.00982,0.00671,0.0148,0.00039,0.00027,0.0006,0.29,0.222,0.395,0.012,0.0088,0.016,24.81,24.39,25.1,0.943,0.93,0.959,0.974,0.97,0.98,0.919,0.902,0.94,38,29.53,51.39,36.93,28.64,48.2,0,0,0,0,0,0,0.205,0,0.341,0.44,0.56,0.44,34.5
1317420000000,2011,10,2011,1,31,0.585,0.26,0.325,16381.8,34,34,22.02,1,1,1,218.2,190.3,248.9,121.2,93.35,97,97,97,-2.75e-15,-1.421e-14,1.421e-14,0.447,0.39,0.51,121.2,93.35,151.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0942,0.0844,0.105,0.00605,0.00368,0.00866,0.00024,0.00014,0.00034,0.206,0.157,0.261,0.0081,0.0061,0.01,25.28,25.05,25.43,0.719,0,0.94,0.751,0,0.97,0.697,0,0.911,22.7,0,35.05,22.02,0,34,0,7,0,0,0.226,0,0.122,0.226,0.26,0.44,0.56,0.44,28
1320098400000,2011,11,2011,2,30,0.553,0.174,0.38,23772.1,41.46,41.46,33.02,1,1,1,213.4,189.5,248.9,146.4,122.5,67,67,67,-4.737e-16,-1.421e-14,0,0.316,0.269,0.354,146.4,122.5,181.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0996,0.0911,0.112,0.0082,0.00617,0.0112,0.00032,0.00024,0.00044,0.248,0.205,0.311,0.0097,0.008,0.012,25.26,25,25.38,0.937,0.927,0.949,0.971,0.97,0.98,0.91,0.899,0.93,33.99,28.25,42.31,33.02,27.41,41.46,0,0,0,0,0,0,0.183,0,0.173,0.31,0.69,0.31,43
1322690400000,2011,12,2011,3,31,0.835,0.206,0.628,38545.1,64.37,64.37,51.81,2,1,1.5483870967741935,311.6,249.7,372.2,234.6,172.7,77,77,77,-2.75e-15,-2.842e-14,2.842e-14,0.251,0.207,0.308,234.6,172.7,295.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.132,0.11,0.153,0.0198,0.0104,0.0383,0.0008,0.00041,0.0015,0.312,0.246,0.393,0.012,0.0098,0.016,24.72,24.41,25.01,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.94,26.1,52.61,35.82,25.32,48.2,0,0,0,0,0,0,0.288,0,0.207,0.25,0.75,0.25,46.2
1325368800000,2012,1,2011,4,31,1.23,0.196,1.03,61905.7,110.5,110.5,83.21,3,2,2.096774193548387,458.8,374.6,601.6,385.8,301.6,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.162,0.121,0.195,385.8,301.6,528.6,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.186,0.155,0.249,0.0814,0.0414,0.154,0.0034,0.0017,0.0065,0.459,0.343,0.612,0.019,0.014,0.026,23.88,23.11,24.38,0.95,0.94,0.958,0.975,0.97,0.98,0.926,0.912,0.939,41.04,33.92,52.38,39.87,32.9,48.2,0,0,0,0,0,0,0.462,0,0.2,0.16,0.84,0.16,50.3
1328047200000,2012,2,2011,5,29,1.94,0.263,1.68,94587.3,144.6,144.6,135.9,3,3,3,774.5,623.2,849.8,669.5,518.2,105,105,105,0,0,0,0.136,0.124,0.168,669.5,518.2,744.8,990,990,990,967,966.4,967.3,23,22.7,23.6,0.334,0.248,0.38,0.248,0.147,0.299,0.011,0.0062,0.013,0.826,0.571,0.956,0.036,0.024,0.042,22.18,21.74,23.04,0.956,0.948,0.957,0.979,0.97,0.98,0.936,0.92,0.938,46.34,37,50.66,45.3,35.89,48.2,0,0,0,0,0,0,0.755,0,0.26,0.14,0.87,0.13,48.8
1330552800000,2012,3,2011,6,31,3.36,0.346,2.73,135543,192.8,192.8,182.2,4,3,3.903225806451613,1255,863.9,1481,1126,734.9,129,129,129,107.9,0,251.7,0.106,0.0871,0.149,1018,734.9,1100,990,990,990,968.7,967.4,969.4,21.3,20.6,22.6,0.729,0.379,0.888,0.548,0.292,0.648,0.026,0.013,0.031,1.56,0.944,1.84,0.074,0.042,0.089,19.75,18.74,21.7,0.954,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.95,39.95,51.92,46.71,38.98,48.2,0,0,0,0,0,0,1.01,0,0.63,0.1,0.81,0.19,40.3
1333231200000,2012,4,2011,7,30,4.1,0.384,2.85,133211,188.8,188.8,185,4,4,4,1582,1474,1679,1434,1326,148,148,148,334.5,226.4,430.8,0.0937,0.0882,0.1,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.913,0.895,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.84,1.87,0.092,0.089,0.094,18.39,18.07,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.36,48.16,46.25,45.43,47.2,0,0,0,0,0,0,1.03,0,1.25,0.094,0.7,0.3,32.5
1335823200000,2012,5,2011,8,31,2.71,0.433,2.24,118362,192.8,192.8,159.1,4,3,3.5483870967741935,1013,752.8,1446,851.1,605.8,161.5,147,192,13.8,-1.137e-13,154.2,0.162,0.133,0.195,837.3,605.8,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.506,0.304,0.861,0.371,0.206,0.648,0.017,0.0089,0.031,1.13,0.725,1.81,0.052,0.031,0.087,21,18.88,22.36,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.01,39.44,51.5,44.89,38.45,48.2,0,0,0,0,0,0,0.884,0,0.47,0.16,0.83,0.17,43.7
1338501600000,2012,6,2011,9,30,1.55,0.308,1.24,72249.1,127.6,127.6,100.3,3,2,2.433333333333333,597.1,482.1,740,478.1,363.1,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.203,0.161,0.247,478.1,363.1,621,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.234,0.183,0.311,0.129,0.0704,0.216,0.0055,0.0029,0.0093,0.574,0.441,0.748,0.024,0.018,0.032,23.15,22.39,23.79,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.1,35.23,52.26,41.89,34.17,48.2,0,0,0,0,0,0,0.557,0,0.31,0.2,0.8,0.2,46.6
1341093600000,2012,7,2011,10,31,1.07,0.362,0.705,42445.5,73.32,73.32,57.05,2,1,1.7096774193548387,398.2,334.7,475.8,263.2,199.7,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.343,0.284,0.403,263.2,199.7,340.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.149,0.127,0.177,0.0277,0.0127,0.0599,0.0011,0.00051,0.0025,0.339,0.255,0.409,0.014,0.01,0.017,24.28,23.85,24.57,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.62,25.98,52.62,35.39,25.2,48.2,0,0,0,0,0,0,0.317,0,0.365,0.34,0.66,0.34,39.7
1343772000000,2012,8,2011,11,31,0.744,0.268,0.476,29834.5,48.2,48.2,40.1,1,1,1,277.8,236.6,331.2,177.7,143.6,100.1,93,115,9.168e-16,-2.842e-14,2.842e-14,0.361,0.32,0.393,177.7,143.6,216.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.115,0.102,0.13,0.0109,0.00795,0.0141,0.00043,0.00031,0.00057,0.308,0.247,0.378,0.012,0.0097,0.015,24.88,24.57,25.13,0.948,0.936,0.958,0.976,0.97,0.98,0.925,0.908,0.938,41.08,33.13,49.87,40.1,32.14,48.2,0,0,0,0,0,0,0.223,0,0.268,0.36,0.64,0.36,40.1
1346450400000,2012,9,2011,12,30,0.502,0.187,0.316,19567.7,36.41,36.41,27.18,1,1,1,193.8,166.6,233.6,121.8,94.56,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.375,0.308,0.432,121.8,94.56,161.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.083,0.107,0.0061,0.00379,0.00948,0.00024,0.00015,0.00037,0.206,0.157,0.277,0.0081,0.0061,0.011,25.33,25.12,25.38,0.925,0.911,0.942,0.97,0.966,0.971,0.897,0.882,0.915,28.03,21.58,37.51,27.18,20.85,36.41,0,0,0,0,0,0,0.151,0,0.186,0.37,0.63,0.37,39
1349042400000,2012,10,2012,1,31,0.41,0.139,0.27,16533.9,24.98,24.98,22.22,1,1,1,153,141.7,164.7,101,89.68,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.34,0.316,0.367,101,89.68,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0778,0.0859,0.00433,0.00337,0.00533,0.00017,0.00013,0.00021,0.165,0.145,0.186,0.0065,0.0057,0.0073,25.34,25.34,25.36,0.914,0.911,0.922,0.969,0.964,0.97,0.886,0.882,0.892,22.94,20.55,25.75,22.22,19.82,24.98,0,0,0,0,0,0,0.123,0,0.14,0.34,0.66,0.34,40.3
1351720800000,2012,11,2012,2,30,0.427,0.13,0.297,18333.4,32.67,32.67,25.46,1,1,1,164.6,145.8,194.7,114.6,95.78,50,50,50,0,-1.421e-14,1.421e-14,0.305,0.257,0.343,114.6,95.78,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0796,0.0968,0.00549,0.00389,0.00805,0.00022,0.00015,0.00031,0.189,0.155,0.243,0.0074,0.0061,0.0095,25.34,25.34,25.35,0.921,0.911,0.936,0.97,0.967,0.97,0.893,0.883,0.908,26.26,21.79,33.69,25.46,21.06,32.67,0,0,0,0,0,0,0.141,0,0.13,0.3,0.7,0.3,42.9
1354312800000,2012,12,2012,3,31,0.618,0.158,0.46,28814.5,52.77,52.77,38.73,2,1,1.064516129032258,230.6,198.8,300,171.6,139.8,59,59,59,-3.667e-15,-2.842e-14,0,0.259,0.197,0.297,171.6,139.8,241,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.108,0.0965,0.132,0.0103,0.00764,0.0162,0.00041,0.0003,0.00065,0.282,0.235,0.38,0.011,0.0092,0.015,25.14,24.8,25.36,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.939,38.14,25.96,51.47,37.07,25.18,48.2,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.6
1356991200000,2013,1,2012,4,31,1.6,0.213,1.38,79094.3,178.1,178.1,106.3,4,2,2.6451612903225805,596.3,307.9,1021,516.9,234.9,79.39,73,91,-1.834e-15,-5.684e-14,2.842e-14,0.148,0.0891,0.237,516.9,234.9,930.1,990,990,990,966.2,964.9,968,23.8,22,25.1,0.264,0.132,0.546,0.159,0.0157,0.389,0.0069,0.00063,0.018,0.622,0.249,1.19,0.027,0.0099,0.054,23.15,20.84,24.81,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.897,0.938,40.68,26.42,52.48,39.53,25.63,48.2,0,0,0,0,0,0,0.591,0,0.22,0.13,0.86,0.14,49.4
1359669600000,2013,2,2012,5,28,3.07,0.392,2.58,127773,192.8,192.8,190.1,4,4,4,1271,1054,1468,1109,892.4,162,162,162,40.09,-1.137e-13,206.1,0.128,0.11,0.154,1068,892.4,1100,990,990,990,968.8,968.1,969.4,21.2,20.6,21.9,0.765,0.53,0.879,0.591,0.371,0.648,0.028,0.017,0.031,1.65,1.15,1.83,0.078,0.052,0.089,19.6,18.79,20.78,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.92,43.44,50.17,47.53,42.57,48.2,0,0,0,0,0,0,1.06,0,0.49,0.13,0.84,0.16,41.6
1362088800000,2013,3,2012,6,31,5.46,0.49,2.95,127165,188.4,188.4,170.9,4,4,4,2039,1490,2971,1856,1307,183,183,183,756.4,207.2,1688,0.0938,0.0616,0.123,1100,1100,1100,990,990,990,971.1,969.5,973.4,18.9,16.6,20.5,0.92,0.884,0.926,0.648,0.648,0.648,0.034,0.032,0.039,1.87,1.83,1.87,0.099,0.089,0.11,17.07,14.68,18.72,0.948,0.939,0.952,0.978,0.97,0.98,0.927,0.911,0.933,43.67,37.18,48.06,42.73,36.07,47.1,0,0,0,0,0,0,0.95,0,2.51,0.09,0.54,0.46,23.3
1364767200000,2013,4,2012,7,30,7.53,0.562,2.85,105341,160.8,160.8,146.3,4,4,4,2904,2377,3204,2687,2160,217,217,217,1587,1060,1887,0.0754,0.0677,0.0913,1100,1100,1100,990,990,990,973.3,972,974,16.7,16,18,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,14.84,14.13,16.12,0.94,0.936,0.945,0.972,0.97,0.978,0.913,0.908,0.925,37.62,35.67,41.09,36.58,34.6,40.2,0,0,0,0,0,0,0.813,0,4.68,0.075,0.38,0.62,14
1367359200000,2013,5,2012,8,31,4.43,0.659,2.87,133167,192.8,192.8,179,4,4,4,1652,1073,2336,1406,880.7,246.2,192,276,332.9,-1.137e-13,959.7,0.152,0.118,0.187,1073,880.7,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.844,0.522,0.926,0.605,0.365,0.648,0.03,0.017,0.036,1.74,1.13,1.87,0.088,0.052,0.1,18.31,16.22,20.74,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.7,41.35,49.97,44.75,40.48,48.2,0,0,0,0,0,0,0.994,0,1.56,0.15,0.65,0.35,30.1
1370037600000,2013,6,2012,9,30,2.12,0.417,1.71,94739.9,168.8,168.8,131.6,4,3,3.1666666666666665,819.7,654.6,1044,658.7,493.6,161,161,161,-3.79e-15,-1.137e-13,0,0.2,0.154,0.246,658.7,493.6,883.1,990,990,990,967.2,966.5,968,22.8,22,23.5,0.346,0.243,0.522,0.238,0.132,0.366,0.01,0.0056,0.017,0.807,0.54,1.13,0.036,0.023,0.051,22.02,20.83,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.72,35.01,51.58,41.62,33.96,48.2,0,0,0,0,0,0,0.731,0,0.41,0.2,0.81,0.19,44.7
1372629600000,2013,7,2012,10,31,1.41,0.498,0.912,54000,96.4,96.4,72.58,2,2,2,526.6,431.3,645.6,340.6,245.3,186,186,186,0,-5.684e-14,5.684e-14,0.358,0.288,0.431,340.6,245.3,459.6,990,990,990,966,965.5,966.5,24,23.5,24.5,0.18,0.146,0.227,0.0598,0.0166,0.116,0.0025,0.00068,0.0049,0.413,0.271,0.596,0.017,0.011,0.025,23.62,22.92,24.19,0.945,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,37.25,27,49.46,36.29,26.19,48.2,0,0,0,0,0,0,0.403,0,0.498,0.35,0.65,0.35,38.3
1375308000000,2013,8,2012,11,31,0.944,0.415,0.529,32284.3,58.02,58.02,43.39,2,1,1.2258064516129032,352.4,295.9,425,197.4,140.9,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.445,0.365,0.524,197.4,140.9,270,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.107,0.152,0.0131,0.00773,0.0264,0.00053,0.00031,0.0011,0.31,0.247,0.407,0.012,0.0098,0.016,24.53,24.18,24.87,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.44,26.05,52.49,37.28,25.27,48.2,0,0,0,0,0,0,0.241,0,0.415,0.44,0.56,0.44,34.2
1377986400000,2013,9,2012,12,30,0.626,0.283,0.343,21220.1,39.11,39.11,29.47,1,1,1,241.3,204.6,291.8,132.3,107.3,109,91,118,9.474e-16,-2.842e-14,2.842e-14,0.452,0.404,0.524,132.3,107.3,173.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0992,0.0911,0.115,0.007,0.00487,0.0105,0.00028,0.00019,0.00042,0.227,0.183,0.302,0.009,0.0072,0.012,25.14,24.83,25.38,0.931,0.917,0.947,0.97,0.97,0.976,0.903,0.889,0.924,30.37,24.38,40.07,29.47,23.65,39.11,0,0,0,0,0,0,0.164,0,0.283,0.45,0.55,0.45,33.9
1380578400000,2013,10,2013,1,31,0.485,0.196,0.29,17824.7,29.23,29.23,23.96,1,1,1,181.2,169.6,203.2,108.2,96.57,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.404,0.359,0.431,108.2,96.57,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.083,0.0949,0.00495,0.00396,0.00682,0.00019,0.00015,0.00027,0.181,0.16,0.22,0.0071,0.0063,0.0086,25.38,25.36,25.39,0.917,0.911,0.931,0.969,0.967,0.97,0.889,0.882,0.903,24.71,21.98,30.13,23.96,21.27,29.23,0,0,0,0,0,0,0.133,0,0.195,0.4,0.6,0.4,36.8
1383256800000,2013,11,2013,2,30,0.497,0.159,0.338,21066.1,35.85,35.85,29.26,1,1,1,191.8,169.6,208.4,130.4,102.6,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.323,0.24,0.395,130.4,102.6,158.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0841,0.102,0.00684,0.00447,0.00921,0.00027,0.00017,0.00036,0.219,0.17,0.267,0.0085,0.0066,0.01,25.35,25.28,25.37,0.929,0.912,0.941,0.97,0.97,0.97,0.901,0.885,0.913,30.16,23.29,36.96,29.26,22.59,35.85,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.4
1385848800000,2013,12,2013,3,31,0.731,0.158,0.573,35468.8,68.5,68.5,47.67,2,1,1.3870967741935485,272.9,208.4,372.5,213.9,149.4,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.222,0.158,0.283,213.9,149.4,313.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.123,0.0999,0.158,0.0165,0.00845,0.047,0.00066,0.00033,0.0019,0.302,0.24,0.384,0.012,0.0096,0.015,24.91,24.38,25.3,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.66,25.8,51.91,36.57,25.03,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.5
1388527200000,2014,1,2013,4,31,1.76,0.256,1.5,85425.6,177.8,177.8,114.8,4,2,2.7096774193548385,655.9,387,1054,560.4,314,95.48,73,120,0,-5.684e-14,5.684e-14,0.15,0.114,0.189,560.4,314,934.4,990,990,990,966.5,965.3,968.1,23.5,21.9,24.7,0.283,0.16,0.557,0.181,0.0472,0.391,0.0079,0.0019,0.018,0.684,0.361,1.21,0.029,0.015,0.055,22.82,20.72,24.3,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,43.65,35.26,51.96,42.44,34.21,48.2,0,0,0,0,0,0,0.638,0,0.26,0.15,0.85,0.15,48.5
1391205600000,2014,2,2013,5,28,3.27,0.392,2.63,128487,192.8,192.8,191.2,4,4,4,1350,1105,1421,1188,942.6,162,162,162,100.9,-1.137e-13,159.3,0.12,0.114,0.147,1087,942.6,1100,990,990,990,969,968.2,969.2,21,20.8,21.8,0.817,0.576,0.859,0.624,0.395,0.648,0.03,0.018,0.031,1.74,1.23,1.81,0.083,0.057,0.087,19.26,18.96,20.54,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,45.35,50.09,47.8,44.44,48.2,0,0,0,0,0,0,1.06,0,0.64,0.12,0.8,0.2,39.3
1393624800000,2014,3,2013,6,31,4.88,0.49,2.95,132217,192.8,192.8,177.7,4,4,4,1821,1336,2603,1638,1153,183,183,183,537.8,52.8,1320,0.106,0.0703,0.137,1100,1100,1100,990,990,990,970.4,969,972.6,19.6,17.4,21,0.896,0.819,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.84,1.77,1.87,0.095,0.084,0.11,17.72,15.57,19.28,0.95,0.943,0.953,0.979,0.975,0.98,0.93,0.92,0.934,45.4,39.61,49.56,44.43,38.63,48.2,0,0,0,0,0,0,0.987,0,1.93,0.1,0.6,0.4,27.1
1396303200000,2014,4,2013,7,30,7.32,0.562,2.85,106846,153.1,153.1,148.4,4,4,4,2824,2654,2871,2607,2437,217,217,217,1507,1337,1554,0.0769,0.0756,0.0818,1100,1100,1100,990,990,990,973.1,972.7,973.2,16.9,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.92,15.45,0.941,0.941,0.943,0.972,0.971,0.974,0.915,0.914,0.919,38.16,37.85,39.28,37.1,36.77,38.28,0,0,0,0,0,0,0.824,0,4.47,0.077,0.39,0.61,14.6
1398895200000,2014,5,2013,8,31,5.98,0.739,2.95,122799,184.2,184.2,165.1,4,4,4,2232,1606,2779,1956,1330,276,276,276,855.5,230.2,1403,0.127,0.0993,0.172,1100,1100,1100,990,990,990,971.6,969.8,973,18.4,17,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.092,0.11,16.53,15.14,18.31,0.946,0.942,0.952,0.978,0.973,0.98,0.926,0.916,0.933,42.19,38.46,47,41.26,37.41,46.06,0,0,0,0,0,0,0.917,0,3.03,0.12,0.49,0.51,20.5
1401573600000,2014,6,2013,9,30,2.88,0.544,2.24,115393,192.8,192.8,160.3,4,3,3.566666666666667,1112,802.2,1570,902,592.2,210,210,210,38.85,-1.137e-13,260.3,0.198,0.134,0.262,863.1,592.2,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.563,0.307,0.913,0.403,0.197,0.648,0.019,0.0086,0.032,1.23,0.712,1.86,0.057,0.031,0.092,20.56,18.43,22.18,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,45.96,39.43,51.38,44.9,38.43,48.2,0,0,0,0,0,0,0.89,0,0.64,0.19,0.78,0.22,40.1
1404165600000,2014,7,2013,10,31,1.71,0.537,1.18,67848.7,123.2,123.2,91.19,3,2,2.3548387096774195,640.1,510.3,791.1,439.5,283.3,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.323,0.235,0.445,439.5,283.3,605.1,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.226,0.164,0.31,0.11,0.0327,0.205,0.0047,0.0014,0.0089,0.531,0.33,0.73,0.023,0.014,0.032,23.02,22.21,23.77,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.09,30.96,51.93,38.92,30.03,48.2,0,0,0,0,0,0,0.507,0,0.53,0.31,0.69,0.31,39.7
1406844000000,2014,8,2013,11,31,1.1,0.465,0.635,38319.3,68.13,68.13,51.5,2,1,1.4193548387096775,410.6,337.2,503.4,236.9,182.2,173.7,155,184,1.834e-15,-2.842e-14,2.842e-14,0.426,0.365,0.478,236.9,182.2,319.4,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.143,0.121,0.173,0.0204,0.0112,0.0498,0.00084,0.00045,0.0021,0.347,0.264,0.414,0.014,0.011,0.017,24.21,23.75,24.59,0.947,0.926,0.959,0.976,0.97,0.98,0.924,0.898,0.94,40.37,26.18,52.55,39.11,25.4,48.2,0,0,0,0,0,0,0.286,0,0.465,0.42,0.58,0.42,34.8
1409522400000,2014,9,2013,12,30,0.71,0.306,0.404,25129.1,48.2,48.2,34.9,1,1,1,273.9,227.8,332,155.9,109.8,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.436,0.355,0.518,155.9,109.8,214,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.108,0.0919,0.129,0.009,0.00508,0.0139,0.00036,0.0002,0.00056,0.27,0.188,0.374,0.011,0.0074,0.015,24.94,24.57,25.25,0.939,0.918,0.957,0.973,0.97,0.98,0.914,0.891,0.938,35.84,24.97,49.35,34.9,24.22,48.2,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1412114400000,2014,10,2014,1,31,0.534,0.237,0.297,14001.7,28.9,28.9,18.82,1,1,1,199.4,172.8,226.4,110.9,95.81,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.443,0.382,0.503,110.9,95.81,129.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0897,0.0842,0.0971,0.00518,0.00389,0.00675,0.0002,0.00015,0.00027,0.187,0.161,0.221,0.0073,0.0063,0.0087,25.36,25.22,25.43,0.683,0,0.93,0.72,0,0.97,0.663,0,0.903,19.4,0,29.79,18.82,0,28.9,0,8,0,0,0.258,0,0.105,0.258,0.237,0.44,0.56,0.44,26.2
1414792800000,2014,11,2014,2,30,0.503,0.159,0.344,21470,34.24,34.24,29.82,1,1,1,194,173.1,202.1,132.7,106.1,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.317,0.248,0.387,132.7,106.1,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0853,0.0992,0.00703,0.00477,0.00861,0.00027,0.00019,0.00034,0.223,0.176,0.255,0.0087,0.0069,0.0099,25.36,25.34,25.38,0.931,0.915,0.939,0.97,0.97,0.97,0.903,0.888,0.911,30.74,24.16,35.29,29.82,23.44,34.24,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.7
1417384800000,2014,12,2014,3,31,0.609,0.158,0.451,28450.6,43.56,43.56,38.24,1,1,1,227.4,199.4,249.7,168.4,140.4,59,59,59,0,0,0,0.26,0.236,0.296,168.4,140.4,190.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0967,0.114,0.0101,0.00768,0.012,0.0004,0.0003,0.00047,0.286,0.236,0.326,0.011,0.0092,0.013,25.15,24.98,25.36,0.944,0.935,0.952,0.975,0.97,0.98,0.92,0.907,0.933,39.22,32.63,44.45,38.24,31.65,43.56,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.7
1420063200000,2015,1,2014,4,31,0.943,0.196,0.747,45598.2,96.4,96.4,61.29,2,1,1.6451612903225807,352,254.9,533.2,279,181.9,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.217,0.137,0.286,279,181.9,460.2,990,990,990,965.2,964.7,966,24.8,24,25.3,0.147,0.113,0.211,0.038,0.0112,0.116,0.0016,0.00044,0.0048,0.364,0.242,0.581,0.015,0.0097,0.024,24.47,23.42,24.97,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.81,25.77,51.96,38.68,24.99,48.2,0,0,0,0,0,0,0.34,0,0.196,0.21,0.79,0.21,48.4
1422741600000,2015,2,2014,5,28,2.34,0.276,2.05,107642,192.8,192.8,160.2,4,2,3.5357142857142856,966,559.8,1303,851.9,474.8,114.1,85,162,5.411,0,40.94,0.119,0.0901,0.152,846.5,474.8,1100,990,990,990,967.7,966.1,968.9,22.3,21.1,23.9,0.516,0.22,0.809,0.388,0.123,0.648,0.018,0.0052,0.031,1.16,0.54,1.76,0.053,0.023,0.083,21.15,19.39,23.28,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.57,36.09,52.07,45.16,35,48.2,0,0,0,0,0,0,0.89,0,0.29,0.12,0.88,0.12,46
1425160800000,2015,3,2014,6,31,3.86,0.439,2.95,140994,192.8,192.8,189.5,4,4,4,1443,1306,1662,1279,1123,163.8,129,183,179,22.91,433.2,0.116,0.0776,0.14,1100,1100,1100,990,990,990,969.3,968.9,970,20.7,20,21.1,0.856,0.806,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.86,0.087,0.083,0.093,18.9,18.13,19.38,0.953,0.951,0.953,0.98,0.98,0.98,0.934,0.932,0.934,48.54,46.52,49.85,47.38,45.59,48.2,0,0,0,0,0,0,1.05,0,0.91,0.11,0.76,0.24,36.5
1427839200000,2015,4,2014,7,30,4.28,0.384,2.85,131521,185.5,185.5,182.7,4,4,4,1651,1567,1756,1503,1419,148,148,148,402.9,319.1,508.1,0.0898,0.0843,0.0944,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.16,17.81,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.67,47.33,45.67,44.76,46.38,0,0,0,0,0,0,1.01,0,1.43,0.09,0.67,0.33,30.7
1430431200000,2015,5,2014,8,31,3.53,0.514,2.68,131839,192.8,192.8,177.2,4,3,3.903225806451613,1318,952.6,1716,1126,760.6,192,192,192,126.6,-1.137e-13,423.6,0.151,0.112,0.202,999.4,760.6,1100,990,990,990,968.9,967.7,970.2,21.1,19.8,22.3,0.72,0.413,0.921,0.522,0.307,0.648,0.025,0.014,0.033,1.52,0.982,1.87,0.073,0.044,0.094,19.57,17.95,21.29,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.64,39.39,51.88,45.47,38.4,48.2,0,0,0,0,0,0,0.984,0,0.85,0.15,0.76,0.24,37.3
1433109600000,2015,6,2014,9,30,2.22,0.417,1.8,98930.5,144.6,144.6,137.4,3,3,3,855.8,741.6,940.9,694.8,580.6,161,161,161,0,0,0,0.189,0.171,0.217,694.8,580.6,779.9,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.363,0.293,0.427,0.265,0.189,0.316,0.012,0.0082,0.014,0.882,0.685,1.03,0.039,0.03,0.046,21.79,21.3,22.45,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.27,40.6,51.94,45.8,39.68,48.2,0,0,0,0,0,0,0.763,0,0.42,0.19,0.81,0.19,44.6
1435701600000,2015,7,2014,10,31,1.55,0.498,1.05,61517.9,111,111,82.69,3,2,2.161290322580645,579.3,460.2,729.3,393.3,274.2,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.327,0.255,0.404,393.3,274.2,543.3,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.202,0.157,0.274,0.0853,0.0284,0.164,0.0036,0.0012,0.0071,0.477,0.313,0.637,0.02,0.013,0.027,23.33,22.56,24.02,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,39.62,30.21,51.7,38.49,29.3,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.7
1438380000000,2015,8,2014,11,31,0.988,0.415,0.573,34836.8,63.99,63.99,46.82,2,1,1.3548387096774193,368.9,303.6,452.9,213.9,148.6,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.426,0.342,0.511,213.9,148.6,297.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.133,0.109,0.162,0.0163,0.00838,0.0396,0.00066,0.00033,0.0016,0.317,0.256,0.405,0.013,0.01,0.016,24.44,24.02,24.82,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.87,25.87,52.27,36.73,25.09,48.2,0,0,0,0,0,0,0.26,0,0.415,0.42,0.58,0.42,35.3
1441058400000,2015,9,2014,12,30,0.629,0.283,0.346,20858.3,40.89,40.89,28.97,1,1,1,242.6,200.7,298.9,133.6,107.3,109,91,118,2.842e-15,-2.842e-14,2.842e-14,0.451,0.395,0.524,133.6,107.3,180.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0996,0.0898,0.117,0.00711,0.00487,0.0111,0.00028,0.00019,0.00044,0.23,0.183,0.315,0.0091,0.0072,0.013,25.13,24.79,25.41,0.9,0,0.949,0.938,0,0.98,0.874,0,0.93,29.83,0,41.74,28.97,0,40.89,0,1,0,0,0.0333,0,0.161,0.0333,0.283,0.45,0.55,0.45,33.2
1443650400000,2015,10,2015,1,31,0.468,0.196,0.272,16770.1,28.22,28.22,22.54,1,1,1,174.5,152.3,198.8,101.5,79.35,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.421,0.367,0.479,101.5,79.35,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0769,0.0934,0.00438,0.00249,0.00645,0.00017,0.000098,0.00025,0.169,0.129,0.212,0.0066,0.0051,0.0083,25.38,25.38,25.39,0.922,0.911,0.935,0.967,0.96,0.97,0.892,0.883,0.901,23.3,18.46,29.09,22.54,17.72,28.22,0,0,0,0,0,0,0.125,0,0.196,0.42,0.58,0.42,35.8
1446328800000,2015,11,2015,2,30,0.468,0.13,0.339,21106.8,34.92,34.92,29.32,1,1,1,180.7,154.8,204.3,130.7,104.8,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.279,0.245,0.323,130.7,104.8,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0828,0.1,0.00686,0.00466,0.00887,0.00027,0.00018,0.00035,0.218,0.171,0.26,0.0085,0.0067,0.01,25.34,25.31,25.35,0.929,0.914,0.94,0.97,0.97,0.97,0.902,0.887,0.912,30.22,23.81,36,29.32,23.1,34.92,0,0,0,0,0,0,0.163,0,0.129,0.28,0.72,0.28,45.1
1448920800000,2015,12,2015,3,31,0.669,0.158,0.511,31930.7,52.34,52.34,42.92,2,1,1.1290322580645162,249.6,204.8,298.1,190.6,145.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.239,0.198,0.288,190.6,145.8,239.1,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.114,0.0987,0.132,0.012,0.00815,0.0161,0.00047,0.00032,0.00064,0.306,0.242,0.386,0.012,0.0096,0.015,25.02,24.78,25.32,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.77,25.99,52.29,39.58,25.21,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.7
1451599200000,2016,1,2015,4,31,1.13,0.196,0.936,56410.4,96.4,96.4,75.82,2,2,2,422.4,300,542.8,349.4,227,73,73,73,-1.834e-15,-5.684e-14,0,0.179,0.134,0.243,349.4,227,469.8,990,990,990,965.5,964.9,966,24.5,24,25.1,0.172,0.129,0.215,0.0646,0.015,0.121,0.0027,0.0006,0.005,0.415,0.24,0.595,0.017,0.0096,0.025,24.1,23.36,24.86,0.945,0.922,0.958,0.975,0.97,0.98,0.922,0.894,0.939,38.97,25.52,51.48,37.91,24.75,48.2,0,0,0,0,0,0,0.421,0,0.194,0.17,0.83,0.17,49.9
1454277600000,2016,2,2015,5,29,2.13,0.271,1.85,100518,192.8,192.8,144.4,4,2,3.310344827586207,850.2,555.7,1297,742.1,470.7,108,85,137,2.621,-1.137e-13,60.01,0.129,0.106,0.153,739.5,470.7,1100,990,990,990,967.3,966.1,968.8,22.7,21.2,23.9,0.413,0.217,0.804,0.299,0.121,0.648,0.013,0.0051,0.031,0.952,0.537,1.75,0.042,0.023,0.083,21.78,19.41,23.3,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.99,35.94,52.66,43.62,34.86,48.2,0,0,0,0,0,0,0.802,0,0.28,0.13,0.87,0.13,47.2
1456783200000,2016,3,2015,6,31,5,0.49,2.95,131083,192.8,192.8,176.2,4,4,4,1868,1342,2522,1685,1159,183,183,183,585.2,58.82,1239,0.102,0.0726,0.136,1100,1100,1100,990,990,990,970.6,969,972.4,19.4,17.6,21,0.908,0.821,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.86,1.77,1.87,0.096,0.084,0.11,17.56,15.77,19.26,0.949,0.944,0.953,0.979,0.976,0.98,0.93,0.922,0.934,44.98,40.14,49.5,44.05,39.19,48.2,0,0,0,0,0,0,0.979,0,2.05,0.098,0.59,0.41,26.2
1459461600000,2016,4,2015,7,30,6.75,0.562,2.85,111234,160.8,160.8,154.5,4,4,4,2604,2377,2708,2387,2160,217,217,217,1287,1060,1391,0.0834,0.0801,0.0913,1100,1100,1100,990,990,990,972.6,972,972.8,17.4,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.32,16.12,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.917,0.925,39.61,38.92,41.09,38.62,37.9,40.2,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
1462053600000,2016,5,2015,8,31,4.69,0.659,2.94,133231,192.8,192.8,179.1,4,4,4,1752,1210,2343,1506,1018,246.2,192,276,410.4,-1.137e-13,967.2,0.142,0.118,0.174,1096,1018,1100,990,990,990,970.3,968.6,971.9,19.7,18.1,21.4,0.891,0.676,0.926,0.639,0.463,0.648,0.032,0.022,0.036,1.83,1.42,1.87,0.093,0.066,0.1,17.91,16.2,20.02,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.72,41.31,49.97,44.77,40.43,48.2,0,0,0,0,0,0,0.995,0,1.75,0.14,0.63,0.37,28.4
1464732000000,2016,6,2015,9,30,2.32,0.417,1.9,103911,187.3,187.3,144.3,4,3,3.3333333333333335,895.7,718.1,1173,734.7,557.1,161,161,161,1.516e-14,0,1.137e-13,0.183,0.137,0.224,734.7,557.1,1012,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.403,0.279,0.664,0.284,0.173,0.45,0.013,0.0075,0.021,0.926,0.646,1.4,0.041,0.028,0.065,21.61,20.16,22.58,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.48,39.12,51.7,43.39,38.1,48.2,0,0,0,0,0,0,0.802,0,0.42,0.18,0.82,0.18,44.8
1467324000000,2016,7,2015,10,31,1.53,0.498,1.04,60576.5,106.5,106.5,81.42,3,2,2.096774193548387,572.5,465.2,706.3,386.5,279.2,186,186,186,0,-5.684e-14,5.684e-14,0.33,0.263,0.4,386.5,279.2,520.3,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.158,0.261,0.0816,0.0308,0.149,0.0034,0.0013,0.0064,0.473,0.32,0.645,0.02,0.013,0.028,23.36,22.69,23.99,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.2,30.75,52.1,39.03,29.83,48.2,0,0,0,0,0,0,0.452,0,0.49,0.33,0.68,0.32,39.6
1470002400000,2016,8,2015,11,31,1.02,0.415,0.603,36566,65.38,65.38,49.15,2,1,1.4193548387096775,380,316.7,459.4,225,161.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.413,0.337,0.489,225,161.7,304.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.136,0.114,0.164,0.0182,0.00949,0.0427,0.00074,0.00038,0.0018,0.325,0.257,0.406,0.013,0.01,0.016,24.38,23.98,24.73,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.23,25.99,52.39,37.08,25.21,48.2,0,0,0,0,0,0,0.273,0,0.417,0.41,0.59,0.41,35.8
1472680800000,2016,9,2015,12,30,0.672,0.306,0.366,22685.1,44.15,44.15,31.51,1,1,1,259.3,217.7,313.1,141.3,99.7,118,118,118,-4.263e-15,-2.842e-14,2.842e-14,0.46,0.377,0.542,141.3,99.7,195.1,990,990,990,964.7,964.5,965,25.3,25,25.5,0.103,0.0884,0.122,0.00776,0.00422,0.0123,0.00031,0.00017,0.00049,0.244,0.17,0.34,0.0097,0.0067,0.014,25.03,24.69,25.32,0.933,0.911,0.953,0.972,0.969,0.98,0.907,0.883,0.934,32.4,22.57,45.05,31.51,21.86,44.15,0,0,0,0,0,0,0.175,0,0.306,0.46,0.54,0.46,33.8
1475272800000,2016,10,2016,1,31,0.5,0.196,0.305,18853.6,31.98,31.98,25.34,1,1,1,186.8,160.6,215.2,113.8,87.55,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.394,0.339,0.455,113.8,87.55,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0798,0.0991,0.00542,0.00319,0.00784,0.00021,0.00013,0.00031,0.191,0.144,0.242,0.0075,0.0056,0.0095,25.36,25.27,25.39,0.923,0.911,0.935,0.969,0.963,0.97,0.894,0.883,0.907,26.15,20.16,32.97,25.34,19.42,31.98,0,0,0,0,0,0,0.141,0,0.195,0.39,0.61,0.39,37.7
1477951200000,2016,11,2016,2,30,0.507,0.144,0.362,22657,37.25,37.25,31.47,1,1,1,195.4,162.5,214.1,139.7,112.5,55.67,50,67,0,-1.421e-14,1.421e-14,0.286,0.233,0.345,139.7,112.5,164.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0855,0.104,0.00763,0.00531,0.0097,0.0003,0.00021,0.00038,0.235,0.185,0.277,0.0092,0.0073,0.011,25.33,25.24,25.38,0.934,0.92,0.943,0.97,0.97,0.972,0.906,0.892,0.917,32.43,25.7,38.31,31.47,24.93,37.25,0,0,0,0,0,0,0.175,0,0.145,0.28,0.71,0.29,44.7
1480543200000,2016,12,2016,3,31,0.627,0.158,0.469,29617.5,48.2,48.2,39.81,1,1,1,234.1,207,270.7,175.1,148,59,59,59,0,-2.842e-14,2.842e-14,0.254,0.218,0.285,175.1,148,211.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0994,0.122,0.0106,0.00833,0.0137,0.00042,0.00033,0.00055,0.298,0.25,0.364,0.012,0.0098,0.014,25.1,24.85,25.31,0.946,0.938,0.957,0.975,0.97,0.98,0.923,0.91,0.938,40.8,34.45,49.38,39.81,33.42,48.2,0,0,0,0,0,0,0.221,0,0.158,0.25,0.75,0.25,47.2
1483221600000,2017,1,2016,4,31,1.09,0.196,0.899,54091.6,96.4,96.4,72.7,2,1,1.8709677419354838,408.6,276.5,548.8,335.6,203.5,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.187,0.133,0.264,335.6,203.5,475.8,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.167,0.121,0.219,0.0597,0.013,0.124,0.0025,0.00052,0.0052,0.415,0.245,0.606,0.017,0.0098,0.025,24.16,23.32,24.84,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.74,26.08,52.57,39.43,25.3,48.2,0,0,0,0,0,0,0.404,0,0.191,0.18,0.82,0.18,49.6
1485900000000,2017,2,2016,5,28,1.88,0.237,1.64,91170.2,192.8,192.8,135.7,4,2,3.2142857142857144,776.4,561.1,1184,678.6,476.1,97.86,85,105,-2.03e-15,-1.137e-13,5.684e-14,0.13,0.0887,0.153,678.6,476.1,1079,990,990,990,967,966.1,968.5,23,21.5,23.9,0.357,0.22,0.737,0.253,0.124,0.602,0.011,0.0052,0.028,0.835,0.519,1.63,0.037,0.022,0.076,22.17,19.89,23.3,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.31,35.16,51.94,42.14,34.1,48.2,0,0,0,0,0,0,0.754,0,0.24,0.13,0.87,0.13,48.5
1488319200000,2017,3,2016,6,31,6.91,0.49,2.94,116913,192.8,192.8,157.1,4,4,4,2580,1244,4381,2397,1061,183,183,183,1299,0,3098,0.0827,0.0418,0.147,1099,1061,1100,990,990,990,972.3,968.7,976.4,17.7,13.6,21.3,0.908,0.74,0.926,0.645,0.561,0.648,0.037,0.026,0.048,1.85,1.59,1.87,0.11,0.075,0.14,15.85,11.75,19.74,0.941,0.917,0.954,0.976,0.97,0.98,0.918,0.89,0.935,40.26,29.07,49.79,39.29,28.2,48.2,0,0,0,0,0,0,0.873,0,3.97,0.071,0.43,0.57,16.9
1490997600000,2017,4,2016,7,30,11.2,0.765,2.85,82237.3,127,127,114.2,4,4,4,4314,3711,4562,4019,3416,295,295,295,2919,2316,3167,0.0687,0.0647,0.0795,1100,1100,1100,990,990,990,976.2,975.1,976.7,13.8,13.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.043,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.42,13.06,0.919,0.914,0.929,0.97,0.97,0.97,0.891,0.887,0.901,29.44,28.15,32.73,28.55,27.3,31.75,0,0,0,0,0,0,0.635,0,8.35,0.068,0.25,0.75,7.34
1493589600000,2017,5,2016,8,31,7.86,0.86,2.95,108559,165.8,165.8,145.9,4,4,4,2935,2191,3655,2614,1870,321,321,321,1514,770,2234,0.112,0.0878,0.147,1100,1100,1100,990,990,990,973.3,971.6,974.9,16.7,15.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.8,13.18,16.56,0.939,0.93,0.947,0.973,0.97,0.98,0.914,0.902,0.928,37.49,33.05,42.29,36.48,32.06,41.45,0,0,0,0,0,0,0.811,0,4.91,0.11,0.38,0.62,13.8
1496268000000,2017,6,2016,9,30,3.88,0.666,2.63,125085,192.8,192.8,173.7,4,3,3.8666666666666667,1495,979,2129,1238,722,257,257,257,224.5,-1.137e-13,771.9,0.182,0.121,0.263,1014,722,1100,990,990,990,969.5,967.8,971.4,20.5,18.6,22.2,0.771,0.396,0.926,0.545,0.283,0.648,0.027,0.013,0.035,1.6,0.947,1.87,0.079,0.043,0.1,18.93,16.71,21.24,0.952,0.947,0.957,0.98,0.976,0.98,0.933,0.928,0.937,46.07,39.82,51.55,45.03,38.85,48.2,0,0,0,0,0,0,0.965,0,1.25,0.17,0.68,0.32,32.2
1498860000000,2017,7,2016,10,31,2.04,0.608,1.44,81041.2,143.1,143.1,108.9,3,2,2.6129032258064515,762.9,609.3,957.4,535.9,382.3,227,227,227,1.834e-15,-5.684e-14,5.684e-14,0.303,0.237,0.373,535.9,382.3,730.4,990,990,990,967,966.3,967.7,23,22.3,23.7,0.278,0.199,0.397,0.164,0.0794,0.289,0.0072,0.0034,0.013,0.663,0.479,0.957,0.029,0.02,0.043,22.39,21.31,23.18,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.26,35.1,51.85,42.14,34.05,48.2,0,0,0,0,0,0,0.605,0,0.6,0.3,0.71,0.29,39.7
1501538400000,2017,8,2016,11,31,1.31,0.493,0.813,48262.4,88.5,88.5,64.87,2,1,1.8709677419354838,487.4,399,599.7,303.4,215,184,184,184,5.501e-15,-5.684e-14,5.684e-14,0.383,0.307,0.461,303.4,215,415.7,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.136,0.207,0.044,0.014,0.0952,0.0018,0.00057,0.004,0.378,0.26,0.526,0.016,0.011,0.022,23.83,23.18,24.26,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.65,25.81,52,35.54,25.04,48.2,0,0,0,0,0,0,0.36,0,0.497,0.38,0.62,0.38,36.8
1504216800000,2017,9,2016,12,30,0.839,0.358,0.481,29556.5,55.04,55.04,41.05,2,1,1.1666666666666667,323.5,269.9,393.2,185.5,131.9,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.432,0.351,0.511,185.5,131.9,255.2,990,990,990,965,964.8,965.4,25,24.6,25.2,0.122,0.103,0.146,0.0116,0.00696,0.0195,0.00046,0.00028,0.00079,0.299,0.23,0.398,0.012,0.0091,0.016,24.68,24.35,24.99,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.77,25.65,51.69,36.68,24.88,48.2,0,0,0,0,0,0,0.228,0,0.358,0.43,0.57,0.43,35.2
1506808800000,2017,10,2017,1,31,0.639,0.282,0.356,22053.6,35.07,35.07,29.64,1,1,1,238.4,213.9,266.9,133,116.9,105.4,97,110,4.584e-16,-2.842e-14,2.842e-14,0.443,0.412,0.479,133,116.9,156.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0997,0.0927,0.109,0.00706,0.00568,0.00909,0.00028,0.00022,0.00036,0.229,0.199,0.272,0.009,0.0078,0.011,25.15,24.96,25.32,0.931,0.923,0.941,0.97,0.97,0.97,0.904,0.895,0.913,30.56,26.78,36.16,29.64,25.98,35.07,0,0,0,0,0,0,0.165,0,0.283,0.44,0.56,0.44,34.5
1509487200000,2017,11,2017,2,30,0.595,0.241,0.354,21971,33.45,33.45,30.52,1,1,1,229.4,213.1,242.3,136.4,120,93,93,93,1.421e-15,-1.421e-14,1.421e-14,0.406,0.384,0.437,136.4,120,149.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0992,0.0934,0.104,0.00735,0.00595,0.00844,0.00029,0.00023,0.00033,0.233,0.204,0.256,0.0092,0.008,0.01,25.19,25.09,25.32,0.933,0.925,0.939,0.97,0.97,0.97,0.905,0.897,0.911,31.46,27.57,34.49,30.52,26.75,33.45,0,0,0,0,0,0,0.17,0,0.241,0.41,0.59,0.41,36.9
1512079200000,2017,12,2017,3,31,0.735,0.174,0.561,34693,63.52,63.52,46.63,2,1,1.2903225806451613,274.4,230.6,349.2,209.6,153.6,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.242,0.169,0.334,209.6,153.6,290.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.103,0.15,0.0151,0.0088,0.036,0.0006,0.00035,0.0014,0.312,0.241,0.389,0.012,0.0096,0.015,24.89,24.53,25.15,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.75,25.93,52.65,38.38,25.15,48.2,0,0,0,0,0,0,0.259,0,0.174,0.24,0.76,0.24,47.2
1514757600000,2018,1,2017,4,31,1.34,0.213,1.12,66217.9,107.6,107.6,89,3,2,2.193548387096774,498.7,359.3,607.6,419.3,286.3,79.39,73,91,7.335e-15,-5.684e-14,5.684e-14,0.161,0.134,0.203,419.3,286.3,516.6,990,990,990,965.8,965.2,966.3,24.2,23.7,24.8,0.2,0.15,0.245,0.0971,0.0342,0.146,0.004,0.0014,0.0062,0.5,0.32,0.62,0.021,0.013,0.026,23.66,23.1,24.48,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,42.65,32.22,52.48,41.12,31.25,48.2,0,0,0,0,0,0,0.494,0,0.22,0.16,0.84,0.16,49.4
1517436000000,2018,2,2017,5,28,2.29,0.276,1.9,100821,192.8,192.8,150,4,3,3.4285714285714284,946.2,617.2,1603,832.1,512.2,114.1,105,137,46.44,0,365.9,0.128,0.0855,0.17,785.6,512.2,1100,990,990,990,967.6,966.4,969.8,22.4,20.2,23.6,0.477,0.244,0.903,0.347,0.143,0.648,0.016,0.0061,0.032,1.07,0.56,1.85,0.049,0.024,0.092,21.34,18.33,23.07,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.61,36.6,51.63,43.5,35.5,48.2,0,0,0,0,0,0,0.834,0,0.39,0.12,0.83,0.17,44
1519855200000,2018,3,2017,6,31,6.46,0.539,2.95,118973,182.2,182.2,159.9,4,4,4,2411,1665,3036,2210,1426,201.1,183,239,1110,326.5,1753,0.0878,0.0603,0.144,1100,1100,1100,990,990,990,972.1,970,973.6,17.9,16.4,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.11,16.06,14.52,18.11,0.945,0.938,0.951,0.976,0.97,0.98,0.922,0.91,0.932,40.94,36.75,46.48,39.98,35.65,45.55,0,0,0,0,0,0,0.888,0,3.51,0.083,0.46,0.54,18.4
1522533600000,2018,4,2017,7,30,9.48,0.697,2.85,92258.8,141.4,141.4,128.1,4,4,4,3658,3081,3906,3389,2864,269,217,295,2289,1764,2511,0.0732,0.0611,0.0818,1100,1100,1100,990,990,990,975,973.7,975.5,15,14.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.65,14.42,0.93,0.926,0.937,0.97,0.97,0.97,0.902,0.898,0.909,33.03,31.57,36.45,32.03,30.63,35.36,0,0,0,0,0,0,0.712,0,6.63,0.074,0.3,0.7,9.73
1525125600000,2018,5,2017,8,31,8.53,0.86,2.95,103909,160.5,160.5,139.7,4,4,4,3185,2388,3815,2864,2067,321,321,321,1764,967.4,2394,0.103,0.0842,0.134,1100,1100,1100,990,990,990,973.9,972,975.3,16.1,14.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.23,12.84,16.09,0.936,0.928,0.945,0.972,0.97,0.978,0.909,0.9,0.925,35.93,32.12,41.01,34.92,31.15,40.12,0,0,0,0,0,0,0.776,0,5.58,0.1,0.35,0.65,12.2
