datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,4.26,0.666,2.74,126977,192.1,192.1,176.4,4,4,4,1645,1067,2339,1388,810.5,257,257,257,331.9,-1.137e-13,982.5,0.165,0.11,0.241,1056,810.5,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.831,0.477,0.926,0.586,0.331,0.648,0.03,0.015,0.036,1.71,1.02,1.87,0.086,0.047,0.1,18.37,16.21,20.86,0.951,0.946,0.955,0.98,0.975,0.98,0.932,0.926,0.936,45,39.51,48.99,44.09,38.52,48.01,0,0,0,0,0,0,0.98,0,1.52,0.16,0.64,0.36,29.8
1530396000000,2018,7,2017,10,31,2.17,0.608,1.56,86726.4,155.2,155.2,116.6,4,2,2.774193548387097,808.5,643.4,1039,581.5,416.4,227,227,227,-1.834e-15,-5.684e-14,5.684e-14,0.286,0.218,0.353,581.5,416.4,812,990,990,990,967.1,966.5,968,22.9,22,23.5,0.306,0.211,0.471,0.191,0.0956,0.332,0.0084,0.0041,0.015,0.724,0.53,1.05,0.032,0.023,0.048,22.14,20.96,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,43.69,34.97,51.68,42.46,33.93,48.2,0,0,0,0,0,0,0.648,0,0.61,0.28,0.72,0.28,40
1533074400000,2018,8,2017,11,31,1.37,0.493,0.881,52206.5,95,95,70.17,2,2,2,512.9,418.9,632.8,328.9,234.9,184,184,184,-4.584e-15,-5.684e-14,5.684e-14,0.364,0.291,0.439,328.9,234.9,448.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.144,0.222,0.0546,0.0157,0.111,0.0023,0.00064,0.0047,0.396,0.26,0.578,0.016,0.011,0.025,23.7,22.99,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.02,25.84,48.47,35.09,25.07,47.5,0,0,0,0,0,0,0.39,0,0.489,0.36,0.64,0.36,38.1
1535752800000,2018,9,2017,12,30,0.907,0.358,0.55,33606.9,59.56,59.56,46.68,2,1,1.3333333333333333,350,296.4,414.3,212,158.4,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.398,0.333,0.466,212,158.4,276.3,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.131,0.112,0.154,0.0147,0.00922,0.0294,0.00059,0.00037,0.0012,0.318,0.251,0.4,0.013,0.01,0.016,24.53,24.22,24.84,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.75,25.59,51.92,37.64,24.82,48.2,0,0,0,0,0,0,0.259,0,0.357,0.39,0.61,0.39,37.1
1538344800000,2018,10,2018,1,31,0.673,0.295,0.379,23485.1,41.41,41.41,31.57,1,1,1,251.4,214.7,292.9,141.4,104.7,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.441,0.376,0.512,141.4,104.7,182.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0905,0.118,0.00777,0.00465,0.0113,0.00031,0.00018,0.00045,0.245,0.179,0.319,0.0097,0.007,0.013,25.07,24.81,25.33,0.934,0.914,0.95,0.971,0.97,0.98,0.907,0.887,0.931,32.49,23.78,42.25,31.57,23.07,41.41,0,0,0,0,0,0,0.175,0,0.294,0.44,0.56,0.44,34.9
1541023200000,2018,11,2018,2,30,0.599,0.241,0.358,22228.3,33.2,33.2,30.87,1,1,1,231,214.4,241.2,138,121.4,93,93,93,0,-1.421e-14,1.421e-14,0.403,0.386,0.434,138,121.4,148.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0939,0.103,0.00748,0.00607,0.00835,0.00029,0.00024,0.00033,0.236,0.206,0.254,0.0093,0.0081,0.01,25.18,25.1,25.31,0.934,0.926,0.938,0.97,0.97,0.97,0.906,0.898,0.91,31.83,27.91,34.23,30.87,27.07,33.2,0,0,0,0,0,0,0.172,0,0.241,0.4,0.6,0.4,37.1
1543615200000,2018,12,2018,3,31,0.676,0.174,0.502,31817.6,46.78,46.78,42.77,1,1,1,252.4,243.4,263.6,187.6,166.4,64.81,59,77,0,-2.842e-14,2.842e-14,0.257,0.224,0.316,187.6,166.4,204.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.108,0.119,0.0117,0.00989,0.0131,0.00046,0.00039,0.00052,0.321,0.285,0.351,0.013,0.011,0.014,24.97,24.89,25.05,0.951,0.944,0.956,0.979,0.973,0.98,0.931,0.919,0.936,43.68,38.6,47.74,42.77,37.56,46.78,0,0,0,0,0,0,0.238,0,0.174,0.26,0.74,0.26,47.1
1546293600000,2019,1,2018,4,31,0.811,0.196,0.615,37991.7,70.14,70.14,51.06,2,1,1.3870967741935485,302.8,262.8,395.2,229.8,189.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.244,0.185,0.278,229.8,189.8,322.2,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.13,0.116,0.163,0.0186,0.0119,0.0511,0.00075,0.00047,0.0021,0.331,0.241,0.388,0.013,0.0096,0.015,24.74,24.25,24.92,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.98,25.61,52.15,39.73,24.84,48.2,0,0,0,0,0,0,0.284,0,0.196,0.24,0.76,0.24,46.8
1548972000000,2019,2,2018,5,28,1.44,0.206,1.24,71951.8,143,143,107.1,3,2,2.5357142857142856,596.2,405.8,789.6,511.2,320.8,85,85,85,2.03e-15,0,5.684e-14,0.149,0.108,0.209,511.2,320.8,704.6,990,990,990,966.3,965.4,967.1,23.7,22.9,24.6,0.247,0.163,0.35,0.152,0.0504,0.272,0.0065,0.0021,0.012,0.613,0.373,0.881,0.026,0.015,0.038,23.13,22.06,24.2,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.915,0.939,43.42,35.41,52.04,42.3,34.35,48.2,0,0,0,0,0,0,0.595,0,0.2,0.14,0.86,0.14,50
1551391200000,2019,3,2018,6,31,2.37,0.325,2.04,110637,157.9,157.9,148.7,4,3,3.4193548387096775,883.5,800.5,938.6,762.3,671.5,121.2,107,129,0,0,0,0.137,0.119,0.161,762.3,671.5,809.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.404,0.34,0.447,0.306,0.25,0.331,0.014,0.011,0.015,0.957,0.834,1.02,0.042,0.036,0.046,21.61,21.35,22.06,0.955,0.952,0.957,0.978,0.975,0.98,0.935,0.928,0.938,45.83,39.37,52.27,44.12,38.38,48.2,0,0,0,0,0,0,0.826,0,0.33,0.14,0.86,0.14,46.7
1554069600000,2019,4,2018,7,30,2.26,0.324,1.94,103901,153.2,153.2,144.3,4,3,3.033333333333333,873,807.2,906.8,748,682.2,125,125,125,0,0,0,0.143,0.138,0.155,748,682.2,781.8,990,990,990,967.4,967.1,967.5,22.6,22.5,22.9,0.394,0.347,0.424,0.299,0.257,0.317,0.013,0.011,0.014,0.967,0.853,1.03,0.043,0.037,0.046,21.64,21.46,22.02,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.928,0.938,50.16,39.3,52.28,47.68,38.3,48.2,0,0,0,0,0,0,0.802,0,0.32,0.14,0.86,0.14,46
1556661600000,2019,5,2018,8,31,1.83,0.394,1.44,82573.5,133,133,111,3,2,2.6451612903225805,684.9,535.2,802.2,537.9,388.2,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.218,0.183,0.275,537.9,388.2,655.2,990,990,990,966.6,966,967.1,23.4,22.9,24,0.267,0.193,0.332,0.165,0.0822,0.239,0.0071,0.0034,0.01,0.651,0.48,0.808,0.028,0.02,0.035,22.71,22.08,23.51,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.62,35.59,52.6,42.43,34.52,48.2,0,0,0,0,0,0,0.617,0,0.39,0.22,0.79,0.21,45.1
1559340000000,2019,6,2018,9,30,1.1,0.308,0.793,47644.4,87.84,87.84,66.17,2,1,1.9666666666666666,425.1,345.4,525.6,306.1,226.4,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.284,0.226,0.345,306.1,226.4,406.6,990,990,990,965.5,965.1,966,24.5,24,24.9,0.163,0.135,0.198,0.0445,0.015,0.0909,0.0018,0.0006,0.0038,0.362,0.249,0.506,0.015,0.01,0.021,24.13,23.53,24.61,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,34.92,25.61,52.1,33.89,24.84,48.2,0,0,0,0,0,0,0.368,0,0.307,0.28,0.72,0.28,43.3
1561932000000,2019,7,2018,10,31,0.76,0.289,0.47,29193.5,50.29,50.29,39.24,2,1,1.032258064516129,283.6,238.5,340.2,175.6,130.5,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.385,0.317,0.453,175.6,130.5,232.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.115,0.0996,0.135,0.0107,0.00684,0.0155,0.00042,0.00027,0.00062,0.301,0.225,0.399,0.012,0.0089,0.016,24.86,24.52,25.14,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.62,25.92,52.47,38.43,25.15,48.2,0,0,0,0,0,0,0.218,0,0.29,0.38,0.62,0.38,38.4
1564610400000,2019,8,2018,11,31,0.53,0.249,0.281,8108.84,32.01,32.01,10.9,1,1,1,198,169.3,236,105,76.3,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.474,0.394,0.549,105,76.3,143,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0888,0.0787,0.102,0.00467,0.00224,0.00791,0.00018,0.000088,0.00031,0.178,0.126,0.246,0.007,0.005,0.0097,25.36,25.14,25.42,0.359,0,0.936,0.375,0,0.97,0.348,0,0.908,11.24,0,33,10.9,0,32.01,0,19,0,0,0.613,0,0.0605,0.613,0.249,0.47,0.53,0.47,15.3
1567288800000,2019,9,2018,12,30,0.358,0.187,0.151,6569.75,20.91,20.91,9.125,1,0,0.8333333333333334,138.1,116.3,166.8,66.06,44.25,72,72,72,7.795,-1.421e-14,49.17,0.527,0.432,0.619,58.27,0,94.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0831,0.00141,0,0.00381,0.000055,0,0.00015,0.106,0.0708,0.157,0.0042,0.0028,0.0062,25.4,25.37,25.43,0.49,0,0.938,0.513,0,0.967,0.471,0,0.901,9.489,0,21.63,9.125,0,20.91,5,9,0,0.167,0.3,0,0.0507,0.467,0.207,0.52,0.42,0.58,18.4
1569880800000,2019,10,2019,1,31,0.273,0.139,0.0769,0,0,0,0,1,0,0.5161290322580645,101.8,92.74,114.9,49.8,40.74,52,52,52,21.09,-7.105e-15,49.76,0.513,0.453,0.561,28.72,0,62.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000247,0,0.0011,0.0000097,0,0.000043,0.0802,0.0708,0.0993,0.0031,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.1961,0.51,0.28,0.72,0
1572559200000,2019,11,2019,2,30,0.317,0.13,0.168,8127.92,21.68,21.68,11.29,1,0,0.8333333333333334,122.3,93.83,148.8,72.33,43.83,50,50,50,7.633,-1.421e-14,48.21,0.418,0.336,0.533,64.7,0,98.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0806,0.00196,0,0.00415,0.000077,0,0.00016,0.115,0.0708,0.161,0.0045,0.0028,0.0063,25.38,25.34,25.43,0.553,0,0.938,0.578,0,0.968,0.532,0,0.901,11.72,0,22.39,11.29,0,21.68,5,7,0,0.167,0.233,0,0.0627,0.4,0.149,0.41,0.53,0.47,25.6
1575151200000,2019,12,2019,3,31,0.502,0.158,0.344,21445.7,40.51,40.51,28.82,1,1,1,187.6,149.6,236.6,128.6,90.61,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.319,0.249,0.394,128.6,90.61,177.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0792,0.11,0.00668,0.00345,0.0108,0.00026,0.00014,0.00043,0.215,0.147,0.303,0.0084,0.0058,0.012,25.32,25.08,25.36,0.929,0.913,0.947,0.97,0.965,0.979,0.901,0.883,0.928,29.69,20.74,41.38,28.82,20,40.51,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
1577829600000,2020,1,2019,4,31,0.88,0.196,0.684,42013.8,90.09,90.09,56.47,2,1,1.5483870967741935,328.5,242.3,486.8,255.5,169.3,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.231,0.15,0.301,255.5,169.3,413.8,990,990,990,965.1,964.7,965.8,24.9,24.2,25.3,0.139,0.109,0.195,0.0296,0.0101,0.0943,0.0012,0.0004,0.0039,0.344,0.24,0.511,0.014,0.0096,0.021,24.6,23.7,25.06,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.94,39.34,25.55,51.77,38.27,24.78,48.2,0,0,0,0,0,0,0.314,0,0.196,0.22,0.78,0.22,47.7
1580508000000,2020,2,2019,5,29,2.48,0.253,2.01,104214,192.8,192.8,149.7,4,2,3.3448275862068964,988.5,507.3,1665,887.3,422.3,101.1,85,137,87.05,0,428.5,0.111,0.0703,0.168,800.3,422.3,1100,990,990,990,967.7,965.9,970,22.3,20,24.1,0.515,0.199,0.908,0.373,0.0983,0.648,0.017,0.0041,0.032,1.14,0.525,1.86,0.053,0.022,0.093,21.15,18.12,23.59,0.954,0.946,0.958,0.979,0.97,0.98,0.933,0.918,0.939,45.96,35.89,52.29,44.68,34.81,48.2,0,0,0,0,0,0,0.832,0,0.47,0.1,0.81,0.19,42
1583013600000,2020,3,2019,6,31,6.5,0.539,2.95,118787,181.4,181.4,159.7,4,4,4,2425,1689,3296,2224,1450,201.1,183,239,1124,349.8,2013,0.0886,0.0555,0.142,1100,1100,1100,990,990,990,972.1,970.1,974.2,17.9,15.8,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.036,0.033,0.041,1.87,1.87,1.87,0.11,0.094,0.12,16.04,13.94,18.04,0.944,0.935,0.951,0.976,0.97,0.98,0.922,0.907,0.932,40.88,35.13,46.28,39.92,34.08,45.35,0,0,0,0,0,0,0.887,0,3.55,0.083,0.45,0.55,18.3
1585692000000,2020,4,2019,7,30,10.7,0.697,2.85,85256.3,134.5,134.5,118.4,4,4,4,4111,3375,4430,3842,3158,269,217,295,2742,2058,3035,0.0652,0.0533,0.0719,1100,1100,1100,990,990,990,975.9,974.4,976.5,14.1,13.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.041,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.27,11.66,13.77,0.922,0.917,0.934,0.97,0.97,0.97,0.894,0.889,0.906,30.52,28.82,34.67,29.6,27.95,33.63,0,0,0,0,0,0,0.658,0,7.85,0.065,0.27,0.73,7.97
1588284000000,2020,5,2019,8,31,8.45,0.86,2.95,104580,163.5,163.5,140.6,4,4,4,3156,2280,4046,2835,1959,321,321,321,1735,858.7,2625,0.105,0.0793,0.141,1100,1100,1100,990,990,990,973.8,971.8,975.8,16.2,14.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.3,12.36,16.35,0.936,0.923,0.946,0.972,0.97,0.98,0.91,0.896,0.927,36.14,30.78,41.72,35.14,29.85,40.87,0,0,0,0,0,0,0.781,0,5.5,0.1,0.35,0.65,12.4
1590962400000,2020,6,2019,9,30,3.98,0.666,2.65,125368,192.8,192.8,174.1,4,3,3.9,1537,993.7,2217,1280,736.7,257,257,257,256.2,-1.137e-13,859.7,0.177,0.116,0.259,1024,736.7,1100,990,990,990,969.6,967.9,971.6,20.4,18.4,22.1,0.786,0.41,0.926,0.555,0.293,0.648,0.028,0.013,0.035,1.63,0.977,1.87,0.081,0.044,0.1,18.78,16.5,21.15,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.937,45.75,39.51,51.14,44.73,38.52,48.2,0,0,0,0,0,0,0.967,0,1.33,0.17,0.67,0.33,31.5
1593554400000,2020,7,2019,10,31,2.05,0.608,1.44,81371.7,144.6,144.6,109.4,3,2,2.6129032258064515,765.6,604.9,971.7,538.6,377.9,227,227,227,-7.335e-15,-5.684e-14,5.684e-14,0.302,0.234,0.375,538.6,377.9,744.7,990,990,990,967,966.3,967.8,23,22.2,23.7,0.28,0.197,0.41,0.166,0.0774,0.298,0.0073,0.0033,0.013,0.668,0.472,0.986,0.029,0.02,0.044,22.37,21.23,23.21,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,43.37,35.06,51.8,42.26,34.01,48.2,0,0,0,0,0,0,0.608,0,0.61,0.3,0.7,0.3,39.7
1596232800000,2020,8,2019,11,31,1.29,0.493,0.795,47296.2,87.75,87.75,63.57,2,1,1.8064516129032258,480.8,390.8,595.9,296.8,206.8,184,184,184,-2.036e-31,-5.684e-14,5.684e-14,0.389,0.309,0.471,296.8,206.8,411.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.165,0.134,0.206,0.0418,0.0133,0.0934,0.0017,0.00054,0.0039,0.379,0.261,0.52,0.016,0.011,0.022,23.86,23.2,24.28,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.54,25.93,52.33,36.39,25.16,48.2,0,0,0,0,0,0,0.353,0,0.495,0.38,0.62,0.38,36.7
1598911200000,2020,9,2019,12,30,0.824,0.358,0.467,28726.7,53.39,53.39,39.9,2,1,1.1,318.1,267.7,385.6,180.1,129.7,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.439,0.358,0.515,180.1,129.7,247.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.102,0.144,0.0111,0.00678,0.0168,0.00044,0.00027,0.00068,0.3,0.227,0.405,0.012,0.009,0.016,24.7,24.36,25,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.45,26.15,52.48,37.29,25.36,48.2,0,0,0,0,0,0,0.222,0,0.357,0.43,0.57,0.43,34.9
1601503200000,2020,10,2020,1,31,0.608,0.271,0.337,18115.7,34.58,34.58,24.35,1,1,1,227,196.4,264.7,125.8,99.37,101.2,97,110,9.168e-16,-2.842e-14,2.842e-14,0.447,0.411,0.494,125.8,99.37,154.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0965,0.0865,0.108,0.00644,0.0042,0.0089,0.00025,0.00016,0.00035,0.215,0.167,0.268,0.0085,0.0065,0.011,25.22,24.97,25.43,0.78,0,0.941,0.814,0,0.97,0.756,0,0.912,25.1,0,35.65,24.35,0,34.58,0,5,0,0,0.161,0,0.135,0.161,0.271,0.45,0.55,0.45,29.8
1604181600000,2020,11,2020,2,30,0.585,0.241,0.344,19121.2,35.74,35.74,26.56,1,1,1,225.8,195.6,252.4,132.8,102.5,93,93,93,0,-1.421e-14,1.421e-14,0.415,0.368,0.476,132.8,102.5,159.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0979,0.0873,0.107,0.00704,0.00447,0.0093,0.00028,0.00017,0.00037,0.227,0.173,0.274,0.0089,0.0067,0.011,25.22,25.02,25.42,0.808,0,0.942,0.841,0,0.97,0.784,0,0.914,27.38,0,36.84,26.56,0,35.74,0,4,0,0,0.133,0,0.148,0.133,0.241,0.41,0.59,0.41,32.7
1606773600000,2020,12,2020,3,31,1,0.206,0.798,48235,108.4,108.4,64.83,3,1,1.7419354838709677,375.1,254.1,595.9,298.1,177.1,77,77,77,-3.667e-15,-5.684e-14,5.684e-14,0.219,0.129,0.303,298.1,177.1,518.9,990,990,990,965.3,964.7,966.3,24.7,23.7,25.3,0.155,0.112,0.244,0.0465,0.0108,0.148,0.0019,0.00043,0.0062,0.382,0.245,0.606,0.015,0.0098,0.025,24.35,23.15,24.98,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.76,25.98,52.01,38.54,25.2,48.2,0,0,0,0,0,0,0.36,0,0.202,0.21,0.8,0.2,48.2
1609452000000,2021,1,2020,4,31,2.55,0.372,2.14,113677,192.8,192.8,152.8,4,2,3.4516129032258065,952.6,619.1,1387,813.6,480.1,139,139,139,13.46,-1.137e-13,148.4,0.154,0.1,0.225,800.1,480.1,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.479,0.233,0.847,0.35,0.126,0.648,0.016,0.0053,0.031,1.08,0.553,1.8,0.049,0.024,0.086,21.28,19.08,23,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.47,35.83,51.88,44.17,34.75,48.2,0,0,0,0,0,0,0.849,0,0.41,0.15,0.84,0.16,44.6
1612130400000,2021,2,2020,5,28,4.38,0.422,2.66,119731,191.9,191.9,178.2,4,4,4,1810,1397,2595,1635,1200,174.5,162,197,535.3,99.6,1333,0.102,0.0624,0.141,1100,1100,1100,990,990,990,970.4,969.2,972.5,19.6,17.5,20.8,0.902,0.85,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.8,1.87,0.095,0.086,0.11,17.75,15.59,19.05,0.95,0.943,0.953,0.979,0.975,0.98,0.93,0.92,0.934,45.47,39.66,48.95,44.54,38.68,47.97,0,0,0,0,0,0,0.99,0,1.72,0.096,0.61,0.39,27.3
1614549600000,2021,3,2020,6,31,7.11,0.587,2.95,113862,154.6,154.6,153,4,4,4,2656,2599,2724,2437,2372,219.1,183,239,1337,1272,1441,0.0825,0.0672,0.0915,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.28,15.58,0.943,0.942,0.943,0.974,0.973,0.975,0.919,0.917,0.92,39.26,38.82,39.64,38.26,37.79,38.65,0,0,0,0,0,0,0.85,0,4.16,0.083,0.41,0.59,16
1617228000000,2021,4,2020,7,30,7.99,0.63,2.85,101935,150.4,150.4,141.6,4,4,4,3082,2752,3283,2839,2535,243,217,295,1739,1435,1966,0.0789,0.0661,0.0982,1100,1100,1100,990,990,990,973.7,972.9,974.2,16.3,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.42,13.96,15.21,0.938,0.935,0.942,0.97,0.97,0.973,0.91,0.907,0.917,36.47,35.21,38.64,35.39,34.15,37.6,0,0,0,0,0,0,0.787,0,5.14,0.079,0.36,0.64,12.8
1619820000000,2021,5,2020,8,31,6.47,0.817,2.95,118796,175.5,175.5,159.7,4,4,4,2415,1859,2967,2109,1583,305,276,321,1009,482.9,1546,0.128,0.108,0.148,1100,1100,1100,990,990,990,972.1,970.6,973.4,17.9,16.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.097,0.11,16.03,14.69,17.48,0.945,0.939,0.95,0.977,0.97,0.98,0.923,0.911,0.931,40.86,37.21,44.77,39.92,36.09,43.87,0,0,0,0,0,0,0.887,0,3.52,0.13,0.46,0.54,18.4
1622498400000,2021,6,2020,9,30,3.44,0.626,2.49,122329,192.8,192.8,169.9,4,3,3.7333333333333334,1328,915.7,1821,1087,658.7,241.3,210,257,127.6,-1.137e-13,511,0.193,0.115,0.281,959.2,658.7,1100,990,990,990,968.9,967.6,970.5,21.1,19.5,22.4,0.695,0.351,0.926,0.492,0.241,0.648,0.024,0.011,0.033,1.47,0.831,1.87,0.071,0.037,0.096,19.6,17.6,21.61,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.931,0.937,46.67,40.14,51.96,45.57,39.19,48.2,0,0,0,0,0,0,0.944,0,0.95,0.18,0.72,0.28,35.6
1625090400000,2021,7,2020,10,31,1.95,0.573,1.38,78479.4,141.7,141.7,105.5,3,2,2.5161290322580645,729.2,582.2,900.1,515.4,355.2,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.301,0.207,0.39,515.4,355.2,714.1,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.265,0.189,0.372,0.153,0.0666,0.278,0.0066,0.0028,0.012,0.638,0.438,0.914,0.028,0.018,0.041,22.55,21.59,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.34,35.1,51.85,42.22,34.05,48.2,0,0,0,0,0,0,0.586,0,0.57,0.29,0.71,0.29,40.2
1627768800000,2021,8,2020,11,31,1.24,0.493,0.748,44616.7,83.11,83.11,59.97,2,1,1.7096774193548387,463.3,376.8,572.6,279.3,192.8,184,184,184,3.667e-15,-2.842e-14,5.684e-14,0.403,0.321,0.488,279.3,192.8,388.6,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.159,0.129,0.198,0.0353,0.0121,0.0824,0.0015,0.00049,0.0035,0.367,0.263,0.485,0.015,0.011,0.02,23.95,23.34,24.37,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.92,26.12,52.66,36.73,25.34,48.2,0,0,0,0,0,0,0.333,0,0.492,0.4,0.6,0.4,36
1630447200000,2021,9,2020,12,30,0.791,0.358,0.433,26743.8,50.42,50.42,37.14,2,1,1.0333333333333334,305.2,253.8,372.2,167.2,115.8,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.458,0.371,0.544,167.2,115.8,234.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.115,0.0972,0.139,0.00997,0.00559,0.0157,0.0004,0.00022,0.00063,0.288,0.202,0.402,0.012,0.008,0.016,24.77,24.37,25.08,0.942,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.41,25.99,52.2,36.3,25.21,48.2,0,0,0,0,0,0,0.206,0,0.358,0.45,0.55,0.45,33.8
1633039200000,2021,10,2021,1,31,0.618,0.26,0.358,22182.4,35.68,35.68,29.82,1,1,1,230.6,212.2,256.3,133.6,115.2,97,97,97,-1.834e-15,-1.421e-14,1.421e-14,0.423,0.379,0.457,133.6,115.2,159.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0921,0.108,0.0071,0.00554,0.00929,0.00028,0.00022,0.00037,0.228,0.196,0.274,0.009,0.0077,0.011,25.19,25,25.33,0.931,0.922,0.942,0.97,0.97,0.97,0.903,0.894,0.914,30.74,26.38,36.78,29.82,25.59,35.68,0,0,0,0,0,0,0.166,0,0.26,0.42,0.58,0.42,35.9
1635717600000,2021,11,2021,2,30,0.593,0.219,0.374,23364.2,38.43,38.43,32.45,1,1,1,228.8,214.4,236.6,144.5,121.4,84.33,67,93,-9.474e-16,-1.421e-14,0,0.37,0.283,0.434,144.5,121.4,169.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0939,0.108,0.00803,0.00607,0.0102,0.00032,0.00024,0.0004,0.247,0.206,0.289,0.0097,0.0081,0.011,25.18,25.09,25.31,0.936,0.926,0.945,0.971,0.97,0.975,0.909,0.898,0.921,33.41,27.91,39.43,32.45,27.07,38.43,0,0,0,0,0,0,0.18,0,0.219,0.37,0.63,0.37,39.4
1638309600000,2021,12,2021,3,31,0.699,0.174,0.526,32594.1,52.95,52.95,43.81,2,1,1.1935483870967742,261.1,230,300.8,196.3,153,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.252,0.196,0.335,196.3,153,241.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.117,0.103,0.133,0.0124,0.00876,0.0163,0.00049,0.00034,0.00065,0.307,0.239,0.389,0.012,0.0095,0.015,24.96,24.77,25.16,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,40.28,25.68,52.65,38.88,24.91,48.2,0,0,0,0,0,0,0.243,0,0.173,0.25,0.75,0.25,46.6
1640988000000,2022,1,2021,4,31,1.07,0.196,0.875,52979.1,96.4,96.4,71.21,2,2,2,399.7,304.9,519.3,326.7,231.9,73,73,73,0,-5.684e-14,2.842e-14,0.186,0.141,0.239,326.7,231.9,446.3,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.164,0.131,0.206,0.0537,0.0155,0.11,0.0022,0.00062,0.0046,0.381,0.245,0.56,0.016,0.0098,0.023,24.23,23.5,24.83,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.896,0.939,36.57,26.08,49.28,35.6,25.3,48.2,0,0,0,0,0,0,0.396,0,0.195,0.18,0.82,0.18,49.5
1643666400000,2022,2,2021,5,28,1.77,0.219,1.55,86969.6,188.1,188.1,129.4,4,2,3.0714285714285716,730.7,532.7,1107,640,447.7,90.71,85,105,6.09e-15,0,5.684e-14,0.127,0.0948,0.16,640,447.7,1002,990,990,990,966.8,966,968.2,23.2,21.8,24,0.326,0.208,0.624,0.224,0.11,0.428,0.0098,0.0046,0.02,0.774,0.515,1.33,0.034,0.022,0.061,22.41,20.43,23.44,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.5,34.98,51.64,42.28,33.93,48.2,0,0,0,0,0,0,0.719,0,0.22,0.12,0.88,0.12,49.1
1646085600000,2022,3,2021,6,31,4.03,0.49,2.92,138564,192.8,192.8,186.2,4,4,4,1505,1148,1894,1322,965.2,183,183,183,232.3,0,610.7,0.124,0.0966,0.159,1089,965.2,1100,990,990,990,969.5,968.4,970.8,20.5,19.2,21.6,0.859,0.6,0.926,0.626,0.406,0.648,0.031,0.019,0.034,1.78,1.27,1.87,0.087,0.059,0.097,18.72,17.37,20.36,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,47.57,44.46,49.97,46.56,43.58,48.2,0,0,0,0,0,0,1.03,0,1.11,0.12,0.72,0.28,34.4
1648764000000,2022,4,2021,7,30,6.18,0.443,2.85,115580,172.7,172.7,160.5,4,4,4,2383,1939,2634,2212,1791,171,148,217,1112,691.2,1317,0.0715,0.0581,0.0848,1100,1100,1100,990,990,990,972,970.9,972.6,18,17.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.1,15.5,17.22,0.945,0.943,0.949,0.978,0.975,0.98,0.924,0.919,0.93,41.05,39.41,44.07,40.13,38.41,43.18,0,0,0,0,0,0,0.892,0,3.33,0.072,0.46,0.54,18.7
1651356000000,2022,5,2021,8,31,5.95,0.739,2.95,122973,183.8,183.8,165.3,4,4,4,2222,1619,2638,1946,1343,276,276,276,846.2,243.3,1262,0.127,0.105,0.17,1100,1100,1100,990,990,990,971.6,969.9,972.6,18.4,17.4,20.1,0.925,0.914,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.093,0.11,16.54,15.49,18.27,0.947,0.943,0.952,0.978,0.975,0.98,0.926,0.919,0.933,42.24,39.38,46.88,41.32,38.39,45.95,0,0,0,0,0,0,0.918,0,3,0.12,0.5,0.5,20.7
1654034400000,2022,6,2021,9,30,2.92,0.544,2.26,116197,192.8,192.8,161.4,4,3,3.566666666666667,1126,808.9,1583,915.9,598.9,210,210,210,42.8,0,273.3,0.195,0.133,0.26,873.1,598.9,1100,990,990,990,968.3,967.1,969.8,21.7,20.2,22.9,0.574,0.311,0.914,0.412,0.201,0.648,0.019,0.0088,0.032,1.25,0.724,1.86,0.058,0.032,0.092,20.49,18.38,22.14,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.36,40.05,52.16,45.22,39.09,48.2,0,0,0,0,0,0,0.897,0,0.66,0.19,0.77,0.23,39.8
1656626400000,2022,7,2021,10,31,1.73,0.537,1.19,68631.7,124.3,124.3,92.25,3,2,2.3548387096774195,646,516.3,797.3,445.5,289.3,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.319,0.233,0.44,445.5,289.3,611.3,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.229,0.166,0.313,0.113,0.0355,0.209,0.0049,0.0015,0.0091,0.541,0.339,0.74,0.023,0.014,0.032,22.98,22.17,23.74,0.951,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.62,31.61,52.48,39.38,30.66,48.2,0,0,0,0,0,0,0.512,0,0.54,0.31,0.69,0.31,39.7
1659304800000,2022,8,2021,11,31,1.12,0.465,0.651,39117.9,69.38,69.38,52.58,2,1,1.4516129032258065,416.7,343.2,509.5,242.9,188.2,173.7,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.419,0.361,0.471,242.9,188.2,325.5,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.123,0.175,0.0218,0.0117,0.0526,0.00089,0.00047,0.0022,0.352,0.264,0.415,0.014,0.011,0.017,24.18,23.72,24.55,0.947,0.926,0.959,0.975,0.97,0.98,0.924,0.898,0.939,40.53,26.21,52.61,39.1,25.43,48.2,0,0,0,0,0,0,0.292,0,0.469,0.42,0.58,0.42,34.9
1661983200000,2022,9,2021,12,30,0.721,0.306,0.415,25783.2,48.2,48.2,35.81,1,1,1,278,232.2,338,160,114.2,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.43,0.349,0.508,160,114.2,220,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0935,0.131,0.00935,0.00546,0.0145,0.00037,0.00021,0.00058,0.278,0.196,0.385,0.011,0.0077,0.015,24.91,24.53,25.21,0.941,0.921,0.958,0.974,0.97,0.98,0.916,0.894,0.939,36.81,26.02,50.7,35.81,25.24,48.2,0,0,0,0,0,0,0.199,0,0.306,0.42,0.58,0.42,35.8
1664575200000,2022,10,2022,1,31,0.539,0.237,0.302,14936.1,29.64,29.64,20.08,1,1,1,201.3,184.3,229.7,112.8,94.72,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.439,0.385,0.506,112.8,94.72,132.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0848,0.0983,0.00534,0.0038,0.00703,0.00021,0.00015,0.00028,0.19,0.159,0.227,0.0075,0.0062,0.0089,25.36,25.19,25.43,0.714,0,0.932,0.751,0,0.97,0.693,0,0.904,20.7,0,30.56,20.08,0,29.64,0,7,0,0,0.226,0,0.112,0.226,0.237,0.44,0.56,0.44,27.7
1667253600000,2022,11,2022,2,30,0.587,0.219,0.369,22962.5,36.45,36.45,31.89,1,1,1,226.6,186.3,255.4,142.3,119.3,84.33,67,93,0,0,0,0.371,0.302,0.412,142.3,119.3,162.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.1,0.09,0.108,0.00784,0.00589,0.00956,0.00031,0.00023,0.00038,0.243,0.199,0.28,0.0095,0.0078,0.011,25.19,25,25.38,0.935,0.924,0.943,0.97,0.97,0.971,0.907,0.897,0.915,32.88,27.43,37.55,31.89,26.61,36.45,0,0,0,0,0,0,0.177,0,0.218,0.37,0.63,0.37,39.1
1669845600000,2022,12,2022,3,31,0.929,0.206,0.723,44178.3,88.27,88.27,59.38,2,1,1.6774193548387097,346.9,256.3,482.1,269.9,179.3,77,77,77,9.168e-16,-2.842e-14,2.842e-14,0.231,0.16,0.3,269.9,179.3,405.1,990,990,990,965.1,964.7,965.8,24.9,24.2,25.3,0.145,0.113,0.192,0.0341,0.011,0.0902,0.0014,0.00043,0.0037,0.345,0.241,0.498,0.014,0.0096,0.021,24.52,23.73,24.97,0.944,0.922,0.958,0.975,0.97,0.98,0.92,0.895,0.939,37.74,25.54,51.13,36.74,24.77,48.2,0,0,0,0,0,0,0.33,0,0.206,0.22,0.78,0.22,47.6