datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225058400000,2008,10,2008,1,4,7,0.0967,0.0402,0.0566,3481.42,24.47,24.47,20.72,1,1,1,160,156.4,164.4,93.54,83.72,66.43,50,73,2.03e-15,-1.421e-14,1.421e-14,0.415,0.311,0.466,93.54,83.72,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0785,0.0848,0.0037,0.00287,0.00515,0.00015,0.00011,0.0002,0.154,0.137,0.182,0.006,0.0054,0.0071,25.37,25.34,25.38,0.923,0.915,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.46,19.37,25.23,20.72,18.63,24.47,0,0,0,0,0,0,0.115,0,0.0401,0.42,0.59,0.41,36
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.0812,5067.57,32.81,32.81,30.16,1,1,1,184.2,167.9,195.3,134.2,117.9,50,50,50,0,0,0,0.272,0.256,0.298,134.2,117.9,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0874,0.097,0.00716,0.00577,0.0081,0.00028,0.00023,0.00032,0.224,0.195,0.244,0.0088,0.0076,0.0095,25.34,25.34,25.35,0.932,0.924,0.937,0.97,0.97,0.97,0.904,0.896,0.908,31.1,27.07,33.82,30.16,26.25,32.81,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
1226268000000,2008,11,2008,2,6,7,0.123,0.0391,0.0838,5239.53,33.13,33.13,31.19,1,1,1,203.1,196.6,207.3,138.5,133.7,64.57,50,67,0,0,0,0.318,0.254,0.334,138.5,133.7,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0951,0.0975,0.00752,0.00712,0.00821,0.00029,0.00028,0.00032,0.233,0.225,0.246,0.0091,0.0088,0.0096,25.34,25.32,25.37,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.15,31.01,34.16,31.19,30.08,33.13,0,0,0,0,0,0,0.173,0,0.0392,0.32,0.68,0.32,42.6
1226872800000,2008,11,2008,2,7,7,0.128,0.0361,0.0917,5765.88,39.09,39.09,34.32,1,1,1,211.4,201.8,221.5,151.7,134.8,59.71,50,67,0,0,0,0.284,0.226,0.332,151.7,134.8,171.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0955,0.106,0.00864,0.00721,0.0103,0.00034,0.00028,0.00041,0.256,0.227,0.291,0.01,0.0089,0.011,25.28,25.18,25.36,0.939,0.932,0.945,0.972,0.97,0.976,0.912,0.904,0.923,35.3,31.27,40.05,34.32,30.33,39.09,0,0,0,0,0,0,0.191,0,0.0363,0.28,0.72,0.28,45
1227477600000,2008,11,2008,2,8,7,0.138,0.0302,0.108,6841.4,42.33,42.33,40.72,1,1,1,228.2,224,234.9,178.2,174,50,50,50,0,0,0,0.219,0.213,0.223,178.2,174,184.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.107,0.111,0.0109,0.0105,0.0115,0.00043,0.00041,0.00045,0.303,0.295,0.315,0.012,0.012,0.012,25.13,25.08,25.16,0.948,0.946,0.95,0.979,0.977,0.98,0.927,0.925,0.931,41.6,40.62,43.19,40.72,39.7,42.33,0,0,0,0,0,0,0.226,0,0.03,0.22,0.78,0.22,49.6
1228082400000,2008,12,2008,3,9,7,0.142,0.0466,0.0949,5932.66,36.08,36.08,35.31,1,1,1,234,230.8,237.4,157,153.8,77,77,77,0,0,0,0.329,0.324,0.334,157,153.8,160.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00909,0.00882,0.00938,0.00036,0.00035,0.00037,0.268,0.263,0.274,0.011,0.01,0.011,25.13,25.1,25.15,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.41,35.67,37.2,35.31,34.6,36.08,0,0,0,0,0,0,0.196,0,0.0471,0.33,0.67,0.33,41.8
1228687200000,2008,12,2008,3,10,7,0.146,0.0403,0.106,6684.4,44.2,44.2,39.79,1,1,1,241.9,232.7,252.4,175.2,155.7,66.71,59,77,0,0,0,0.277,0.234,0.331,175.2,155.7,193.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.115,0.0106,0.00899,0.0122,0.00042,0.00035,0.00048,0.3,0.266,0.331,0.012,0.01,0.013,25.05,24.96,25.14,0.947,0.941,0.953,0.976,0.97,0.98,0.924,0.912,0.934,40.76,36.12,45.1,39.79,35.03,44.2,0,0,0,0,0,0,0.221,0,0.04,0.28,0.73,0.27,45.8
1229292000000,2008,12,2008,3,11,7,0.162,0.0357,0.126,7886.44,48.2,48.2,46.94,1,1,1,267.4,255.4,282.2,208.4,196.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.221,0.209,0.231,208.4,196.4,223.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.126,0.0135,0.0124,0.0147,0.00053,0.00049,0.00058,0.358,0.337,0.385,0.014,0.013,0.015,24.87,24.79,24.94,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.61,45.81,52.04,46.94,44.9,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,48.7
1229896800000,2008,12,2008,3,12,7,0.179,0.0357,0.144,8730.05,54.11,54.11,51.96,2,2,2,296.4,286.3,306,237.4,227.3,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.199,0.193,0.206,237.4,227.3,247,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.134,0.0159,0.0151,0.0167,0.00063,0.0006,0.00067,0.25,0.238,0.26,0.0099,0.0095,0.01,24.86,24.81,24.92,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,26.79,25.61,27.89,25.98,24.84,27.06,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.8
1230501600000,2008,12,2008,3,13,7,0.196,0.0405,0.155,9437.32,58.36,58.36,56.17,2,2,2,323.8,306.3,340.2,256.8,247.3,67,59,73,0,-2.842e-14,2.842e-14,0.207,0.185,0.224,256.8,247.3,267.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.134,0.143,0.0204,0.0168,0.0251,0.00082,0.00067,0.001,0.275,0.261,0.291,0.011,0.01,0.012,24.71,24.61,24.81,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.96,27.93,30.08,28.09,27.09,29.18,0,0,0,0,0,0,0.312,0,0.041,0.21,0.79,0.21,48.1
1231106400000,2009,1,2008,4,14,7,0.222,0.0442,0.178,10772.6,68.87,68.87,64.12,2,2,2,366.9,342.7,389.1,293.9,269.7,73,73,73,0,0,0,0.199,0.188,0.213,293.9,269.7,316.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.153,0.144,0.161,0.0377,0.0263,0.0482,0.0015,0.0011,0.002,0.331,0.295,0.365,0.013,0.012,0.015,24.43,24.29,24.59,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,33.05,30.36,35.5,32.06,29.45,34.44,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1231711200000,2009,1,2008,4,15,7,0.247,0.0442,0.203,12281.3,77.69,77.69,73.1,2,2,2,408.5,392.7,428.8,335.5,319.7,73,73,73,0,0,0,0.179,0.17,0.186,335.5,319.7,355.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.175,0.0574,0.0499,0.0669,0.0023,0.002,0.0027,0.394,0.37,0.424,0.016,0.015,0.017,24.17,24.05,24.27,0.946,0.943,0.949,0.972,0.97,0.976,0.919,0.915,0.926,37.61,35.89,39.82,36.55,34.81,38.85,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.7
1232316000000,2009,1,2008,4,16,7,0.271,0.0442,0.227,13799.2,85.68,85.68,82.14,2,2,2,448.6,433.4,465.2,375.6,360.4,73,73,73,0,0,0,0.163,0.157,0.168,375.6,360.4,392.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.182,0.176,0.187,0.0763,0.0691,0.0841,0.0031,0.0028,0.0035,0.454,0.431,0.479,0.019,0.018,0.02,23.93,23.83,24.02,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,41.95,40.32,43.71,41.07,39.38,42.84,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.9
1232920800000,2009,1,2008,4,17,7,0.293,0.0452,0.248,15005.6,92.12,92.12,89.32,2,2,2,484.8,470.9,503.7,410.1,397.9,74.71,73,85,0,0,0,0.154,0.147,0.169,410.1,397.9,423.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.199,0.0926,0.0868,0.0991,0.0038,0.0036,0.0041,0.506,0.487,0.526,0.021,0.02,0.022,23.71,23.61,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.57,44.32,47,44.66,43.44,46.06,0,0,0,0,0,0,0.496,0,0.045,0.15,0.85,0.15,51.2
1233525600000,2009,2,2008,5,18,7,0.331,0.0514,0.28,16420.2,105.4,105.4,97.74,3,2,2.2857142857142856,547.8,512.2,589.3,462.8,427.2,85,85,85,-2.436e-14,-5.684e-14,5.684e-14,0.156,0.144,0.166,462.8,427.2,504.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.216,0.201,0.236,0.118,0.101,0.138,0.0049,0.0042,0.0058,0.556,0.521,0.604,0.023,0.022,0.025,23.38,23.2,23.56,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.48,35.25,51.71,43.92,34.19,48.2,0,0,0,0,0,0,0.543,0,0.051,0.16,0.85,0.15,49.6
1234130400000,2009,2,2008,5,19,7,0.408,0.0514,0.357,20535.8,135.4,135.4,122.2,3,3,3,674.5,605.4,744.9,589.5,520.4,85,85,85,0,0,0,0.127,0.114,0.14,589.5,520.4,659.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.285,0.246,0.325,0.195,0.149,0.242,0.0083,0.0063,0.01,0.687,0.571,0.806,0.029,0.024,0.035,22.71,22.31,23.11,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.69,37.28,46.05,40.75,36.17,45.13,0,0,0,0,0,0,0.679,0,0.051,0.13,0.88,0.12,50.3
1234735200000,2009,2,2008,5,20,7,0.49,0.0549,0.435,24059.8,144.6,144.6,143.2,3,3,3,809.7,767.6,857.8,719,682.6,90.71,85,105,0,0,0,0.112,0.103,0.125,719,682.6,752.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.36,0.338,0.387,0.281,0.257,0.303,0.012,0.011,0.013,0.907,0.844,0.971,0.04,0.037,0.043,21.95,21.7,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.37,47.38,51.09,47.74,46.43,48.2,0,0,0,0,0,0,0.796,0,0.055,0.11,0.89,0.11,49.1
1235340000000,2009,2,2008,5,21,7,0.556,0.0656,0.49,26498.7,164.8,164.8,157.7,4,3,3.857142857142857,918.7,872.2,966.9,810.2,767.2,108.4,105,129,0,0,0,0.118,0.11,0.133,810.2,767.2,845.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.441,0.4,0.473,0.331,0.31,0.348,0.015,0.014,0.016,1,0.938,1.05,0.045,0.042,0.047,21.43,21.19,21.62,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.45,39.48,51.85,41.15,38.49,48.2,0,0,0,0,0,0,0.876,0,0.066,0.12,0.88,0.12,47.7
1235944800000,2009,3,2008,6,22,7,0.63,0.078,0.552,29259.2,184,184,174.2,4,4,4,1041,983.9,1107,912.5,854.9,129,129,129,3.248e-14,0,1.137e-13,0.124,0.116,0.131,912.5,854.9,978.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.542,0.489,0.602,0.381,0.353,0.413,0.017,0.016,0.019,1.17,1.07,1.29,0.053,0.048,0.059,20.8,20.48,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.43,42.2,46.93,43.54,41.35,45.99,0,0,0,0,0,0,0.968,0,0.078,0.12,0.88,0.12,46.4
1236549600000,2009,3,2008,6,23,7,0.751,0.078,0.647,32182.3,192.8,192.8,191.6,4,4,4,1241,1132,1387,1112,1003,129,129,129,42.65,0,158.4,0.104,0.093,0.114,1070,1003,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.754,0.638,0.847,0.58,0.429,0.648,0.027,0.02,0.031,1.63,1.35,1.8,0.076,0.062,0.086,19.71,19.08,20.34,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.3,47.78,50.56,47.89,46.82,48.2,0,0,0,0,0,0,1.06,0,0.104,0.1,0.86,0.14,42.9
1237154400000,2009,3,2008,6,24,7,0.961,0.0874,0.665,31070.4,190.9,190.9,184.9,4,4,4,1588,1421,1800,1444,1292,144.4,129,183,343.8,192.3,517.4,0.0906,0.0787,0.107,1100,1100,1100,990,990,990,969.8,969.2,970.5,20.2,19.5,20.8,0.9,0.861,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.096,18.38,17.67,18.96,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.18,45.29,48.7,46.24,44.38,47.73,0,0,0,0,0,0,1.03,0,0.296,0.091,0.69,0.31,32.3
1237759200000,2009,3,2008,6,25,7,1.34,0.111,0.665,27727.5,174.1,174.1,165,4,4,4,2219,1901,2495,2036,1718,183,183,183,936.3,617.7,1212,0.0831,0.0733,0.0963,1100,1100,1100,990,990,990,971.6,970.8,972.3,18.4,17.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.51,15.83,17.35,0.947,0.944,0.949,0.979,0.977,0.98,0.927,0.922,0.93,42.14,40.32,44.4,41.26,39.38,43.52,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1238364000000,2009,3,2008,6,26,7,1.7,0.125,0.665,24992.5,155.3,155.3,148.8,4,4,4,2811,2576,3053,2603,2393,207.3,183,217,1503,1293,1736,0.0737,0.0691,0.0797,1100,1100,1100,990,990,990,973.1,972.5,973.6,16.9,16.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.49,15.64,0.941,0.938,0.944,0.972,0.97,0.976,0.915,0.91,0.92,38.24,36.64,39.79,37.19,35.54,38.82,0,0,0,0,0,0,0.826,0,1.035,0.074,0.39,0.61,14.7
1238968800000,2009,4,2008,7,27,7,1.96,0.131,0.665,23136.1,140.4,140.4,137.7,4,4,4,3235,3122,3287,3018,2905,217,217,217,1918,1805,1970,0.0671,0.066,0.0695,1100,1100,1100,990,990,990,974.1,973.8,974.2,15.9,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,13.96,14.32,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,35.49,35.18,36.18,34.43,34.13,35.09,0,0,0,0,0,0,0.765,0,1.295,0.067,0.34,0.66,11.8
1239573600000,2009,4,2008,7,28,7,1.94,0.131,0.665,23210,140.3,140.3,138.2,4,4,4,3215,3126,3283,2998,2909,217,217,217,1898,1809,1966,0.0675,0.0661,0.0694,1100,1100,1100,990,990,990,974,973.8,974.2,16,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,13.96,14.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.61,35.21,36.15,34.54,34.15,35.07,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1240178400000,2009,4,2008,7,29,7,1.8,0.172,0.665,24226.4,147.5,147.5,144.2,4,4,4,2976,2855,3089,2692,2560,283.9,217,295,1592,1460,1772,0.0955,0.0702,0.103,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.4,14.96,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.15,36.4,37.96,36.05,35.3,36.89,0,0,0,0,0,0,0.801,0,1.135,0.096,0.37,0.63,13.5
1240783200000,2009,4,2008,7,30,7,1.62,0.173,0.665,25598.8,156.1,156.1,152.4,4,4,4,2680,2545,2811,2393,2269,286.9,276,295,1293,1169,1416,0.107,0.105,0.11,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.07,15.71,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.11,38.25,39.99,38.09,37.19,39.03,0,0,0,0,0,0,0.847,0,0.955,0.11,0.41,0.59,15.8
1241388000000,2009,5,2008,8,31,7,1.43,0.167,0.665,27083.3,164.9,164.9,161.2,4,4,4,2361,2224,2495,2085,1948,276,276,276,985.5,848.1,1119,0.117,0.111,0.124,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.83,16.48,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.19,40.32,42.08,40.3,39.38,41.24,0,0,0,0,0,0,0.896,0,0.765,0.12,0.47,0.53,18.9
1241992800000,2009,5,2008,8,32,7,1.21,0.167,0.665,28761.8,176.1,176.1,171.2,4,4,4,1995,1842,2162,1719,1566,276,276,276,619.3,465.6,785.7,0.139,0.128,0.15,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.64,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.67,42.48,44.92,42.8,41.63,44.02,0,0,0,0,0,0,0.951,0,0.545,0.14,0.55,0.45,23.8
1242597600000,2009,5,2008,8,33,7,1.01,0.167,0.665,30572.3,186,186,182,4,4,4,1672,1557,1797,1396,1281,276,276,276,295.9,181.4,421,0.165,0.154,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.1,17.68,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.31,47.45,45.49,44.41,46.5,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1243202400000,2009,5,2008,8,34,7,0.862,0.167,0.659,31834.6,191.9,191.9,189.5,4,4,4,1425,1312,1522,1149,1036,276,276,276,60.17,0,146.1,0.194,0.181,0.21,1089,1036,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.826,0.723,0.879,0.623,0.504,0.648,0.03,0.024,0.032,1.75,1.51,1.83,0.084,0.072,0.089,19.01,18.62,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.34,47.51,48.95,47.37,46.56,47.97,0,0,0,0,0,0,1.05,0,0.203,0.19,0.76,0.24,36.9
1243807200000,2009,6,2008,9,35,7,0.7,0.0974,0.602,30888.5,192.8,192.8,183.9,4,4,4,1158,1062,1268,996.7,901.3,161,161,161,0.94,-1.137e-13,6.58,0.14,0.127,0.152,995.8,901.3,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.649,0.539,0.795,0.469,0.375,0.648,0.022,0.017,0.03,1.39,1.16,1.74,0.065,0.053,0.082,20.21,19.52,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.06,43.79,50.2,45.97,42.91,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.1
1244412000000,2009,6,2008,9,36,7,0.589,0.0974,0.491,26224.2,168,168,156.1,4,3,3.7142857142857144,973.4,913.5,1039,812.4,752.5,161,161,161,0,0,0,0.166,0.155,0.176,812.4,752.5,878,990,990,990,967.8,967.6,968,22.2,22,22.4,0.457,0.402,0.517,0.332,0.303,0.364,0.015,0.014,0.017,1.03,0.966,1.12,0.046,0.043,0.051,21.18,20.86,21.46,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.89,39.33,51.33,42.47,38.33,48.2,0,0,0,0,0,0,0.867,0,0.098,0.17,0.83,0.17,44.5
1245016800000,2009,6,2008,9,37,7,0.517,0.0974,0.42,23323.9,144.6,144.6,138.8,3,3,3,854.8,814.1,897.9,693.8,653.1,161,161,161,0,0,0,0.189,0.179,0.198,693.8,653.1,736.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.358,0.334,0.388,0.264,0.237,0.293,0.012,0.01,0.013,0.877,0.808,0.956,0.039,0.035,0.042,21.8,21.55,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.29,44.98,49.68,46.28,44.08,48.2,0,0,0,0,0,0,0.771,0,0.097,0.19,0.81,0.19,45.1
1245621600000,2009,6,2008,9,38,7,0.468,0.0974,0.371,21020.2,130.2,130.2,125.1,3,3,3,773.9,743.5,802.2,612.9,582.5,161,161,161,0,0,0,0.208,0.201,0.217,612.9,582.5,641.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.294,0.327,0.21,0.19,0.229,0.0091,0.0082,0.01,0.74,0.689,0.788,0.032,0.03,0.034,22.26,22.1,22.44,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.58,40.72,44.28,41.71,39.8,43.39,0,0,0,0,0,0,0.695,0,0.097,0.21,0.79,0.21,44.9
1246226400000,2009,6,2008,9,39,7,0.423,0.108,0.315,17762.3,117.2,117.2,105.7,3,2,2.7142857142857144,699.3,667.2,732.3,520.4,481.2,178.9,161,186,-8.12e-15,-5.684e-14,0,0.256,0.22,0.279,520.4,481.2,571.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.261,0.239,0.288,0.149,0.126,0.183,0.0064,0.0054,0.0079,0.618,0.557,0.67,0.027,0.024,0.029,22.68,22.5,22.8,0.951,0.946,0.956,0.974,0.97,0.98,0.927,0.918,0.937,41.65,35.44,52.43,39.83,34.37,48.2,0,0,0,0,0,0,0.587,0,0.108,0.26,0.74,0.26,42
1246831200000,2009,7,2008,10,40,7,0.381,0.112,0.268,15689.1,96.4,96.4,93.39,2,2,2,629.7,603.5,657.1,443.7,417.5,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.296,0.283,0.308,443.7,417.5,471.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.207,0.233,0.108,0.0961,0.121,0.0046,0.0041,0.0052,0.569,0.528,0.615,0.024,0.022,0.026,23.01,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.91,45.32,50.52,46.69,44.42,48.2,0,0,0,0,0,0,0.519,0,0.113,0.29,0.7,0.3,41.2
1247436000000,2009,7,2008,10,41,7,0.346,0.112,0.233,13831,87.16,87.16,82.33,2,2,2,571.5,549.1,595,385.5,363.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.326,0.313,0.339,385.5,363.1,409,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.204,0.0809,0.0704,0.0921,0.0034,0.0029,0.0039,0.48,0.446,0.515,0.02,0.019,0.022,23.35,23.21,23.48,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.927,0.936,42.05,39.73,44.47,41.16,38.76,43.58,0,0,0,0,0,0,0.457,0,0.113,0.32,0.67,0.33,40
1248040800000,2009,7,2008,10,42,7,0.316,0.112,0.203,12025.7,75.87,75.87,71.58,2,2,2,521.9,502.9,541.7,335.9,316.9,186,186,186,0,-5.684e-14,5.684e-14,0.357,0.343,0.37,335.9,316.9,355.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.172,0.185,0.0576,0.0486,0.0669,0.0024,0.002,0.0028,0.405,0.377,0.435,0.017,0.016,0.018,23.65,23.53,23.76,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,36.86,34.84,38.96,35.79,33.79,37.94,0,0,0,0,0,0,0.398,0,0.113,0.35,0.64,0.36,38.1
1248645600000,2009,7,2008,10,43,7,0.29,0.107,0.182,10834.5,67.03,67.03,64.49,2,2,2,478.7,460,496.6,301.5,287.1,177.1,155,186,0,0,0,0.37,0.332,0.393,301.5,287.1,312.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.161,0.17,0.0413,0.0345,0.0464,0.0017,0.0014,0.0019,0.353,0.332,0.367,0.015,0.014,0.015,23.89,23.8,23.97,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.914,33.24,31.62,34.55,32.25,30.67,33.52,0,0,0,0,0,0,0.358,0,0.108,0.37,0.63,0.37,37.4
1249250400000,2009,8,2008,11,44,7,0.262,0.0937,0.168,10025.9,63.94,63.94,59.68,2,2,2,432.7,413.8,452.6,277.7,258.8,155,155,155,0,0,0,0.359,0.342,0.375,277.7,258.8,297.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.148,0.162,0.0301,0.0211,0.0395,0.0012,0.00086,0.0016,0.315,0.287,0.345,0.013,0.012,0.014,24.14,24.02,24.25,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.76,28.67,32.96,29.84,27.81,31.97,0,0,0,0,0,0,0.332,0,0.094,0.36,0.64,0.36,38.3
1249855200000,2009,8,2008,11,45,7,0.237,0.0937,0.144,8563.43,54.39,54.39,50.97,2,1,1.7142857142857142,392.3,376.8,408,237.3,221.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.38,0.411,237.3,221.8,253,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.146,0.0161,0.0146,0.0184,0.00065,0.00059,0.00075,0.303,0.254,0.401,0.012,0.01,0.016,24.34,24.29,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.83,25.68,51.83,32.37,24.91,48.2,0,0,0,0,0,0,0.283,0,0.093,0.4,0.61,0.39,36.1
1250460000000,2009,8,2008,11,46,7,0.217,0.0937,0.124,7692.45,48.2,48.2,45.79,1,1,1,359.3,347,372.2,204.3,192,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.416,0.447,204.3,192,217.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0131,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.339,0.384,0.015,0.014,0.016,24.44,24.36,24.53,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.79,44,49.68,45.79,43.12,48.2,0,0,0,0,0,0,0.254,0,0.093,0.43,0.57,0.43,35.4
1251064800000,2009,8,2008,11,47,7,0.2,0.0937,0.107,6626.28,42.19,42.19,39.44,1,1,1,331.4,320.5,342.9,176.4,165.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.468,0.452,0.484,176.4,165.5,187.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0107,0.00982,0.0117,0.00043,0.00039,0.00047,0.311,0.291,0.331,0.012,0.012,0.013,24.63,24.55,24.71,0.948,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.39,37.87,43.05,39.44,36.79,42.19,0,0,0,0,0,0,0.219,0,0.093,0.47,0.53,0.47,33.1
1251669600000,2009,8,2008,11,48,7,0.185,0.0746,0.11,6902.51,44.21,44.21,41.09,1,1,1,305.5,293.4,317,182.2,162,123.3,118,155,0,-2.842e-14,2.842e-14,0.403,0.377,0.489,182.2,162,195.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0112,0.00952,0.0124,0.00045,0.00038,0.00049,0.318,0.285,0.341,0.013,0.011,0.014,24.75,24.69,24.82,0.949,0.943,0.953,0.978,0.97,0.98,0.928,0.915,0.934,42,37.05,45.11,41.09,35.94,44.21,0,0,0,0,0,0,0.228,0,0.075,0.4,0.59,0.41,37.3
1252274400000,2009,9,2008,12,49,7,0.169,0.0714,0.0979,6085.86,38.64,38.64,36.23,1,1,1,279.9,270.7,289.9,161.9,152.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.436,161.9,152.7,171.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00951,0.00873,0.0104,0.00038,0.00035,0.00041,0.281,0.265,0.299,0.011,0.01,0.012,24.9,24.84,24.95,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.29,35.14,39.62,36.23,34.08,38.64,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1252879200000,2009,9,2008,12,50,7,0.157,0.0714,0.0852,5272.43,33.4,33.4,31.38,1,1,1,258.9,250.8,267.7,140.9,132.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.456,0.441,0.471,140.9,132.8,149.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00773,0.00704,0.00848,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0096,0.009,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.35,30.42,34.44,31.38,29.51,33.4,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1253484000000,2009,9,2008,12,51,7,0.146,0.0714,0.0744,4586.17,28.95,28.95,27.3,1,1,1,241.1,234.7,248.3,123.1,116.7,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.49,0.475,0.503,123.1,116.7,130.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0943,0.0992,0.00621,0.00567,0.00683,0.00025,0.00022,0.00027,0.212,0.2,0.224,0.0083,0.0079,0.0089,25.14,25.09,25.19,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.14,26.61,29.85,27.3,25.81,28.95,0,0,0,0,0,0,0.152,0,0.0716,0.49,0.51,0.49,31.4
1254088800000,2009,9,2008,12,52,7,0.139,0.0641,0.0749,4628.11,30.01,30.01,27.55,1,1,1,229.9,225.6,232.7,123.9,112.8,106,97,118,2.03e-15,0,1.421e-14,0.461,0.419,0.511,123.9,112.8,134.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.093,0.0988,0.00628,0.00534,0.00717,0.00025,0.00021,0.00028,0.212,0.193,0.23,0.0083,0.0076,0.009,25.21,25.18,25.23,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.4,25.69,30.94,27.55,24.92,30.01,0,0,0,0,0,0,0.153,0,0.0641,0.46,0.54,0.46,33.3
1254693600000,2009,10,2009,1,1,7,0.131,0.0587,0.0723,4467.1,28.15,28.15,26.59,1,1,1,216.5,209.5,223.2,119.5,112.5,97,97,97,8.121e-15,-1.421e-14,1.421e-14,0.448,0.435,0.463,119.5,112.5,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0911,0.0959,0.00591,0.00531,0.00647,0.00023,0.00021,0.00025,0.203,0.191,0.215,0.008,0.0075,0.0085,25.3,25.25,25.35,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.41,25.72,29.02,26.59,24.95,28.15,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1255298400000,2009,10,2009,1,2,7,0.123,0.0587,0.0644,2315.33,24.63,24.63,13.78,1,1,1,203.5,198.8,208.1,106.5,101.8,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.477,0.466,0.488,106.5,101.8,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0874,0.0906,0.0048,0.00441,0.0052,0.00019,0.00017,0.0002,0.18,0.172,0.188,0.007,0.0067,0.0074,25.4,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.891,14.21,0,25.39,13.78,0,24.63,0,3,0,0,0.429,0,0.0766,0.429,0.0586,0.48,0.52,0.48,18.8
1255903200000,2009,10,2009,1,3,7,0.116,0.0483,0.068,3154.62,27.22,27.22,18.78,1,1,1,192.3,187.1,196.9,112.5,98,79.86,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.375,0.497,112.5,98,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.086,0.0919,0.00531,0.00408,0.0061,0.00021,0.00016,0.00024,0.189,0.165,0.205,0.0074,0.0064,0.008,25.4,25.38,25.43,0.66,0,0.926,0.693,0,0.97,0.64,0,0.898,19.36,0,28.06,18.78,0,27.22,0,2,0,0,0.286,0,0.104,0.286,0.048,0.42,0.59,0.41,27.2
1256508000000,2009,10,2009,1,4,7,0.11,0.0436,0.0664,4085.87,25.94,25.94,24.32,1,1,1,181.9,179.4,185.2,109.8,106.4,72.14,67,73,0,-1.421e-14,1.421e-14,0.396,0.365,0.407,109.8,106.4,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0865,0.089,0.00508,0.0048,0.00565,0.0002,0.00019,0.00022,0.183,0.177,0.194,0.0072,0.0069,0.0076,25.38,25.37,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.895,25.07,24.24,26.74,24.32,23.51,25.94,0,0,0,0,0,0,0.135,0,0.0436,0.4,0.6,0.4,37.1
1257112800000,2009,11,2009,2,5,7,0.122,0.0405,0.0811,5065.91,32.02,32.02,30.15,1,1,1,201.2,189.3,209.2,134.2,122.3,67,67,67,-2.03e-15,-1.421e-14,0,0.333,0.32,0.354,134.2,122.3,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.091,0.0981,0.00715,0.00614,0.00784,0.00028,0.00024,0.00031,0.226,0.205,0.24,0.0088,0.008,0.0094,25.35,25.3,25.38,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.899,0.907,31.09,28.19,33.01,30.15,27.34,32.02,0,0,0,0,0,0,0.168,0,0.0409,0.33,0.66,0.34,41.5
1257717600000,2009,11,2009,2,6,7,0.127,0.0405,0.0865,5408.56,32.78,32.78,32.19,1,1,1,210,207.6,212.5,143,140.6,67,67,67,0,0,0,0.319,0.315,0.323,143,140.6,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0975,0.0992,0.0079,0.0077,0.00812,0.00031,0.0003,0.00032,0.242,0.237,0.246,0.0095,0.0093,0.0096,25.3,25.28,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.19,32.63,33.79,32.19,31.65,32.78,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1258322400000,2009,11,2009,2,7,7,0.138,0.0405,0.0974,6108.71,38.03,38.03,36.36,1,1,1,228,216.6,234.9,161,149.6,67,67,67,0,0,0,0.294,0.285,0.309,161,149.6,167.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.107,0.00943,0.00847,0.01,0.00037,0.00033,0.00039,0.274,0.254,0.286,0.011,0.0099,0.011,25.16,25.1,25.25,0.942,0.938,0.944,0.972,0.97,0.974,0.915,0.91,0.92,37.42,34.76,39.04,36.36,33.72,38.03,0,0,0,0,0,0,0.202,0,0.0406,0.29,0.71,0.29,44.3
1258927200000,2009,11,2009,2,8,7,0.143,0.0405,0.103,6468.97,40.75,40.75,38.51,1,1,1,236.8,232.2,245.9,169.8,165.2,67,67,67,0,0,0,0.283,0.273,0.289,169.8,165.2,178.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.111,0.0102,0.00979,0.011,0.0004,0.00039,0.00043,0.29,0.281,0.306,0.011,0.011,0.012,25.09,25.02,25.13,0.945,0.944,0.948,0.975,0.973,0.979,0.921,0.918,0.929,39.49,38.41,41.6,38.51,37.35,40.75,0,0,0,0,0,0,0.214,0,0.04,0.28,0.72,0.28,45.2
1259532000000,2009,11,2009,2,9,7,0.151,0.0457,0.106,6659.7,40.82,40.82,39.64,1,1,1,250.3,246.1,256,174.7,170,75.57,67,77,0,0,0,0.302,0.272,0.312,174.7,170,179.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0106,0.0102,0.011,0.00042,0.0004,0.00043,0.3,0.291,0.308,0.012,0.012,0.012,25,24.97,25.03,0.947,0.945,0.948,0.977,0.975,0.98,0.925,0.921,0.929,40.56,39.43,41.67,39.64,38.44,40.82,0,0,0,0,0,0,0.22,0,0.045,0.3,0.7,0.3,44.1
1260136800000,2009,12,2009,3,10,7,0.169,0.0466,0.123,7692.92,48.2,48.2,45.79,1,1,1,280,261.7,297.3,203,184.7,77,77,77,-1.218e-14,-2.842e-14,2.842e-14,0.276,0.259,0.294,203,184.7,220.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.127,0.013,0.0115,0.0145,0.00052,0.00045,0.00058,0.35,0.318,0.381,0.014,0.013,0.015,24.83,24.73,24.94,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.18,42.91,51.2,45.79,42.05,48.2,0,0,0,0,0,0,0.254,0,0.046,0.28,0.73,0.27,45.5
1260741600000,2009,12,2009,3,11,7,0.187,0.0466,0.14,8476.33,51.55,51.55,50.45,2,1,1.8571428571428572,308.8,300.8,313.4,231.8,223.8,77,77,77,-1.218e-14,-2.842e-14,0,0.249,0.246,0.256,231.8,223.8,236.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.133,0.0155,0.0148,0.0158,0.00062,0.00059,0.00063,0.267,0.243,0.388,0.011,0.0097,0.015,24.79,24.71,24.82,0.929,0.923,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.89,25.79,52.01,28.67,25.01,48.2,0,0,0,0,0,0,0.28,0,0.047,0.25,0.75,0.25,45.3
1261346400000,2009,12,2009,3,12,7,0.198,0.0466,0.152,9207.98,56.08,56.08,54.81,2,2,2,328.1,317,333.9,251.1,240,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.235,0.231,0.243,251.1,240,256.9,990,990,990,965,965,965.1,25,24.9,25,0.138,0.134,0.14,0.0183,0.0161,0.0203,0.00073,0.00065,0.00081,0.268,0.255,0.276,0.011,0.01,0.011,24.69,24.65,24.76,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.25,26.98,28.91,27.4,26.17,28.04,0,0,0,0,0,0,0.304,0,0.046,0.24,0.77,0.23,46.5
1261951200000,2009,12,2009,3,13,7,0.214,0.0455,0.169,10226.5,64.28,64.28,60.87,2,2,2,354.2,338,367.5,278.9,261,75.29,73,77,0,0,0,0.213,0.199,0.228,278.9,261,294.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.141,0.153,0.0307,0.0222,0.038,0.0012,0.00089,0.0015,0.309,0.282,0.332,0.012,0.011,0.013,24.52,24.43,24.63,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.38,29.37,33.13,30.44,28.49,32.14,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,47.8
1262556000000,2010,1,2009,4,14,7,0.237,0.0442,0.193,11663.6,74.87,74.87,69.43,2,2,2,391.6,370,416.5,318.6,297,73,73,73,0,0,0,0.187,0.175,0.197,318.6,297,343.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.8,0.161,0.154,0.17,0.0494,0.0392,0.0611,0.002,0.0016,0.0025,0.368,0.336,0.406,0.015,0.014,0.017,24.28,24.12,24.41,0.943,0.94,0.947,0.97,0.97,0.973,0.915,0.911,0.921,35.77,33.41,38.48,34.71,32.4,37.43,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
1263160800000,2010,1,2009,4,15,7,0.276,0.0442,0.232,14054.5,90.74,90.74,83.66,2,2,2,456.1,425.5,490,383.1,352.5,73,73,73,0,0,0,0.16,0.149,0.172,383.1,352.5,417,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.173,0.196,0.0798,0.0654,0.0958,0.0033,0.0027,0.004,0.465,0.419,0.516,0.019,0.017,0.021,23.88,23.68,24.07,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.73,39.46,46.3,41.83,38.47,45.37,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,50.9
1263765600000,2010,1,2009,4,16,7,0.336,0.0504,0.286,16621.9,108.6,108.6,98.94,3,2,2.2857142857142856,556.2,504.5,612.3,472.9,431.5,83.29,73,91,8.12e-15,0,5.684e-14,0.149,0.136,0.164,472.9,431.5,521.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.201,0.247,0.123,0.103,0.149,0.0051,0.0043,0.0063,0.572,0.538,0.621,0.024,0.022,0.026,23.33,23.08,23.59,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,46.35,36.01,52.51,44.39,34.93,48.2,0,0,0,0,0,0,0.55,0,0.05,0.15,0.85,0.15,49.5
1264370400000,2010,1,2009,4,17,7,0.439,0.055,0.383,21881,144.2,144.2,130.2,3,3,3,725,635,803.8,634,544,91,91,91,0,0,0,0.126,0.113,0.143,634,544,712.8,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.311,0.26,0.356,0.225,0.164,0.277,0.0097,0.007,0.012,0.764,0.612,0.896,0.033,0.026,0.039,22.44,21.99,22.95,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.35,38.78,49.03,43.41,37.75,48.05,0,0,0,0,0,0,0.724,0,0.056,0.13,0.87,0.13,49.8
1264975200000,2010,2,2009,5,18,7,0.551,0.0829,0.468,25369.3,167,167,151,4,3,3.4285714285714284,911.4,826.7,1004,774.4,689.7,137,137,137,0,0,0,0.151,0.137,0.166,774.4,689.7,866.6,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.417,0.35,0.499,0.311,0.262,0.358,0.014,0.011,0.016,0.978,0.864,1.09,0.044,0.038,0.049,21.48,21,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.99,40.12,51.66,44.56,39.17,48.2,0,0,0,0,0,0,0.839,0,0.083,0.15,0.85,0.15,46
1265580000000,2010,2,2009,5,19,7,0.707,0.0915,0.611,31174.7,192.8,192.8,185.6,4,4,4,1169,1042,1309,1018,904.5,151.3,137,162,6.697,-1.137e-13,46.88,0.13,0.122,0.139,1011,904.5,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.667,0.533,0.812,0.49,0.377,0.648,0.023,0.017,0.031,1.44,1.16,1.76,0.067,0.053,0.083,20.13,19.37,20.81,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.57,44.1,50.17,46.39,43.21,48.2,0,0,0,0,0,0,1.03,0,0.096,0.13,0.86,0.14,44.1
1266184800000,2010,2,2009,5,20,7,0.925,0.098,0.665,31426,192.8,192.8,187.1,4,4,4,1530,1372,1712,1368,1210,162,162,162,267.8,110.1,450.2,0.107,0.0946,0.118,1100,1100,1100,990,990,990,969.6,969.1,970.2,20.4,19.8,20.9,0.885,0.839,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.79,1.86,0.09,0.085,0.094,18.59,17.97,19.14,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.72,46.09,49.19,46.76,45.17,48.2,0,0,0,0,0,0,1.04,0,0.26,0.11,0.72,0.28,34
1266789600000,2010,2,2009,5,21,7,1.25,0.098,0.665,28452.2,177.9,177.9,169.4,4,4,4,2068,1790,2328,1906,1628,162,162,162,806.2,528.1,1066,0.079,0.0696,0.0905,1100,1100,1100,990,990,990,971.2,970.4,971.9,18.8,18.1,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.9,16.23,17.71,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.21,41.4,45.39,42.34,40.54,44.48,0,0,0,0,0,0,0.941,0,0.585,0.078,0.53,0.47,22.8
1267394400000,2010,3,2009,6,22,7,1.58,0.145,0.665,25922.6,160.4,160.4,154.3,4,4,4,2611,2392,2843,2372,2153,239,239,239,1272,1053,1504,0.0918,0.0841,0.0999,1100,1100,1100,990,990,990,972.6,972,973.1,17.4,16.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.55,14.99,16.08,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.914,0.925,39.56,38.04,40.99,38.58,36.97,40.09,0,0,0,0,0,0,0.857,0,0.915,0.092,0.42,0.58,16.4
1267999200000,2010,3,2009,6,23,7,1.99,0.145,0.665,22968.8,145.1,145.1,136.7,4,4,4,3285,2943,3616,3046,2704,239,239,239,1946,1604,2277,0.0731,0.0661,0.0812,1100,1100,1100,990,990,990,974.2,973.4,974.9,15.8,15.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.97,13.26,14.75,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.912,35.23,33.27,37.37,34.18,32.28,36.26,0,0,0,0,0,0,0.76,0,1.325,0.073,0.33,0.67,11.5
1268604000000,2010,3,2009,6,24,7,2.39,0.145,0.665,20407.2,126.7,126.7,121.5,4,4,4,3956,3724,4135,3717,3485,239,239,239,2617,2385,2796,0.0605,0.0578,0.0642,1100,1100,1100,990,990,990,975.6,975.1,975.9,14.4,14.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.2,13.03,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,31.31,30.33,32.66,30.37,29.42,31.68,0,0,0,0,0,0,0.675,0,1.725,0.061,0.28,0.72,8.54
1269208800000,2010,3,2009,6,25,7,2.57,0.145,0.665,19405.1,116.9,116.9,115.5,4,4,4,4244,4175,4282,4005,3936,239,239,239,2905,2836,2943,0.0563,0.0558,0.0572,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,12,11.93,12.13,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.892,0.893,29.77,29.58,30.12,28.88,28.69,29.22,0,0,0,0,0,0,0.642,0,1.905,0.056,0.26,0.74,7.55
1269813600000,2010,3,2009,6,26,7,2.58,0.164,0.665,19309.7,115.2,115.2,114.9,4,4,4,4273,4260,4286,4002,3965,271,239,295,2902,2865,2947,0.0634,0.0558,0.0693,1100,1100,1100,990,990,990,976.2,976.2,976.2,13.8,13.8,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.95,11.92,11.97,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,29.62,29.55,29.69,28.73,28.67,28.8,0,0,0,0,0,0,0.639,0,1.915,0.064,0.26,0.74,7.48
1270418400000,2010,4,2009,7,27,7,2.61,0.178,0.665,19162,115.1,115.1,114.1,4,4,4,4317,4264,4399,4022,3969,295,295,295,2922,2869,3004,0.0683,0.0671,0.0692,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.87,11.72,11.96,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.4,28.98,29.67,28.51,28.11,28.78,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
1271023200000,2010,4,2009,7,28,7,2.68,0.178,0.665,18757.1,112,112,111.6,4,4,4,4439,4421,4448,4144,4126,295,295,295,3044,3026,3053,0.0664,0.0663,0.0667,1100,1100,1100,990,990,990,976.5,976.5,976.5,13.5,13.5,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.64,11.62,11.67,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,28.78,28.73,28.86,27.91,27.86,28,0,0,0,0,0,0,0.62,0,2.015,0.066,0.25,0.75,7
1271628000000,2010,4,2009,7,29,7,2.66,0.178,0.665,18892.2,113.5,113.5,112.5,4,4,4,4398,4345,4435,4103,4050,295,295,295,3003,2950,3040,0.0671,0.0665,0.0679,1100,1100,1100,990,990,990,976.4,976.3,976.5,13.6,13.5,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.72,11.65,11.81,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.891,28.98,28.8,29.26,28.11,27.93,28.38,0,0,0,0,0,0,0.625,0,1.995,0.067,0.25,0.75,7.1
1272232800000,2010,4,2009,7,30,7,2.57,0.183,0.665,19411,117.3,117.3,115.5,4,4,4,4242,4153,4322,3940,3832,302.4,295,321,2840,2732,2927,0.0713,0.0683,0.0773,1100,1100,1100,990,990,990,976.1,976,976.3,13.9,13.7,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.14,0.13,0.14,12,11.86,12.17,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,29.78,29.37,30.24,28.89,28.49,29.33,0,0,0,0,0,0,0.642,0,1.905,0.071,0.26,0.74,7.55
1272837600000,2010,5,2009,8,31,7,2.4,0.194,0.665,20358.4,124.8,124.8,121.2,4,4,4,3968,3806,4113,3647,3485,321,321,321,2547,2385,2692,0.081,0.0781,0.0843,1100,1100,1100,990,990,990,975.6,975.3,975.9,14.4,14.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.24,12.86,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.23,30.44,32.17,30.3,29.53,31.2,0,0,0,0,0,0,0.673,0,1.735,0.081,0.28,0.72,8.48
1273442400000,2010,5,2009,8,32,7,2.17,0.204,0.665,21816.8,133.6,133.6,129.9,4,4,4,3583,3417,3750,3245,3077,337.3,321,340,2145,1977,2329,0.0943,0.0856,0.0995,1100,1100,1100,990,990,990,974.8,974.4,975.1,15.2,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.33,12.98,13.68,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.47,32.5,34.43,32.47,31.53,33.4,0,0,0,0,0,0,0.721,0,1.505,0.094,0.31,0.69,10.1
1274047200000,2010,5,2009,8,33,7,1.92,0.206,0.665,23421.9,144.6,144.6,139.4,4,4,4,3167,2959,3362,2827,2619,340,340,340,1727,1519,1922,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.8,14.71,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.93,34.75,37.26,34.85,33.7,36.15,0,0,0,0,0,0,0.775,0,1.255,0.11,0.35,0.65,12.2
1274652000000,2010,5,2009,8,34,7,1.64,0.206,0.665,25477,156.6,156.6,151.6,4,4,4,2706,2529,2891,2366,2189,340,340,340,1266,1089,1451,0.126,0.118,0.134,1100,1100,1100,990,990,990,972.8,972.4,973.3,17.2,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.88,15.75,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.922,38.93,37.72,40.09,37.91,36.63,39.14,0,0,0,0,0,0,0.842,0,0.975,0.13,0.41,0.59,15.5
1275256800000,2010,5,2009,8,35,7,1.4,0.163,0.665,27275.2,166.8,166.8,162.4,4,4,4,2319,2151,2472,2050,1894,268.9,257,340,950,793.7,1065,0.116,0.106,0.138,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.89,16.66,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.46,40.47,42.55,40.59,39.54,41.7,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
1275861600000,2010,6,2009,9,36,7,1.16,0.155,0.665,29128.9,178.5,178.5,173.4,4,4,4,1925,1773,2089,1668,1516,257,257,257,567.7,416.1,732,0.134,0.123,0.145,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.28,16.81,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,44.23,42.95,45.52,43.35,42.1,44.61,0,0,0,0,0,0,0.963,0,0.495,0.13,0.57,0.43,25.1
1276466400000,2010,6,2009,9,37,7,0.974,0.155,0.665,30927.7,188,188,184.1,4,4,4,1610,1500,1729,1353,1243,257,257,257,252.7,142.8,372.1,0.16,0.149,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.89,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.3,17.9,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,45.91,47.96,46.02,44.99,47,0,0,0,0,0,0,1.02,0,0.309,0.16,0.68,0.32,31.8
1277071200000,2010,6,2009,9,38,7,0.82,0.155,0.643,31575.2,192.8,192.8,187.9,4,4,4,1356,1224,1465,1099,967.1,257,257,257,35.97,-1.137e-13,108,0.19,0.175,0.21,1063,967.1,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.788,0.633,0.873,0.572,0.407,0.648,0.027,0.019,0.031,1.65,1.31,1.82,0.079,0.061,0.088,19.33,18.81,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.95,45.48,49.23,46.99,44.57,48.2,0,0,0,0,0,0,1.04,0,0.177,0.19,0.78,0.22,38.5
1277676000000,2010,6,2009,9,39,7,0.656,0.145,0.511,26814.6,172.3,172.3,159.6,4,3,3.857142857142857,1085,1001,1182,845,774.1,239.9,227,257,0,-1.137e-13,1.137e-13,0.221,0.21,0.232,845,774.1,924.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.505,0.437,0.582,0.348,0.314,0.386,0.016,0.014,0.018,1.09,0.993,1.22,0.05,0.045,0.057,20.74,20.31,21.06,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.8,39.14,50.97,41.62,38.13,48.2,0,0,0,0,0,0,0.887,0,0.145,0.22,0.78,0.22,40.9
1278280800000,2010,7,2009,10,40,7,0.558,0.137,0.421,23067.3,144.6,144.6,137.3,3,3,3,923,874.3,979,696,647.3,227,227,227,0,0,0,0.246,0.232,0.26,696,647.3,752,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.372,0.34,0.417,0.266,0.233,0.303,0.012,0.01,0.014,0.893,0.807,1,0.04,0.036,0.045,21.51,21.18,21.8,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.79,44.08,49.82,45.77,43.19,48.2,0,0,0,0,0,0,0.763,0,0.137,0.25,0.75,0.25,41.3
1278885600000,2010,7,2009,10,41,7,0.496,0.137,0.359,20142,127.1,127.1,119.9,3,3,3,820.8,785.2,859.8,593.8,558.2,227,227,227,0,0,0,0.277,0.264,0.289,593.8,558.2,632.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.309,0.289,0.332,0.198,0.174,0.224,0.0087,0.0076,0.0099,0.717,0.657,0.783,0.031,0.029,0.035,22.1,21.88,22.3,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.926,0.936,40.89,38.71,43.23,39.96,37.67,42.37,0,0,0,0,0,0,0.666,0,0.137,0.28,0.72,0.28,40.6
1279490400000,2010,7,2009,10,42,7,0.454,0.137,0.316,17758.2,111.7,111.7,105.7,3,2,2.857142857142857,750,716.7,778.5,523,489.7,227,227,227,0,0,0,0.303,0.292,0.317,523,489.7,551.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.269,0.25,0.285,0.151,0.13,0.169,0.0065,0.0056,0.0074,0.613,0.561,0.653,0.027,0.024,0.028,22.49,22.34,22.62,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.98,35.1,51.85,37.53,34.05,48.2,0,0,0,0,0,0,0.587,0,0.138,0.3,0.7,0.3,39.1
1280095200000,2010,7,2009,10,43,7,0.408,0.134,0.274,15858.1,96.4,96.4,94.39,2,2,2,674.2,643.2,705.5,453.4,426.3,220.9,184,227,-1.624e-14,-5.684e-14,0,0.327,0.286,0.347,453.4,426.3,478.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.214,0.244,0.113,0.1,0.125,0.0048,0.0043,0.0054,0.59,0.545,0.634,0.025,0.023,0.027,22.81,22.64,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.53,45.87,50.83,47.2,44.95,48.2,0,0,0,0,0,0,0.524,0,0.134,0.33,0.67,0.33,38.9
1280700000000,2010,8,2009,11,44,7,0.365,0.111,0.254,14989.9,95.05,95.05,89.23,2,2,2,603.4,575.1,633,419.4,391.1,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.305,0.291,0.32,419.4,391.1,449.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.199,0.222,0.097,0.0836,0.111,0.0041,0.0035,0.0047,0.532,0.489,0.579,0.022,0.021,0.025,23.16,22.99,23.32,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.52,42.66,48.5,44.61,41.8,47.53,0,0,0,0,0,0,0.496,0,0.111,0.3,0.7,0.3,41.1
1281304800000,2010,8,2009,11,45,7,0.328,0.119,0.209,12354.3,81.99,81.99,73.54,2,2,2,542.3,519,567.1,345.5,317,196.9,184,202,-8.12e-15,-5.684e-14,5.684e-14,0.363,0.324,0.389,345.5,317,383.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.175,0.196,0.0621,0.0486,0.0798,0.0026,0.002,0.0033,0.422,0.38,0.477,0.018,0.016,0.02,23.54,23.37,23.68,0.948,0.944,0.953,0.973,0.97,0.98,0.922,0.915,0.934,37.79,34.74,41.83,36.77,33.7,41,0,0,0,0,0,0,0.409,0,0.119,0.36,0.64,0.36,37.7
1281909600000,2010,8,2009,11,46,7,0.297,0.119,0.178,10520,65.87,65.87,62.62,2,2,2,490.7,471.2,511.6,293.8,281.2,196.9,184,202,0,0,0,0.401,0.385,0.418,293.8,281.2,309.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.172,0.0377,0.0317,0.0452,0.0016,0.0013,0.0019,0.345,0.326,0.369,0.014,0.013,0.015,23.85,23.73,23.95,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.28,30.88,33.95,31.31,29.95,32.94,0,0,0,0,0,0,0.348,0,0.119,0.4,0.6,0.4,35.4
1282514400000,2010,8,2009,11,47,7,0.27,0.111,0.159,9443.9,60.04,60.04,56.21,2,2,2,447,430.4,464.9,263,246.4,184,184,184,-4.06e-15,-2.842e-14,0,0.412,0.396,0.427,263,246.4,280.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.16,0.0233,0.0167,0.0316,0.00096,0.00068,0.0013,0.297,0.273,0.323,0.012,0.011,0.013,24.09,23.98,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,28.98,27.15,30.95,28.11,26.33,30.02,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
1283119200000,2010,8,2009,11,48,7,0.246,0.0914,0.155,9229.19,59.44,59.44,54.94,2,2,2,406.6,387.5,425.2,255.5,236,151.1,138,184,8.12e-15,0,2.842e-14,0.371,0.334,0.438,255.5,236,275.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.144,0.154,0.0209,0.0158,0.0292,0.00085,0.00065,0.0012,0.284,0.262,0.311,0.012,0.011,0.013,24.29,24.22,24.39,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,28.32,25.97,30.64,27.47,25.19,29.72,0,0,0,0,0,0,0.305,0,0.091,0.37,0.63,0.37,37.5
1283724000000,2010,9,2009,12,49,7,0.221,0.0835,0.137,8295.63,52.42,52.42,49.38,2,1,1.4285714285714286,365.1,349.5,381.2,227.1,211.5,138,138,138,0,-2.842e-14,2.842e-14,0.378,0.362,0.395,227.1,211.5,243.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.0151,0.0137,0.0164,0.00061,0.00055,0.00067,0.332,0.253,0.401,0.013,0.01,0.016,24.44,24.37,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.05,25.71,52.03,38.42,24.94,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.2,0.0835,0.117,7305.38,46.46,46.46,43.48,1,1,1,331.1,318.6,344.3,193.1,180.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.417,0.401,0.433,193.1,180.6,206.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0122,0.0111,0.0133,0.00049,0.00044,0.00053,0.34,0.318,0.363,0.014,0.013,0.015,24.6,24.52,24.69,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.38,41.5,47.41,43.48,40.64,46.46,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.5
1284933600000,2010,9,2009,12,51,7,0.183,0.0835,0.0996,6175.36,39.62,39.62,36.76,1,1,1,302.7,291.5,314.5,164.7,153.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.439,0.473,164.7,153.5,176.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.119,0.00975,0.0088,0.0108,0.00039,0.00035,0.00043,0.289,0.269,0.31,0.012,0.011,0.012,24.8,24.72,24.86,0.944,0.941,0.948,0.972,0.97,0.977,0.918,0.912,0.926,37.8,35.21,40.54,36.76,34.15,39.62,0,0,0,0,0,0,0.204,0,0.0834,0.46,0.54,0.46,33.7
1285538400000,2010,9,2009,12,52,7,0.169,0.0762,0.0926,5731.72,36.94,36.94,34.12,1,1,1,279,271.6,288,153,140.9,126,110,138,1.218e-14,-2.842e-14,2.842e-14,0.451,0.4,0.495,153,140.9,164.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00876,0.00773,0.00976,0.00035,0.00031,0.00039,0.267,0.247,0.287,0.011,0.0098,0.011,24.92,24.89,24.94,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.16,32.25,38.02,34.12,31.28,36.94,0,0,0,0,0,0,0.19,0,0.0764,0.45,0.55,0.45,33.9
1286143200000,2010,10,2010,1,1,7,0.156,0.0665,0.0898,5570.29,35.45,35.45,33.16,1,1,1,258.5,249.4,268.6,148.5,139.4,110,110,110,-8.12e-15,-2.842e-14,0,0.426,0.41,0.441,148.5,139.4,158.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00837,0.0076,0.00923,0.00033,0.0003,0.00037,0.257,0.241,0.275,0.01,0.0095,0.011,25.01,24.95,25.06,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.18,32.03,36.54,33.16,31.07,35.45,0,0,0,0,0,0,0.184,0,0.0662,0.43,0.58,0.42,35.7
1286748000000,2010,10,2010,1,2,7,0.145,0.0665,0.0788,4874.15,30.39,30.39,29.01,1,1,1,240.4,234.9,246.4,130.4,124.9,110,110,110,-2.03e-15,-1.421e-14,0,0.458,0.446,0.468,130.4,124.9,136.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0995,0.0976,0.102,0.00683,0.00637,0.00734,0.00027,0.00025,0.00029,0.225,0.215,0.236,0.0089,0.0085,0.0093,25.13,25.09,25.18,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.91,28.64,31.33,29.01,27.78,30.39,0,0,0,0,0,0,0.161,0,0.0662,0.46,0.54,0.46,33.6
