datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.137,0.062,0.0753,4656.37,29.08,29.08,27.72,1,1,1,227,220.4,233,124.5,120.3,102.6,97,110,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.427,0.478,124.5,120.3,130.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.095,0.0974,0.00633,0.00597,0.00682,0.00025,0.00024,0.00027,0.213,0.207,0.223,0.0084,0.0081,0.0088,25.22,25.19,25.27,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.57,27.52,29.98,27.72,26.7,29.08,0,0,0,0,0,0,0.154,0,0.0617,0.45,0.55,0.45,34
1287957600000,2010,10,2010,1,4,7,0.133,0.0587,0.0745,4609.5,28.58,28.58,27.44,1,1,1,220.1,213.1,225.1,123.1,116,97,97,97,4.06e-15,0,1.421e-14,0.441,0.431,0.455,123.1,116,128.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0924,0.0966,0.00622,0.00561,0.00664,0.00024,0.00022,0.00026,0.21,0.197,0.219,0.0082,0.0077,0.0086,25.27,25.23,25.32,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.29,26.58,29.47,27.44,25.78,28.58,0,0,0,0,0,0,0.152,0,0.0585,0.44,0.56,0.44,34.7
1288562400000,2010,11,2010,2,5,7,0.135,0.0562,0.0784,4865.61,30.52,30.52,28.96,1,1,1,222.7,212.2,229.5,129.7,119.2,93,93,93,-2.03e-15,-1.421e-14,0,0.418,0.405,0.438,129.7,119.2,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0931,0.0992,0.00677,0.00588,0.00735,0.00027,0.00023,0.00029,0.221,0.202,0.233,0.0087,0.0079,0.0092,25.24,25.19,25.32,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.86,27.38,31.46,28.96,26.55,30.52,0,0,0,0,0,0,0.161,0,0.0566,0.42,0.58,0.42,36
1289167200000,2010,11,2010,2,6,7,0.14,0.0562,0.0838,5206.36,32.52,32.52,30.99,1,1,1,231.5,228.4,238.2,138.5,135.4,93,93,93,0,0,0,0.402,0.39,0.407,138.5,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.00752,0.00726,0.00809,0.0003,0.00029,0.00032,0.237,0.231,0.249,0.0093,0.0091,0.0098,25.17,25.12,25.2,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,31.95,31.2,33.52,30.99,30.27,32.52,0,0,0,0,0,0,0.172,0,0.0562,0.4,0.6,0.4,37.2
1289772000000,2010,11,2010,2,7,7,0.14,0.0562,0.0842,5234.69,31.83,31.83,31.16,1,1,1,232.3,229.2,235.2,139.3,136.2,93,93,93,0,0,0,0.4,0.395,0.406,139.3,136.2,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0991,0.101,0.00759,0.00733,0.00784,0.0003,0.00029,0.00031,0.238,0.233,0.244,0.0094,0.0092,0.0096,25.17,25.15,25.19,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.12,31.4,32.81,31.16,30.45,31.83,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1290376800000,2010,11,2010,2,8,7,0.145,0.0562,0.0889,5532.54,34.38,34.38,32.93,1,1,1,240,230.6,246.4,147,137.6,93,93,93,0,0,0,0.387,0.377,0.403,147,137.6,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0996,0.105,0.00825,0.00744,0.00879,0.00033,0.00029,0.00035,0.252,0.235,0.264,0.0099,0.0093,0.01,25.11,25.06,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.95,31.72,35.44,32.93,30.77,34.38,0,0,0,0,0,0,0.183,0,0.0561,0.39,0.61,0.39,38.2
1290981600000,2010,11,2010,2,9,7,0.159,0.0493,0.109,6886.5,44.65,44.65,40.99,1,1,1,262.3,251.1,272.9,180.7,158.1,81.57,77,93,0,-2.842e-14,2.842e-14,0.312,0.282,0.37,180.7,158.1,195.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.107,0.118,0.0111,0.00919,0.0124,0.00044,0.00036,0.00049,0.311,0.272,0.338,0.012,0.011,0.013,24.94,24.87,25.02,0.949,0.942,0.953,0.977,0.97,0.98,0.927,0.913,0.934,41.93,36.52,45.56,40.99,35.43,44.65,0,0,0,0,0,0,0.228,0,0.05,0.31,0.69,0.31,43.3
1291586400000,2010,12,2010,3,10,7,0.173,0.0466,0.127,7946.02,48.2,48.2,47.3,1,1,1,286.5,274.9,294.5,209.5,197.8,77,77,77,1.218e-14,-2.842e-14,2.842e-14,0.269,0.261,0.28,209.5,197.8,217.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.126,0.0136,0.0126,0.0142,0.00054,0.0005,0.00057,0.362,0.341,0.376,0.014,0.014,0.015,24.79,24.75,24.86,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.72,46.02,50.57,47.3,45.1,48.2,0,0,0,0,0,0,0.263,0,0.046,0.27,0.73,0.27,45.9
1292191200000,2010,12,2010,3,11,7,0.188,0.0466,0.141,8508.51,52.89,52.89,50.65,2,1,1.7142857142857142,310.2,298.6,319.4,233.2,221.6,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.248,0.241,0.258,233.2,221.6,242.4,990,990,990,965,964.9,965,25,25,25.1,0.132,0.128,0.135,0.0156,0.0146,0.0164,0.00062,0.00058,0.00065,0.29,0.245,0.393,0.012,0.0098,0.016,24.76,24.69,24.81,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.89,26.01,52.67,32.21,25.23,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.3
1292796000000,2010,12,2010,3,12,7,0.215,0.0466,0.168,10192.1,67.28,67.28,60.67,2,2,2,355.1,327.4,385.9,278.1,250.3,77,77,77,4.06e-15,0,2.842e-14,0.218,0.2,0.235,278.1,250.3,308.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.158,0.0303,0.0172,0.0448,0.0012,0.00069,0.0018,0.308,0.266,0.354,0.012,0.011,0.014,24.52,24.32,24.7,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.913,31.27,28.18,34.68,30.33,27.33,33.64,0,0,0,0,0,0,0.337,0,0.047,0.22,0.78,0.22,47.4
1293400800000,2010,12,2010,3,13,7,0.276,0.049,0.227,13736.5,91.96,91.96,81.77,2,2,2,456.6,400.4,515.7,375.6,323.4,81,77,91,0,0,0,0.178,0.162,0.192,375.6,323.4,424.7,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.182,0.163,0.201,0.0763,0.0516,0.0995,0.0031,0.0021,0.0041,0.455,0.376,0.529,0.019,0.015,0.022,23.89,23.55,24.22,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.937,41.84,36.26,46.92,40.88,35.17,45.98,0,0,0,0,0,0,0.454,0,0.049,0.18,0.82,0.18,49.8
1294005600000,2011,1,2010,4,14,7,0.361,0.055,0.306,17685.8,120.1,120.1,105.3,3,2,2.5714285714285716,596.9,535.7,668.6,505.9,444.7,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.136,0.17,505.9,444.7,577.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.239,0.208,0.279,0.142,0.109,0.187,0.006,0.0045,0.008,0.596,0.54,0.668,0.025,0.023,0.029,23.13,22.76,23.43,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.64,35.97,52.31,41.97,34.89,48.2,0,0,0,0,0,0,0.585,0,0.055,0.15,0.85,0.15,49
1294610400000,2011,1,2010,4,15,7,0.47,0.0799,0.39,22052.6,142.8,142.8,131.3,3,3,3,776.3,698.4,851.8,644.2,589.2,132.1,91,139,0,0,0,0.17,0.13,0.191,644.2,589.2,712.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.325,0.295,0.365,0.231,0.195,0.277,0.01,0.0084,0.012,0.788,0.697,0.906,0.034,0.03,0.04,22.21,21.79,22.59,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.66,41.31,48.57,43.76,40.43,47.6,0,0,0,0,0,0,0.729,0,0.08,0.17,0.83,0.17,46.9
1295215200000,2011,1,2010,4,16,7,0.595,0.0841,0.511,27154.6,177.5,177.5,161.6,4,3,3.7142857142857144,983.6,882.8,1075,844.6,743.8,139,139,139,0,-1.137e-13,1.137e-13,0.142,0.129,0.157,844.6,743.8,936.4,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.482,0.39,0.566,0.348,0.298,0.392,0.016,0.013,0.018,1.08,0.965,1.22,0.049,0.043,0.056,21.1,20.65,21.6,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.35,40.58,52.23,43.85,39.66,48.2,0,0,0,0,0,0,0.898,0,0.084,0.14,0.86,0.14,45.6
1295820000000,2011,1,2010,4,17,7,0.72,0.0841,0.629,31781.8,192.8,192.8,189.2,4,4,4,1190,1099,1303,1051,960.3,139,139,139,11.13,0,63.94,0.117,0.107,0.126,1040,960.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.703,0.588,0.812,0.527,0.404,0.648,0.025,0.019,0.031,1.52,1.26,1.76,0.071,0.058,0.083,19.98,19.39,20.53,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.61,46.18,50.34,47.29,45.26,48.2,0,0,0,0,0,0,1.05,0,0.091,0.12,0.87,0.13,44.1
1296424800000,2011,1,2010,4,18,7,0.9,0.114,0.665,31654.9,192.8,192.8,188.4,4,4,4,1488,1360,1626,1300,1209,188.7,139,197,199.5,108.8,328.8,0.127,0.102,0.14,1100,1100,1100,990,990,990,969.4,969,969.9,20.6,20.1,21,0.882,0.836,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.72,18.25,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.08,46.83,49.3,47.11,45.89,48.2,0,0,0,0,0,0,1.05,0,0.235,0.13,0.74,0.26,35.2
1297029600000,2011,2,2010,5,19,7,1.14,0.11,0.665,29397.3,181.7,181.7,175,4,4,4,1877,1682,2064,1695,1485,182,162,197,594.9,385.1,801.8,0.098,0.0785,0.117,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.43,16.87,18.06,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.64,43.12,46.34,43.75,42.26,45.41,0,0,0,0,0,0,0.972,0,0.475,0.096,0.58,0.42,25.8
1297634400000,2011,2,2010,5,20,7,1.36,0.098,0.665,27590.2,167.6,167.6,164.2,4,4,4,2250,2118,2347,2088,1956,162,162,162,987.9,856,1085,0.0721,0.069,0.0765,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.19,16.74,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.91,41.28,42.77,41.06,40.41,41.91,0,0,0,0,0,0,0.912,0,0.695,0.072,0.49,0.51,20.3
1298239200000,2011,2,2010,5,21,7,1.46,0.098,0.665,26817,160.9,160.9,159.6,4,4,4,2419,2373,2457,2257,2211,162,162,162,1157,1111,1195,0.067,0.0659,0.0683,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.92,16.12,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.81,40.57,41.11,39.91,39.65,40.22,0,0,0,0,0,0,0.887,0,0.795,0.067,0.46,0.54,18.4
1298844000000,2011,2,2010,5,22,7,1.52,0.138,0.665,26395.9,158.3,158.3,157.1,4,4,4,2509,2468,2560,2281,2241,228,162,239,1181,1141,1221,0.0908,0.0656,0.0964,1100,1100,1100,990,990,990,972.3,972.2,972.5,17.7,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.67,15.9,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.22,39.89,40.49,39.28,38.92,39.57,0,0,0,0,0,0,0.873,0,0.855,0.091,0.44,0.56,17.4
1299448800000,2011,3,2010,6,23,7,1.59,0.145,0.665,25820.5,155.2,155.2,153.7,4,4,4,2632,2580,2681,2393,2341,239,239,239,1293,1241,1342,0.0908,0.0891,0.0926,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.38,15.63,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.92,39.42,39.1,39.76,38.42,38.09,38.79,0,0,0,0,0,0,0.854,0,0.925,0.091,0.42,0.58,16.2
1300053600000,2011,3,2010,6,24,7,1.67,0.145,0.665,25229.5,151.8,151.8,150.2,4,4,4,2760,2700,2819,2521,2461,239,239,239,1421,1361,1480,0.0866,0.0848,0.0885,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,15.05,15.33,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.59,38.2,38.97,37.54,37.13,37.95,0,0,0,0,0,0,0.834,0,1.005,0.087,0.4,0.6,15.1
1300658400000,2011,3,2010,6,25,7,1.75,0.145,0.665,24578,148,148,146.3,4,4,4,2899,2839,2959,2660,2600,239,239,239,1560,1500,1620,0.0825,0.0808,0.0842,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.71,15,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.67,37.26,38.07,36.57,36.15,37,0,0,0,0,0,0,0.813,0,1.085,0.083,0.38,0.62,14
1301263200000,2011,3,2010,6,26,7,1.88,0.139,0.665,23642.5,143.8,143.8,140.7,4,4,4,3111,2988,3266,2881,2749,229.6,217,239,1781,1649,1949,0.074,0.0664,0.08,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14,14.64,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.27,35.3,37.07,35.18,34.24,35.96,0,0,0,0,0,0,0.782,0,1.215,0.074,0.35,0.65,12.6
1301868000000,2011,4,2010,7,27,7,2.12,0.131,0.665,22135,135.8,135.8,131.8,4,4,4,3498,3321,3668,3281,3104,217,217,217,2181,2004,2351,0.0621,0.0592,0.0653,1100,1100,1100,990,990,990,974.6,974.2,975,15.4,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.51,13.15,13.89,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.96,32.98,34.99,32.94,31.99,33.94,0,0,0,0,0,0,0.732,0,1.455,0.062,0.31,0.69,10.4
1302472800000,2011,4,2010,7,28,7,2.28,0.178,0.665,21083.7,126.9,126.9,125.5,4,4,4,3776,3715,3810,3481,3420,295,295,295,2381,2320,2415,0.0781,0.0774,0.0794,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.85,13.05,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.34,32.14,32.71,31.37,31.18,31.72,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1303077600000,2011,4,2010,7,29,7,2.26,0.178,0.665,21241.3,128.5,128.5,126.4,4,4,4,3735,3642,3806,3440,3347,295,295,295,2340,2247,2411,0.079,0.0775,0.081,1100,1100,1100,990,990,990,975.1,974.9,975.3,14.9,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.01,12.86,13.2,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.59,32.17,33.13,31.61,31.2,32.13,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.4
1303682400000,2011,4,2010,7,30,7,2.1,0.181,0.665,22215.5,135.3,135.3,132.2,4,4,4,3477,3341,3604,3178,3020,298.7,295,321,2078,1920,2209,0.086,0.0819,0.0961,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.29,13.84,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.35,34.87,33.06,32.35,33.82,0,0,0,0,0,0,0.735,0,1.435,0.086,0.32,0.68,10.6
1304287200000,2011,5,2010,8,31,7,1.89,0.194,0.665,23621.9,145.3,145.3,140.6,4,4,4,3117,2935,3296,2796,2614,321,321,321,1696,1514,1875,0.103,0.0974,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,13.94,14.77,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,36.24,35.13,37.42,35.15,34.08,36.32,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
1304892000000,2011,5,2010,8,32,7,1.65,0.194,0.665,25373.5,155.3,155.3,151,4,4,4,2729,2576,2883,2408,2255,321,321,321,1308,1155,1462,0.118,0.111,0.125,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.89,15.64,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.92,38.79,37.77,39.79,37.76,36.69,38.82,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
1305496800000,2011,5,2010,8,33,7,1.45,0.194,0.665,26904.7,163.6,163.6,160.1,4,4,4,2400,2276,2526,2079,1955,321,321,321,979.2,855,1105,0.134,0.127,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.76,16.36,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.94,40.12,41.74,40.04,39.17,40.9,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
1306101600000,2011,5,2010,8,34,7,1.24,0.194,0.665,28479.9,174.2,174.2,169.5,4,4,4,2052,1897,2220,1731,1576,321,321,321,631.4,476.2,799.4,0.157,0.145,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.92,16.49,17.36,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.1,44.43,42.38,41.26,43.55,0,0,0,0,0,0,0.942,0,0.575,0.16,0.54,0.46,23
1306706400000,2011,5,2010,8,35,7,1.04,0.146,0.665,30257.2,184.1,184.1,180.1,4,4,4,1725,1609,1852,1484,1399,241.7,210,321,383.7,299.4,452.9,0.139,0.119,0.178,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.92,17.5,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.83,46.96,45.03,43.93,46.02,0,0,0,0,0,0,1,0,0.375,0.14,0.64,0.36,29.1
1307311200000,2011,6,2010,9,36,7,0.894,0.127,0.665,31723.6,192.1,192.1,188.8,4,4,4,1478,1390,1574,1268,1180,210,210,210,167.7,80.46,263.6,0.142,0.133,0.151,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.882,0.845,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.76,18.42,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.27,49.01,47.21,46.33,48.03,0,0,0,0,0,0,1.05,0,0.229,0.14,0.74,0.26,35.5
1307916000000,2011,6,2010,9,37,7,0.728,0.127,0.599,30525,192.8,192.8,181.7,4,4,4,1204,1094,1333,993.7,883.9,210,210,210,3.256,0,22.79,0.175,0.158,0.192,990.4,883.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.662,0.535,0.821,0.469,0.367,0.648,0.022,0.017,0.031,1.4,1.14,1.77,0.066,0.052,0.084,20.06,19.29,20.66,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.41,42.75,49.58,45.42,41.89,48.2,0,0,0,0,0,0,1.01,0,0.129,0.17,0.82,0.18,41.9
1308520800000,2011,6,2010,9,38,7,0.601,0.127,0.474,25231.5,163,163,150.2,4,3,3.4285714285714284,993.6,931.6,1065,783.6,721.6,210,210,210,0,-1.137e-13,1.137e-13,0.212,0.197,0.225,783.6,721.6,854.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.443,0.386,0.508,0.317,0.283,0.353,0.014,0.013,0.016,1.01,0.936,1.09,0.046,0.042,0.05,21.13,20.8,21.44,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.87,39.53,51.51,44.4,38.54,48.2,0,0,0,0,0,0,0.834,0,0.127,0.21,0.79,0.21,42
1309125600000,2011,6,2010,9,39,7,0.527,0.121,0.406,22564.4,139.7,139.7,134.3,3,3,3,871,828.6,915.7,671.3,642.6,199.7,186,210,0,0,0,0.229,0.217,0.241,671.3,642.6,705.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.35,0.331,0.371,0.249,0.23,0.272,0.011,0.01,0.012,0.844,0.793,0.904,0.037,0.035,0.04,21.77,21.53,21.99,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.68,44.15,47.52,44.77,43.27,46.57,0,0,0,0,0,0,0.746,0,0.121,0.23,0.77,0.23,42.8
1309730400000,2011,7,2010,10,40,7,0.477,0.112,0.365,20606.8,127.6,127.6,122.7,3,3,3,788.7,763.8,815.9,602.7,577.8,186,186,186,0,0,0,0.236,0.228,0.244,602.7,577.8,629.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.308,0.294,0.324,0.204,0.187,0.222,0.0089,0.0081,0.0097,0.726,0.683,0.771,0.032,0.03,0.034,22.22,22.07,22.36,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.76,40.23,43.4,40.89,39.29,42.53,0,0,0,0,0,0,0.681,0,0.112,0.23,0.77,0.23,43.2
1310335200000,2011,7,2010,10,41,7,0.434,0.137,0.297,16752.9,106.5,106.5,99.72,3,2,2.4285714285714284,717.5,684.7,751.5,490.5,457.7,227,227,227,0,0,0,0.317,0.302,0.332,490.5,457.7,524.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.251,0.232,0.27,0.132,0.115,0.151,0.0057,0.0049,0.0066,0.606,0.561,0.653,0.026,0.024,0.028,22.62,22.49,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.15,35.1,51.85,42.41,34.05,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,38.6
1310940000000,2011,7,2010,10,42,7,0.39,0.137,0.252,14804.1,93.92,93.92,88.12,2,2,2,644.3,615.5,674.1,417.3,388.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.353,0.337,0.369,417.3,388.6,447.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.226,0.096,0.0824,0.11,0.0041,0.0035,0.0047,0.532,0.488,0.58,0.023,0.021,0.025,22.99,22.82,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,44.96,42.05,47.92,44.06,41.21,46.96,0,0,0,0,0,0,0.49,0,0.138,0.35,0.65,0.35,38
1311544800000,2011,7,2010,10,43,7,0.352,0.137,0.215,12607.8,80.46,80.46,75.05,2,2,2,581.8,557.3,606.5,354.8,330.3,227,227,227,-1.624e-14,-5.684e-14,0,0.39,0.374,0.407,354.8,330.3,379.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.18,0.198,0.0665,0.0549,0.0781,0.0028,0.0023,0.0033,0.437,0.401,0.475,0.018,0.017,0.02,23.34,23.2,23.49,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.917,0.932,38.54,35.98,41.12,37.52,34.9,40.23,0,0,0,0,0,0,0.417,0,0.137,0.39,0.61,0.39,35.8
1312149600000,2011,8,2010,11,44,7,0.318,0.111,0.206,12218.1,78.05,78.05,72.73,2,2,2,525,501.8,549.4,341,317.8,184,184,184,0,-5.684e-14,5.684e-14,0.351,0.335,0.367,341,317.8,365.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.19,0.06,0.049,0.0715,0.0025,0.002,0.003,0.414,0.379,0.45,0.017,0.016,0.019,23.62,23.48,23.76,0.947,0.944,0.951,0.972,0.97,0.976,0.92,0.915,0.928,37.41,34.94,39.98,36.36,33.9,39.02,0,0,0,0,0,0,0.404,0,0.112,0.35,0.65,0.35,38.4
1312754400000,2011,8,2010,11,45,7,0.287,0.111,0.175,10403.9,66.26,66.26,61.93,2,2,2,473.8,454.5,494.4,289.8,270.5,184,184,184,0,0,0,0.389,0.372,0.405,289.8,270.5,310.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0358,0.0267,0.0455,0.0015,0.0011,0.0019,0.337,0.308,0.368,0.014,0.013,0.015,23.93,23.81,24.05,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.906,0.914,31.92,29.81,34.16,30.96,28.91,33.13,0,0,0,0,0,0,0.344,0,0.112,0.39,0.61,0.39,36.3
1313359200000,2011,8,2010,11,46,7,0.261,0.111,0.149,8836.5,56.49,56.49,52.6,2,1,1.8571428571428572,430.9,414.9,448.2,246.9,230.8,184,184,184,1.218e-14,0,2.842e-14,0.427,0.411,0.444,246.9,230.8,264.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.0181,0.0154,0.0237,0.00074,0.00063,0.00097,0.297,0.262,0.412,0.012,0.011,0.017,24.16,24.08,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.03,25.97,52.28,29.74,25.19,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1313964000000,2011,8,2010,11,47,7,0.239,0.111,0.127,7815.03,48.2,48.2,46.52,1,1,1,394.5,380.1,409.6,210.5,196.1,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.467,0.449,0.484,210.5,196.1,225.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0124,0.0149,0.00055,0.0005,0.00061,0.375,0.349,0.402,0.015,0.014,0.016,24.25,24.15,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.89,44.67,51.23,46.52,43.78,48.2,0,0,0,0,0,0,0.258,0,0.112,0.46,0.53,0.47,32.7
1314568800000,2011,8,2010,11,48,7,0.218,0.0954,0.123,7581.6,48.2,48.2,45.13,1,1,1,360.8,344.3,375.5,203.1,183.3,157.7,138,184,0,-2.842e-14,2.842e-14,0.436,0.381,0.501,203.1,183.3,224.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.135,0.013,0.0113,0.0148,0.00052,0.00046,0.0006,0.36,0.327,0.395,0.014,0.013,0.016,24.44,24.38,24.52,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,46.48,41.73,51.39,45.13,40.88,48.2,0,0,0,0,0,0,0.251,0,0.095,0.44,0.56,0.44,34.8
1315173600000,2011,9,2010,12,49,7,0.196,0.0835,0.113,7056.97,45.44,45.44,42.01,1,1,1,324.7,311.2,339.6,186.7,173.2,138,138,138,-1.218e-14,-2.842e-14,2.842e-14,0.425,0.406,0.443,186.7,173.2,201.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.128,0.0116,0.0105,0.0129,0.00047,0.00042,0.00052,0.328,0.304,0.355,0.013,0.012,0.014,24.65,24.55,24.74,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.91,39.78,46.36,42.01,38.81,45.44,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
1315778400000,2011,9,2010,12,50,7,0.178,0.0835,0.095,5875.27,37.8,37.8,34.97,1,1,1,295,283.6,307.1,157,145.6,138,138,138,0,-2.842e-14,2.842e-14,0.468,0.449,0.487,157,145.6,169.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.0091,0.00813,0.0101,0.00036,0.00032,0.0004,0.275,0.255,0.297,0.011,0.01,0.012,24.84,24.77,24.91,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.03,33.35,38.83,34.97,32.35,37.8,0,0,0,0,0,0,0.194,0,0.083,0.47,0.53,0.47,33
1316383200000,2011,9,2010,12,51,7,0.164,0.0748,0.0888,5491.24,34.58,34.58,32.69,1,1,1,270.5,261.4,280,146.8,138.5,123.7,118,138,0,-2.842e-14,2.842e-14,0.457,0.432,0.499,146.8,138.5,154.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00822,0.00752,0.00892,0.00033,0.0003,0.00035,0.255,0.242,0.268,0.01,0.0096,0.011,24.96,24.93,25.01,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.7,31.67,35.65,32.69,30.72,34.58,0,0,0,0,0,0,0.182,0,0.0752,0.46,0.54,0.46,33.5
1316988000000,2011,9,2010,12,52,7,0.152,0.0677,0.0839,5190.5,33.69,33.69,30.9,1,1,1,250.7,244.5,258.4,138.7,129,112,97,118,0,0,0,0.447,0.392,0.478,138.7,129,150.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0987,0.105,0.00754,0.00671,0.00854,0.0003,0.00027,0.00034,0.239,0.222,0.259,0.0094,0.0088,0.01,25.06,25.02,25.1,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.85,29.53,34.73,30.9,28.64,33.69,0,0,0,0,0,0,0.172,0,0.0681,0.45,0.55,0.45,34.1
1317592800000,2011,10,2011,1,1,7,0.145,0.0587,0.0867,5384.95,34,34,32.05,1,1,1,240.3,231.4,248.9,143.3,134.4,97,97,97,0,0,0,0.404,0.39,0.419,143.3,134.4,151.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0988,0.105,0.00793,0.00717,0.00866,0.00031,0.00028,0.00034,0.246,0.23,0.261,0.0097,0.009,0.01,25.11,25.05,25.18,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.04,30.94,35.05,32.05,30.01,34,0,0,0,0,0,0,0.178,0,0.0583,0.4,0.6,0.4,37.1
1318197600000,2011,10,2011,1,2,7,0.133,0.0587,0.0745,4608.69,29.33,29.33,27.43,1,1,1,220.1,212.5,228.4,123.1,115.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.425,0.456,123.1,115.5,131.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0922,0.0978,0.00622,0.00557,0.00692,0.00024,0.00022,0.00027,0.21,0.196,0.225,0.0082,0.0077,0.0088,25.27,25.21,25.33,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.28,26.45,30.24,27.43,25.65,29.33,0,0,0,0,0,0,0.152,0,0.0585,0.44,0.56,0.44,34.7
1318802400000,2011,10,2011,1,3,7,0.127,0.0587,0.0683,4208.53,25.65,25.65,25.05,1,1,1,209.9,207.8,212.5,112.9,110.8,97,97,97,-4.06e-15,-1.421e-14,0,0.462,0.456,0.467,112.9,110.8,115.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0905,0.0922,0.00535,0.00517,0.00557,0.00021,0.0002,0.00022,0.192,0.188,0.196,0.0075,0.0074,0.0077,25.35,25.33,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.83,25.32,26.45,25.05,24.57,25.65,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1319407200000,2011,10,2011,1,4,7,0.12,0.0587,0.0615,578.829,24.12,24.12,3.445,1,1,1,198.6,191.7,205.9,101.6,94.72,97,97,97,-6.09e-15,-1.421e-14,0,0.489,0.471,0.506,101.6,94.72,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0848,0.0899,0.00439,0.0038,0.00501,0.00017,0.00015,0.0002,0.171,0.159,0.184,0.0067,0.0062,0.0072,25.42,25.38,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.889,3.552,0,24.86,3.445,0,24.12,0,6,0,0,0.857,0,0.0191,0.857,0.0585,0.49,0.51,0.49,4.82
1320012000000,2011,10,2011,1,5,7,0.117,0.0431,0.0736,4084.2,29.44,29.44,24.31,1,1,1,193,189.5,198,121.8,93.35,71.29,67,97,-2.03e-15,-1.421e-14,0,0.37,0.338,0.51,121.8,93.35,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0844,0.0941,0.0061,0.00368,0.00689,0.00024,0.00014,0.00027,0.204,0.157,0.22,0.008,0.0061,0.0086,25.38,25.37,25.42,0.796,0,0.931,0.831,0,0.97,0.772,0,0.903,25.06,0,30.35,24.31,0,29.44,0,1,0,0,0.143,0,0.135,0.143,0.0434,0.37,0.63,0.37,34.9
1320616800000,2011,11,2011,2,6,7,0.123,0.0405,0.0828,5173.85,31.27,31.27,30.8,1,1,1,203.9,201.8,205.9,136.9,134.8,67,67,67,0,0,0,0.329,0.325,0.332,136.9,134.8,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0955,0.0969,0.00738,0.00721,0.00756,0.00029,0.00028,0.0003,0.231,0.227,0.235,0.009,0.0089,0.0092,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.75,31.27,32.24,30.8,30.33,31.27,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
1321221600000,2011,11,2011,2,7,7,0.13,0.0405,0.0892,5581.54,34.59,34.59,33.22,1,1,1,214.5,208.4,220.4,147.5,141.4,67,67,67,0,0,0,0.313,0.304,0.321,147.5,141.4,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0978,0.102,0.00828,0.00777,0.00879,0.00032,0.0003,0.00035,0.25,0.239,0.26,0.0098,0.0094,0.01,25.26,25.22,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.25,32.82,35.66,33.22,31.83,34.59,0,0,0,0,0,0,0.185,0,0.0408,0.31,0.69,0.31,42.9
1321826400000,2011,11,2011,2,8,7,0.136,0.0405,0.0957,6002.86,38.71,38.71,35.73,1,1,1,225.3,218.8,237.7,158.3,151.8,67,67,67,0,0,0,0.298,0.282,0.306,158.3,151.8,170.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.108,0.0092,0.00865,0.0103,0.00036,0.00034,0.0004,0.269,0.258,0.291,0.011,0.01,0.011,25.18,25.08,25.23,0.941,0.939,0.945,0.971,0.97,0.975,0.914,0.911,0.922,36.79,35.28,39.69,35.73,34.22,38.71,0,0,0,0,0,0,0.199,0,0.0403,0.3,0.7,0.3,44.1
1322431200000,2011,11,2011,2,9,7,0.151,0.044,0.107,6756.86,41.46,41.46,40.22,1,1,1,249.7,242.3,256,177,172.7,72.71,67,77,0,0,0,0.291,0.269,0.308,177,172.7,181.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0108,0.0104,0.0112,0.00043,0.00041,0.00044,0.303,0.296,0.311,0.012,0.012,0.012,25,24.97,25.05,0.947,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.93,41.11,40.07,42.31,40.22,39.11,41.46,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
1323036000000,2011,12,2011,3,10,7,0.165,0.0466,0.118,7463.21,47.71,47.71,44.42,1,1,1,272,260.6,286.3,195,183.6,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.283,0.269,0.295,195,183.6,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.123,0.0123,0.0114,0.0135,0.00049,0.00045,0.00054,0.336,0.316,0.362,0.013,0.013,0.014,24.88,24.79,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.33,42.65,48.68,44.42,41.8,47.71,0,0,0,0,0,0,0.247,0,0.047,0.28,0.72,0.28,45.2
1323640800000,2011,12,2011,3,11,7,0.187,0.0466,0.14,8495.39,53.75,53.75,50.57,2,1,1.5714285714285714,308.8,292.1,323.2,231.8,215.1,77,77,77,-4.06e-15,-2.842e-14,0,0.25,0.238,0.264,231.8,215.1,246.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.136,0.0154,0.014,0.0167,0.00062,0.00056,0.00067,0.309,0.246,0.393,0.012,0.0098,0.016,24.75,24.69,24.81,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.41,26.1,52.61,35.61,25.32,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1324245600000,2011,12,2011,3,12,7,0.208,0.0466,0.162,9807.04,60.94,60.94,58.38,2,2,2,344.5,330.1,356.3,267.5,253.1,77,77,77,-4.06e-15,-2.842e-14,0,0.224,0.216,0.233,267.5,253.1,279.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.139,0.148,0.0253,0.0185,0.0308,0.001,0.00074,0.0012,0.292,0.27,0.31,0.012,0.011,0.012,24.59,24.51,24.68,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.09,28.48,31.41,29.19,27.63,30.47,0,0,0,0,0,0,0.324,0,0.046,0.22,0.78,0.22,47.1
1324850400000,2011,12,2011,3,13,7,0.22,0.0462,0.174,10531.6,65.81,65.81,62.69,2,2,2,363.8,356.6,374.6,287.4,279.6,76.43,73,77,0,0,0,0.21,0.195,0.216,287.4,279.6,301.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.148,0.155,0.0347,0.031,0.0414,0.0014,0.0012,0.0017,0.322,0.31,0.343,0.013,0.012,0.014,24.46,24.38,24.51,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,32.31,31.44,33.92,31.34,30.5,32.9,0,0,0,0,0,0,0.348,0,0.046,0.21,0.79,0.21,47.9
1325455200000,2012,1,2011,4,14,7,0.236,0.0442,0.192,11599.6,71.88,71.88,69.05,2,2,2,390,378.8,403.4,317,305.8,73,73,73,0,0,0,0.187,0.181,0.193,317,305.8,330.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.161,0.157,0.166,0.0486,0.0433,0.0549,0.002,0.0018,0.0022,0.366,0.349,0.386,0.015,0.014,0.016,24.28,24.2,24.36,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.59,34.37,37.05,34.52,33.34,35.94,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1326060000000,2012,1,2011,4,15,7,0.257,0.0442,0.213,12884.9,80.7,80.7,76.7,2,2,2,424.5,408,441.9,351.5,335,73,73,73,0,0,0,0.172,0.165,0.179,351.5,335,368.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.167,0.179,0.0649,0.0571,0.0731,0.0027,0.0023,0.003,0.418,0.393,0.444,0.017,0.016,0.018,24.07,23.97,24.17,0.948,0.946,0.951,0.975,0.971,0.979,0.924,0.918,0.931,39.34,37.56,41.23,38.35,36.46,40.35,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
1326664800000,2012,1,2011,4,16,7,0.283,0.0442,0.239,14481.1,89.92,89.92,86.2,2,2,2,467.8,448.2,485.9,394.8,375.2,73,73,73,0,0,0,0.156,0.15,0.163,394.8,375.2,412.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.181,0.195,0.0853,0.0761,0.0939,0.0035,0.0031,0.0039,0.483,0.453,0.51,0.02,0.019,0.021,23.81,23.7,23.93,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.98,41.9,45.88,43.1,41.07,44.96,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
1327269600000,2012,1,2011,4,17,7,0.318,0.0442,0.274,16136.8,104.1,104.1,96.05,3,2,2.142857142857143,526.5,494.4,569.3,453.5,421.4,73,73,73,8.12e-15,-5.684e-14,5.684e-14,0.139,0.128,0.148,453.5,421.4,496.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.21,0.198,0.23,0.113,0.0979,0.133,0.0047,0.0041,0.0056,0.556,0.523,0.612,0.023,0.022,0.026,23.47,23.3,23.65,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.29,35.77,52.38,45.55,34.7,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,50.7
1327874400000,2012,1,2011,4,18,7,0.389,0.058,0.331,19119.2,124,124,113.8,3,3,3,643.2,585.5,703.6,547.4,512.5,95.86,73,105,0,0,0,0.148,0.121,0.168,547.4,512.5,598.6,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.263,0.239,0.293,0.167,0.143,0.201,0.0071,0.006,0.0086,0.618,0.556,0.706,0.026,0.023,0.03,22.91,22.58,23.21,0.95,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.95,36.84,42.17,37.93,35.73,41.32,0,0,0,0,0,0,0.632,0,0.058,0.15,0.85,0.15,49.1
1328479200000,2012,2,2011,5,19,7,0.462,0.0635,0.398,22611,138.4,138.4,134.6,3,3,3,763.4,725.2,785.2,658.4,620.2,105,105,105,0,0,0,0.138,0.134,0.145,658.4,620.2,680.2,990,990,990,967,966.8,967,23,23,23.2,0.327,0.306,0.34,0.241,0.215,0.255,0.01,0.0093,0.011,0.807,0.743,0.844,0.035,0.032,0.037,22.24,22.12,22.46,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.78,43.49,47.07,44.86,42.62,46.12,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,48.9
1329084000000,2012,2,2011,5,20,7,0.483,0.0635,0.42,23639.6,142.3,142.3,140.7,3,3,3,799.3,789.6,808.9,694.3,684.6,105,105,105,0,0,0,0.131,0.13,0.133,694.3,684.6,703.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.348,0.342,0.353,0.265,0.258,0.271,0.012,0.011,0.012,0.867,0.851,0.884,0.038,0.037,0.039,22.04,21.98,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.86,47.31,48.4,46.9,46.37,47.43,0,0,0,0,0,0,0.782,0,0.063,0.13,0.87,0.13,48.9
1329688800000,2012,2,2011,5,21,7,0.492,0.0635,0.428,24030.3,143.7,143.7,143,3,3,3,813.4,810.6,817.6,708.4,705.6,105,105,105,0,0,0,0.129,0.128,0.13,708.4,705.6,712.6,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.354,0.358,0.274,0.272,0.277,0.012,0.012,0.012,0.891,0.887,0.898,0.039,0.039,0.039,21.96,21.93,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.65,48.5,48.89,47.68,47.53,47.91,0,0,0,0,0,0,0.795,0,0.064,0.13,0.87,0.13,48.8
1330293600000,2012,2,2011,5,22,7,0.526,0.0718,0.454,24564.8,155.9,155.9,146.2,4,3,3.142857142857143,869.2,826.7,927.1,750.5,721.7,118.7,105,129,0,0,0,0.136,0.124,0.149,750.5,721.7,798.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.391,0.363,0.437,0.3,0.283,0.325,0.013,0.012,0.015,0.958,0.914,1.01,0.042,0.04,0.045,21.67,21.42,21.88,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.91,39.95,51.92,46.88,38.98,48.2,0,0,0,0,0,0,0.812,0,0.072,0.14,0.86,0.14,46.7
1330898400000,2012,3,2011,6,23,7,0.642,0.078,0.564,29697.3,192.5,192.5,176.8,4,4,4,1062,952.6,1176,932.8,823.6,129,129,129,3.248e-14,0,1.137e-13,0.122,0.11,0.135,932.8,823.6,1047,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.568,0.46,0.703,0.405,0.338,0.529,0.019,0.015,0.025,1.23,1.02,1.52,0.056,0.046,0.071,20.68,20.03,21.27,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.11,40.97,49.1,44.19,40.07,48.11,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,46.3
1331503200000,2012,3,2011,6,24,7,0.793,0.078,0.663,32348.2,192.8,192.8,192.5,4,4,4,1312,1207,1403,1183,1078,129,129,129,85.68,0,173.8,0.0986,0.092,0.107,1097,1078,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.812,0.748,0.853,0.641,0.599,0.648,0.03,0.028,0.031,1.75,1.64,1.8,0.083,0.077,0.086,19.37,19.03,19.81,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.65,48.88,50.48,48.14,47.91,48.2,0,0,0,0,0,0,1.07,0,0.13,0.098,0.84,0.16,40.8
1332108000000,2012,3,2011,6,25,7,0.862,0.078,0.665,32051.8,191.3,191.3,190.8,4,4,4,1425,1412,1437,1296,1283,129,129,129,195.9,183,207.8,0.0906,0.0898,0.0914,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.863,0.857,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.087,0.087,0.088,18.95,18.9,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.67,48.55,48.79,47.7,47.58,47.82,0,0,0,0,0,0,1.06,0,0.197,0.09,0.77,0.23,37.2
1332712800000,2012,3,2011,6,26,7,0.885,0.0797,0.665,31807.7,190.2,190.2,189.3,4,4,4,1463,1440,1490,1331,1311,131.7,129,148,231.1,210.9,251.7,0.09,0.0871,0.0993,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.881,0.869,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.81,18.69,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.3,48,48.52,47.33,47.04,47.55,0,0,0,0,0,0,1.05,0,0.22,0.09,0.75,0.25,35.9
1333317600000,2012,4,2011,7,27,7,0.917,0.0895,0.665,31459.1,188,188,187.3,4,4,4,1517,1493,1545,1369,1345,148,148,148,268.6,245.4,296.5,0.0976,0.0958,0.0991,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.909,0.907,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.61,18.51,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.53,47.97,46.81,46.58,47.01,0,0,0,0,0,0,1.04,0,0.252,0.098,0.73,0.27,34.3
1333922400000,2012,4,2011,7,28,7,0.966,0.0895,0.665,30996.5,186,186,184.5,4,4,4,1597,1554,1646,1449,1406,148,148,148,349.4,306.2,397.6,0.0927,0.0899,0.0952,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.915,0.912,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.34,18.18,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.65,47.44,46.13,45.72,46.49,0,0,0,0,0,0,1.03,0,0.301,0.093,0.69,0.31,32.1
1334527200000,2012,4,2011,7,29,7,1.01,0.0895,0.665,30585.2,182.5,182.5,182.1,4,4,4,1669,1656,1679,1521,1508,148,148,148,421.3,407.5,430.8,0.0887,0.0882,0.0894,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.921,0.92,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.1,18.07,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.44,46.36,46.56,45.51,45.43,45.63,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1335132000000,2012,4,2011,7,30,7,0.953,0.0895,0.665,31123.4,187.7,187.7,185.3,4,4,4,1575,1503,1639,1427,1355,148,148,148,327.3,254.9,391,0.094,0.0903,0.0985,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.908,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.09,0.093,18.41,18.2,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.26,46.71,47.89,46.31,45.77,46.93,0,0,0,0,0,0,1.03,0,0.288,0.094,0.7,0.3,32.7
1335736800000,2012,4,2011,7,31,7,0.83,0.112,0.662,32144.8,192.8,192.8,191.3,4,4,4,1373,1250,1474,1187,1058,185.7,148,192,93.45,0,226.4,0.136,0.1,0.154,1094,1058,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.735,0.895,0.635,0.554,0.648,0.03,0.026,0.031,1.76,1.58,1.84,0.084,0.074,0.089,19.16,18.76,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.97,48.16,49.97,47.83,47.2,48.2,0,0,0,0,0,0,1.06,0,0.168,0.13,0.8,0.2,38.7
1336341600000,2012,5,2011,8,32,7,0.673,0.104,0.569,29731.5,187.4,187.4,177,4,4,4,1114,1024,1213,940.8,876.7,172.7,147,192,1.624e-14,-1.137e-13,1.137e-13,0.155,0.136,0.173,940.8,876.7,1021,990,990,990,968.3,968,968.6,21.7,21.4,22,0.58,0.511,0.68,0.4,0.363,0.47,0.018,0.016,0.022,1.24,1.11,1.43,0.057,0.051,0.067,20.5,20,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.15,42.92,47.8,44.24,42.06,46.84,0,0,0,0,0,0,0.983,0,0.104,0.15,0.85,0.15,44.2
1336946400000,2012,5,2011,8,33,7,0.568,0.0889,0.479,25698.9,164.7,164.7,153,4,3,3.5714285714285716,939.2,884.9,1001,792.2,737.9,147,147,147,0,0,0,0.157,0.147,0.166,792.2,737.9,854.1,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.434,0.384,0.491,0.322,0.294,0.352,0.014,0.013,0.016,1,0.953,1.07,0.045,0.042,0.049,21.34,21.02,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.99,39.44,51.5,43.41,38.45,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45.2
1337551200000,2012,5,2011,8,34,7,0.502,0.0889,0.413,23119,144.3,144.3,137.6,3,3,3,829.8,792.6,870.1,682.8,645.6,147,147,147,0,0,0,0.177,0.169,0.185,682.8,645.6,723.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.348,0.327,0.371,0.257,0.232,0.284,0.011,0.01,0.013,0.855,0.792,0.923,0.038,0.035,0.041,21.93,21.7,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.81,44.66,49.07,45.87,43.77,48.09,0,0,0,0,0,0,0.765,0,0.089,0.18,0.82,0.18,46.1
1338156000000,2012,5,2011,8,35,7,0.454,0.0816,0.373,21234.7,129.5,129.5,126.4,3,3,3,751.2,716.5,782.4,616.2,597.5,135,119,147,0,0,0,0.179,0.161,0.195,616.2,597.5,635.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.297,0.321,0.213,0.2,0.225,0.0092,0.0086,0.0098,0.742,0.709,0.775,0.032,0.031,0.034,22.35,22.2,22.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,42.99,41.98,44.06,42.13,41.14,43.17,0,0,0,0,0,0,0.702,0,0.081,0.18,0.82,0.18,46.8
1338760800000,2012,6,2011,9,36,7,0.406,0.072,0.334,19216.5,121.1,121.1,114.4,3,3,3,671.8,640.2,704.7,552.8,521.2,119,119,119,0,0,0,0.177,0.169,0.186,552.8,521.2,585.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.254,0.291,0.17,0.149,0.192,0.0073,0.0063,0.0083,0.633,0.58,0.689,0.027,0.025,0.03,22.78,22.59,22.96,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.13,37.1,41.24,38.13,35.98,40.36,0,0,0,0,0,0,0.635,0,0.072,0.18,0.82,0.18,47.3
1339365600000,2012,6,2011,9,37,7,0.365,0.072,0.293,16768.8,106.2,106.2,99.81,3,2,2.4285714285714284,603.3,577,631.1,484.3,458,119,119,119,-1.624e-14,-5.684e-14,0,0.197,0.189,0.206,484.3,458,512.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.218,0.249,0.128,0.115,0.143,0.0054,0.0048,0.0061,0.582,0.534,0.628,0.025,0.023,0.027,23.11,23.01,23.22,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.56,35.23,52.26,42.45,34.17,48.2,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,45.9
1339970400000,2012,6,2011,9,38,7,0.33,0.072,0.258,15402.4,96.33,96.33,91.68,2,2,2,545,522.6,568.5,426,403.6,119,119,119,0,-5.684e-14,5.684e-14,0.219,0.209,0.228,426,403.6,449.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.214,0.1,0.0895,0.111,0.0042,0.0037,0.0047,0.535,0.502,0.571,0.022,0.021,0.024,23.41,23.27,23.55,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.78,44.51,49.15,45.84,43.62,48.17,0,0,0,0,0,0,0.509,0,0.072,0.22,0.78,0.22,46.7
1340575200000,2012,6,2011,9,39,7,0.299,0.0734,0.226,13585.1,85.74,85.74,80.86,2,2,2,494.9,475.8,515.2,373.6,340.8,121.3,119,135,8.12e-15,0,5.684e-14,0.246,0.231,0.284,373.6,340.8,396.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.177,0.195,0.0754,0.0599,0.086,0.0031,0.0025,0.0036,0.457,0.409,0.491,0.019,0.017,0.02,23.72,23.59,23.85,0.952,0.947,0.954,0.978,0.971,0.98,0.93,0.92,0.935,41.34,37.75,43.74,40.43,36.66,42.87,0,0,0,0,0,0,0.449,0,0.073,0.25,0.76,0.24,45.4
1341180000000,2012,7,2011,10,40,7,0.273,0.0816,0.191,11441.8,71.92,71.92,68.11,2,2,2,451.3,434.5,469.5,316.3,299.5,135,135,135,0,0,0,0.299,0.288,0.311,316.3,299.5,334.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0483,0.0404,0.0569,0.002,0.0017,0.0023,0.372,0.347,0.4,0.015,0.014,0.016,24,23.89,24.1,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.11,33.29,37.07,34.05,32.29,35.96,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
1341784800000,2012,7,2011,10,41,7,0.25,0.0816,0.169,10103.1,63.47,63.47,60.14,2,2,2,413.8,398.7,429.3,278.8,263.7,135,135,135,0,0,0,0.326,0.314,0.339,278.8,263.7,294.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.149,0.16,0.0306,0.0235,0.0379,0.0012,0.00095,0.0016,0.316,0.293,0.339,0.013,0.012,0.014,24.22,24.13,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31,29.32,32.72,30.07,28.44,31.74,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.4
1342389600000,2012,7,2011,10,42,7,0.231,0.0816,0.149,8920.78,55.89,55.89,53.1,2,2,2,381.2,368.9,394.1,246.2,233.9,135,135,135,0,-2.842e-14,2.842e-14,0.354,0.343,0.366,246.2,233.9,259.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.148,0.0174,0.0156,0.0213,0.00071,0.00063,0.00086,0.269,0.255,0.286,0.011,0.01,0.012,24.42,24.34,24.5,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.37,25.98,28.81,26.55,25.2,27.95,0,0,0,0,0,0,0.295,0,0.082,0.35,0.65,0.35,38.6
1342994400000,2012,7,2011,10,43,7,0.213,0.0816,0.132,8039.53,48.2,48.2,47.85,1,1,1,353,341.8,364.8,218,206.8,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.37,0.395,218,206.8,229.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0143,0.0133,0.0153,0.00057,0.00054,0.00062,0.384,0.364,0.405,0.015,0.015,0.016,24.45,24.37,24.53,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.05,47.56,52.62,47.85,46.61,48.2,0,0,0,0,0,0,0.266,0,0.081,0.38,0.62,0.38,37.7
1343599200000,2012,7,2011,10,44,7,0.197,0.073,0.124,7784.72,48.2,48.2,46.34,1,1,1,326.1,313.7,338.3,205.4,198.7,120.7,115,135,4.06e-15,-2.842e-14,2.842e-14,0.37,0.347,0.403,205.4,198.7,216.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.13,0.0132,0.0126,0.0141,0.00053,0.0005,0.00057,0.36,0.347,0.378,0.014,0.014,0.015,24.61,24.55,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.38,45.9,49.87,46.34,44.98,48.2,0,0,0,0,0,0,0.257,0,0.073,0.37,0.63,0.37,39.5
1344204000000,2012,8,2011,11,45,7,0.18,0.0658,0.115,7205.96,44.95,44.95,42.89,1,1,1,298,287.1,309.6,189.3,179.3,108.7,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.32,0.391,189.3,179.3,197.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.122,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.33,0.312,0.344,0.013,0.012,0.014,24.78,24.71,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.77,41.37,45.86,42.89,40.5,44.95,0,0,0,0,0,0,0.238,0,0.065,0.37,0.64,0.36,40
1344808800000,2012,8,2011,11,46,7,0.166,0.0562,0.11,6935.63,43.3,43.3,41.28,1,1,1,275,266.1,283.6,182,173.1,93,93,93,1.218e-14,0,2.842e-14,0.338,0.328,0.349,182,173.1,190.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0105,0.012,0.00045,0.00041,0.00047,0.315,0.3,0.331,0.013,0.012,0.013,24.88,24.83,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.17,40.06,44.19,41.28,39.1,43.3,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.8
1345413600000,2012,8,2011,11,47,7,0.154,0.0562,0.0981,6121.52,38.35,38.35,36.44,1,1,1,255.2,247.8,263.1,162.2,154.8,93,93,93,-8.12e-15,-2.842e-14,0,0.364,0.353,0.375,162.2,154.8,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00954,0.00891,0.0102,0.00038,0.00035,0.0004,0.28,0.267,0.294,0.011,0.011,0.012,25,24.95,25.05,0.943,0.941,0.945,0.971,0.97,0.975,0.916,0.912,0.921,37.51,35.76,39.35,36.44,34.69,38.35,0,0,0,0,0,0,0.202,0,0.0559,0.36,0.64,0.36,39.8
1346018400000,2012,8,2011,11,48,7,0.144,0.0526,0.0913,5692.31,36.41,36.41,33.88,1,1,1,238,229.5,245.3,151,143.6,87,72,93,0,0,0,0.365,0.308,0.393,151,143.6,161.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00859,0.00795,0.00948,0.00034,0.00031,0.00037,0.259,0.247,0.277,0.01,0.0097,0.011,25.11,25.07,25.15,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,34.93,33.13,37.51,33.88,32.14,36.41,0,0,0,0,0,0,0.188,0,0.0527,0.37,0.63,0.37,39.5
1346623200000,2012,9,2011,12,49,7,0.131,0.0435,0.0873,5454.66,34.65,34.65,32.47,1,1,1,216.3,207.3,225.9,144.3,135.3,72,72,72,0,0,0,0.333,0.319,0.347,144.3,135.3,153.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0974,0.104,0.00802,0.00725,0.00883,0.00031,0.00028,0.00035,0.246,0.23,0.263,0.0096,0.009,0.01,25.26,25.18,25.33,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.47,31.34,35.73,32.47,30.4,34.65,0,0,0,0,0,0,0.18,0,0.0437,0.33,0.67,0.33,41.6
1347228000000,2012,9,2011,12,50,7,0.119,0.0435,0.0753,4681.27,29.71,29.71,27.86,1,1,1,196.4,189,204.3,124.4,117,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.367,0.352,0.381,124.4,117,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0909,0.0963,0.00633,0.00569,0.007,0.00025,0.00022,0.00027,0.21,0.197,0.224,0.0082,0.0077,0.0088,25.38,25.35,25.38,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.73,26.87,30.63,27.86,26.06,29.71,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.3
1347832800000,2012,9,2011,12,51,7,0.11,0.0435,0.0665,4090.06,25.73,25.73,24.35,1,1,1,181.9,176.1,187.6,109.9,104.1,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.396,0.384,0.409,109.9,104.1,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0905,0.00509,0.0046,0.00558,0.0002,0.00018,0.00022,0.184,0.174,0.195,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.1,23.68,26.53,24.35,22.97,25.73,0,0,0,0,0,0,0.135,0,0.0435,0.4,0.6,0.4,37.2
1348437600000,2012,9,2011,12,52,7,0.103,0.0435,0.0592,3616.77,22.51,22.51,21.53,1,1,1,169.8,166.6,174.2,97.81,94.56,72,72,72,-2.03e-15,-1.421e-14,0,0.424,0.413,0.432,97.81,94.56,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.083,0.0857,0.00406,0.00379,0.00444,0.00016,0.00015,0.00017,0.163,0.157,0.171,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.24,21.58,23.21,21.53,20.85,22.51,0,0,0,0,0,0,0.12,0,0.0438,0.42,0.57,0.43,35.1
1349042400000,2012,10,2012,1,1,7,0.0964,0.0314,0.0649,3984.33,24.98,24.98,23.72,1,1,1,159.4,154.8,164.7,107.4,102.8,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.326,0.316,0.336,107.4,102.8,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0824,0.0859,0.00488,0.00449,0.00533,0.00019,0.00018,0.00021,0.176,0.168,0.186,0.0069,0.0066,0.0073,25.34,25.34,25.34,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.45,23.33,25.75,23.72,22.63,24.98,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.3
