datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1522533600000,2018,4,2017,7,30,7.38,0.562,2.85,106406,163.1,163.1,147.8,4,4,4,2848,2294,3101,2631,2077,217,217,217,1531,977.4,1784,0.077,0.07,0.0946,1100,1100,1100,990,990,990,973.1,971.8,973.8,16.9,16.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,14.98,14.37,16.32,0.94,0.937,0.946,0.972,0.97,0.98,0.914,0.909,0.927,37.99,36.31,41.62,36.95,35.23,40.77,0,0,0,0,0,0,0.821,0,4.53,0.076,0.39,0.61,14.4
1525125600000,2018,5,2017,8,31,6.71,0.86,2.95,116973,176.3,176.3,157.2,4,4,4,2504,1835,3028,2183,1514,321,321,321,1083,413.6,1607,0.131,0.106,0.175,1100,1100,1100,990,990,990,972.3,970.6,973.6,17.7,16.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.096,0.11,15.82,14.54,17.56,0.944,0.938,0.95,0.976,0.97,0.98,0.921,0.91,0.931,40.28,36.8,44.98,39.31,35.7,44.08,0,0,0,0,0,0,0.873,0,3.76,0.13,0.44,0.56,17.4
1527804000000,2018,6,2017,9,30,3.36,0.544,2.51,124289,192.8,192.8,172.6,4,3,3.8,1295,900,1790,1085,690,210,210,210,117.9,-1.137e-13,479.9,0.17,0.117,0.233,967.4,690,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.692,0.362,0.926,0.496,0.262,0.648,0.024,0.012,0.033,1.47,0.877,1.87,0.07,0.039,0.096,19.71,17.7,21.62,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.58,39.32,51.25,45.53,38.32,48.2,0,0,0,0,0,0,0.959,0,0.85,0.16,0.75,0.25,37
1530396000000,2018,7,2017,10,31,1.96,0.573,1.38,78607.3,139.3,139.3,105.7,3,2,2.5161290322580645,730,590.6,884.8,516.2,363.6,213.8,186,227,0,-5.684e-14,5.684e-14,0.299,0.21,0.384,516.2,363.6,698.8,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.265,0.192,0.363,0.153,0.0706,0.268,0.0066,0.003,0.012,0.639,0.451,0.888,0.028,0.019,0.039,22.54,21.67,23.29,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.52,35.29,52.17,42.37,34.23,48.2,0,0,0,0,0,0,0.587,0,0.58,0.29,0.7,0.3,40.1
1533074400000,2018,8,2017,11,31,1.29,0.493,0.8,47462.2,85.16,85.16,63.79,2,1,1.8709677419354838,482.6,402.8,582.7,298.6,218.8,184,184,184,-9.168e-16,-5.684e-14,5.684e-14,0.386,0.316,0.457,298.6,218.8,398.7,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.138,0.201,0.0416,0.0143,0.0872,0.0017,0.00058,0.0037,0.371,0.261,0.5,0.015,0.011,0.021,23.86,23.28,24.25,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.19,25.93,52.33,35.01,25.15,48.2,0,0,0,0,0,0,0.354,0,0.49,0.38,0.62,0.38,36.8
1535752800000,2018,9,2017,12,30,0.864,0.358,0.506,31091.9,55.98,55.98,43.18,2,1,1.2,333.3,283,397.6,195.3,145,138,138,138,2.842e-15,-2.842e-14,2.842e-14,0.418,0.347,0.488,195.3,145,259.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.108,0.148,0.0125,0.00808,0.0215,0.0005,0.00032,0.00088,0.311,0.253,0.401,0.012,0.01,0.016,24.62,24.32,24.91,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.02,25.8,52.08,37.89,25.03,48.2,0,0,0,0,0,0,0.24,0,0.358,0.41,0.59,0.41,36
1538344800000,2018,10,2018,1,31,0.649,0.295,0.354,21897.2,38.23,38.23,29.43,1,1,1,242.3,211.7,280,132.3,101.7,110,110,110,-1.834e-15,-2.842e-14,2.842e-14,0.457,0.393,0.52,132.3,101.7,170,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0894,0.114,0.00699,0.00439,0.0102,0.00028,0.00017,0.00041,0.228,0.174,0.296,0.009,0.0068,0.012,25.13,24.88,25.36,0.93,0.912,0.945,0.97,0.97,0.974,0.902,0.884,0.921,30.33,23.06,39.23,29.43,22.36,38.23,0,0,0,0,0,0,0.164,0,0.295,0.45,0.55,0.45,33.7
1541023200000,2018,11,2018,2,30,0.566,0.219,0.348,21644.2,35.89,35.89,30.06,1,1,1,218.5,210.8,226.2,134.2,117.8,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.386,0.296,0.441,134.2,117.8,159.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0927,0.104,0.00716,0.00577,0.00928,0.00028,0.00023,0.00036,0.228,0.2,0.271,0.009,0.0078,0.011,25.26,25.17,25.33,0.932,0.923,0.942,0.97,0.97,0.97,0.904,0.896,0.913,30.99,27.04,37,30.06,26.23,35.89,0,0,0,0,0,0,0.167,0,0.218,0.39,0.61,0.39,38.2
1543615200000,2018,12,2018,3,31,0.634,0.158,0.476,30146.4,42.93,42.93,40.52,1,1,1,236.7,226.7,246.9,177.7,167.7,59,59,59,0,0,0,0.249,0.239,0.26,177.7,167.7,187.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.114,0.0109,0.01,0.0117,0.00043,0.00039,0.00046,0.303,0.285,0.321,0.012,0.011,0.013,25.08,25,25.15,0.948,0.944,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.41,39.07,43.81,40.52,38.05,42.93,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.5
1546293600000,2019,1,2018,4,31,0.736,0.196,0.541,33768.4,58.24,58.24,45.39,2,1,1.1612903225806452,274.9,245.8,339.6,201.9,172.8,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.268,0.215,0.297,201.9,172.8,266.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.12,0.11,0.143,0.0132,0.0104,0.0249,0.00053,0.00041,0.001,0.321,0.244,0.39,0.013,0.0097,0.016,24.88,24.61,25.03,0.948,0.923,0.959,0.978,0.97,0.98,0.927,0.896,0.94,42.11,25.98,52.39,41,25.2,48.2,0,0,0,0,0,0,0.252,0,0.195,0.27,0.74,0.26,45.9
1548972000000,2019,2,2018,5,28,1.17,0.206,0.962,56990.9,112,112,84.81,3,2,2.2142857142857144,482.4,347,622.4,397.4,262,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.182,0.137,0.245,397.4,262,537.4,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.193,0.142,0.255,0.0874,0.0227,0.16,0.0036,0.00091,0.0068,0.466,0.285,0.621,0.019,0.011,0.026,23.77,23.01,24.58,0.948,0.932,0.958,0.974,0.97,0.98,0.924,0.904,0.939,39.79,29.43,52.64,38.55,28.55,48.2,0,0,0,0,0,0,0.471,0,0.208,0.18,0.82,0.18,48.7
1551391200000,2019,3,2018,6,31,1.83,0.287,1.54,88813.2,126.6,126.6,119.4,3,3,3,683.3,630.3,720.5,576.3,523.3,107,107,107,0,0,0,0.157,0.148,0.17,576.3,523.3,613.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.282,0.252,0.304,0.186,0.151,0.211,0.008,0.0064,0.0091,0.67,0.581,0.733,0.029,0.025,0.032,22.7,22.48,23,0.953,0.949,0.955,0.977,0.97,0.98,0.931,0.92,0.936,40.72,37.32,43.06,39.79,36.21,42.2,0,0,0,0,0,0,0.663,0,0.29,0.16,0.84,0.16,48.5
1554069600000,2019,4,2018,7,30,1.81,0.324,1.48,85063.5,123.5,123.5,118.1,3,3,3,697,655.5,723.8,572,530.5,125,125,125,0,0,0,0.18,0.173,0.191,572,530.5,598.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.285,0.261,0.3,0.183,0.155,0.201,0.0079,0.0066,0.0087,0.668,0.597,0.713,0.029,0.025,0.031,22.64,22.49,22.88,0.952,0.949,0.954,0.977,0.971,0.98,0.93,0.922,0.935,40.32,37.66,42.02,39.38,36.57,41.17,0,0,0,0,0,0,0.656,0,0.33,0.18,0.82,0.18,47
1556661600000,2019,5,2018,8,31,1.45,0.394,1.06,62264.1,103.6,103.6,83.69,3,2,2.064516129032258,542.6,429.3,648.1,395.6,282.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.275,0.227,0.342,395.6,282.3,501.1,990,990,990,966,965.5,966.5,24,23.5,24.5,0.198,0.156,0.245,0.0857,0.0323,0.136,0.0036,0.0013,0.0058,0.486,0.321,0.639,0.02,0.013,0.027,23.48,22.92,24.15,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,42.07,31.32,52.43,40.74,30.38,48.2,0,0,0,0,0,0,0.465,0,0.39,0.27,0.73,0.27,42.9
1559340000000,2019,6,2018,9,30,0.908,0.308,0.599,36528.3,65.84,65.84,50.73,2,1,1.4666666666666666,350.1,292.1,423.6,231.1,173.1,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.344,0.281,0.407,231.1,173.1,304.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.116,0.162,0.019,0.0105,0.0428,0.00077,0.00042,0.0017,0.326,0.253,0.403,0.013,0.01,0.016,24.52,24.14,24.83,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.44,26.04,52.66,37.24,25.26,48.2,0,0,0,0,0,0,0.282,0,0.309,0.34,0.66,0.34,40.2
1561932000000,2019,7,2018,10,31,0.661,0.289,0.372,23044.2,40.72,40.72,30.97,1,1,1,246.8,213.6,288,138.8,105.6,108,108,108,-2.292e-15,-2.842e-14,2.842e-14,0.441,0.375,0.506,138.8,105.6,180,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0908,0.117,0.00755,0.00472,0.011,0.0003,0.00019,0.00044,0.24,0.181,0.314,0.0095,0.0071,0.012,25.1,24.83,25.34,0.933,0.915,0.949,0.971,0.97,0.979,0.906,0.887,0.929,31.89,24,41.58,30.97,23.28,40.72,0,0,0,0,0,0,0.172,0,0.289,0.44,0.56,0.44,34.9
1564610400000,2019,8,2018,11,31,0.49,0.249,0.241,2443.91,26.42,26.42,3.285,1,1,1,183,160.3,211.7,89.99,67.26,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.512,0.439,0.58,89.99,67.26,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0835,0.0755,0.0936,0.0034,0.00147,0.00584,0.00013,0.000057,0.00023,0.151,0.11,0.202,0.0059,0.0043,0.0079,25.41,25.33,25.42,0.119,0,0.924,0.125,0,0.97,0.115,0,0.896,3.386,0,27.24,3.285,0,26.42,0,27,0,0,0.871,0,0.0182,0.871,0.249,0.51,0.49,0.51,4.99
1567288800000,2019,9,2018,12,30,0.35,0.187,0.142,5439.29,19.28,19.28,7.555,1,0,0.8333333333333334,134.9,118.7,158.9,62.88,46.7,72,72,72,8.057,-1.421e-14,49.98,0.538,0.453,0.607,54.82,0,86.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0803,0.00112,0,0.00314,0.000044,0,0.00012,0.1,0.0708,0.143,0.0039,0.0028,0.0056,25.4,25.37,25.43,0.427,0,0.938,0.448,0,0.963,0.411,0,0.901,7.866,0,20.02,7.555,0,19.28,5,11,0,0.167,0.367,0,0.042,0.533,0.208,0.53,0.41,0.59,15.5
1569880800000,2019,10,2019,1,31,0.27,0.139,0.0731,647.931,13.7,13.7,0.8709,1,0,0.4838709677419355,100.8,89.99,116.8,48.76,37.99,52,52,52,21.48,-7.105e-15,48.65,0.519,0.445,0.578,27.28,0,64.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000262,0,0.00126,0.00001,0,0.000049,0.0801,0.0708,0.102,0.0031,0.0028,0.004,25.42,25.4,25.43,0.0568,0,0.884,0.0619,0,0.96,0.0545,0,0.849,0.9072,0,14.27,0.8709,0,13.7,16,13,0,0.516,0.419,0,0.00484,0.935,0.1969,0.51,0.27,0.73,2.4
1572559200000,2019,11,2019,2,30,0.287,0.13,0.127,5192.53,17.99,17.99,7.212,1,0,0.7333333333333333,110.5,90.26,130.7,60.54,40.26,50,50,50,11.38,-1.421e-14,47.1,0.46,0.382,0.554,49.17,0,80.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0743,0.00106,0,0.00261,0.000042,0,0.0001,0.0968,0.0708,0.128,0.0038,0.0028,0.005,25.4,25.37,25.43,0.402,0,0.939,0.416,0,0.96,0.386,0,0.901,7.512,0,18.73,7.212,0,17.99,8,9,0,0.267,0.3,0,0.0401,0.567,0.16,0.45,0.44,0.56,18.1
1575151200000,2019,12,2019,3,31,0.427,0.158,0.269,16529.3,29.24,29.24,22.22,1,1,1,159.5,130.7,189.3,100.5,71.73,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.372,0.312,0.451,100.5,71.73,130.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.0725,0.0931,0.00429,0.00185,0.00682,0.00017,0.000072,0.00027,0.165,0.114,0.218,0.0065,0.0045,0.0085,25.36,25.35,25.39,0.918,0.911,0.939,0.967,0.96,0.97,0.889,0.883,0.903,22.96,16.48,30.14,22.22,15.82,29.24,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.7
1577829600000,2020,1,2019,4,31,0.682,0.196,0.487,30226.6,61.14,61.14,40.63,2,1,1.1935483870967742,254.7,193.9,353,181.7,120.9,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.295,0.207,0.377,181.7,120.9,280,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0916,0.148,0.0118,0.00603,0.0312,0.00047,0.00024,0.0013,0.28,0.203,0.382,0.011,0.0079,0.015,25.03,24.52,25.39,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.939,36.33,25.73,51.39,35.29,24.96,48.2,0,0,0,0,0,0,0.226,0,0.195,0.29,0.71,0.29,44.3
1580508000000,2020,2,2019,5,29,1.7,0.213,1.49,83117.4,192.8,192.8,119.4,4,2,2.8275862068965516,680.2,367,1181,595.2,282,85,85,85,-3.92e-15,-1.137e-13,0,0.143,0.0719,0.232,595.2,282,1096,990,990,990,966.6,965.2,968.5,23.4,21.5,24.8,0.322,0.15,0.753,0.212,0.0321,0.64,0.0094,0.0013,0.03,0.751,0.314,1.69,0.033,0.013,0.079,22.68,19.84,24.45,0.952,0.936,0.958,0.977,0.97,0.98,0.93,0.908,0.939,42.74,31.66,50.99,41.58,30.71,48.2,0,0,0,0,0,0,0.663,0,0.21,0.13,0.88,0.12,48.9
1583013600000,2020,3,2019,6,31,4.58,0.49,2.93,134117,192.8,192.8,180.3,4,4,4,1711,1207,2369,1528,1024,183,183,183,433.9,-1.137e-13,1086,0.111,0.0772,0.152,1095,1024,1100,990,990,990,970.1,968.6,972,19.9,18,21.4,0.88,0.685,0.926,0.636,0.477,0.648,0.032,0.022,0.036,1.81,1.45,1.87,0.092,0.067,0.1,18.06,16.13,20,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,46.05,41.14,49.96,45.07,40.25,48.2,0,0,0,0,0,0,1,0,1.65,0.11,0.64,0.36,29.3
1585692000000,2020,4,2019,7,30,8.17,0.63,2.85,100890,159,159,140.1,4,4,4,3152,2441,3442,2909,2224,243,217,295,1809,1124,2108,0.0773,0.0634,0.0917,1100,1100,1100,990,990,990,973.8,972.2,974.5,16.2,15.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.63,15.96,0.936,0.933,0.945,0.971,0.97,0.977,0.909,0.905,0.924,36.07,34.28,40.67,35.03,33.25,39.75,0,0,0,0,0,0,0.778,0,5.32,0.077,0.35,0.65,12.3
1588284000000,2020,5,2019,8,31,6.37,0.817,2.95,119740,183.2,183.2,160.9,4,4,4,2378,1636,3163,2073,1360,305,276,321,973.3,259.5,1742,0.132,0.101,0.169,1100,1100,1100,990,990,990,972,969.9,973.9,18,16.1,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.86,1.87,0.1,0.093,0.12,16.16,14.22,18.21,0.945,0.936,0.952,0.976,0.97,0.98,0.923,0.908,0.933,41.19,35.91,46.74,40.24,34.83,45.81,0,0,0,0,0,0,0.894,0,3.42,0.13,0.46,0.54,18.8
1590962400000,2020,6,2019,9,30,2.94,0.544,2.27,116601,192.8,192.8,161.9,4,3,3.6,1133,810.5,1599,922.6,600.5,210,210,210,46.39,0,289.4,0.194,0.131,0.259,876.2,600.5,1100,990,990,990,968.3,967.1,969.8,21.7,20.2,22.9,0.579,0.312,0.915,0.415,0.202,0.648,0.019,0.0088,0.032,1.26,0.726,1.86,0.059,0.032,0.092,20.46,18.33,22.13,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.01,39.21,51.12,44.97,38.21,48.2,0,0,0,0,0,0,0.9,0,0.67,0.19,0.77,0.23,39.7
1593554400000,2020,7,2019,10,31,1.75,0.537,1.22,69949.7,124.6,124.6,94.02,3,2,2.3870967741935485,655.2,525.9,798.8,454.6,298.9,200.5,186,227,0,-5.684e-14,5.684e-14,0.315,0.233,0.432,454.6,298.9,612.8,990,990,990,966.5,966,967.1,23.5,22.9,24,0.233,0.169,0.314,0.118,0.0401,0.21,0.0051,0.0017,0.0092,0.552,0.354,0.743,0.024,0.015,0.032,22.93,22.16,23.68,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.85,32.65,52.43,39.62,31.67,48.2,0,0,0,0,0,0,0.522,0,0.53,0.31,0.7,0.3,40
1596232800000,2020,8,2019,11,31,1.15,0.493,0.655,39343.7,71.35,71.35,52.88,2,1,1.5483870967741935,428.5,356,519,244.5,172,184,184,184,4.584e-15,-2.842e-14,2.842e-14,0.435,0.355,0.517,244.5,172,335,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.121,0.179,0.0236,0.0104,0.0571,0.00097,0.00042,0.0024,0.339,0.26,0.41,0.014,0.011,0.017,24.14,23.66,24.51,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.5,25.84,52.06,36.4,25.06,48.2,0,0,0,0,0,0,0.294,0,0.495,0.43,0.57,0.43,34.2
1598911200000,2020,9,2019,12,30,0.758,0.323,0.435,27118.5,47.91,47.91,37.66,1,1,1,292.6,247.2,350.9,167.9,129.2,124.7,118,138,-2.104e-31,-2.842e-14,2.842e-14,0.428,0.386,0.477,167.9,129.2,212.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0988,0.131,0.01,0.00673,0.0138,0.0004,0.00027,0.00056,0.293,0.222,0.375,0.012,0.0088,0.015,24.83,24.47,25.09,0.944,0.931,0.957,0.975,0.97,0.98,0.921,0.903,0.938,38.62,29.59,48.88,37.66,28.7,47.91,0,0,0,0,0,0,0.209,0,0.323,0.43,0.57,0.43,35.8
1601503200000,2020,10,2020,1,31,0.568,0.26,0.308,13415.8,33.07,33.07,18.03,1,1,1,212,185.1,244.8,115,88.14,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.461,0.396,0.524,115,88.14,147.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.092,0.0825,0.104,0.00553,0.00324,0.00831,0.00022,0.00013,0.00033,0.195,0.147,0.254,0.0077,0.0058,0.01,25.31,25.08,25.43,0.598,0,0.938,0.626,0,0.97,0.58,0,0.91,18.59,0,34.09,18.03,0,33.07,0,11,0,0,0.355,0,0.1,0.355,0.26,0.46,0.54,0.46,23.6
1604181600000,2020,11,2020,2,30,0.536,0.174,0.362,22618.5,36.21,36.21,31.41,1,1,1,206.7,184.9,227.5,139.7,117.9,67,67,67,-1.421e-15,-1.421e-14,1.421e-14,0.326,0.294,0.362,139.7,117.9,160.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0972,0.0895,0.105,0.00763,0.00577,0.0094,0.0003,0.00023,0.00037,0.236,0.197,0.273,0.0092,0.0077,0.011,25.3,25.16,25.38,0.934,0.923,0.942,0.97,0.97,0.97,0.906,0.896,0.914,32.39,27.08,37.32,31.41,26.27,36.21,0,0,0,0,0,0,0.175,0,0.174,0.32,0.68,0.32,42.2
1606773600000,2020,12,2020,3,31,0.782,0.158,0.624,38525.6,76.47,76.47,51.78,2,1,1.4516129032258065,291.9,226.4,408.5,232.9,167.4,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.208,0.144,0.261,232.9,167.4,349.5,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.129,0.106,0.171,0.0215,0.00998,0.064,0.00086,0.00039,0.0026,0.323,0.24,0.413,0.013,0.0095,0.017,24.8,24.15,25.16,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.09,25.74,52.29,37.97,24.97,48.2,0,0,0,0,0,0,0.288,0,0.158,0.2,0.8,0.2,49.3
1609452000000,2021,1,2020,4,31,1.77,0.296,1.47,83907.6,159.4,159.4,112.8,4,2,2.6451612903225805,660.1,423.6,936.1,549.4,332.6,110.6,91,120,1.834e-15,0,5.684e-14,0.172,0.128,0.215,549.4,332.6,816.1,990,990,990,966.5,965.5,967.6,23.5,22.4,24.5,0.273,0.168,0.449,0.174,0.056,0.334,0.0075,0.0023,0.015,0.67,0.391,1.01,0.029,0.016,0.045,22.81,21.35,24.1,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.28,35.85,52.47,42.94,34.78,48.2,0,0,0,0,0,0,0.627,0,0.3,0.17,0.83,0.17,47.4
1612130400000,2021,2,2020,5,28,3.19,0.392,2.43,120003,192.8,192.8,178.6,4,4,4,1318,952.5,1876,1156,790.5,162,162,162,153.1,-1.137e-13,614.1,0.129,0.0863,0.17,1003,790.5,1100,990,990,990,968.9,967.7,970.7,21.1,19.3,22.3,0.717,0.437,0.926,0.517,0.322,0.648,0.025,0.014,0.034,1.51,0.968,1.87,0.072,0.043,0.097,19.58,17.43,21.32,0.953,0.949,0.955,0.98,0.975,0.98,0.934,0.929,0.936,45.63,39.37,50.09,44.64,38.37,48.2,0,0,0,0,0,0,0.992,0,0.76,0.12,0.76,0.24,37.6
1614549600000,2021,3,2020,6,31,4.94,0.539,2.95,130936,178.8,178.8,176,4,4,4,1845,1763,1932,1644,1580,201.1,183,239,543.8,479.7,631.5,0.109,0.0956,0.127,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.53,17.25,17.8,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.9,44.13,45.62,44,43.25,44.71,0,0,0,0,0,0,0.978,0,1.99,0.11,0.6,0.4,26.5
1617228000000,2021,4,2020,7,30,5.96,0.503,2.85,117276,172.5,172.5,162.9,4,4,4,2298,1946,2472,2104,1729,194,148,217,1004,629.1,1224,0.0854,0.0599,0.112,1100,1100,1100,990,990,990,971.8,970.9,972.2,18.2,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.31,15.89,17.2,0.946,0.945,0.949,0.979,0.977,0.98,0.926,0.923,0.93,41.61,40.47,44.01,40.72,39.54,43.13,0,0,0,0,0,0,0.905,0,3.11,0.084,0.48,0.52,19.7
1619820000000,2021,5,2020,8,31,4.81,0.739,2.95,132498,190.5,190.5,178.1,4,4,4,1795,1440,2265,1519,1164,276,276,276,418.7,63.79,888.6,0.156,0.122,0.192,1100,1100,1100,990,990,990,970.4,969.3,971.7,19.6,18.3,20.7,0.912,0.844,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.79,1.87,0.095,0.087,0.1,17.73,16.39,18.92,0.95,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,45.43,41.82,48.59,44.52,40.98,47.62,0,0,0,0,0,0,0.989,0,1.86,0.15,0.61,0.39,27.5
1622498400000,2021,6,2020,9,30,2.65,0.544,2.09,110048,192.8,192.8,152.8,4,3,3.466666666666667,1023,778.4,1418,812.7,568.4,210,210,210,8.099,-1.137e-13,108,0.212,0.148,0.27,804.6,568.4,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.49,0.293,0.857,0.348,0.181,0.648,0.016,0.0079,0.031,1.09,0.672,1.8,0.05,0.029,0.087,21,18.98,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.09,39.32,51.25,44.03,38.32,48.2,0,0,0,0,0,0,0.849,0,0.56,0.21,0.79,0.21,41.5
1625090400000,2021,7,2020,10,31,1.67,0.537,1.13,65501.6,119.2,119.2,88.04,3,2,2.2903225806451615,623.5,502.6,770.6,423,275.6,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.331,0.241,0.452,423,275.6,584.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.218,0.161,0.298,0.101,0.0291,0.191,0.0043,0.0012,0.0083,0.512,0.319,0.695,0.022,0.013,0.03,23.11,22.32,23.82,0.949,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.83,30.12,51.98,38.66,29.22,48.2,0,0,0,0,0,0,0.489,0,0.54,0.32,0.68,0.32,39.2
1627768800000,2021,8,2020,11,31,1.1,0.465,0.633,38200.3,66.43,66.43,51.34,2,1,1.4193548387096775,410,342.1,495.2,236.3,187.1,173.7,155,184,2.75e-15,-2.842e-14,2.842e-14,0.426,0.372,0.477,236.3,187.1,311.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.123,0.17,0.0197,0.0117,0.0459,0.00081,0.00047,0.0019,0.347,0.262,0.413,0.014,0.011,0.017,24.22,23.8,24.56,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.898,0.939,40.46,26.06,52.44,39.15,25.28,48.2,0,0,0,0,0,0,0.285,0,0.467,0.42,0.58,0.42,34.7
1630447200000,2021,9,2020,12,30,0.731,0.306,0.425,26428.6,48.2,48.2,36.71,1,1,1,282,238.7,338.5,164,120.7,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.423,0.349,0.494,164,120.7,220.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0958,0.131,0.00969,0.00601,0.0145,0.00039,0.00024,0.00058,0.285,0.207,0.386,0.011,0.0082,0.015,24.88,24.52,25.16,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.73,27.59,50.82,36.71,26.76,48.2,0,0,0,0,0,0,0.204,0,0.306,0.42,0.58,0.42,36.2
1633039200000,2021,10,2021,1,31,0.576,0.26,0.316,13998.5,31.63,31.63,18.82,1,1,1,214.9,199.1,238.5,117.9,102.1,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.453,0.407,0.487,117.9,102.1,141.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0874,0.101,0.00577,0.00443,0.00777,0.00023,0.00017,0.00031,0.2,0.172,0.243,0.0079,0.0067,0.0096,25.31,25.13,25.43,0.628,0,0.935,0.657,0,0.97,0.609,0,0.907,19.4,0,32.61,18.82,0,31.63,0,10,0,0,0.323,0,0.105,0.323,0.26,0.45,0.55,0.45,24.3
1635717600000,2021,11,2021,2,30,0.538,0.196,0.342,20203.7,33.78,33.78,28.06,1,1,1,207.7,197.2,216.9,132.1,104.2,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.365,0.309,0.472,132.1,104.2,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0878,0.101,0.00698,0.00461,0.00849,0.00027,0.00018,0.00033,0.223,0.176,0.254,0.0087,0.0069,0.01,25.33,25.24,25.42,0.869,0,0.939,0.905,0,0.97,0.843,0,0.91,28.93,0,34.82,28.06,0,33.78,0,2,0,0,0.0667,0,0.156,0.0667,0.196,0.36,0.64,0.36,37.6
1638309600000,2021,12,2021,3,31,0.598,0.158,0.44,27744.2,44.45,44.45,37.29,1,1,1,223.3,198.8,253.5,164.3,139.8,59,59,59,0,0,0,0.266,0.233,0.297,164.3,139.8,194.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0965,0.116,0.00971,0.00763,0.0123,0.00038,0.0003,0.00049,0.279,0.235,0.333,0.011,0.0092,0.013,25.18,24.95,25.36,0.943,0.934,0.953,0.974,0.97,0.98,0.919,0.906,0.934,38.26,32.49,45.36,37.29,31.52,44.45,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.4
1640988000000,2022,1,2021,4,31,0.856,0.196,0.661,40373.7,70.77,70.77,54.27,2,1,1.7096774193548387,319.8,254.9,398.1,246.8,181.9,73,73,73,5.501e-15,-2.842e-14,2.842e-14,0.231,0.183,0.286,246.8,181.9,325.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.136,0.113,0.164,0.0217,0.0112,0.0525,0.00087,0.00044,0.0021,0.306,0.244,0.39,0.012,0.0097,0.016,24.69,24.23,24.97,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.896,0.94,34.8,25.95,52.33,33.73,25.17,48.2,0,0,0,0,0,0,0.301,0,0.195,0.23,0.77,0.23,47.2
1643666400000,2022,2,2021,5,28,1.32,0.206,1.11,65382.6,139.7,139.7,97.3,3,2,2.357142857142857,543.7,407.7,770,458.7,322.7,85,85,85,0,-5.684e-14,5.684e-14,0.162,0.11,0.208,458.7,322.7,685,990,990,990,966,965.4,967,24,23,24.6,0.221,0.164,0.339,0.121,0.0513,0.259,0.0051,0.0021,0.011,0.547,0.376,0.848,0.023,0.015,0.037,23.42,22.17,24.19,0.952,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.6,34.97,51.59,41.51,33.92,48.2,0,0,0,0,0,0,0.541,0,0.21,0.16,0.84,0.16,49.5
1646085600000,2022,3,2021,6,31,2.89,0.327,2.48,128779,192.8,192.8,173.1,4,3,3.806451612903226,1081,783.7,1471,958.7,676.7,121.9,107,129,32.03,-1.137e-13,242.1,0.115,0.0877,0.137,926.7,676.7,1100,990,990,990,968.1,967,969.4,21.9,20.6,23,0.587,0.34,0.882,0.433,0.253,0.648,0.02,0.011,0.031,1.29,0.84,1.83,0.059,0.037,0.089,20.59,18.78,22.13,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.77,39.92,51.93,45.57,38.95,48.2,0,0,0,0,0,0,0.962,0,0.41,0.11,0.86,0.14,44.6
1648764000000,2022,4,2021,7,30,4.82,0.384,2.85,126462,187.8,187.8,175.6,4,4,4,1860,1500,2074,1712,1352,148,148,148,612.1,251.6,826.4,0.0805,0.0713,0.0987,1100,1100,1100,990,990,990,970.6,969.5,971.3,19.4,18.7,20.5,0.923,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.09,0.1,17.5,16.85,18.66,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.81,43.05,47.92,43.91,42.19,46.96,0,0,0,0,0,0,0.976,0,1.97,0.08,0.59,0.41,26.2
1651356000000,2022,5,2021,8,31,4.56,0.587,2.93,134026,192.8,192.8,180.1,4,4,4,1704,1187,2078,1485,995,219.1,192,276,391.2,0,786,0.132,0.0924,0.174,1094,995,1100,990,990,990,970.1,968.5,971.3,19.9,18.7,21.5,0.888,0.643,0.926,0.635,0.421,0.648,0.032,0.02,0.035,1.82,1.34,1.87,0.092,0.062,0.1,18.04,16.84,20.17,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,45.98,43.03,49.68,45.04,42.17,48.2,0,0,0,0,0,0,1,0,1.63,0.13,0.64,0.36,29.4
1654034400000,2022,6,2021,9,30,2.24,0.417,1.82,100060,184.5,184.5,139,4,3,3.2666666666666666,864.6,677.6,1151,703.6,516.6,161,161,161,7.579e-15,0,1.137e-13,0.19,0.14,0.238,703.6,516.6,989.8,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.38,0.256,0.631,0.264,0.146,0.418,0.012,0.0062,0.019,0.877,0.578,1.33,0.039,0.025,0.061,21.78,20.3,22.81,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.68,36.52,51.93,42.56,35.42,48.2,0,0,0,0,0,0,0.772,0,0.42,0.19,0.81,0.19,44.7
1656626400000,2022,7,2021,10,31,1.45,0.498,0.954,56236.6,96.4,96.4,75.59,2,2,2,542.3,442.7,666.9,356.3,256.7,186,186,186,0,-5.684e-14,5.684e-14,0.348,0.279,0.42,356.3,256.7,480.9,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.15,0.239,0.0672,0.0202,0.126,0.0028,0.00083,0.0054,0.437,0.286,0.632,0.018,0.012,0.027,23.53,22.8,24.12,0.947,0.931,0.958,0.975,0.97,0.98,0.923,0.904,0.939,38.88,28.28,51.42,37.79,27.44,48.2,0,0,0,0,0,0,0.42,0,0.496,0.34,0.66,0.34,38.8
1659304800000,2022,8,2021,11,31,0.979,0.415,0.564,34360.1,60.48,60.48,46.18,2,1,1.3225806451612903,365.6,309,436.4,210.6,154,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.428,0.355,0.502,210.6,154,281.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.111,0.156,0.0149,0.00884,0.0318,0.0006,0.00035,0.0013,0.317,0.255,0.404,0.013,0.01,0.016,24.46,24.12,24.78,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.41,25.77,52.11,37.29,25,48.2,0,0,0,0,0,0,0.257,0,0.415,0.42,0.58,0.42,35.1
1661983200000,2022,9,2021,12,30,0.66,0.306,0.354,21880.2,42.27,42.27,30.39,1,1,1,254.5,217.1,304.9,136.5,99.14,118,118,118,3.79e-15,-2.842e-14,2.842e-14,0.469,0.387,0.543,136.5,99.14,186.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0882,0.119,0.00735,0.00418,0.0116,0.00029,0.00016,0.00046,0.235,0.169,0.326,0.0093,0.0066,0.013,25.06,24.75,25.33,0.931,0.912,0.951,0.971,0.968,0.98,0.905,0.883,0.932,31.27,22.45,43.13,30.39,21.74,42.27,0,0,0,0,0,0,0.169,0,0.306,0.46,0.54,0.46,33.2
1664575200000,2022,10,2022,1,31,0.504,0.196,0.309,19088.2,31.98,31.98,25.66,1,1,1,188.3,171.5,215.2,115.3,98.47,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.39,0.339,0.426,115.3,98.47,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0837,0.0991,0.00555,0.00412,0.00784,0.00022,0.00016,0.00031,0.193,0.163,0.241,0.0076,0.0064,0.0095,25.37,25.27,25.39,0.921,0.911,0.935,0.97,0.968,0.97,0.893,0.882,0.907,26.46,22.36,32.97,25.66,21.65,31.98,0,0,0,0,0,0,0.143,0,0.195,0.39,0.61,0.39,37.9
1667253600000,2022,11,2022,2,30,0.526,0.174,0.352,21975.5,34.09,34.09,30.52,1,1,1,202.9,171.2,218.2,135.9,104.2,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.332,0.307,0.391,135.9,104.2,151.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0847,0.101,0.0073,0.00461,0.0086,0.00029,0.00018,0.00034,0.229,0.172,0.257,0.009,0.0068,0.01,25.32,25.23,25.38,0.932,0.914,0.939,0.97,0.97,0.97,0.904,0.886,0.911,31.47,23.69,35.14,30.52,22.98,34.09,0,0,0,0,0,0,0.17,0,0.174,0.33,0.67,0.33,41.8
1669845600000,2022,12,2022,3,31,0.683,0.158,0.525,32682.3,56.57,56.57,43.93,2,1,1.2258064516129032,254.9,210.6,317.2,195.9,151.6,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.235,0.186,0.28,195.9,151.6,258.2,990,990,990,964.7,964.5,965,25.3,25,25.5,0.116,0.101,0.138,0.0125,0.00863,0.0209,0.0005,0.00034,0.00083,0.299,0.239,0.389,0.012,0.0095,0.015,25,24.74,25.28,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,39.19,25.71,52.59,38.03,24.94,48.2,0,0,0,0,0,0,0.244,0,0.158,0.23,0.77,0.23,47.9