datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
977090400000,2000,12,2000,3,12,7,0.15,0.0357,0.114,7253.64,46.65,46.65,43.18,1,1,1,248,234.1,263.1,189,175.1,59,59,59,4.06e-15,0,2.842e-14,0.238,0.224,0.252,189,175.1,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.119,0.0118,0.0106,0.0131,0.00047,0.00042,0.00052,0.323,0.298,0.35,0.013,0.012,0.014,24.99,24.9,25.1,0.951,0.947,0.955,0.98,0.978,0.98,0.932,0.926,0.936,44.07,40.8,47.61,43.18,39.89,46.65,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
977695200000,2000,12,2000,3,13,7,0.175,0.0357,0.139,8555.24,55.8,55.8,50.92,2,1,1.5714285714285714,289.5,268.8,313.7,230.5,209.8,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.204,0.188,0.219,230.5,209.8,254.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.137,0.0156,0.0136,0.0192,0.00062,0.00054,0.00077,0.304,0.24,0.379,0.012,0.0095,0.015,24.83,24.76,24.91,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,37.09,25.77,51.34,35.77,25,48.2,0,0,0,0,0,0,0.283,0,0.036,0.2,0.79,0.21,48.9
978300000000,2001,1,2000,4,14,7,0.218,0.0442,0.174,10560.8,72.05,72.05,62.86,2,2,2,361.2,325.4,404.2,288.2,252.4,73,73,73,4.06e-15,0,2.842e-14,0.203,0.181,0.224,288.2,252.4,331.2,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.166,0.035,0.0181,0.0553,0.0014,0.00073,0.0023,0.323,0.269,0.387,0.013,0.011,0.016,24.47,24.19,24.7,0.937,0.93,0.945,0.97,0.97,0.97,0.909,0.902,0.917,32.4,28.43,37.14,31.43,27.58,36.02,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
978904800000,2001,1,2000,4,15,7,0.272,0.0442,0.228,13840.1,88.49,88.49,82.38,2,2,2,450.2,418.1,478.8,377.2,345.1,73,73,73,0,0,0,0.163,0.152,0.175,377.2,345.1,405.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.171,0.192,0.077,0.0619,0.0905,0.0032,0.0025,0.0037,0.456,0.408,0.499,0.019,0.017,0.021,23.92,23.75,24.11,0.952,0.947,0.955,0.978,0.973,0.98,0.931,0.922,0.936,42.1,38.66,45.15,41.19,37.62,44.24,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.9
979509600000,2001,1,2000,4,16,7,0.315,0.0457,0.269,15886.3,96.4,96.4,94.56,2,2,2,520.8,485.6,555.1,445.3,412.6,75.57,73,91,0,0,0,0.145,0.134,0.164,445.3,412.6,472,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.206,0.195,0.216,0.109,0.0938,0.122,0.0045,0.0039,0.0051,0.559,0.509,0.599,0.023,0.021,0.025,23.5,23.31,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.08,45.85,51.68,47.28,44.93,48.2,0,0,0,0,0,0,0.525,0,0.046,0.15,0.85,0.15,50.4
980114400000,2001,1,2000,4,17,7,0.356,0.055,0.301,17287,109.2,109.2,102.9,3,2,2.7142857142857144,589.2,566.9,615.5,498.2,475.9,91,91,91,8.12e-15,-5.684e-14,5.684e-14,0.155,0.148,0.161,498.2,475.9,524.5,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.234,0.221,0.249,0.135,0.124,0.151,0.0057,0.0052,0.0064,0.567,0.52,0.622,0.024,0.022,0.026,23.18,23.06,23.27,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.81,35.12,52.58,38.89,34.06,48.2,0,0,0,0,0,0,0.572,0,0.055,0.15,0.85,0.15,48.6
980719200000,2001,1,2000,4,18,7,0.397,0.0599,0.338,19478.9,121.1,121.1,115.9,3,3,3,657.1,625.6,689.1,558.1,534.6,99,91,105,0,0,0,0.15,0.141,0.16,558.1,534.6,584.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.269,0.255,0.285,0.174,0.158,0.191,0.0074,0.0067,0.0082,0.637,0.596,0.682,0.027,0.025,0.029,22.83,22.66,23,0.951,0.95,0.953,0.975,0.972,0.979,0.928,0.923,0.933,39.63,38.17,41.25,38.65,37.11,40.37,0,0,0,0,0,0,0.644,0,0.059,0.15,0.85,0.15,49.1
981324000000,2001,2,2000,5,19,7,0.453,0.0635,0.39,22193.5,140.1,140.1,132.1,3,3,3,749.5,701.9,795.6,644.5,596.9,105,105,105,0,0,0,0.14,0.132,0.15,644.5,596.9,690.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.319,0.292,0.346,0.232,0.2,0.262,0.01,0.0086,0.011,0.784,0.703,0.861,0.034,0.03,0.038,22.32,22.06,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.93,42.06,47.66,44.03,41.22,46.7,0,0,0,0,0,0,0.734,0,0.063,0.14,0.86,0.14,49
981928800000,2001,2,2000,5,20,7,0.551,0.0635,0.487,26339.2,175.5,175.5,156.8,4,3,3.5714285714285716,910.6,817.5,1021,805.6,712.5,105,105,105,0,0,0,0.116,0.103,0.128,805.6,712.5,916,990,990,990,967.5,967.2,968,22.5,22,22.8,0.437,0.358,0.536,0.328,0.277,0.382,0.015,0.012,0.017,1.01,0.898,1.17,0.045,0.039,0.053,21.45,20.86,21.93,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.81,40.2,51.84,44.35,39.26,48.2,0,0,0,0,0,0,0.871,0,0.064,0.12,0.88,0.12,47.8
982533600000,2001,2,2000,5,21,7,0.757,0.0773,0.641,31968.4,192.8,192.8,190.3,4,4,4,1252,1070,1440,1124,965,127.9,105,137,63.86,0,202.8,0.102,0.0937,0.116,1060,965,1100,990,990,990,968.7,968.1,969.3,21.3,20.7,21.9,0.746,0.581,0.864,0.568,0.406,0.648,0.027,0.019,0.031,1.61,1.26,1.81,0.076,0.057,0.088,19.7,18.9,20.62,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.8,46.63,50.44,47.57,45.7,48.2,0,0,0,0,0,0,1.06,0,0.116,0.1,0.85,0.15,42.2
983138400000,2001,2,2000,5,22,7,1.01,0.118,0.665,30596.6,188.3,188.3,182.1,4,4,4,1669,1493,1824,1473,1356,195.3,137,239,373.5,256.2,485.2,0.116,0.0848,0.142,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.912,0.886,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.11,17.59,18.7,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.46,45.07,48.03,45.53,44.17,47.07,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
983743200000,2001,3,2000,6,23,7,1.22,0.14,0.665,28625.7,175.1,175.1,170.4,4,4,4,2023,1869,2183,1792,1630,231,183,239,691.6,530.1,900.5,0.115,0.0838,0.128,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.58,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.34,44.68,42.6,41.49,43.79,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
984348000000,2001,3,2000,6,24,7,1.43,0.111,0.665,27089.9,164.8,164.8,161.2,4,4,4,2360,2231,2479,2177,2048,183,183,183,1077,948.3,1196,0.0776,0.0738,0.082,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.87,16.47,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.42,42.03,40.31,39.49,41.19,0,0,0,0,0,0,0.896,0,0.765,0.078,0.47,0.53,18.9
984952800000,2001,3,2000,6,25,7,1.58,0.111,0.665,25885.6,157,157,154.1,4,4,4,2619,2514,2724,2436,2331,183,183,183,1336,1231,1441,0.0699,0.0672,0.0728,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.28,15.79,0.943,0.942,0.944,0.975,0.973,0.976,0.92,0.917,0.922,39.51,38.82,40.19,38.52,37.79,39.25,0,0,0,0,0,0,0.856,0,0.915,0.07,0.42,0.58,16.4
985557600000,2001,3,2000,6,26,7,1.73,0.114,0.665,24733.2,150.2,150.2,147.2,4,4,4,2866,2759,2967,2678,2576,187.9,183,217,1578,1476,1656,0.0655,0.0623,0.0731,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.69,15.19,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.89,37.21,38.59,36.81,36.09,37.55,0,0,0,0,0,0,0.818,0,1.065,0.066,0.38,0.62,14.3
986162400000,2001,4,2000,7,27,7,1.87,0.131,0.665,23715.7,143.6,143.6,141.2,4,4,4,3092,2995,3183,2875,2778,217,217,217,1775,1678,1866,0.0702,0.0682,0.0724,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.18,14.62,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.38,35.79,37.02,35.29,34.71,35.91,0,0,0,0,0,0,0.784,0,1.205,0.07,0.36,0.64,12.7
986767200000,2001,4,2000,7,28,7,1.97,0.131,0.665,23026.3,138.2,138.2,137.1,4,4,4,3263,3212,3287,3046,2995,217,217,217,1946,1895,1970,0.0665,0.066,0.0676,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.96,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.33,35.18,35.62,34.27,34.13,34.55,0,0,0,0,0,0,0.761,0,1.305,0.066,0.34,0.66,11.7
987372000000,2001,4,2000,7,29,7,1.97,0.145,0.665,23024.1,138.1,138.1,137,4,4,4,3263,3217,3291,3024,2922,239.3,217,295,1924,1822,1974,0.0734,0.0659,0.0917,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.95,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.32,35.16,35.59,34.26,34.1,34.53,0,0,0,0,0,0,0.761,0,1.305,0.074,0.34,0.66,11.7
987976800000,2001,4,2000,7,30,7,1.86,0.178,0.665,23764.4,144.6,144.6,141.5,4,4,4,3081,2959,3188,2786,2664,295,295,295,1686,1564,1793,0.0958,0.0925,0.0997,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.42,14.17,14.71,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.46,35.76,37.26,35.36,34.69,36.15,0,0,0,0,0,0,0.786,0,1.195,0.096,0.36,0.64,12.8
988581600000,2001,4,2000,7,31,7,1.68,0.169,0.665,25117.5,153.1,153.1,149.5,4,4,4,2784,2653,2915,2505,2377,278.7,276,295,1405,1277,1520,0.1,0.0961,0.104,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.82,15.45,0.941,0.94,0.943,0.973,0.971,0.974,0.916,0.912,0.919,38.43,37.56,39.28,37.38,36.46,38.28,0,0,0,0,0,0,0.831,0,1.015,0.1,0.4,0.6,15
989186400000,2001,5,2000,8,32,7,1.5,0.167,0.665,26515.2,161.3,161.3,157.8,4,4,4,2484,2358,2610,2208,2082,276,276,276,1108,982.1,1234,0.111,0.106,0.117,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.55,16.16,0.944,0.943,0.945,0.977,0.975,0.979,0.923,0.92,0.925,40.39,39.56,41.21,39.46,38.58,40.33,0,0,0,0,0,0,0.877,0,0.835,0.11,0.44,0.56,17.7
989791200000,2001,5,2000,8,33,7,1.31,0.167,0.665,27982.6,170.8,170.8,166.6,4,4,4,2160,1996,2317,1884,1720,276,276,276,783.8,619.6,940.8,0.128,0.119,0.138,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.26,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.5,41.48,43.57,41.64,40.61,42.7,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.4
990396000000,2001,5,2000,8,34,7,1.1,0.167,0.665,29725,181.2,181.2,176.9,4,4,4,1818,1695,1950,1542,1419,276,276,276,441.6,319.3,573.6,0.152,0.142,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.19,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.14,43.97,46.22,44.23,43.1,45.3,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
991000800000,2001,5,2000,8,35,7,0.94,0.15,0.665,31262.6,189.5,189.5,186.1,4,4,4,1554,1459,1659,1306,1249,247.7,210,276,206.5,148.6,282.7,0.159,0.139,0.178,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.874,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.49,18.14,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.54,48.35,46.52,45.61,47.39,0,0,0,0,0,0,1.03,0,0.275,0.16,0.71,0.29,33.3
991605600000,2001,6,2000,9,36,7,0.794,0.127,0.644,31815.5,192.8,192.8,189.4,4,4,4,1312,1187,1430,1102,977,210,210,210,38.23,0,120.5,0.161,0.147,0.177,1064,977,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.775,0.631,0.862,0.573,0.412,0.648,0.027,0.019,0.031,1.64,1.32,1.81,0.078,0.061,0.087,19.48,18.93,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.41,46.21,49.78,47.34,45.29,48.2,0,0,0,0,0,0,1.05,0,0.15,0.16,0.81,0.19,40.1
992210400000,2001,6,2000,9,37,7,0.646,0.127,0.519,27241.5,176,176,162.2,4,3,3.857142857142857,1068,993.6,1151,857.6,783.6,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.197,0.182,0.211,857.6,783.6,940.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.51,0.443,0.587,0.354,0.318,0.394,0.016,0.014,0.018,1.11,1.01,1.24,0.051,0.046,0.057,20.78,20.39,21.08,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.52,39.63,51.63,42.26,38.65,48.2,0,0,0,0,0,0,0.901,0,0.127,0.2,0.8,0.2,42.2
992815200000,2001,6,2000,9,38,7,0.558,0.127,0.431,23532,144.6,144.6,140.1,3,3,3,923.1,876.3,971.6,713.1,666.3,210,210,210,0,0,0,0.228,0.216,0.24,713.1,666.3,761.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.349,0.423,0.277,0.246,0.308,0.012,0.011,0.014,0.922,0.837,1.01,0.041,0.037,0.046,21.49,21.2,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.89,45.32,50.49,46.69,44.42,48.2,0,0,0,0,0,0,0.778,0,0.127,0.23,0.77,0.23,42.2
993420000000,2001,6,2000,9,39,7,0.502,0.125,0.377,21148.7,130.8,130.8,125.9,3,3,3,829.7,802.1,861.8,623.1,600.5,206.6,186,210,0,0,0,0.249,0.232,0.259,623.1,600.5,651.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.312,0.341,0.217,0.202,0.236,0.0095,0.0088,0.01,0.764,0.726,0.813,0.034,0.032,0.036,22.02,21.84,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.82,41.45,44.48,41.96,40.59,43.59,0,0,0,0,0,0,0.699,0,0.125,0.25,0.75,0.25,42.1
994024800000,2001,7,2000,10,40,7,0.466,0.112,0.354,20045.8,123.8,123.8,119.3,3,3,3,771.2,743.2,794.1,585.2,557.2,186,186,186,0,0,0,0.241,0.234,0.25,585.2,557.2,608.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.282,0.311,0.192,0.173,0.207,0.0083,0.0075,0.009,0.696,0.649,0.735,0.03,0.028,0.032,22.32,22.19,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.69,38.94,42.1,39.77,37.92,41.26,0,0,0,0,0,0,0.663,0,0.112,0.24,0.76,0.24,43
994629600000,2001,7,2000,10,41,7,0.423,0.112,0.311,17494.8,111.4,111.4,104.1,3,2,2.7142857142857144,699.8,669.7,731.5,513.8,483.7,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.266,0.254,0.278,513.8,483.7,545.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.258,0.241,0.276,0.145,0.127,0.165,0.0062,0.0054,0.0071,0.608,0.557,0.652,0.026,0.024,0.028,22.69,22.55,22.79,0.951,0.947,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.19,35.45,52.5,39.3,34.39,48.2,0,0,0,0,0,0,0.579,0,0.112,0.26,0.74,0.26,41.4
995234400000,2001,7,2000,10,42,7,0.383,0.12,0.263,15340.5,96.4,96.4,91.31,2,2,2,632.9,607.1,660.1,435.2,380.1,197.7,186,227,-1.624e-14,-5.684e-14,5.684e-14,0.313,0.282,0.374,435.2,380.1,474.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.198,0.235,0.104,0.0784,0.123,0.0044,0.0033,0.0052,0.558,0.475,0.62,0.024,0.02,0.026,23.01,22.84,23.2,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,46.93,41.17,50.8,45.66,40.29,48.2,0,0,0,0,0,0,0.507,0,0.12,0.31,0.69,0.31,40.1
995839200000,2001,7,2000,10,43,7,0.348,0.137,0.211,12392.1,78.7,78.7,73.76,2,2,2,575.9,553.7,598.6,348.9,326.7,227,227,227,8.12e-15,0,5.684e-14,0.394,0.379,0.41,348.9,326.7,371.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0637,0.0532,0.0744,0.0027,0.0022,0.0031,0.429,0.395,0.463,0.018,0.017,0.02,23.38,23.24,23.51,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,37.93,35.6,40.29,36.88,34.53,39.35,0,0,0,0,0,0,0.41,0,0.137,0.39,0.61,0.39,35.6
996444000000,2001,7,2000,10,44,7,0.318,0.119,0.199,11754.1,74.46,74.46,69.97,2,2,2,525.2,503.1,546.9,328.9,313.1,196.3,184,227,0,-5.684e-14,5.684e-14,0.373,0.345,0.42,328.9,313.1,349.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.173,0.184,0.0543,0.0468,0.0638,0.0023,0.002,0.0027,0.396,0.375,0.426,0.016,0.016,0.018,23.64,23.55,23.76,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.922,36.05,34.16,38.29,34.98,33.13,37.23,0,0,0,0,0,0,0.389,0,0.119,0.37,0.63,0.37,37
997048800000,2001,8,2000,11,45,7,0.289,0.111,0.177,10529.9,66.66,66.66,62.68,2,2,2,477.4,458.6,496.3,293.4,274.6,184,184,184,0,0,0,0.386,0.371,0.401,293.4,274.6,312.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0375,0.0286,0.0464,0.0015,0.0012,0.0019,0.342,0.314,0.371,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.31,30.26,34.36,31.34,29.35,33.33,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
997653600000,2001,8,2000,11,46,7,0.264,0.111,0.153,9090.37,57.47,57.47,54.11,2,2,2,437.2,421.7,452.8,253.2,237.7,184,184,184,4.06e-15,0,2.842e-14,0.421,0.406,0.436,253.2,237.7,268.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0197,0.016,0.0259,0.00081,0.00065,0.0011,0.283,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.89,26.15,29.62,27.05,25.37,28.74,0,0,0,0,0,0,0.301,0,0.111,0.42,0.58,0.42,34.4
998258400000,2001,8,2000,11,47,7,0.244,0.111,0.132,8000.74,48.2,48.2,47.62,1,1,1,402.9,390.2,416.5,218.9,206.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.457,0.442,0.472,218.9,206.2,232.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.143,0.0144,0.0133,0.0155,0.00058,0.00054,0.00063,0.39,0.368,0.414,0.016,0.015,0.017,24.2,24.11,24.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,46.94,52.6,47.62,46,48.2,0,0,0,0,0,0,0.265,0,0.112,0.45,0.54,0.46,32.8
998863200000,2001,8,2000,11,48,7,0.226,0.103,0.123,7507.37,48.2,48.2,44.69,1,1,1,373.4,359.9,386.1,202.6,185.7,170.9,138,184,0,-2.842e-14,2.842e-14,0.457,0.379,0.498,202.6,185.7,226.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.131,0.126,0.136,0.013,0.0115,0.015,0.00052,0.00047,0.00061,0.36,0.331,0.4,0.015,0.013,0.016,24.37,24.31,24.42,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,46.23,42.29,51.91,44.69,41.44,48.2,0,0,0,0,0,0,0.248,0,0.103,0.46,0.54,0.46,33.2
999468000000,2001,9,2000,12,49,7,0.206,0.0835,0.123,7666.3,48.2,48.2,45.63,1,1,1,341,328.4,354.7,203,190.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.389,0.42,203,190.4,216.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.133,0.013,0.0119,0.0142,0.00052,0.00048,0.00057,0.357,0.335,0.382,0.014,0.013,0.015,24.54,24.44,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.64,43.78,49.74,45.63,42.9,48.2,0,0,0,0,0,0,0.254,0,0.083,0.41,0.6,0.4,37.2
1000072800000,2001,9,2000,12,50,7,0.189,0.0835,0.106,6584.92,41.97,41.97,39.2,1,1,1,312.8,301.9,324.3,174.8,163.9,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.457,174.8,163.9,186.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00968,0.0116,0.00042,0.00039,0.00046,0.307,0.288,0.328,0.012,0.011,0.013,24.73,24.65,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.15,37.62,42.82,39.2,36.53,41.97,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.8
1000677600000,2001,9,2000,12,51,7,0.175,0.0835,0.0918,5671.08,35.7,35.7,33.76,1,1,1,289.8,280.9,298.4,151.8,142.8,138,138,138,8.12e-15,0,2.842e-14,0.476,0.463,0.491,151.8,142.8,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00865,0.00789,0.00938,0.00034,0.00031,0.00037,0.266,0.25,0.281,0.011,0.0099,0.011,24.87,24.83,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.8,32.7,36.8,33.76,31.72,35.7,0,0,0,0,0,0,0.188,0,0.0832,0.48,0.52,0.48,32.4
1001282400000,2001,9,2000,12,52,7,0.163,0.0835,0.0796,4896.75,31.03,31.03,29.15,1,1,1,269.6,262,277.8,131.6,124,138,138,138,-1.015e-14,-2.842e-14,1.421e-14,0.512,0.497,0.527,131.6,124,139.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.1,0.106,0.00694,0.00629,0.00764,0.00028,0.00025,0.0003,0.23,0.216,0.245,0.0091,0.0086,0.0097,24.99,24.94,25.04,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.05,28.26,31.99,29.15,27.41,31.03,0,0,0,0,0,0,0.162,0,0.0834,0.51,0.49,0.51,30
1001887200000,2001,10,2001,1,1,7,0.154,0.0665,0.0876,5430.51,33.39,33.39,32.32,1,1,1,254.9,248,259.5,144.9,138,110,110,110,-4.06e-15,-2.842e-14,0,0.432,0.424,0.443,144.9,138,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.106,0.00806,0.00748,0.00846,0.00032,0.0003,0.00033,0.251,0.239,0.259,0.0099,0.0094,0.01,25.03,25,25.07,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.32,31.71,34.43,32.32,30.76,33.39,0,0,0,0,0,0,0.18,0,0.0664,0.43,0.57,0.43,35.3
1002492000000,2001,10,2001,1,2,7,0.144,0.062,0.082,5083.75,31.57,31.57,30.26,1,1,1,238.2,230.8,245.6,135.6,130.7,102.6,97,110,0,0,0,0.43,0.407,0.457,135.6,130.7,141.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0986,0.101,0.00728,0.00686,0.00775,0.00029,0.00027,0.00031,0.233,0.225,0.242,0.0092,0.0089,0.0095,25.14,25.09,25.19,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.2,29.98,32.54,30.26,29.08,31.57,0,0,0,0,0,0,0.168,0,0.062,0.43,0.57,0.43,35.3
1003096800000,2001,10,2001,1,3,7,0.137,0.0587,0.078,4839.03,29.58,29.58,28.8,1,1,1,226,223.7,229.4,129,126.7,97,97,97,-2.03e-15,-1.421e-14,0,0.429,0.423,0.434,129,126.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0961,0.0982,0.00672,0.00652,0.00701,0.00026,0.00026,0.00028,0.22,0.216,0.226,0.0087,0.0085,0.0089,25.22,25.2,25.24,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.69,29.15,30.49,28.8,28.27,29.58,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
1003701600000,2001,10,2001,1,4,7,0.133,0.0587,0.0745,4614.49,28.02,28.02,27.47,1,1,1,220.2,216.9,222.6,123.2,119.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.44,0.436,0.447,123.2,119.9,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0937,0.0957,0.00622,0.00594,0.00643,0.00024,0.00023,0.00025,0.21,0.204,0.214,0.0082,0.008,0.0084,25.27,25.25,25.29,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.32,27.5,28.89,27.47,26.68,28.02,0,0,0,0,0,0,0.153,0,0.0585,0.44,0.56,0.44,34.7
1004306400000,2001,10,2001,1,5,7,0.131,0.0573,0.0739,4579.35,27.58,27.58,27.26,1,1,1,217,214.9,220.1,122.3,119.3,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.436,0.429,0.448,122.3,119.3,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0935,0.0949,0.00614,0.00589,0.00626,0.00024,0.00023,0.00025,0.208,0.203,0.21,0.0082,0.008,0.0082,25.29,25.27,25.3,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.1,27.37,28.43,27.26,26.55,27.58,0,0,0,0,0,0,0.151,0,0.0571,0.44,0.56,0.44,35
1004911200000,2001,11,2001,2,6,7,0.133,0.0562,0.0769,4767.7,29.08,29.08,28.38,1,1,1,220.1,216,223.2,127.1,123,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.417,0.43,127.1,123,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0945,0.097,0.00655,0.00621,0.00681,0.00026,0.00024,0.00027,0.216,0.209,0.222,0.0085,0.0082,0.0087,25.26,25.24,25.29,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.26,28.3,29.98,28.38,27.45,29.08,0,0,0,0,0,0,0.158,0,0.0561,0.42,0.58,0.42,35.8
1005516000000,2001,11,2001,2,7,7,0.138,0.0562,0.0819,5089.09,31.14,31.14,30.29,1,1,1,228.5,224.5,232.2,135.5,131.5,93,93,93,0,0,0,0.407,0.401,0.414,135.5,131.5,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0975,0.1,0.00726,0.00693,0.00758,0.00029,0.00027,0.0003,0.232,0.224,0.238,0.0091,0.0088,0.0094,25.2,25.17,25.23,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.23,30.3,32.1,30.29,29.39,31.14,0,0,0,0,0,0,0.168,0,0.0561,0.41,0.59,0.41,36.9
1006120800000,2001,11,2001,2,8,7,0.142,0.0562,0.0863,5362.89,32.2,32.2,31.92,1,1,1,235.6,233,236.8,142.6,140,93,93,93,0,0,0,0.395,0.393,0.399,142.6,140,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00787,0.00765,0.00797,0.00031,0.0003,0.00031,0.244,0.24,0.246,0.0096,0.0094,0.0097,25.14,25.13,25.16,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,32.91,32.29,33.19,31.92,31.33,32.2,0,0,0,0,0,0,0.177,0,0.0557,0.4,0.61,0.39,37.8
1006725600000,2001,11,2001,2,9,7,0.146,0.0535,0.0927,5778.99,37.22,37.22,34.4,1,1,1,241.7,240.4,243.4,153.2,147.4,88.43,77,93,0,0,0,0.366,0.318,0.387,153.2,147.4,165,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00878,0.00828,0.00978,0.00035,0.00033,0.00039,0.263,0.253,0.283,0.01,0.01,0.011,25.09,25.07,25.1,0.94,0.938,0.944,0.971,0.97,0.972,0.912,0.91,0.918,35.44,34.03,38.28,34.4,33.01,37.22,0,0,0,0,0,0,0.191,0,0.0533,0.37,0.63,0.37,39.6
1007330400000,2001,12,2001,3,10,7,0.146,0.0466,0.0995,6233.51,37.89,37.89,37.1,1,1,1,241.6,238.7,244.8,164.6,161.7,77,77,77,0,0,0,0.319,0.315,0.323,164.6,161.7,167.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.108,0.00974,0.0095,0.01,0.00038,0.00037,0.0004,0.282,0.277,0.287,0.011,0.011,0.011,25.07,25.04,25.09,0.943,0.943,0.945,0.972,0.971,0.974,0.917,0.915,0.92,38.17,37.51,38.91,37.1,36.41,37.89,0,0,0,0,0,0,0.206,0,0.0465,0.32,0.68,0.32,42.7
1007935200000,2001,12,2001,3,11,7,0.147,0.0372,0.109,6929.72,42.93,42.93,41.25,1,1,1,242.4,239.3,246.9,180.9,166.1,61.57,59,77,0,0,0,0.254,0.239,0.317,180.9,166.1,187.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0111,0.00987,0.0117,0.00044,0.00039,0.00046,0.309,0.285,0.321,0.012,0.011,0.013,25.04,25,25.06,0.949,0.944,0.951,0.979,0.973,0.98,0.929,0.918,0.932,42.13,38.53,43.81,41.25,37.49,42.93,0,0,0,0,0,0,0.229,0,0.038,0.25,0.74,0.26,47.1
1008540000000,2001,12,2001,3,12,7,0.148,0.0357,0.112,7115.03,43.69,43.69,42.35,1,1,1,244.4,236.3,250.2,185.4,177.3,59,59,59,0,0,0,0.242,0.236,0.25,185.4,177.3,191.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.0108,0.012,0.00045,0.00043,0.00047,0.317,0.302,0.327,0.013,0.012,0.013,25.02,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,43.22,41.31,44.58,42.35,40.44,43.69,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1009144800000,2001,12,2001,3,13,7,0.141,0.0357,0.106,6675.01,40.37,40.37,39.73,1,1,1,233.5,231.4,236,174.5,172.4,59,59,59,0,0,0,0.253,0.25,0.255,174.5,172.4,177,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0104,0.0108,0.00042,0.00041,0.00043,0.297,0.294,0.302,0.012,0.012,0.012,25.1,25.08,25.12,0.946,0.946,0.947,0.977,0.976,0.979,0.925,0.923,0.927,40.65,40.16,41.24,39.73,39.21,40.37,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.3
1009749600000,2001,12,2001,3,14,7,0.144,0.0429,0.101,6346.43,40.98,40.98,37.78,1,1,1,238,237.4,239,167,164.4,71,59,73,0,0,0,0.298,0.247,0.308,167,164.4,179.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.111,0.00995,0.00972,0.011,0.00039,0.00038,0.00043,0.286,0.281,0.306,0.011,0.011,0.012,25.09,25.06,25.09,0.944,0.943,0.948,0.973,0.972,0.98,0.919,0.917,0.929,38.8,38.16,41.82,37.78,37.1,40.98,0,0,0,0,0,0,0.21,0,0.043,0.3,0.7,0.3,44.1
1010354400000,2002,1,2001,4,15,7,0.148,0.0442,0.104,6533.24,41.99,41.99,38.89,1,1,1,244.6,235.7,257.3,171.6,162.7,73,73,73,-4.06e-15,-2.842e-14,0,0.299,0.284,0.31,171.6,162.7,184.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0103,0.00958,0.0114,0.00041,0.00038,0.00045,0.294,0.278,0.317,0.012,0.011,0.013,25.04,24.95,25.11,0.946,0.943,0.95,0.975,0.971,0.98,0.922,0.916,0.931,39.86,37.78,42.84,38.89,36.69,41.99,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.1
1010959200000,2002,1,2001,4,16,7,0.158,0.0442,0.114,7206.25,44.97,44.97,42.89,1,1,1,261.2,257.9,270.2,188.2,184.9,73,73,73,4.06e-15,0,2.842e-14,0.279,0.27,0.283,188.2,184.9,197.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.119,0.0118,0.0115,0.0125,0.00047,0.00045,0.0005,0.324,0.318,0.34,0.013,0.013,0.013,24.93,24.88,24.95,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.935,43.77,42.97,45.89,42.89,42.11,44.97,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1011564000000,2002,1,2001,4,17,7,0.171,0.0442,0.127,7995.88,48.2,48.2,47.59,1,1,1,283.2,274.8,291.2,210.2,201.8,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.251,0.266,210.2,201.8,218.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0136,0.0129,0.0143,0.00054,0.00051,0.00057,0.363,0.348,0.377,0.014,0.014,0.015,24.8,24.76,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.92,46.98,50.76,47.59,46.04,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.8
1012168800000,2002,1,2001,4,18,7,0.182,0.0473,0.135,8128.73,49.5,49.5,48.39,2,1,1.1428571428571428,301.5,294.3,310.6,223.3,216.9,78.14,73,85,0,-2.842e-14,2.842e-14,0.259,0.243,0.282,223.3,216.9,227,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.127,0.13,0.0147,0.0142,0.015,0.00059,0.00057,0.0006,0.365,0.24,0.392,0.015,0.0096,0.016,24.73,24.66,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.894,0.94,47.99,25.51,52.57,44.85,24.75,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,44.7
1012773600000,2002,2,2001,5,19,7,0.194,0.0514,0.143,8590.33,53.4,53.4,51.13,2,1,1.8571428571428572,320.7,312.6,330.1,235.7,227.6,85,85,85,0,-2.842e-14,2.842e-14,0.265,0.258,0.272,235.7,227.6,245.1,990,990,990,965,965,965.1,25,24.9,25,0.133,0.13,0.136,0.0158,0.0151,0.0166,0.00063,0.0006,0.00066,0.273,0.245,0.395,0.011,0.0098,0.016,24.72,24.64,24.78,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.34,25.86,52.74,29.01,25.09,48.2,0,0,0,0,0,0,0.284,0,0.051,0.26,0.74,0.26,44.3
1013378400000,2002,2,2001,5,20,7,0.217,0.0514,0.166,10031.9,65.31,65.31,59.71,2,2,2,359.1,334.7,385,274.1,249.7,85,85,85,4.06e-15,0,2.842e-14,0.237,0.221,0.254,274.1,249.7,300,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.138,0.156,0.0284,0.017,0.0406,0.0011,0.00068,0.0016,0.303,0.266,0.342,0.012,0.011,0.014,24.5,24.33,24.66,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,30.78,28.06,33.66,29.86,27.22,32.65,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.2
1013983200000,2002,2,2001,5,21,7,0.251,0.0514,0.2,12058.2,77.2,77.2,71.77,2,2,2,415.2,392.4,439.4,330.2,307.4,85,85,85,0,0,0,0.205,0.193,0.217,330.2,307.4,354.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.158,0.175,0.0548,0.0441,0.0663,0.0022,0.0018,0.0027,0.387,0.353,0.423,0.016,0.014,0.017,24.15,24,24.29,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.95,34.47,39.58,35.89,33.43,38.6,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48
1014588000000,2002,2,2001,5,22,7,0.289,0.0571,0.232,14046.9,86.94,86.94,83.61,2,2,2,478.7,446.3,508.1,384.2,361.3,94.43,85,107,0,0,0,0.197,0.177,0.219,384.2,361.3,401.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.187,0.178,0.195,0.0804,0.0695,0.0883,0.0033,0.0029,0.0037,0.469,0.433,0.496,0.019,0.018,0.021,23.78,23.62,23.96,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.68,40.32,44.36,41.81,39.38,43.47,0,0,0,0,0,0,0.465,0,0.057,0.2,0.8,0.2,48.6
1015192800000,2002,3,2001,6,23,7,0.322,0.0647,0.257,15415.1,95.7,95.7,91.76,2,2,2,532.2,515.5,552.1,425.2,408.5,107,107,107,1.624e-14,0,5.684e-14,0.201,0.194,0.208,425.2,408.5,445.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.197,0.21,0.0997,0.0918,0.109,0.0042,0.0038,0.0046,0.532,0.507,0.562,0.022,0.021,0.024,23.47,23.35,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.81,45.11,48.82,45.88,44.21,47.85,0,0,0,0,0,0,0.51,0,0.065,0.2,0.8,0.2,47.9
1015797600000,2002,3,2001,6,24,7,0.343,0.0647,0.279,16195.2,96.4,96.4,96.4,2,2,2,567.5,556.8,572.1,460.5,449.8,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.188,0.187,0.192,460.5,449.8,465.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.212,0.219,0.116,0.111,0.119,0.0049,0.0047,0.005,0.587,0.569,0.594,0.025,0.024,0.025,23.26,23.23,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.28,49.29,50.7,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.19,0.81,0.19,47.2
1016402400000,2002,3,2001,6,25,7,0.354,0.0647,0.289,16322.9,101.7,101.7,97.16,3,2,2.142857142857143,584.8,574,594.8,477.8,467,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.183,0.18,0.186,477.8,467,487.8,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.226,0.22,0.232,0.125,0.119,0.129,0.0052,0.005,0.0054,0.6,0.523,0.629,0.025,0.022,0.026,23.17,23.11,23.22,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.32,34.96,52.55,46.16,33.91,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.82,0.18,46.1
1017007200000,2002,3,2001,6,26,7,0.372,0.0647,0.307,17758.4,108.1,108.1,105.7,3,3,3,615.3,598.9,627.8,508.3,491.9,107,107,107,0,0,0,0.174,0.17,0.179,508.3,491.9,520.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.234,0.251,0.141,0.131,0.149,0.006,0.0055,0.0063,0.556,0.529,0.577,0.024,0.022,0.024,23.08,23.01,23.18,0.947,0.945,0.948,0.97,0.97,0.97,0.919,0.917,0.92,36.32,35.23,37.16,35.23,34.17,36.04,0,0,0,0,0,0,0.587,0,0.065,0.17,0.83,0.17,47.7
1017612000000,2002,4,2001,7,27,7,0.393,0.0756,0.317,18238.5,113.2,113.2,108.6,3,3,3,649.6,631.9,672.4,524.6,506.9,125,125,125,8.12e-15,0,5.684e-14,0.193,0.186,0.198,524.6,506.9,547.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.248,0.271,0.151,0.14,0.167,0.0064,0.0059,0.0071,0.588,0.558,0.626,0.025,0.024,0.027,22.91,22.78,23.01,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.925,37.27,36.12,38.75,36.19,35.03,37.72,0,0,0,0,0,0,0.603,0,0.076,0.19,0.81,0.19,46.4
1018216800000,2002,4,2001,7,28,7,0.449,0.0756,0.373,21257.2,137,137,126.5,3,3,3,742.1,684.2,800.4,617.1,559.2,125,125,125,0,0,0,0.169,0.156,0.183,617.1,559.2,675.4,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.31,0.277,0.343,0.213,0.175,0.252,0.0092,0.0075,0.011,0.744,0.646,0.842,0.032,0.028,0.037,22.39,22.06,22.72,0.955,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.09,39.51,46.61,42.18,38.52,45.68,0,0,0,0,0,0,0.703,0,0.076,0.17,0.83,0.17,47.3
1018821600000,2002,4,2001,7,29,7,0.517,0.0756,0.442,24160.7,144.6,144.6,143.8,3,3,3,855.6,819.3,872.1,730.6,694.3,125,125,125,0,0,0,0.146,0.143,0.153,730.6,694.3,747.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.379,0.354,0.392,0.289,0.265,0.3,0.013,0.012,0.013,0.939,0.874,0.971,0.041,0.038,0.043,21.74,21.64,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.67,47.67,50.57,47.94,46.72,48.2,0,0,0,0,0,0,0.799,0,0.075,0.15,0.85,0.15,46.7
1019426400000,2002,4,2001,7,30,7,0.515,0.0756,0.439,24238.6,144.6,144.6,144.3,3,3,3,851.5,839.9,868,726.5,714.9,125,125,125,0,0,0,0.147,0.144,0.149,726.5,714.9,743,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.374,0.366,0.388,0.286,0.279,0.297,0.013,0.012,0.013,0.93,0.908,0.962,0.041,0.04,0.043,21.76,21.67,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.46,48.82,50.35,48.09,47.84,48.2,0,0,0,0,0,0,0.802,0,0.076,0.15,0.85,0.15,47.1
1020031200000,2002,4,2001,7,31,7,0.511,0.0851,0.426,23765.4,143.5,143.5,141.5,3,3,3,845.5,838,853.7,704.8,694.8,140.7,125,147,0,0,0,0.166,0.149,0.175,704.8,694.8,714.9,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.36,0.355,0.366,0.272,0.265,0.279,0.012,0.012,0.012,0.892,0.875,0.908,0.039,0.039,0.04,21.83,21.79,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.12,47.5,48.82,47.15,46.55,47.84,0,0,0,0,0,0,0.786,0,0.085,0.17,0.83,0.17,46.5
1020636000000,2002,5,2001,8,32,7,0.512,0.0889,0.423,23575.5,142.3,142.3,140.3,3,3,3,845.9,824.8,857.7,698.9,677.8,147,147,147,0,0,0,0.174,0.171,0.178,698.9,677.8,710.7,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.357,0.345,0.364,0.268,0.254,0.276,0.012,0.011,0.012,0.882,0.847,0.902,0.039,0.037,0.04,21.83,21.77,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.73,46.55,48.39,46.78,45.62,47.42,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,46
1021240800000,2002,5,2001,8,33,7,0.471,0.0889,0.382,21652,134.7,134.7,128.9,3,3,3,779,741.3,812.3,632,594.3,147,147,147,0,0,0,0.189,0.181,0.198,632,594.3,665.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.298,0.338,0.223,0.198,0.245,0.0097,0.0086,0.011,0.769,0.706,0.825,0.033,0.031,0.036,22.21,22.03,22.43,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,43.84,41.57,45.82,42.96,40.71,44.91,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1021845600000,2002,5,2001,8,34,7,0.41,0.0889,0.321,18280.7,118.8,118.8,108.8,3,2,2.857142857142857,677.6,631.7,724.6,530.6,484.7,147,147,147,0,-5.684e-14,5.684e-14,0.217,0.203,0.233,530.6,484.7,577.6,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.262,0.235,0.288,0.156,0.128,0.187,0.0067,0.0054,0.0081,0.614,0.546,0.678,0.026,0.023,0.029,22.78,22.52,22.97,0.951,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,40.02,35.5,52.13,38.57,34.44,48.2,0,0,0,0,0,0,0.605,0,0.089,0.22,0.78,0.22,44.6
1022450400000,2002,5,2001,8,35,7,0.349,0.0841,0.265,15662.3,96.4,96.4,93.23,2,2,2,577.6,540.6,616.6,438.6,417.1,139,119,147,-8.12e-15,-5.684e-14,0,0.24,0.215,0.261,438.6,417.1,469.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.212,0.204,0.227,0.106,0.0959,0.121,0.0045,0.004,0.0051,0.556,0.524,0.607,0.023,0.022,0.026,23.25,23.03,23.44,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.83,45.64,50.74,46.61,44.72,48.2,0,0,0,0,0,0,0.518,0,0.084,0.24,0.76,0.24,44.9
1023055200000,2002,6,2001,9,36,7,0.303,0.072,0.231,13867.9,88.82,88.82,82.55,2,2,2,500.5,472,530.5,381.5,353,119,119,119,8.12e-15,0,5.684e-14,0.238,0.224,0.252,381.5,353,411.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.18,0.2,0.079,0.0656,0.0932,0.0033,0.0027,0.0039,0.469,0.426,0.514,0.019,0.018,0.021,23.68,23.5,23.85,0.952,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.937,42.18,39.17,45.32,41.27,38.16,44.41,0,0,0,0,0,0,0.459,0,0.072,0.24,0.76,0.24,45.8
1023660000000,2002,6,2001,9,37,7,0.266,0.072,0.194,11650.5,74.52,74.52,69.35,2,2,2,440.1,417.6,464.1,321.1,298.6,119,119,119,0,0,0,0.271,0.256,0.285,321.1,298.6,345.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.16,0.177,0.0506,0.0399,0.0619,0.0021,0.0016,0.0025,0.378,0.344,0.414,0.015,0.014,0.017,24.04,23.9,24.18,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.922,35.73,33.28,38.32,34.67,32.28,37.26,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
1024264800000,2002,6,2001,9,38,7,0.237,0.072,0.165,9918.08,63.09,63.09,59.04,2,2,2,391.9,373.5,410.7,272.9,254.5,119,119,119,4.06e-15,0,2.842e-14,0.304,0.29,0.319,272.9,254.5,291.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.145,0.158,0.0278,0.0191,0.0367,0.0011,0.00077,0.0015,0.306,0.278,0.334,0.012,0.011,0.014,24.34,24.22,24.45,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.43,28.4,32.52,29.52,27.55,31.55,0,0,0,0,0,0,0.328,0,0.072,0.3,0.7,0.3,41.8
1024869600000,2002,6,2001,9,39,7,0.213,0.072,0.141,8483.67,53.86,53.86,50.5,2,1,1.5714285714285714,352.9,338.3,367.8,233.9,219.3,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.337,0.324,0.352,233.9,219.3,248.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.132,0.143,0.0156,0.0144,0.0169,0.00063,0.00058,0.00068,0.318,0.253,0.402,0.013,0.01,0.016,24.52,24.46,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.47,26.04,52.55,35.58,25.26,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.8
1025474400000,2002,7,2001,10,40,7,0.194,0.0653,0.128,7950.67,48.2,48.2,47.33,1,1,1,320.4,307.9,333.6,212.4,199.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.337,0.324,0.351,212.4,199.9,225.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.133,0.0138,0.0127,0.0149,0.00055,0.00051,0.0006,0.371,0.349,0.395,0.015,0.014,0.016,24.63,24.54,24.71,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.08,46.26,52.06,47.33,45.33,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41
1026079200000,2002,7,2001,10,41,7,0.177,0.0653,0.111,7006.56,44.39,44.39,41.71,1,1,1,292.3,281.4,303.8,184.3,173.4,108,108,108,4.06e-15,0,2.842e-14,0.37,0.355,0.384,184.3,173.4,195.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0114,0.0105,0.0124,0.00045,0.00042,0.00049,0.321,0.302,0.342,0.013,0.012,0.014,24.81,24.74,24.87,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.59,40.03,45.3,41.71,39.08,44.39,0,0,0,0,0,0,0.232,0,0.066,0.37,0.63,0.37,39.6
1026684000000,2002,7,2001,10,42,7,0.163,0.0653,0.0979,6094.58,38.46,38.46,36.28,1,1,1,269.9,260.9,278.9,161.9,152.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.4,0.387,0.414,161.9,152.9,170.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.114,0.00951,0.00875,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.297,0.011,0.01,0.012,24.94,24.89,24.99,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.34,35.23,39.45,36.28,34.17,38.46,0,0,0,0,0,0,0.202,0,0.0651,0.4,0.6,0.4,37.4
1027288800000,2002,7,2001,10,43,7,0.151,0.0653,0.0859,5322.92,33.49,33.49,31.68,1,1,1,250,242.6,257.9,142,134.6,108,108,108,0,0,0,0.432,0.419,0.445,142,134.6,149.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00782,0.00719,0.00849,0.00031,0.00028,0.00034,0.246,0.232,0.26,0.0097,0.0092,0.01,25.06,25.01,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.66,30.91,34.52,31.68,29.98,33.49,0,0,0,0,0,0,0.176,0,0.0651,0.43,0.57,0.43,35.3
1027893600000,2002,7,2001,10,44,7,0.141,0.0601,0.0806,4998.6,31.26,31.26,29.75,1,1,1,232.7,225.3,240.1,133.3,127.2,99.43,93,108,0,0,0,0.427,0.4,0.459,133.3,127.2,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0984,0.101,0.00708,0.00656,0.00763,0.00028,0.00026,0.0003,0.229,0.219,0.24,0.009,0.0086,0.0094,25.17,25.13,25.22,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.67,29.18,32.23,29.75,28.31,31.26,0,0,0,0,0,0,0.165,0,0.0604,0.43,0.57,0.43,35.5
1028498400000,2002,8,2001,11,45,7,0.131,0.0562,0.0747,4631.94,29.02,29.02,27.57,1,1,1,216.6,210.8,222.9,123.6,117.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.417,0.441,123.6,117.8,129.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0976,0.00626,0.00577,0.00679,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.42,27.04,29.92,27.57,26.23,29.02,0,0,0,0,0,0,0.153,0,0.0563,0.43,0.57,0.43,35.4
1029103200000,2002,8,2001,11,46,7,0.123,0.0562,0.0666,2409.97,25.78,25.78,14.35,1,1,1,203.2,197.4,208.9,110.2,104.5,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.458,0.445,0.471,110.2,104.5,115.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0886,0.0927,0.00512,0.00463,0.0056,0.0002,0.00018,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.79,0,26.57,14.35,0,25.78,0,3,0,0,0.429,0,0.0797,0.429,0.0564,0.46,0.54,0.46,19.6
1029708000000,2002,8,2001,11,47,7,0.115,0.0562,0.0591,0,0,0,0,1,1,1,190.7,186.2,195.5,97.65,93.24,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.488,0.476,0.499,97.65,93.24,102.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0847,0.088,0.00405,0.00368,0.00447,0.00016,0.00014,0.00017,0.165,0.157,0.173,0.0064,0.0061,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
1030312800000,2002,8,2001,11,48,7,0.109,0.0544,0.0549,554.265,23.09,23.09,3.299,1,1,1,180.8,176.7,184.9,90.77,85.04,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.498,0.408,0.522,90.77,85.04,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0818,0.0866,0.00347,0.00298,0.00465,0.00014,0.00012,0.00018,0.152,0.142,0.175,0.0059,0.0056,0.0069,25.41,25.38,25.42,0.131,0,0.914,0.139,0,0.97,0.127,0,0.887,3.401,0,23.81,3.299,0,23.09,0,6,0,0,0.857,0,0.0183,0.857,0.0541,0.5,0.5,0.5,5.08
1030917600000,2002,9,2001,12,49,7,0.101,0.0435,0.0577,3532.49,22.37,22.37,21.03,1,1,1,167.4,161.6,173.7,95.37,89.63,72,72,72,0,-1.421e-14,1.421e-14,0.43,0.415,0.445,95.37,89.63,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0813,0.0855,0.00386,0.00337,0.00439,0.00015,0.00013,0.00017,0.158,0.148,0.17,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.89,21.75,20.58,23.07,21.03,19.84,22.37,0,0,0,0,0,0,0.117,0,0.0433,0.43,0.57,0.43,35
1031522400000,2002,9,2001,12,50,7,0.0933,0.0435,0.0497,3075.59,19.45,19.45,18.31,1,1,1,154.2,149.3,159.7,82.21,77.32,72,72,72,0,-1.421e-14,1.421e-14,0.467,0.451,0.482,82.21,77.32,87.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0769,0.0806,0.00274,0.00232,0.00321,0.00011,0.000091,0.00013,0.135,0.126,0.145,0.0053,0.0049,0.0057,25.37,25.37,25.37,0.931,0.925,0.937,0.961,0.96,0.963,0.895,0.891,0.899,19.04,18.02,20.19,18.31,17.3,19.45,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
1032127200000,2002,9,2001,12,51,7,0.087,0.0435,0.0435,2661.54,17.04,17.04,15.84,1,1,1,143.9,139.8,148,71.86,67.75,72,72,72,6.09e-15,0,1.421e-14,0.501,0.487,0.515,71.86,67.75,75.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0736,0.0765,0.00186,0.00151,0.00221,0.000073,0.000059,0.000087,0.116,0.109,0.124,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.922,0.901,0.939,0.96,0.96,0.96,0.885,0.865,0.901,16.5,15.19,17.74,15.84,14.59,17.04,0,0,0,0,0,0,0.088,0,0.0435,0.5,0.5,0.5,30.6
1032732000000,2002,9,2001,12,52,7,0.0824,0.0435,0.0389,1976.83,14.5,14.5,11.77,1,1,1,136.3,132.9,139.5,64.32,60.92,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.528,0.516,0.542,64.32,60.92,67.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0711,0.0735,0.00122,0.000928,0.00149,0.000048,0.000036,0.000058,0.103,0.0968,0.109,0.004,0.0038,0.0043,25.4,25.39,25.4,0.758,0,0.899,0.823,0,0.96,0.728,0,0.863,12.26,0,15.11,11.77,0,14.5,0,1,0,0,0.143,0,0.0654,0.143,0.0435,0.53,0.47,0.53,24
1033336800000,2002,9,2001,12,53,7,0.0793,0.0332,0.0461,2537.09,17.92,17.92,15.1,1,1,1,131.1,128.8,132.6,76.26,60.64,54.86,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.418,0.393,0.543,76.26,60.64,80.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0711,0.0745,0.00223,0.000904,0.00258,0.000088,0.000035,0.0001,0.121,0.0963,0.128,0.0048,0.0038,0.005,25.38,25.37,25.4,0.802,0,0.938,0.823,0,0.96,0.769,0,0.9,15.73,0,18.66,15.1,0,17.92,0,1,0,0,0.143,0,0.0839,0.143,0.0332,0.42,0.58,0.42,32
1033941600000,2002,10,2002,1,1,7,0.0751,0.0314,0.0437,2682.71,16.94,16.94,15.97,1,1,1,124.2,120.3,127.5,72.21,68.34,52,52,52,0,0,0,0.419,0.408,0.432,72.21,68.34,75.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0727,0.00189,0.00156,0.00216,0.000074,0.000061,0.000085,0.114,0.107,0.119,0.0045,0.0042,0.0047,25.39,25.38,25.39,0.925,0.904,0.94,0.96,0.96,0.96,0.888,0.868,0.902,16.63,15.39,17.65,15.97,14.77,16.94,0,0,0,0,0,0,0.0887,0,0.0314,0.42,0.58,0.42,35.7
1034546400000,2002,10,2002,1,2,7,0.0708,0.0314,0.0393,1998.5,14.36,14.36,11.9,1,1,1,117,114.6,119,64.98,62.6,52,52,52,-1.015e-15,-7.105e-15,0,0.445,0.437,0.454,64.98,62.6,66.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00127,0.00107,0.00144,0.00005,0.000042,0.000057,0.102,0.0989,0.105,0.004,0.0039,0.0041,25.4,25.39,25.4,0.761,0,0.897,0.823,0,0.96,0.73,0,0.861,12.39,0,14.95,11.9,0,14.36,0,1,0,0,0.143,0,0.0661,0.143,0.0315,0.44,0.56,0.44,28.2
1035151200000,2002,10,2002,1,3,7,0.0675,0.0314,0.036,0,0,0,0,1,1,1,111.6,110,113.8,59.55,57.95,52,52,52,-2.03e-15,-7.105e-15,0,0.466,0.457,0.473,59.55,57.95,61.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000812,0.000676,0.001,0.000032,0.000027,0.000039,0.0945,0.0922,0.0977,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1035756000000,2002,10,2002,1,4,7,0.0654,0.0309,0.0345,0,0,0,0,1,1,1,108.2,106.7,109.7,57.01,54.67,51.14,50,52,-1.015e-15,-7.105e-15,7.105e-15,0.473,0.456,0.487,57.01,54.67,59.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000596,0.000397,0.000823,0.000023,0.000016,0.000032,0.0909,0.0875,0.0947,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
1036360800000,2002,11,2002,2,5,7,0.0701,0.0302,0.0399,2053.51,14.63,14.63,12.22,1,1,1,115.9,111.6,117.9,65.93,61.59,50,50,50,0,0,0,0.431,0.424,0.448,65.93,61.59,67.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00135,0.000985,0.00152,0.000053,0.000039,0.00006,0.104,0.0975,0.106,0.0041,0.0038,0.0042,25.4,25.39,25.4,0.767,0,0.902,0.823,0,0.96,0.736,0,0.866,12.73,0,15.24,12.22,0,14.63,0,1,0,0,0.143,0,0.0679,0.143,0.0302,0.43,0.57,0.43,29.3
1036965600000,2002,11,2002,2,6,7,0.0715,0.0302,0.0412,2472.18,14.88,14.88,14.72,1,1,1,118.2,117.6,118.7,68.15,67.61,50,50,50,0,0,0,0.423,0.421,0.425,68.15,67.61,68.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00154,0.0015,0.00159,0.000061,0.000059,0.000062,0.107,0.106,0.108,0.0042,0.0042,0.0042,25.39,25.39,25.39,0.903,0.9,0.906,0.96,0.96,0.96,0.867,0.864,0.87,15.33,15.16,15.5,14.72,14.55,14.88,0,0,0,0,0,0,0.0818,0,0.0303,0.42,0.58,0.42,34.6
1037570400000,2002,11,2002,2,7,7,0.07,0.0302,0.0398,2351.39,14.55,14.55,14,1,1,1,115.8,113.5,117.6,65.77,63.5,50,50,50,0,0,0,0.432,0.425,0.441,65.77,63.5,67.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00134,0.00115,0.0015,0.000053,0.000045,0.000059,0.103,0.1,0.106,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.89,0.877,0.9,0.96,0.96,0.96,0.854,0.842,0.864,14.58,13.87,15.16,14,13.32,14.55,0,0,0,0,0,0,0.0778,0,0.0302,0.43,0.57,0.43,33.6
1038175200000,2002,11,2002,2,8,7,0.0716,0.031,0.0406,2136.95,14.97,14.97,12.72,1,1,1,118.5,117.9,119,67.18,58.88,51.29,50,59,-1.015e-15,-7.105e-15,0,0.433,0.42,0.501,67.18,58.88,68.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00146,0.000755,0.00161,0.000057,0.00003,0.000063,0.105,0.0936,0.108,0.0041,0.0037,0.0042,25.39,25.39,25.41,0.776,0,0.908,0.823,0,0.96,0.745,0,0.871,13.25,0,15.59,12.72,0,14.97,0,1,0,0,0.143,0,0.0707,0.143,0.031,0.43,0.57,0.43,29.8
1038780000000,2002,12,2002,3,9,7,0.0745,0.0357,0.0388,1124.27,16.96,16.96,6.692,1,1,1,123.2,117.1,134.6,64.19,58.06,59,59,59,-1.015e-15,-7.105e-15,0,0.48,0.438,0.504,64.19,58.06,75.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0738,0.00121,0.000685,0.00217,0.000047,0.000027,0.000085,0.102,0.0924,0.121,0.004,0.0036,0.0047,25.4,25.38,25.41,0.393,0,0.94,0.411,0,0.96,0.378,0,0.902,6.971,0,17.67,6.692,0,16.96,0,4,0,0,0.571,0,0.0372,0.571,0.0357,0.48,0.52,0.48,15.1
