datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039384800000,2002,12,2002,3,10,7,0.0871,0.0357,0.0515,3171.52,19.39,19.39,18.88,1,1,1,144.1,138.7,146.6,85.09,79.66,59,59,59,4.06e-15,0,1.421e-14,0.41,0.402,0.426,85.09,79.66,87.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0753,0.0781,0.00298,0.00252,0.0032,0.00012,0.000099,0.00013,0.138,0.128,0.142,0.0054,0.005,0.0056,25.36,25.36,25.37,0.927,0.924,0.934,0.962,0.96,0.963,0.892,0.89,0.897,19.62,18.51,20.13,18.88,17.77,19.39,0,0,0,0,0,0,0.105,0,0.0356,0.41,0.59,0.41,36.4
1039989600000,2002,12,2002,3,11,7,0.0944,0.0357,0.0587,3590.12,22.66,22.66,21.37,1,1,1,156.1,147.7,161.9,97.08,88.68,59,59,59,-4.06e-15,-1.421e-14,0,0.378,0.364,0.4,97.08,88.68,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0785,0.0835,0.004,0.00329,0.0045,0.00016,0.00013,0.00018,0.159,0.144,0.169,0.0062,0.0056,0.0066,25.35,25.35,25.36,0.915,0.911,0.923,0.967,0.964,0.97,0.885,0.883,0.889,22.09,20.35,23.36,21.37,19.61,22.66,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
1040594400000,2002,12,2002,3,12,7,0.104,0.0357,0.068,4187.61,27.07,27.07,24.93,1,1,1,171.4,163.3,180.2,112.4,104.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.345,0.327,0.361,112.4,104.3,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.084,0.09,0.0053,0.00461,0.00605,0.00021,0.00018,0.00024,0.186,0.172,0.202,0.0073,0.0067,0.0079,25.36,25.35,25.36,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.886,0.898,25.7,23.69,27.91,24.93,22.98,27.07,0,0,0,0,0,0,0.138,0,0.036,0.34,0.65,0.35,40.3
1041199200000,2002,12,2002,3,13,7,0.111,0.0417,0.069,4261.39,27.67,27.67,25.37,1,1,1,183.1,181.9,185.1,114.1,109.7,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.323,0.4,114.1,109.7,123.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0877,0.0908,0.00545,0.00507,0.00626,0.00021,0.0002,0.00024,0.191,0.183,0.207,0.0075,0.0072,0.0081,25.38,25.36,25.38,0.921,0.917,0.928,0.97,0.97,0.97,0.893,0.89,0.9,26.15,25.05,28.53,25.37,24.3,27.67,0,0,0,0,0,0,0.141,0,0.042,0.38,0.62,0.38,38.4
1041804000000,2003,1,2002,4,14,7,0.115,0.0442,0.0708,4383.67,28.85,28.85,26.09,1,1,1,190.1,184.1,201.6,117.1,111,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.384,0.362,0.397,117.1,111,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0881,0.0943,0.0057,0.00519,0.00668,0.00022,0.0002,0.00026,0.197,0.186,0.217,0.0077,0.0073,0.0085,25.38,25.37,25.38,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,26.9,25.39,29.74,26.09,24.63,28.85,0,0,0,0,0,0,0.145,0,0.0442,0.38,0.62,0.38,38.1
1042408800000,2003,1,2002,4,15,7,0.134,0.0442,0.0902,5642.9,38.44,38.44,33.59,1,1,1,222.2,206.2,242.8,149.2,133.2,73,73,73,0,0,0,0.33,0.301,0.354,149.2,133.2,169.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.096,0.109,0.00843,0.00707,0.0102,0.00033,0.00028,0.0004,0.254,0.225,0.291,0.01,0.0088,0.011,25.21,25.05,25.34,0.938,0.932,0.945,0.971,0.97,0.975,0.91,0.904,0.921,34.6,30.84,39.44,33.59,29.91,38.44,0,0,0,0,0,0,0.187,0,0.0438,0.33,0.67,0.33,42.1
1043013600000,2003,1,2002,4,16,7,0.165,0.0442,0.121,7589.24,48.2,48.2,45.17,1,1,1,273.3,249.1,294.5,200.3,176.1,73,73,73,-1.624e-14,-2.842e-14,0,0.268,0.248,0.293,200.3,176.1,221.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.127,0.0128,0.0107,0.0146,0.00051,0.00042,0.00058,0.345,0.302,0.383,0.014,0.012,0.015,24.86,24.74,25,0.954,0.947,0.959,0.98,0.978,0.98,0.935,0.926,0.939,46.59,40.91,51.52,45.17,40,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46
1043618400000,2003,1,2002,4,17,7,0.194,0.0462,0.147,8932.42,55.04,55.04,53.17,2,2,2,320.1,301.9,336.4,243.6,228.9,76.43,73,85,0,-2.842e-14,2.842e-14,0.239,0.225,0.258,243.6,228.9,251.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.139,0.0166,0.0152,0.0179,0.00067,0.00061,0.00072,0.259,0.242,0.269,0.01,0.0096,0.011,24.74,24.65,24.85,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.41,25.73,28.37,26.58,24.96,27.52,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46
1044223200000,2003,2,2002,5,18,7,0.212,0.0514,0.161,9718.85,60.88,60.88,57.85,2,2,2,350.5,341.6,364.5,265.5,256.6,85,85,85,0,0,0,0.243,0.233,0.249,265.5,256.6,279.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.144,0.141,0.149,0.0243,0.0201,0.0309,0.00098,0.00081,0.0012,0.29,0.276,0.311,0.012,0.011,0.013,24.56,24.47,24.62,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.82,28.82,31.38,28.93,27.96,30.44,0,0,0,0,0,0,0.321,0,0.051,0.24,0.76,0.24,45.8
1044828000000,2003,2,2002,5,19,7,0.237,0.0514,0.186,11240.3,73,73,66.91,2,2,2,392.6,369.2,421.1,307.6,284.2,85,85,85,0,0,0,0.217,0.202,0.23,307.6,284.2,336.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.15,0.169,0.0442,0.0331,0.0576,0.0018,0.0013,0.0024,0.353,0.318,0.396,0.014,0.013,0.016,24.29,24.11,24.44,0.941,0.937,0.946,0.97,0.97,0.971,0.913,0.909,0.919,34.48,31.9,37.6,33.45,30.94,36.5,0,0,0,0,0,0,0.372,0,0.051,0.22,0.78,0.22,47.4
1045432800000,2003,2,2002,5,20,7,0.278,0.0514,0.227,13745.3,88.17,88.17,81.82,2,2,2,460.4,432.3,490.3,375.4,347.3,85,85,85,0,0,0,0.185,0.173,0.197,375.4,347.3,405.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.173,0.193,0.0762,0.0629,0.0903,0.0031,0.0026,0.0037,0.455,0.412,0.499,0.019,0.017,0.021,23.87,23.69,24.04,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.82,38.81,44.99,40.91,37.79,44.09,0,0,0,0,0,0,0.455,0,0.051,0.18,0.82,0.18,49.4
1046037600000,2003,2,2002,5,21,7,0.323,0.0552,0.267,15879,96.4,96.4,94.52,2,2,2,533.3,498.8,573.1,442.1,413.8,91.29,85,107,8.12e-15,-5.684e-14,5.684e-14,0.171,0.157,0.192,442.1,413.8,466.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.196,0.22,0.108,0.0943,0.119,0.0045,0.0039,0.005,0.556,0.512,0.596,0.023,0.021,0.025,23.44,23.22,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,45.86,50.8,47.26,44.94,48.2,0,0,0,0,0,0,0.525,0,0.056,0.17,0.83,0.17,49.2
1046642400000,2003,3,2002,6,22,7,0.383,0.0647,0.319,18286.4,118.1,118.1,108.8,3,2,2.857142857142857,633.8,589.3,676.8,526.8,482.3,107,107,107,-8.12e-15,-5.684e-14,0,0.169,0.158,0.182,526.8,482.3,569.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.229,0.279,0.153,0.127,0.182,0.0065,0.0053,0.0078,0.603,0.538,0.659,0.026,0.023,0.028,22.96,22.73,23.14,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,40.05,35.63,52.28,38.58,34.56,48.2,0,0,0,0,0,0,0.605,0,0.064,0.17,0.83,0.17,47.7
1047247200000,2003,3,2002,6,23,7,0.429,0.0647,0.364,20902.1,126.9,126.9,124.4,3,3,3,708.7,689.1,721.9,601.7,582.1,107,107,107,0,0,0,0.151,0.148,0.155,601.7,582.1,614.9,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.297,0.286,0.304,0.203,0.19,0.212,0.0087,0.0081,0.0091,0.713,0.68,0.735,0.031,0.029,0.032,22.55,22.48,22.66,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.33,41.1,43.15,41.47,40.21,42.28,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.7
1047852000000,2003,3,2002,6,24,7,0.444,0.0647,0.379,21667.2,130.7,130.7,129,3,3,3,733.8,723.8,743.5,626.8,616.8,107,107,107,0,0,0,0.146,0.144,0.148,626.8,616.8,636.5,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.305,0.317,0.22,0.213,0.226,0.0095,0.0092,0.0098,0.755,0.739,0.772,0.033,0.032,0.033,22.41,22.35,22.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.87,43.26,44.46,42.99,42.4,43.57,0,0,0,0,0,0,0.717,0,0.065,0.15,0.85,0.15,48.8
1048456800000,2003,3,2002,6,25,7,0.459,0.0647,0.394,22412.7,135.8,135.8,133.4,3,3,3,758.9,746,772.6,651.9,639,107,107,107,0,0,0,0.141,0.138,0.143,651.9,639,665.6,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.318,0.333,0.236,0.228,0.246,0.01,0.0099,0.011,0.798,0.776,0.821,0.035,0.034,0.036,22.27,22.19,22.34,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.38,44.6,46.2,44.47,43.71,45.27,0,0,0,0,0,0,0.741,0,0.065,0.14,0.86,0.14,48.8
1049061600000,2003,3,2002,6,26,7,0.483,0.074,0.409,23055.6,140.2,140.2,137.2,3,3,3,798.9,778.4,819.3,676.4,660.1,122.4,107,125,0,0,0,0.153,0.137,0.159,676.4,660.1,694.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.335,0.354,0.253,0.242,0.265,0.011,0.011,0.012,0.843,0.816,0.874,0.037,0.036,0.038,22.06,21.95,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.68,45.71,47.67,45.75,44.79,46.72,0,0,0,0,0,0,0.762,0,0.074,0.15,0.85,0.15,47.7
1049666400000,2003,4,2002,7,27,7,0.545,0.0756,0.469,25507.4,170.3,170.3,151.8,4,3,3.4285714285714284,901.1,828.5,1011,776.1,703.5,125,125,125,0,0,0,0.139,0.124,0.151,776.1,703.5,886,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.42,0.359,0.519,0.312,0.271,0.368,0.014,0.012,0.017,0.983,0.889,1.13,0.044,0.039,0.051,21.51,20.94,21.9,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.16,39.85,51.36,44.8,38.88,48.2,0,0,0,0,0,0,0.843,0,0.076,0.14,0.86,0.14,46.8
1050271200000,2003,4,2002,7,28,7,0.797,0.0756,0.645,31671.5,192.8,192.8,188.5,4,4,4,1318,1070,1548,1193,945,125,125,125,126.7,0,322.6,0.0964,0.0808,0.117,1066,945,1100,990,990,990,968.9,968.1,969.6,21.1,20.4,21.9,0.788,0.573,0.908,0.586,0.396,0.648,0.028,0.018,0.032,1.67,1.23,1.86,0.079,0.056,0.091,19.43,18.51,20.65,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.34,45.71,50.55,47.13,44.8,48.2,0,0,0,0,0,0,1.05,0,0.152,0.095,0.81,0.19,39.7
1050876000000,2003,4,2002,7,29,7,1.07,0.0895,0.665,29993.7,183.9,183.9,178.5,4,4,4,1771,1616,1887,1623,1468,148,148,148,522.9,367.8,638.5,0.0838,0.0785,0.0916,1100,1100,1100,990,990,990,970.4,969.9,970.7,19.6,19.3,20.1,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.77,17.39,18.28,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.54,44.53,46.91,44.63,43.64,45.97,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1051480800000,2003,4,2002,7,30,7,1.14,0.105,0.665,29369.8,176.3,176.3,174.8,4,4,4,1879,1835,1901,1705,1643,173.1,148,192,605.5,542.6,652.5,0.0923,0.0779,0.105,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.42,17.35,17.56,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.6,44.41,44.98,43.7,43.52,44.08,0,0,0,0,0,0,0.971,0,0.475,0.092,0.58,0.42,25.8
1052085600000,2003,5,2002,8,31,7,1.04,0.116,0.665,30264.9,183.2,183.2,180.1,4,4,4,1725,1636,1810,1533,1444,192,192,192,432.9,343.5,518.5,0.111,0.106,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.64,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.96,45.2,46.74,45.04,44.29,45.81,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1052690400000,2003,5,2002,8,32,7,0.919,0.116,0.665,31477.1,190.6,190.6,187.4,4,4,4,1519,1434,1606,1327,1242,192,192,192,227.2,141.6,314,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.856,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.31,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47,48.61,46.84,46.06,47.64,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.3
1053295200000,2003,5,2002,8,33,7,0.771,0.116,0.637,31758.7,192.8,192.8,189,4,4,4,1275,1154,1406,1083,961.6,192,192,192,30.04,-1.137e-13,113.7,0.151,0.137,0.166,1053,961.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.741,0.596,0.844,0.553,0.404,0.648,0.026,0.019,0.031,1.58,1.27,1.79,0.075,0.059,0.086,19.65,19.03,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.35,45.83,49.77,47.26,44.91,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1053900000000,2003,5,2002,8,34,7,0.632,0.113,0.518,27504.9,175.3,175.3,163.7,4,4,4,1045,974,1123,857,804,187.6,161,192,3.248e-14,0,1.137e-13,0.18,0.165,0.193,857,804,931.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.452,0.569,0.354,0.328,0.39,0.016,0.015,0.018,1.09,0.994,1.22,0.049,0.045,0.056,20.88,20.5,21.2,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.936,41.83,39.68,44.71,40.93,38.7,43.81,0,0,0,0,0,0,0.91,0,0.114,0.18,0.82,0.18,43.5
1054504800000,2003,6,2002,9,35,7,0.55,0.0974,0.453,24395.1,154.5,154.5,145.2,4,3,3.142857142857143,909.6,863.8,957.3,748.6,702.8,161,161,161,0,0,0,0.177,0.168,0.186,748.6,702.8,796.3,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.4,0.362,0.442,0.299,0.27,0.324,0.013,0.012,0.015,0.964,0.892,1.03,0.043,0.039,0.046,21.5,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.4,39.61,51.93,46.56,38.63,48.2,0,0,0,0,0,0,0.807,0,0.097,0.18,0.82,0.18,44.4
1055109600000,2003,6,2002,9,36,7,0.495,0.0974,0.398,22350.5,138.3,138.3,133,3,3,3,818.8,792.5,849.7,657.8,631.5,161,161,161,0,0,0,0.197,0.189,0.203,657.8,631.5,688.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.322,0.354,0.24,0.223,0.261,0.011,0.0097,0.011,0.816,0.771,0.868,0.036,0.034,0.038,22.01,21.83,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.25,43.71,47.03,44.35,42.83,46.09,0,0,0,0,0,0,0.739,0,0.097,0.2,0.8,0.2,45.2
1055714400000,2003,6,2002,9,37,7,0.458,0.0974,0.361,20504.5,127.2,127.2,122.1,3,3,3,757.5,724.6,785.1,596.5,563.6,161,161,161,0,0,0,0.213,0.205,0.222,596.5,563.6,624.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.283,0.318,0.199,0.178,0.218,0.0086,0.0077,0.0095,0.712,0.657,0.759,0.031,0.028,0.033,22.36,22.2,22.54,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.58,39.53,43.26,40.68,38.54,42.4,0,0,0,0,0,0,0.678,0,0.097,0.21,0.79,0.21,44.8
1056319200000,2003,6,2002,9,38,7,0.412,0.0974,0.315,17883.5,113.3,113.3,106.4,3,2,2.857142857142857,682,652.2,712.9,521,491.2,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.236,0.226,0.247,521,491.2,551.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.242,0.277,0.149,0.131,0.17,0.0064,0.0056,0.0073,0.601,0.55,0.647,0.026,0.023,0.028,22.77,22.61,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.33,35.44,52.59,37.78,34.38,48.2,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.4
1056924000000,2003,6,2002,9,39,7,0.372,0.0839,0.289,16358.4,103.2,103.2,97.37,3,2,2.142857142857143,615.8,590.1,642.6,477.1,455.1,138.7,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.225,0.213,0.251,477.1,455.1,498,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.232,0.219,0.243,0.124,0.114,0.134,0.0053,0.0048,0.0057,0.604,0.544,0.64,0.026,0.023,0.027,23.03,22.9,23.16,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.92,35.46,52.63,46.23,34.4,48.2,0,0,0,0,0,0,0.541,0,0.083,0.23,0.78,0.22,44
1057528800000,2003,7,2002,10,40,7,0.338,0.0949,0.243,14447.2,95.46,95.46,86,2,2,2,558.9,536.8,581.6,402.1,350.8,156.9,135,186,-2.436e-14,-5.684e-14,5.684e-14,0.282,0.232,0.347,402.1,350.8,446.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.184,0.214,0.0888,0.0646,0.11,0.0037,0.0027,0.0046,0.502,0.428,0.568,0.021,0.018,0.024,23.38,23.21,23.56,0.954,0.949,0.958,0.978,0.973,0.98,0.933,0.923,0.939,43.97,38.44,48.7,43,37.39,47.73,0,0,0,0,0,0,0.478,0,0.095,0.28,0.72,0.28,42.7
1058133600000,2003,7,2002,10,41,7,0.309,0.112,0.197,11637,73.25,73.25,69.27,2,2,2,511,492.2,530,325,306.2,186,186,186,8.12e-15,0,5.684e-14,0.364,0.351,0.378,325,306.2,343.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0524,0.0435,0.0613,0.0022,0.0018,0.0026,0.389,0.361,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.7,33.69,37.72,34.63,32.68,36.63,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1058738400000,2003,7,2002,10,42,7,0.284,0.112,0.172,10192,64.17,64.17,60.67,2,2,2,469.9,454.2,486.5,283.9,268.2,186,186,186,0,0,0,0.396,0.382,0.41,283.9,268.2,300.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.033,0.0256,0.0408,0.0014,0.0011,0.0017,0.327,0.304,0.352,0.013,0.012,0.015,23.96,23.86,24.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.27,29.55,33.08,30.33,28.66,32.09,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1059343200000,2003,7,2002,10,43,7,0.262,0.104,0.158,9395.51,58.95,58.95,55.93,2,2,2,433.7,418.4,449,261,248,172.7,155,186,4.06e-15,0,2.842e-14,0.398,0.361,0.429,261,248,274.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.147,0.154,0.0223,0.0168,0.0285,0.00091,0.00069,0.0012,0.292,0.274,0.31,0.012,0.011,0.013,24.16,24.08,24.22,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.83,27.31,30.39,27.96,26.49,29.48,0,0,0,0,0,0,0.311,0,0.104,0.4,0.6,0.4,35.9
1059948000000,2003,8,2002,11,44,7,0.241,0.0937,0.147,8749.87,55.5,55.5,52.08,2,1,1.8571428571428572,398.1,383.7,413.2,243.1,228.7,155,155,155,0,-2.842e-14,2.842e-14,0.39,0.375,0.404,243.1,228.7,258.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.017,0.0152,0.0209,0.00069,0.00062,0.00085,0.289,0.255,0.404,0.012,0.01,0.016,24.32,24.25,24.4,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.75,25.8,52.16,29.48,25.03,48.2,0,0,0,0,0,0,0.289,0,0.094,0.39,0.61,0.39,36.3
1060552800000,2003,8,2002,11,45,7,0.222,0.0937,0.129,7922.57,48.2,48.2,47.16,1,1,1,367.8,355.5,380.1,212.8,200.5,155,155,155,0,-2.842e-14,2.842e-14,0.422,0.408,0.436,212.8,200.5,225.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0128,0.0149,0.00056,0.00052,0.0006,0.376,0.354,0.398,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.7,45.95,51.44,47.16,45.03,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
1061157600000,2003,8,2002,11,46,7,0.207,0.0937,0.113,7035.84,44.23,44.23,41.88,1,1,1,341.7,332.3,351.9,186.7,177.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.44,0.467,186.7,177.3,196.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.127,0.0116,0.0108,0.0125,0.00047,0.00043,0.0005,0.329,0.312,0.347,0.013,0.013,0.014,24.56,24.49,24.63,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.927,0.935,42.76,40.58,45.13,41.88,39.66,44.23,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1061762400000,2003,8,2002,11,47,7,0.194,0.0937,0.0999,6174.34,38.93,38.93,36.75,1,1,1,320.2,311.2,329.3,165.2,156.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.484,0.471,0.498,165.2,156.2,174.3,990,990,990,965,965,965,25,25,25,0.115,0.112,0.119,0.00979,0.00903,0.0106,0.00039,0.00036,0.00042,0.291,0.275,0.307,0.012,0.011,0.012,24.71,24.65,24.77,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.81,35.72,39.89,36.75,34.65,38.93,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
1062367200000,2003,9,2002,12,48,7,0.179,0.0714,0.107,6714.04,42.77,42.77,39.96,1,1,1,295.3,283.6,307.1,177.3,165.6,118,118,118,0,-2.842e-14,2.842e-14,0.4,0.384,0.416,177.3,165.6,189.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00982,0.0118,0.00043,0.00039,0.00047,0.308,0.287,0.33,0.012,0.011,0.013,24.81,24.73,24.88,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.9,38.14,43.64,39.96,37.07,42.77,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.5
1062972000000,2003,9,2002,12,49,7,0.164,0.0714,0.0925,5732.8,36.2,36.2,34.12,1,1,1,270.9,262,280,152.9,144,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.436,0.421,0.45,152.9,144,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00875,0.00799,0.00952,0.00035,0.00032,0.00038,0.265,0.249,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.18,33.07,37.31,34.12,32.08,36.2,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1063576800000,2003,9,2002,12,50,7,0.152,0.0714,0.0805,4971.69,31.39,31.39,29.59,1,1,1,251.1,243.7,259,133.1,125.7,118,118,118,4.06e-15,0,2.842e-14,0.47,0.456,0.484,133.1,125.7,141,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0975,0.103,0.00707,0.00643,0.00773,0.00028,0.00025,0.00031,0.229,0.216,0.243,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.51,28.76,32.36,29.59,27.9,31.39,0,0,0,0,0,0,0.164,0,0.0715,0.47,0.53,0.47,32.7
1064181600000,2003,9,2002,12,51,7,0.142,0.0714,0.071,4364.25,27.33,27.33,25.98,1,1,1,235.4,229.7,241.2,117.4,111.7,118,118,118,0,-1.421e-14,1.421e-14,0.501,0.489,0.514,117.4,111.7,123.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0946,0.0926,0.0967,0.00573,0.00525,0.00622,0.00023,0.00021,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0084,25.19,25.14,25.23,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.78,25.43,28.18,25.98,24.66,27.33,0,0,0,0,0,0,0.144,0,0.071,0.5,0.5,0.5,30.7
1064786400000,2003,9,2002,12,52,7,0.134,0.0623,0.0716,4417.64,28.33,28.33,26.3,1,1,1,221.4,215.2,227.8,118.4,107.9,103,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.465,0.433,0.522,118.4,107.9,127,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0937,0.0913,0.0962,0.00581,0.00492,0.00654,0.00023,0.00019,0.00026,0.202,0.184,0.217,0.0079,0.0072,0.0085,25.27,25.24,25.31,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.902,27.11,24.51,29.21,26.3,23.77,28.33,0,0,0,0,0,0,0.146,0,0.0624,0.46,0.53,0.47,33
1065391200000,2003,10,2003,1,1,7,0.126,0.0587,0.0669,3560.14,25.85,25.85,21.19,1,1,1,207.6,201.8,213.3,110.6,104.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.455,0.481,110.6,104.8,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0884,0.0925,0.00515,0.00466,0.00564,0.0002,0.00018,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.37,25.32,25.41,0.788,0,0.922,0.831,0,0.97,0.764,0,0.895,21.85,0,26.64,21.19,0,25.85,0,1,0,0,0.143,0,0.118,0.143,0.0591,0.47,0.53,0.47,28.3
1065996000000,2003,10,2003,1,2,7,0.119,0.0587,0.0604,0,0,0,0,1,1,1,196.9,194.2,199.9,99.9,97.17,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.493,0.485,0.5,99.9,97.17,102.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0857,0.0877,0.00424,0.00401,0.0045,0.00017,0.00016,0.00018,0.168,0.163,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1066600800000,2003,10,2003,1,3,7,0.118,0.0462,0.0716,3911.62,27.82,27.82,23.28,1,1,1,194.8,190.3,197.2,118.3,99.36,76.43,73,97,2.03e-15,-1.421e-14,1.421e-14,0.392,0.37,0.494,118.3,99.36,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0865,0.0928,0.00581,0.0042,0.00631,0.00023,0.00016,0.00025,0.199,0.167,0.209,0.0078,0.0065,0.0082,25.39,25.38,25.43,0.794,0,0.928,0.831,0,0.97,0.77,0,0.9,24,0,28.68,23.28,0,27.82,0,1,0,0,0.143,0,0.129,0.143,0.0464,0.39,0.61,0.39,33.1
1067205600000,2003,10,2003,1,4,7,0.111,0.0431,0.0677,4170.24,25.69,25.69,24.82,1,1,1,183.2,179.1,188.4,111.9,107.8,71.29,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.372,0.404,111.9,107.8,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.0897,0.00526,0.00491,0.00556,0.00021,0.00019,0.00022,0.187,0.18,0.194,0.0073,0.007,0.0076,25.38,25.37,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.59,24.58,26.48,24.82,23.84,25.69,0,0,0,0,0,0,0.138,0,0.0433,0.39,0.61,0.39,37.6
1067810400000,2003,11,2003,2,5,7,0.11,0.0405,0.0695,4293.92,25.94,25.94,25.56,1,1,1,181.9,178.9,183.5,114.9,111.9,67,67,67,0,-1.421e-14,1.421e-14,0.368,0.365,0.375,114.9,111.9,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0874,0.089,0.00552,0.00526,0.00565,0.00022,0.00021,0.00022,0.192,0.186,0.194,0.0075,0.0073,0.0076,25.37,25.37,25.37,0.921,0.919,0.922,0.97,0.97,0.97,0.894,0.892,0.895,26.35,25.58,26.74,25.56,24.81,25.94,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
1068415200000,2003,11,2003,2,6,7,0.112,0.0405,0.0717,4442.64,27.54,27.54,26.44,1,1,1,185.6,179.9,190.1,118.6,113,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.361,0.353,0.372,118.6,113,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0913,0.00583,0.00535,0.00621,0.00023,0.00021,0.00024,0.198,0.188,0.206,0.0077,0.0074,0.0081,25.37,25.37,25.37,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.26,25.85,28.39,26.44,25.08,27.54,0,0,0,0,0,0,0.147,0,0.0403,0.36,0.64,0.36,39.7
1069020000000,2003,11,2003,2,7,7,0.116,0.0361,0.08,4990.77,33.13,33.13,29.71,1,1,1,191.9,187.6,196.6,132.2,120.6,59.71,50,67,0,-1.421e-14,1.421e-14,0.312,0.254,0.357,132.2,120.6,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0905,0.0975,0.00699,0.006,0.00821,0.00027,0.00023,0.00032,0.222,0.202,0.246,0.0087,0.0079,0.0096,25.36,25.35,25.37,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.898,0.909,30.63,27.77,34.16,29.71,26.94,33.13,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43
1069624800000,2003,11,2003,2,8,7,0.123,0.0302,0.0926,5822.69,35.17,35.17,34.66,1,1,1,203.2,199.4,205.4,153.2,149.4,50,50,50,0,0,0,0.246,0.243,0.251,153.2,149.4,155.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0998,0.0985,0.101,0.00877,0.00845,0.00896,0.00034,0.00033,0.00035,0.258,0.251,0.262,0.01,0.0098,0.01,25.32,25.31,25.35,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.73,34.83,36.25,34.66,33.79,35.17,0,0,0,0,0,0,0.193,0,0.0304,0.25,0.75,0.25,47.3
1070229600000,2003,12,2003,3,9,7,0.124,0.0357,0.0885,5547.44,33.98,33.98,33.02,1,1,1,205.3,200.7,209.5,146.3,141.7,59,59,59,0,0,0,0.288,0.282,0.294,146.3,141.7,150.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0972,0.1,0.00819,0.0078,0.00854,0.00032,0.0003,0.00033,0.247,0.239,0.254,0.0097,0.0093,0.01,25.32,25.29,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.04,32.96,35.03,33.02,31.97,33.98,0,0,0,0,0,0,0.183,0,0.0355,0.29,0.71,0.29,44.7
1070834400000,2003,12,2003,3,10,7,0.129,0.0357,0.0929,5828.92,36.84,36.84,34.7,1,1,1,212.6,202.6,221.8,153.6,143.6,59,59,59,0,0,0,0.278,0.266,0.291,153.6,143.6,162.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0979,0.105,0.00881,0.00796,0.00959,0.00035,0.00031,0.00038,0.26,0.242,0.276,0.01,0.0095,0.011,25.26,25.19,25.34,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.916,35.76,33.41,37.92,34.7,32.41,36.84,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1071439200000,2003,12,2003,3,11,7,0.137,0.0357,0.102,6405.74,38.66,38.66,38.13,1,1,1,227,224.3,229.2,168,165.3,59,59,59,0,0,0,0.26,0.257,0.263,168,165.3,170.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.01,0.0098,0.0102,0.00039,0.00038,0.0004,0.286,0.281,0.29,0.011,0.011,0.011,25.15,25.14,25.17,0.944,0.943,0.945,0.974,0.973,0.975,0.92,0.918,0.922,39.14,38.49,39.64,38.13,37.44,38.66,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1072044000000,2003,12,2003,3,12,7,0.143,0.0357,0.107,6786.15,41.3,41.3,40.39,1,1,1,236.1,230,239.8,177.1,171,59,59,59,0,0,0,0.25,0.246,0.257,177.1,171,180.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0103,0.0111,0.00043,0.0004,0.00044,0.302,0.291,0.309,0.012,0.011,0.012,25.08,25.05,25.13,0.947,0.945,0.949,0.979,0.976,0.98,0.927,0.922,0.93,41.27,39.84,42.14,40.39,38.87,41.3,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.5
1072648800000,2003,12,2003,3,13,7,0.147,0.0405,0.106,6723.96,41.11,41.11,40.02,1,1,1,243,237.1,248.6,176,169.6,67,59,73,0,0,0,0.276,0.247,0.301,176,169.6,180,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.109,0.111,0.0107,0.0102,0.0111,0.00042,0.0004,0.00044,0.301,0.29,0.307,0.012,0.011,0.012,25.04,25.01,25.07,0.947,0.945,0.948,0.978,0.975,0.98,0.926,0.921,0.929,40.92,39.38,41.95,40.02,38.38,41.11,0,0,0,0,0,0,0.222,0,0.041,0.28,0.72,0.28,45.7
1073253600000,2004,1,2003,4,14,7,0.157,0.0442,0.113,7141.58,46.54,46.54,42.51,1,1,1,259.7,246.9,277,186.7,173.9,73,73,73,0,-2.842e-14,2.842e-14,0.282,0.264,0.296,186.7,173.9,204,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0116,0.0105,0.0131,0.00046,0.00042,0.00052,0.321,0.298,0.352,0.013,0.012,0.014,24.94,24.84,25.02,0.95,0.946,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.41,40.39,47.49,42.51,39.46,46.54,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
1073858400000,2004,1,2003,4,15,7,0.185,0.0442,0.141,8573.4,54.8,54.8,51.03,2,1,1.7142857142857142,305.4,284.9,323.8,232.4,211.9,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.225,0.256,232.4,211.9,250.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.137,0.0155,0.0138,0.0174,0.00062,0.00055,0.0007,0.287,0.241,0.38,0.011,0.0096,0.015,24.78,24.71,24.85,0.935,0.922,0.958,0.973,0.97,0.98,0.91,0.895,0.939,33.56,25.67,51.14,32.4,24.9,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.3
1074463200000,2004,1,2003,4,16,7,0.218,0.0442,0.174,10526.4,67.95,67.95,62.66,2,2,2,360.1,333.9,384.8,287.1,260.9,73,73,73,0,0,0,0.203,0.19,0.219,287.1,260.9,311.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.141,0.159,0.0345,0.0221,0.0461,0.0014,0.00089,0.0019,0.321,0.282,0.358,0.013,0.011,0.015,24.48,24.32,24.65,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.3,29.38,35.02,31.33,28.5,33.97,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
1075068000000,2004,1,2003,4,17,7,0.257,0.0452,0.212,12860.4,82.57,82.57,76.55,2,2,2,425.5,392.1,463.2,350.8,319.1,74.71,73,85,0,0,0,0.176,0.162,0.186,350.8,319.1,378.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.162,0.183,0.0646,0.0496,0.0775,0.0026,0.002,0.0032,0.417,0.369,0.459,0.017,0.015,0.019,24.07,23.86,24.27,0.948,0.943,0.952,0.975,0.97,0.98,0.924,0.915,0.933,39.25,35.83,42.13,38.27,34.75,41.29,0,0,0,0,0,0,0.425,0,0.045,0.18,0.82,0.18,50
1075672800000,2004,2,2003,5,18,7,0.311,0.0514,0.259,15456.2,96.4,96.4,92,2,2,2,513.5,477.2,553.2,428.5,392.2,85,85,85,1.624e-14,0,5.684e-14,0.166,0.154,0.178,428.5,392.2,468.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.188,0.216,0.101,0.0841,0.12,0.0042,0.0035,0.005,0.534,0.48,0.594,0.022,0.02,0.025,23.55,23.32,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.32,43.61,51.21,46,42.74,48.2,0,0,0,0,0,0,0.511,0,0.052,0.17,0.83,0.17,49.7
1076277600000,2004,2,2003,5,19,7,0.381,0.0514,0.33,18968,127,127,112.9,3,2,2.857142857142857,630.2,569.3,697.8,545.2,484.3,85,85,85,0,-5.684e-14,5.684e-14,0.136,0.122,0.149,545.2,484.3,612.8,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.26,0.225,0.298,0.166,0.128,0.21,0.007,0.0054,0.009,0.629,0.539,0.727,0.027,0.023,0.031,22.95,22.58,23.22,0.952,0.946,0.956,0.976,0.97,0.98,0.928,0.918,0.936,41.41,36.03,52.69,39.93,34.95,48.2,0,0,0,0,0,0,0.627,0,0.051,0.13,0.87,0.13,49.8
1076882400000,2004,2,2003,5,20,7,0.463,0.0549,0.408,23153.3,141.5,141.5,137.8,3,3,3,765.8,719.4,802.1,675.1,634.4,90.71,85,105,0,0,0,0.118,0.109,0.133,675.1,634.4,697.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.334,0.31,0.349,0.252,0.225,0.267,0.011,0.0097,0.012,0.833,0.763,0.872,0.036,0.033,0.038,22.2,22.02,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.88,44.52,48.14,45.94,43.63,47.18,0,0,0,0,0,0,0.766,0,0.055,0.12,0.88,0.12,50
1077487200000,2004,2,2003,5,21,7,0.513,0.0635,0.45,24491.1,154.3,154.3,145.8,4,3,3.142857142857143,848.3,814,889.1,743.3,709,105,105,105,0,0,0,0.124,0.118,0.129,743.3,709,784.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.381,0.356,0.416,0.296,0.275,0.319,0.013,0.012,0.014,0.941,0.892,0.999,0.041,0.039,0.044,21.77,21.6,21.95,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.68,39.56,51.95,46.76,38.58,48.2,0,0,0,0,0,0,0.81,0,0.063,0.12,0.88,0.12,47.7
1078092000000,2004,3,2003,6,22,7,0.59,0.078,0.512,27339.3,178.5,178.5,162.7,4,3,3.857142857142857,976,904.4,1070,847,775.4,129,129,129,1.624e-14,0,1.137e-13,0.133,0.121,0.143,847,775.4,941,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.482,0.416,0.568,0.349,0.314,0.394,0.016,0.014,0.018,1.07,0.962,1.22,0.048,0.043,0.056,21.14,20.66,21.47,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.73,39.66,52.03,42.4,38.68,48.2,0,0,0,0,0,0,0.904,0,0.078,0.13,0.87,0.13,46.3
1078696800000,2004,3,2003,6,23,7,0.761,0.078,0.647,32088,192.8,192.8,191,4,4,4,1259,1110,1412,1130,980.9,129,129,129,60.48,-1.137e-13,182.9,0.103,0.0914,0.116,1069,980.9,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.761,0.606,0.857,0.583,0.414,0.648,0.027,0.019,0.031,1.64,1.29,1.81,0.077,0.059,0.087,19.65,18.99,20.46,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.09,47.02,50.34,47.75,46.08,48.2,0,0,0,0,0,0,1.06,0,0.114,0.1,0.85,0.15,42.2
1079301600000,2004,3,2003,6,24,7,0.976,0.0827,0.665,30914.8,190,190,184,4,4,4,1614,1446,1841,1478,1317,136.7,129,183,377.5,217,558.5,0.0846,0.074,0.0994,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.905,0.872,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.29,17.54,18.87,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.94,44.92,48.47,46,44.02,47.5,0,0,0,0,0,0,1.02,0,0.311,0.085,0.68,0.32,31.7
1079906400000,2004,3,2003,6,25,7,1.45,0.111,0.665,26920.6,171.9,171.9,160.2,4,4,4,2393,1964,2823,2210,1781,183,183,183,1110,680.7,1540,0.0776,0.0648,0.0932,1100,1100,1100,990,990,990,972,971,973.1,18,16.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.08,15.04,17.14,0.945,0.941,0.948,0.977,0.972,0.98,0.923,0.915,0.93,40.99,38.17,43.85,40.06,37.11,42.97,0,0,0,0,0,0,0.89,0,0.785,0.077,0.46,0.54,18.6
1080511200000,2004,3,2003,6,26,7,2.08,0.122,0.665,22376.1,143.9,143.9,133.2,4,4,4,3438,2987,3793,3236,2804,202.4,183,217,2136,1704,2476,0.0589,0.0548,0.0624,1100,1100,1100,990,990,990,974.5,973.5,975.2,15.5,14.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.64,12.89,14.64,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,34.33,32.25,37.08,33.3,31.28,35.96,0,0,0,0,0,0,0.74,0,1.415,0.059,0.32,0.68,10.8
1081116000000,2004,4,2003,7,27,7,2.42,0.138,0.665,20208.5,123.4,123.4,120.3,4,4,4,4007,3866,4095,3779,3649,228.1,217,295,2679,2549,2764,0.0569,0.0532,0.072,1100,1100,1100,990,990,990,975.7,975.4,975.9,14.3,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.44,12.27,12.73,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.895,0.899,31,30.53,31.81,30.07,29.62,30.85,0,0,0,0,0,0,0.668,0,1.755,0.057,0.27,0.73,8.35
1081720800000,2004,4,2003,7,28,7,2.47,0.178,0.665,19943.3,119.6,119.6,118.7,4,4,4,4082,4037,4104,3787,3742,295,295,295,2687,2642,2709,0.0723,0.0719,0.0731,1100,1100,1100,990,990,990,975.8,975.7,975.9,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.26,12.38,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.895,0.896,30.6,30.49,30.82,29.68,29.57,29.9,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.07
1082325600000,2004,4,2003,7,29,7,2.36,0.178,0.665,20624.8,125.6,125.6,122.8,4,4,4,3895,3771,4007,3600,3476,295,295,295,2500,2376,2612,0.0758,0.0736,0.0782,1100,1100,1100,990,990,990,975.5,975.2,975.7,14.5,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.43,12.93,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.901,31.64,30.98,32.38,30.69,30.05,31.41,0,0,0,0,0,0,0.682,0,1.695,0.075,0.28,0.72,8.74
1082930400000,2004,4,2003,7,30,7,2.16,0.183,0.665,21886.7,134,134,130.3,4,4,4,3564,3400,3723,3262,3079,302.4,295,321,2162,1979,2328,0.085,0.0792,0.0944,1100,1100,1100,990,990,990,974.8,974.4,975.1,15.2,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.37,13.03,13.72,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.58,32.66,34.53,32.57,31.68,33.49,0,0,0,0,0,0,0.724,0,1.495,0.085,0.31,0.69,10.1
1083535200000,2004,5,2003,8,31,7,1.9,0.194,0.665,23515.7,145.3,145.3,140,4,4,4,3144,2935,3345,2823,2614,321,321,321,1723,1514,1924,0.102,0.096,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.83,14.77,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,36.07,34.84,37.43,34.99,33.8,36.32,0,0,0,0,0,0,0.778,0,1.235,0.1,0.35,0.65,12.4
1084140000000,2004,5,2003,8,32,7,1.61,0.194,0.665,25649.7,157.8,157.8,152.7,4,4,4,2669,2483,2867,2348,2162,321,321,321,1248,1062,1446,0.121,0.112,0.129,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.93,15.86,0.943,0.941,0.944,0.974,0.971,0.977,0.918,0.914,0.923,39.18,37.88,40.39,38.17,36.8,39.46,0,0,0,0,0,0,0.848,0,0.945,0.12,0.41,0.59,15.9
1084744800000,2004,5,2003,8,33,7,1.36,0.194,0.665,27614.3,169.6,169.6,164.4,4,4,4,2243,2042,2426,1922,1721,321,321,321,821.6,621,1005,0.143,0.132,0.157,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16,16.92,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.96,40.77,43.26,41.09,39.86,42.39,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
1085349600000,2004,5,2003,8,34,7,1.1,0.194,0.665,29739.8,182.4,182.4,177,4,4,4,1815,1659,1981,1494,1338,321,321,321,393.6,237.7,560.4,0.177,0.162,0.194,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.62,17.09,18.13,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.16,43.7,46.52,44.26,42.82,45.59,0,0,0,0,0,0,0.983,0,0.435,0.18,0.6,0.4,27
1085954400000,2004,5,2003,8,35,7,0.905,0.137,0.665,31610.8,192.3,192.3,188.2,4,4,4,1496,1387,1616,1271,1177,225.9,210,321,170.5,77.24,263.4,0.15,0.133,0.199,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.887,0.844,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.87,0.089,0.086,0.093,18.69,18.27,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,46.9,49.05,47.04,45.96,48.06,0,0,0,0,0,0,1.05,0,0.24,0.15,0.73,0.27,34.9
1086559200000,2004,6,2003,9,36,7,0.713,0.127,0.585,29960.5,192.8,192.8,178.3,4,4,4,1179,1054,1324,968.7,844.3,210,210,210,1.95,-1.137e-13,13.65,0.179,0.159,0.199,966.8,844.3,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.635,0.498,0.817,0.449,0.348,0.648,0.021,0.016,0.031,1.35,1.07,1.77,0.063,0.049,0.084,20.19,19.32,20.86,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,45.57,41.18,49.67,44.58,40.3,48.2,0,0,0,0,0,0,0.991,0,0.128,0.18,0.82,0.18,42
1087164000000,2004,6,2003,9,37,7,0.572,0.127,0.445,23996.7,155.5,155.5,142.8,4,3,3.142857142857143,946.1,880.5,1021,736.1,670.5,210,210,210,0,0,0,0.222,0.206,0.238,736.1,670.5,811,990,990,990,967.7,967.4,968,22.3,22,22.6,0.402,0.351,0.468,0.29,0.249,0.332,0.013,0.011,0.015,0.952,0.845,1.05,0.043,0.037,0.047,21.37,21.02,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.22,39.84,51.63,45.76,38.87,48.2,0,0,0,0,0,0,0.794,0,0.127,0.22,0.78,0.22,42
1087768800000,2004,6,2003,9,38,7,0.497,0.0974,0.4,22451.1,140.3,140.3,133.6,3,3,3,822.5,786.5,861.8,661.5,625.5,161,161,161,0,0,0,0.196,0.187,0.205,661.5,625.5,700.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.318,0.361,0.243,0.219,0.269,0.011,0.0095,0.012,0.822,0.761,0.888,0.036,0.033,0.039,21.99,21.76,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.45,43.35,47.7,44.55,42.48,46.75,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.2
1088373600000,2004,6,2003,9,39,7,0.449,0.106,0.343,19492.9,125.8,125.8,116,3,3,3,742.9,705,777.1,567.6,519,175.3,161,186,0,0,0,0.237,0.207,0.264,567.6,519,616.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.287,0.261,0.313,0.18,0.148,0.213,0.0078,0.0063,0.0092,0.665,0.584,0.745,0.029,0.025,0.032,22.46,22.25,22.7,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.66,36.51,42.78,38.68,35.41,41.93,0,0,0,0,0,0,0.645,0,0.106,0.24,0.76,0.24,43.4
1088978400000,2004,7,2003,10,40,7,0.4,0.112,0.287,16441.7,104.1,104.1,97.87,3,2,2.2857142857142856,661,630.3,693.7,475,444.3,186,186,186,0,-5.684e-14,5.684e-14,0.282,0.268,0.295,475,444.3,507.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.236,0.218,0.254,0.123,0.109,0.14,0.0053,0.0046,0.006,0.59,0.546,0.639,0.025,0.023,0.027,22.87,22.76,23.01,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.74,35,51.78,44.03,33.95,48.2,0,0,0,0,0,0,0.544,0,0.113,0.28,0.72,0.28,41.1
1089583200000,2004,7,2003,10,41,7,0.359,0.112,0.247,14615,92.23,92.23,86.99,2,2,2,594.3,568.8,620.7,408.3,382.8,186,186,186,0,-5.684e-14,5.684e-14,0.313,0.3,0.327,408.3,382.8,434.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.213,0.0917,0.0797,0.104,0.0039,0.0033,0.0044,0.514,0.476,0.553,0.022,0.02,0.023,23.21,23.06,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.39,41.78,47.06,43.5,40.94,46.11,0,0,0,0,0,0,0.483,0,0.112,0.31,0.69,0.31,40.7
1090188000000,2004,7,2003,10,42,7,0.326,0.112,0.214,12662.1,80.12,80.12,75.37,2,2,2,539.4,518.2,560.9,353.4,332.2,186,186,186,8.12e-15,0,5.684e-14,0.345,0.332,0.359,353.4,332.2,374.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.192,0.0658,0.0558,0.0759,0.0027,0.0023,0.0032,0.431,0.4,0.464,0.018,0.017,0.019,23.54,23.41,23.67,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.917,0.931,38.71,36.47,40.96,37.68,35.37,40.06,0,0,0,0,0,0,0.419,0,0.112,0.34,0.66,0.34,38.8
1090792800000,2004,7,2003,10,43,7,0.298,0.11,0.188,11178.8,69.33,69.33,66.54,2,2,2,493.2,475.3,511.4,311.6,295,181.6,155,186,0,0,0,0.368,0.326,0.387,311.6,295,325.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0461,0.0382,0.0526,0.0019,0.0016,0.0022,0.368,0.344,0.389,0.015,0.014,0.016,23.81,23.71,23.89,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.3,32.48,35.74,33.27,31.51,34.67,0,0,0,0,0,0,0.37,0,0.11,0.37,0.63,0.37,37.5
1091397600000,2004,8,2003,11,44,7,0.273,0.0937,0.179,10666.3,67.37,67.37,63.49,2,2,2,450.6,432.9,469,295.6,277.9,155,155,155,0,0,0,0.344,0.331,0.358,295.6,277.9,314,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.155,0.168,0.0385,0.0302,0.0472,0.0016,0.0012,0.0019,0.342,0.315,0.369,0.014,0.013,0.015,24.03,23.92,24.14,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.73,30.78,34.73,31.74,29.86,33.69,0,0,0,0,0,0,0.353,0,0.094,0.34,0.66,0.34,39.1
1092002400000,2004,8,2003,11,45,7,0.25,0.0937,0.156,9319.51,58.72,58.72,55.47,2,2,2,413.1,398.7,428.2,258.1,243.7,155,155,155,4.06e-15,0,2.842e-14,0.375,0.362,0.389,258.1,243.7,273.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.153,0.0213,0.0165,0.028,0.00087,0.00067,0.0011,0.286,0.267,0.308,0.012,0.011,0.013,24.25,24.16,24.34,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.59,26.98,30.27,27.74,26.17,29.36,0,0,0,0,0,0,0.308,0,0.094,0.37,0.62,0.38,37.3
1092607200000,2004,8,2003,11,46,7,0.231,0.0937,0.137,8228.57,51.32,51.32,48.98,2,1,1.2857142857142858,382.2,370,394.1,227.2,215,155,155,155,0,-2.842e-14,2.842e-14,0.406,0.393,0.419,227.2,215,239.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.133,0.141,0.0151,0.014,0.0161,0.00061,0.00057,0.00065,0.356,0.257,0.409,0.014,0.01,0.017,24.33,24.26,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.91,26.05,52.71,41.7,25.27,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1093212000000,2004,8,2003,11,47,7,0.215,0.0937,0.121,7551.09,47.31,47.31,44.95,1,1,1,355.2,344.6,365.9,200.2,189.6,155,155,155,0,-2.842e-14,2.842e-14,0.437,0.424,0.45,200.2,189.6,210.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.131,0.0128,0.0119,0.0137,0.00051,0.00048,0.00055,0.353,0.334,0.372,0.014,0.013,0.015,24.47,24.4,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,45.86,43.43,48.27,44.95,42.56,47.31,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1093816800000,2004,8,2003,11,48,7,0.199,0.0778,0.121,7589.08,48.2,48.2,45.17,1,1,1,329.2,316.4,341,200.6,183.5,128.6,118,155,8.12e-15,0,2.842e-14,0.39,0.353,0.458,200.6,183.5,216.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.13,0.0128,0.0114,0.0141,0.00051,0.00046,0.00057,0.351,0.323,0.378,0.014,0.013,0.015,24.6,24.55,24.67,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.2,42.04,49.9,45.17,41.2,48.2,0,0,0,0,0,0,0.251,0,0.078,0.39,0.61,0.39,38.1
1094421600000,2004,9,2003,12,49,7,0.182,0.0714,0.11,6920.55,43.96,43.96,41.19,1,1,1,300.5,289.3,312.3,182.5,171.3,118,118,118,0,-2.842e-14,2.842e-14,0.393,0.378,0.408,182.5,171.3,194.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.318,0.298,0.339,0.013,0.012,0.014,24.78,24.7,24.84,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.09,39.49,44.85,41.19,38.5,43.96,0,0,0,0,0,0,0.229,0,0.072,0.39,0.6,0.4,38
1095026400000,2004,9,2003,12,50,7,0.168,0.0714,0.0967,6002.8,37.89,37.89,35.73,1,1,1,277.8,268.8,286.9,159.8,150.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.411,0.439,159.8,150.8,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00934,0.00857,0.0101,0.00037,0.00034,0.0004,0.277,0.261,0.293,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.8,34.69,38.91,35.73,33.65,37.89,0,0,0,0,0,0,0.199,0,0.0713,0.42,0.58,0.42,35.7
1095631200000,2004,9,2003,12,51,7,0.157,0.0714,0.0853,5273.3,33.09,33.09,31.39,1,1,1,259,251.6,266.4,141,133.6,118,118,118,4.06e-15,0,2.842e-14,0.456,0.443,0.469,141,133.6,148.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00773,0.00711,0.00836,0.00031,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.0091,0.01,25.02,24.98,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.36,30.61,34.11,31.39,29.7,33.09,0,0,0,0,0,0,0.174,0,0.0717,0.45,0.54,0.46,33.6
1096236000000,2004,9,2003,12,52,7,0.147,0.0659,0.0813,5032.85,32.32,32.32,29.96,1,1,1,243.5,236.6,249.1,134.5,125.9,109,97,118,0,0,0,0.447,0.402,0.484,134.5,125.9,144.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0976,0.102,0.00718,0.00645,0.00803,0.00028,0.00025,0.00032,0.231,0.217,0.248,0.0091,0.0085,0.0098,25.11,25.08,25.14,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.88,28.82,33.32,29.96,27.96,32.32,0,0,0,0,0,0,0.166,0,0.0657,0.45,0.55,0.45,34.2
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0789,4891.25,30.63,30.63,29.11,1,1,1,227.4,221.5,234.1,130.4,124.5,97,97,97,-2.03e-15,-1.421e-14,0,0.427,0.414,0.438,130.4,124.5,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0954,0.0998,0.00683,0.00633,0.0074,0.00027,0.00025,0.00029,0.223,0.212,0.235,0.0088,0.0083,0.0092,25.21,25.16,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.02,28.63,31.58,29.11,27.77,30.63,0,0,0,0,0,0,0.162,0,0.0591,0.43,0.57,0.43,35.4
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.0724,4474.43,27.32,27.32,26.63,1,1,1,216.7,212.5,219.6,119.7,115.5,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.448,0.442,0.456,119.7,115.5,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0922,0.0947,0.00592,0.00557,0.00617,0.00023,0.00022,0.00024,0.204,0.196,0.209,0.008,0.0077,0.0082,25.3,25.27,25.33,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.46,26.45,28.17,26.63,25.65,27.32,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0652,2354.95,25.2,25.2,14.02,1,1,1,204.8,199.1,210.6,107.8,102.1,97,97,97,0,-1.421e-14,1.421e-14,0.474,0.461,0.487,107.8,102.1,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0874,0.0915,0.00492,0.00443,0.0054,0.00019,0.00017,0.00021,0.182,0.172,0.193,0.0071,0.0067,0.0075,25.39,25.34,25.43,0.525,0,0.92,0.554,0,0.97,0.509,0,0.893,14.45,0,25.98,14.02,0,25.2,0,3,0,0,0.429,0,0.0779,0.429,0.0588,0.47,0.53,0.47,19
1098655200000,2004,10,2004,1,4,7,0.118,0.0587,0.0593,0,0,0,0,1,1,1,195,192.3,197.2,98.03,95.25,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.498,0.492,0.505,98.03,95.25,100.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.085,0.0868,0.00408,0.00385,0.00427,0.00016,0.00015,0.00017,0.165,0.16,0.169,0.0064,0.0063,0.0066,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.5,0.5,0.5,0
1099260000000,2004,11,2004,2,5,7,0.115,0.0405,0.0748,4652.27,27.94,27.94,27.69,1,1,1,190.7,189.8,191.7,123.7,122.8,67,67,67,0,-1.421e-14,1.421e-14,0.351,0.349,0.353,123.7,122.8,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0912,0.0919,0.00626,0.00619,0.00635,0.00024,0.00024,0.00025,0.207,0.206,0.209,0.0081,0.008,0.0082,25.37,25.37,25.37,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,28.55,28.32,28.81,27.69,27.47,27.94,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.5
1099864800000,2004,11,2004,2,6,7,0.115,0.0405,0.0743,4615.22,27.87,27.87,27.47,1,1,1,189.8,188.4,191.4,122.8,121.4,67,67,67,0,-1.421e-14,1.421e-14,0.353,0.35,0.356,122.8,121.4,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0907,0.0918,0.00619,0.00607,0.00633,0.00024,0.00024,0.00025,0.206,0.203,0.209,0.008,0.0079,0.0082,25.37,25.37,25.37,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.32,27.98,28.74,27.47,27.14,27.87,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,40.1
1100469600000,2004,11,2004,2,7,7,0.116,0.0391,0.0772,4808.65,31.62,31.62,28.62,1,1,1,192.2,189.3,194.7,127.6,122.3,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.336,0.263,0.354,127.6,122.3,140.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.091,0.0953,0.0066,0.00614,0.00768,0.00026,0.00024,0.0003,0.214,0.205,0.235,0.0084,0.008,0.0092,25.37,25.35,25.37,0.929,0.926,0.935,0.97,0.97,0.97,0.901,0.899,0.907,29.51,28.18,32.6,28.62,27.34,31.62,0,0,0,0,0,0,0.159,0,0.0388,0.34,0.67,0.33,41.5
1101074400000,2004,11,2004,2,8,7,0.117,0.0302,0.0869,5448.07,33.53,33.53,32.43,1,1,1,193.7,188.7,198.3,143.7,138.7,50,50,50,0,0,0,0.258,0.252,0.265,143.7,138.7,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0947,0.0981,0.00796,0.00754,0.00835,0.00031,0.00029,0.00033,0.241,0.232,0.249,0.0094,0.0091,0.0097,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.43,32.2,34.56,32.43,31.23,33.53,0,0,0,0,0,0,0.18,0,0.0301,0.26,0.74,0.26,46.6
