datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101679200000,2004,11,2004,2,9,7,0.118,0.0341,0.0843,5277.6,32.47,32.47,31.41,1,1,1,195.8,191.2,202.9,139.4,133.5,56.43,50,59,0,0,0,0.288,0.259,0.306,139.4,133.5,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0943,0.098,0.0076,0.0071,0.00798,0.0003,0.00028,0.00031,0.234,0.224,0.243,0.0092,0.0088,0.0095,25.35,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.39,30.95,33.48,31.41,30.02,32.47,0,0,0,0,0,0,0.175,0,0.0337,0.29,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.128,0.0357,0.0928,5822.11,35.6,35.6,34.66,1,1,1,212.4,208.1,216.6,153.4,149.1,59,59,59,0,0,0,0.278,0.272,0.284,153.4,149.1,157.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.103,0.00879,0.00842,0.00915,0.00034,0.00033,0.00036,0.26,0.252,0.267,0.01,0.0099,0.01,25.27,25.23,25.3,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.73,34.71,36.7,34.66,33.67,35.6,0,0,0,0,0,0,0.193,0,0.0352,0.28,0.72,0.28,45.5
1102888800000,2004,12,2004,3,11,7,0.127,0.0357,0.0911,5713.12,34.48,34.48,34.01,1,1,1,209.6,206.8,211.7,150.6,147.8,59,59,59,0,0,0,0.282,0.279,0.285,150.6,147.8,152.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0993,0.101,0.00855,0.00831,0.00873,0.00033,0.00033,0.00034,0.255,0.25,0.258,0.01,0.0098,0.01,25.29,25.27,25.31,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.909,0.911,35.06,34.39,35.55,34.01,33.35,34.48,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
1103493600000,2004,12,2004,3,12,7,0.129,0.0357,0.0937,5876.1,36.23,36.23,34.98,1,1,1,213.9,207.6,219.3,154.9,148.6,59,59,59,0,0,0,0.276,0.269,0.284,154.9,148.6,160.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0996,0.104,0.00891,0.00838,0.00938,0.00035,0.00033,0.00037,0.262,0.251,0.272,0.01,0.0098,0.011,25.25,25.21,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.06,34.58,37.34,34.98,33.54,36.23,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1104098400000,2004,12,2004,3,13,7,0.14,0.0381,0.102,6395.99,39.62,39.62,38.07,1,1,1,230.9,222.1,239,167.9,161.9,63,59,73,0,0,0,0.272,0.253,0.311,167.9,161.9,174,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.109,0.01,0.00951,0.0105,0.00039,0.00037,0.00041,0.286,0.277,0.297,0.011,0.011,0.012,25.13,25.08,25.19,0.944,0.943,0.946,0.974,0.971,0.977,0.92,0.915,0.925,39.08,37.59,40.54,38.07,36.49,39.62,0,0,0,0,0,0,0.212,0,0.038,0.27,0.73,0.27,45.7
1104703200000,2005,1,2004,4,14,7,0.148,0.0442,0.104,6569.71,40.83,40.83,39.11,1,1,1,245.5,240.9,252.4,172.5,167.9,73,73,73,0,0,0,0.297,0.289,0.303,172.5,167.9,179.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.011,0.00041,0.0004,0.00043,0.296,0.287,0.308,0.012,0.011,0.012,25.03,24.98,25.07,0.946,0.945,0.948,0.976,0.974,0.98,0.923,0.92,0.929,40.06,38.99,41.68,39.11,37.97,40.83,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.4
1105308000000,2005,1,2004,4,15,7,0.162,0.0442,0.117,7416.82,48.2,48.2,44.15,1,1,1,267.2,253.8,287.7,194.2,180.8,73,73,73,-4.06e-15,-2.842e-14,0,0.274,0.254,0.288,194.2,180.8,214.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.113,0.125,0.0123,0.0111,0.014,0.00049,0.00044,0.00056,0.334,0.31,0.371,0.013,0.012,0.015,24.9,24.78,24.97,0.952,0.949,0.957,0.98,0.98,0.98,0.933,0.93,0.938,45.16,42,49.94,44.15,41.16,48.2,0,0,0,0,0,0,0.245,0,0.045,0.27,0.72,0.28,45.8
1105912800000,2005,1,2004,4,16,7,0.192,0.0442,0.147,8929.64,57.58,57.58,53.15,2,1,1.8571428571428572,316.7,295.6,336.6,243.7,222.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.231,0.217,0.247,243.7,222.6,263.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.142,0.0176,0.0147,0.0234,0.0007,0.00058,0.00094,0.281,0.244,0.385,0.011,0.0097,0.015,24.74,24.63,24.84,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.24,25.92,51.77,30.02,25.14,48.2,0,0,0,0,0,0,0.295,0,0.045,0.23,0.77,0.23,46.5
1106517600000,2005,1,2004,4,17,7,0.213,0.0442,0.169,10234.2,62.86,62.86,60.92,2,2,2,352,342.4,361,279,269.4,73,73,73,0,0,0,0.207,0.202,0.213,279,269.4,288,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.144,0.151,0.0307,0.0261,0.0349,0.0012,0.0011,0.0014,0.309,0.294,0.322,0.012,0.012,0.013,24.53,24.47,24.59,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.909,31.4,30.32,32.4,30.46,29.41,31.43,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
1107122400000,2005,1,2004,4,18,7,0.231,0.0504,0.18,10911.1,66.87,66.87,64.95,2,2,2,381.6,367.3,392.4,298.3,288.5,83.29,73,85,0,0,0,0.218,0.199,0.228,298.3,288.5,307.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.152,0.158,0.0398,0.0352,0.0441,0.0016,0.0014,0.0018,0.339,0.324,0.353,0.014,0.013,0.014,24.35,24.29,24.43,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,33.48,32.39,34.47,32.47,31.41,33.43,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47.2
1107727200000,2005,2,2004,5,19,7,0.25,0.0514,0.198,11958.4,75.51,75.51,71.18,2,2,2,412.6,396.5,432.1,327.6,311.5,85,85,85,0,0,0,0.206,0.197,0.214,327.6,311.5,347.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.166,0.16,0.172,0.0536,0.046,0.0628,0.0022,0.0019,0.0026,0.383,0.359,0.412,0.016,0.015,0.017,24.16,24.04,24.26,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.66,34.91,38.79,35.59,33.87,37.75,0,0,0,0,0,0,0.395,0,0.052,0.21,0.79,0.21,47.8
1108332000000,2005,2,2004,5,20,7,0.283,0.0514,0.232,14030,87.62,87.62,83.51,2,2,2,468.2,440.5,487.6,383.2,355.5,85,85,85,0,0,0,0.182,0.174,0.193,383.2,355.5,402.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.175,0.192,0.0798,0.0668,0.089,0.0033,0.0027,0.0037,0.466,0.425,0.495,0.019,0.017,0.02,23.83,23.71,23.99,0.953,0.949,0.955,0.979,0.975,0.98,0.933,0.926,0.936,42.65,39.7,44.71,41.76,38.72,43.81,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1108936800000,2005,2,2004,5,21,7,0.302,0.0514,0.251,15124.3,90.65,90.65,90.03,2,2,2,499.5,492.8,502.6,414.5,407.8,85,85,85,0,0,0,0.17,0.169,0.172,414.5,407.8,417.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.196,0.194,0.197,0.0947,0.0915,0.0961,0.0039,0.0038,0.004,0.513,0.503,0.518,0.021,0.021,0.021,23.64,23.62,23.68,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.93,45.24,46.25,45.01,44.33,45.32,0,0,0,0,0,0,0.5,0,0.051,0.17,0.83,0.17,50.1
1109541600000,2005,2,2004,5,22,7,0.295,0.0628,0.232,14020,89.93,89.93,83.45,2,2,2,488,476.1,499.1,384.1,369.1,103.9,85,107,0,0,0,0.213,0.17,0.225,384.1,369.1,414.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.183,0.196,0.0803,0.0732,0.0944,0.0033,0.003,0.0039,0.47,0.448,0.513,0.019,0.018,0.021,23.73,23.64,23.81,0.953,0.951,0.956,0.98,0.978,0.98,0.933,0.93,0.937,42.59,40.98,45.88,41.73,40.08,44.97,0,0,0,0,0,0,0.464,0,0.063,0.21,0.79,0.21,47.5
1110146400000,2005,3,2004,6,23,7,0.288,0.0647,0.223,13467.4,80.66,80.66,80.16,2,2,2,476.1,474.7,478.3,369.1,367.7,107,107,107,0,0,0,0.225,0.224,0.225,369.1,367.7,371.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.183,0.184,0.0732,0.0726,0.0742,0.003,0.003,0.0031,0.448,0.446,0.452,0.018,0.018,0.019,23.81,23.8,23.82,0.951,0.951,0.951,0.978,0.978,0.979,0.93,0.93,0.931,40.98,40.83,41.21,40.08,39.93,40.33,0,0,0,0,0,0,0.445,0,0.065,0.22,0.77,0.23,46.8
1110751200000,2005,3,2004,6,24,7,0.287,0.0647,0.222,13418.2,80.53,80.53,79.87,2,2,2,474.8,471.2,477.7,367.8,364.2,107,107,107,0,0,0,0.225,0.224,0.227,367.8,364.2,370.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.183,0.182,0.184,0.0726,0.0709,0.074,0.003,0.0029,0.0031,0.446,0.441,0.451,0.018,0.018,0.019,23.82,23.8,23.84,0.951,0.95,0.951,0.978,0.977,0.978,0.93,0.928,0.931,40.84,40.45,41.15,39.94,39.52,40.27,0,0,0,0,0,0,0.444,0,0.065,0.23,0.77,0.23,46.8
1111356000000,2005,3,2004,6,25,7,0.299,0.0647,0.234,14108.6,89.79,89.79,83.98,2,2,2,494.1,473.1,522.3,387.1,366.1,107,107,107,-8.12e-15,-5.684e-14,0,0.217,0.205,0.226,387.1,366.1,415.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.19,0.182,0.2,0.0817,0.0718,0.095,0.0034,0.003,0.004,0.475,0.444,0.518,0.02,0.018,0.022,23.7,23.53,23.83,0.953,0.951,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.88,40.66,45.81,41.99,39.74,44.89,0,0,0,0,0,0,0.467,0,0.065,0.22,0.78,0.22,47.2
1111960800000,2005,3,2004,6,26,7,0.357,0.0694,0.288,16596.5,109.9,109.9,98.79,3,2,2.2857142857142856,591,534,656.5,476.3,427.1,114.7,107,125,-2.436e-14,-5.684e-14,0,0.194,0.182,0.206,476.3,427.1,531.5,990,990,990,966.3,966,966.5,23.7,23.5,24,0.229,0.204,0.262,0.125,0.101,0.156,0.0053,0.0042,0.0066,0.584,0.535,0.629,0.025,0.022,0.027,23.16,22.87,23.46,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,46.31,35.99,52.16,44.28,34.91,48.2,0,0,0,0,0,0,0.549,0,0.069,0.19,0.81,0.19,46.5
1112565600000,2005,4,2004,7,27,7,0.457,0.0756,0.382,21667,140.5,140.5,129,3,3,3,755.8,684.7,821.1,630.8,559.7,125,125,125,0,0,0,0.166,0.152,0.183,630.8,559.7,696.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.318,0.278,0.355,0.222,0.175,0.266,0.0096,0.0075,0.012,0.767,0.647,0.877,0.033,0.028,0.038,22.31,21.94,22.71,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.91,39.54,47.78,42.99,38.55,46.82,0,0,0,0,0,0,0.717,0,0.075,0.17,0.84,0.16,47.4
1113170400000,2005,4,2004,7,28,7,0.563,0.0756,0.487,26202.2,171.5,171.5,156,4,3,3.5714285714285716,930.9,845.7,1019,805.9,720.7,125,125,125,0,0,0,0.135,0.123,0.148,805.9,720.7,893.5,990,990,990,967.6,967.3,968,22.4,22,22.7,0.446,0.369,0.526,0.328,0.282,0.371,0.015,0.012,0.017,1.02,0.918,1.14,0.046,0.04,0.052,21.35,20.9,21.8,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.69,40.22,52.04,44.15,39.28,48.2,0,0,0,0,0,0,0.866,0,0.076,0.13,0.87,0.13,46.5
1113775200000,2005,4,2004,7,29,7,0.647,0.0756,0.572,30105.8,181.1,181.1,179.2,4,4,4,1070,1041,1083,945,916.4,125,125,125,0,-1.137e-13,1.137e-13,0.117,0.115,0.12,945,916.4,958.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.573,0.547,0.585,0.396,0.383,0.403,0.018,0.017,0.018,1.23,1.18,1.25,0.056,0.054,0.057,20.65,20.58,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.71,44.63,46.21,44.8,43.74,45.28,0,0,0,0,0,0,0.996,0,0.075,0.12,0.88,0.12,46.5
1114380000000,2005,4,2004,7,30,7,0.609,0.0775,0.532,28396.5,178.4,178.4,169,4,4,4,1007,945.5,1065,879.3,798.5,128.1,125,147,1.624e-14,0,1.137e-13,0.127,0.117,0.155,879.3,798.5,939.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.513,0.44,0.568,0.365,0.325,0.394,0.017,0.015,0.018,1.12,0.977,1.22,0.051,0.044,0.056,20.97,20.67,21.34,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.15,39.82,45.52,42.26,38.85,44.61,0,0,0,0,0,0,0.939,0,0.077,0.13,0.87,0.13,46.6
1114984800000,2005,5,2004,8,31,7,0.525,0.0889,0.436,23779.5,144.6,144.6,141.5,3,3,3,867.4,814,924.7,720.4,667,147,147,147,0,0,0,0.17,0.159,0.181,720.4,667,777.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.375,0.339,0.421,0.281,0.247,0.315,0.012,0.011,0.014,0.922,0.828,1.02,0.041,0.036,0.046,21.71,21.38,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.89,45.93,51.97,47.18,45.01,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.3
1115589600000,2005,5,2004,8,32,7,0.457,0.0889,0.368,20898.5,132.4,132.4,124.4,3,3,3,754.9,704.1,798.8,607.9,557.1,147,147,147,0,0,0,0.195,0.184,0.209,607.9,557.1,651.8,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.305,0.277,0.33,0.207,0.173,0.236,0.009,0.0074,0.01,0.729,0.643,0.803,0.032,0.028,0.035,22.35,22.1,22.64,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.927,0.937,42.37,39.22,45.03,41.47,38.22,44.13,0,0,0,0,0,0,0.691,0,0.089,0.19,0.81,0.19,45.7
1116194400000,2005,5,2004,8,33,7,0.388,0.0889,0.299,17154.5,111.3,111.3,102.1,3,2,2.5714285714285716,641,597.8,687.5,494,450.8,147,147,147,8.12e-15,0,5.684e-14,0.23,0.214,0.246,494,450.8,540.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.216,0.267,0.134,0.112,0.162,0.0057,0.0047,0.0069,0.585,0.536,0.622,0.025,0.023,0.026,22.95,22.74,23.14,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.44,35.06,51.52,40.91,34.01,48.2,0,0,0,0,0,0,0.567,0,0.089,0.23,0.77,0.23,44.2
1116799200000,2005,5,2004,8,34,7,0.333,0.0889,0.244,14533.7,93.64,93.64,86.51,2,2,2,549.8,516.5,585.5,402.8,369.6,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.268,0.251,0.285,402.8,369.6,438.5,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.199,0.187,0.211,0.0891,0.0734,0.106,0.0037,0.003,0.0045,0.502,0.452,0.556,0.021,0.019,0.023,23.42,23.21,23.62,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.15,40.71,47.78,43.25,39.8,46.82,0,0,0,0,0,0,0.481,0,0.089,0.27,0.73,0.27,43.6
1117404000000,2005,5,2004,8,35,7,0.29,0.0768,0.213,12788.6,79.9,79.9,76.12,2,2,2,479.7,453.9,506.4,352.7,334.9,127,119,147,0,0,0,0.264,0.244,0.296,352.7,334.9,368.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.18,0.173,0.185,0.0655,0.0571,0.0731,0.0027,0.0023,0.003,0.426,0.399,0.45,0.018,0.016,0.019,23.82,23.68,23.96,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,39.07,37.23,40.86,38.06,36.11,39.95,0,0,0,0,0,0,0.423,0,0.077,0.26,0.73,0.27,44.1
1118008800000,2005,6,2004,9,36,7,0.258,0.072,0.186,11138,70.8,70.8,66.3,2,2,2,425.8,406.1,447.1,306.8,287.1,119,119,119,0,0,0,0.28,0.266,0.293,306.8,287.1,328.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.171,0.0438,0.0345,0.0539,0.0018,0.0014,0.0022,0.357,0.327,0.389,0.015,0.013,0.016,24.13,24,24.25,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.17,32.01,36.49,33.15,31.05,35.4,0,0,0,0,0,0,0.368,0,0.072,0.28,0.72,0.28,43.2
1118613600000,2005,6,2004,9,37,7,0.232,0.072,0.16,9590.63,60.74,60.74,57.09,2,2,2,382.8,367,399.8,263.8,248,119,119,119,4.06e-15,0,2.842e-14,0.311,0.298,0.324,263.8,248,280.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.142,0.154,0.0236,0.0168,0.0315,0.00096,0.00068,0.0013,0.292,0.269,0.318,0.012,0.011,0.013,24.39,24.28,24.5,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.43,27.67,31.31,28.54,26.84,30.37,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,41.3
1119218400000,2005,6,2004,9,38,7,0.21,0.072,0.138,8328.97,52.52,52.52,49.58,2,1,1.4285714285714286,347.8,335,361.8,228.8,216,119,119,119,0,-2.842e-14,2.842e-14,0.342,0.329,0.355,228.8,216,242.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.141,0.0152,0.0141,0.0164,0.00061,0.00057,0.00066,0.333,0.252,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.57,25.95,52.49,38.56,25.17,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.7
1119823200000,2005,6,2004,9,39,7,0.193,0.0691,0.124,7801.21,47.88,47.88,46.44,1,1,1,319.4,309.6,330.9,205.2,199.6,114.3,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.343,0.374,205.2,199.6,211.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.125,0.13,0.0132,0.0127,0.0138,0.00053,0.00051,0.00055,0.359,0.35,0.372,0.014,0.014,0.015,24.64,24.57,24.7,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.38,46.07,48.86,46.44,45.15,47.88,0,0,0,0,0,0,0.258,0,0.069,0.36,0.64,0.36,40.4
1120428000000,2005,7,2004,10,40,7,0.18,0.0653,0.115,7214.7,45.02,45.02,42.94,1,1,1,297.5,288.5,306.6,189.5,180.5,108,108,108,0,-2.842e-14,2.842e-14,0.363,0.352,0.374,189.5,180.5,198.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.331,0.315,0.347,0.013,0.013,0.014,24.78,24.72,24.83,0.952,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.82,41.7,45.94,42.94,40.86,45.02,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.1
1121032800000,2005,7,2004,10,41,7,0.168,0.0653,0.102,6392.48,40.1,40.1,38.05,1,1,1,277.3,269.6,285.5,169.3,161.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.39,0.378,0.401,169.3,161.6,177.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0101,0.00949,0.0108,0.0004,0.00038,0.00043,0.294,0.281,0.309,0.012,0.011,0.012,24.9,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.06,37.28,41,38.05,36.16,40.1,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,38.1
1121637600000,2005,7,2004,10,42,7,0.157,0.0653,0.0918,5697.99,35.6,35.6,33.92,1,1,1,259.8,252.4,267.2,151.8,144.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.416,0.404,0.428,151.8,144.4,159.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00865,0.00802,0.00928,0.00034,0.00032,0.00037,0.263,0.25,0.276,0.01,0.0099,0.011,25,24.95,25.04,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.97,33.22,36.7,33.92,32.23,35.6,0,0,0,0,0,0,0.188,0,0.0652,0.42,0.58,0.42,36.3
1122242400000,2005,7,2004,10,43,7,0.148,0.0653,0.083,5141.42,31.91,31.91,30.6,1,1,1,245.3,239.6,251,137.3,131.6,108,108,108,0,0,0,0.44,0.43,0.451,137.3,131.6,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00742,0.00693,0.00791,0.00029,0.00027,0.00031,0.237,0.227,0.248,0.0094,0.009,0.0098,25.09,25.05,25.14,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.55,30.21,32.9,30.6,29.3,31.91,0,0,0,0,0,0,0.17,0,0.065,0.44,0.56,0.44,34.7
1122847200000,2005,8,2004,11,44,7,0.138,0.0562,0.0821,5100.99,32.14,32.14,30.36,1,1,1,228.8,221.2,236.6,135.8,128.2,93,93,93,0,0,0,0.407,0.393,0.42,135.8,128.2,143.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.097,0.102,0.00729,0.00665,0.00795,0.00029,0.00026,0.00031,0.233,0.219,0.247,0.0092,0.0086,0.0097,25.19,25.13,25.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.3,29.53,33.13,30.36,28.65,32.14,0,0,0,0,0,0,0.169,0,0.0559,0.41,0.59,0.41,37
1123452000000,2005,8,2004,11,45,7,0.129,0.0562,0.0726,4489.62,28.09,28.09,26.72,1,1,1,213,207.3,218.8,120,114.3,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.437,0.425,0.449,120,114.3,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0941,0.0921,0.0962,0.00595,0.00546,0.00644,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0084,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.55,26.18,28.96,26.72,25.39,28.09,0,0,0,0,0,0,0.148,0,0.0564,0.44,0.56,0.44,34.8
1124056800000,2005,8,2004,11,46,7,0.121,0.0562,0.0645,1186.53,24.94,24.94,7.063,1,1,1,199.6,193.9,205.4,106.6,100.9,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.453,0.48,106.6,100.9,112.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0914,0.00481,0.00433,0.0053,0.00019,0.00017,0.00021,0.181,0.17,0.191,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.892,7.281,0,25.71,7.063,0,24.94,0,5,0,0,0.714,0,0.0392,0.714,0.0565,0.46,0.53,0.47,9.81
1124661600000,2005,8,2004,11,47,7,0.114,0.0562,0.0577,0,0,0,0,1,1,1,188.4,184.3,192.5,95.43,91.32,93,93,93,-2.03e-15,-1.421e-14,0,0.494,0.483,0.505,95.43,91.32,99.53,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.084,0.0869,0.00386,0.00351,0.00421,0.00015,0.00014,0.00016,0.161,0.153,0.168,0.0063,0.006,0.0066,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.49,0.51,0.49,0
1125266400000,2005,8,2004,11,48,7,0.107,0.049,0.0583,2164.74,23.62,23.62,12.89,1,1,1,177.4,169.8,183,96.45,87.22,81,72,93,6.09e-15,0,1.421e-14,0.456,0.403,0.516,96.45,87.22,106.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0846,0.0825,0.0874,0.00395,0.00316,0.00483,0.00015,0.00012,0.00019,0.161,0.146,0.179,0.0063,0.0057,0.007,25.39,25.38,25.42,0.522,0,0.915,0.554,0,0.97,0.506,0,0.888,13.29,0,24.35,12.89,0,23.62,0,3,0,0,0.429,0,0.0716,0.429,0.0487,0.46,0.54,0.46,20.2
1125871200000,2005,9,2004,12,49,7,0.0974,0.0435,0.0539,3314.3,21.02,21.02,19.73,1,1,1,161.1,155.3,167.4,89.08,83.34,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.43,0.463,89.08,83.34,95.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0791,0.0833,0.00332,0.00283,0.00386,0.00013,0.00011,0.00015,0.147,0.137,0.158,0.0058,0.0054,0.0062,25.37,25.37,25.38,0.923,0.916,0.93,0.964,0.961,0.967,0.89,0.886,0.894,20.46,19.28,21.74,19.73,18.54,21.02,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
1126476000000,2005,9,2004,12,50,7,0.0895,0.0435,0.0459,2839.1,18.14,18.14,16.9,1,1,1,147.9,143,153.4,75.92,71.04,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.469,0.503,75.92,71.04,81.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0747,0.0784,0.0022,0.00179,0.00267,0.000086,0.00007,0.0001,0.124,0.115,0.133,0.0048,0.0045,0.0052,25.38,25.37,25.39,0.931,0.919,0.939,0.96,0.96,0.961,0.894,0.882,0.902,17.6,16.25,18.89,16.9,15.6,18.14,0,0,0,0,0,0,0.0939,0,0.0436,0.49,0.51,0.49,31.7
1127080800000,2005,9,2004,12,51,7,0.0832,0.0435,0.0397,2036.15,15.17,15.17,12.12,1,1,1,137.6,133.5,141.7,65.57,61.47,72,72,72,0,-1.421e-14,1.421e-14,0.523,0.508,0.539,65.57,61.47,69.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0713,0.0742,0.00132,0.000975,0.00167,0.000052,0.000038,0.000066,0.105,0.0978,0.112,0.0041,0.0038,0.0044,25.39,25.39,25.4,0.765,0,0.911,0.823,0,0.96,0.734,0,0.875,12.62,0,15.81,12.12,0,15.17,0,1,0,0,0.143,0,0.0673,0.143,0.0435,0.52,0.48,0.52,24.5
1127685600000,2005,9,2004,12,52,7,0.0785,0.0401,0.0384,804.163,16.94,16.94,4.787,1,1,1,129.7,126.1,132.1,63.43,57.36,66.29,52,72,1.015e-15,-7.105e-15,1.421e-14,0.51,0.408,0.557,63.43,57.36,75.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0727,0.00114,0.000626,0.00216,0.000045,0.000025,0.000085,0.101,0.0914,0.119,0.0039,0.0036,0.0047,25.4,25.38,25.41,0.268,0,0.94,0.274,0,0.96,0.257,0,0.902,4.986,0,17.65,4.787,0,16.94,0,5,0,0,0.714,0,0.0266,0.714,0.0401,0.51,0.49,0.51,10.2
1128290400000,2005,10,2005,1,1,7,0.072,0.0314,0.0406,2106.41,15.96,15.96,12.54,1,1,1,119,114.3,124.2,67.05,62.32,52,52,52,-1.015e-15,-7.105e-15,0,0.437,0.419,0.455,67.05,62.32,72.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00145,0.00105,0.00188,0.000057,0.000041,0.000074,0.105,0.0985,0.113,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.773,0,0.925,0.823,0,0.96,0.742,0,0.888,13.06,0,16.62,12.54,0,15.96,0,1,0,0,0.143,0,0.0697,0.143,0.0314,0.44,0.56,0.44,29.3
1128895200000,2005,10,2005,1,2,7,0.0661,0.0314,0.0347,0,0,0,0,1,1,1,109.3,106.4,113,57.32,54.39,52,52,52,-1.015e-15,-7.105e-15,0,0.476,0.46,0.489,57.32,54.39,60.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000623,0.000373,0.000932,0.000024,0.000015,0.000037,0.0913,0.0871,0.0966,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1129500000000,2005,10,2005,1,3,7,0.0626,0.0314,0.0269,0,0,0,0,1,0,0.8571428571428571,103.6,101.2,105.6,51.58,49.2,52,52,52,7.029,-7.105e-15,49.2,0.502,0.493,0.514,44.55,0,53.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000144,0,0.000303,0.0000057,0,0.000012,0.0818,0.0708,0.0859,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.5,0.43,0.57,0
1130104800000,2005,10,2005,1,4,7,0.0592,0.0314,0,0,0,0,0,0,0,0,97.92,95.46,100.4,45.92,43.46,52,52,52,45.92,43.46,48.38,0.531,0.518,0.545,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0592,0.53,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0611,0.0304,0.019,0,0,0,0,1,0,0.5714285714285714,101,95.18,108.9,50.72,43.18,50.29,50,52,19.35,-7.105e-15,46.82,0.499,0.459,0.546,31.37,0,58.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000238,0,0.000753,0.0000093,0,0.00003,0.0806,0.0708,0.0935,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0421,0.5,0.31,0.69,0
1131314400000,2005,11,2005,2,6,7,0.0744,0.0302,0.0441,2386.27,18.49,18.49,14.2,1,1,1,123,111.3,133.2,73,61.32,50,50,50,-1.015e-15,-7.105e-15,0,0.408,0.375,0.449,73,61.32,83.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0751,0.00195,0.000962,0.00282,0.000077,0.000038,0.00011,0.115,0.0971,0.133,0.0045,0.0038,0.0052,25.38,25.37,25.4,0.792,0,0.94,0.823,0,0.961,0.761,0,0.902,14.79,0,19.24,14.2,0,18.49,0,1,0,0,0.143,0,0.0789,0.143,0.0303,0.41,0.59,0.41,32.1
1131919200000,2005,11,2005,2,7,7,0.0809,0.0302,0.0506,3125.66,19.44,19.44,18.61,1,1,1,133.7,131.3,137.8,83.74,81.28,50,50,50,-2.03e-15,-1.421e-14,0,0.374,0.363,0.381,83.74,81.28,87.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0745,0.0768,0.00287,0.00266,0.00322,0.00011,0.0001,0.00013,0.134,0.129,0.141,0.0052,0.0051,0.0055,25.37,25.36,25.37,0.929,0.924,0.932,0.962,0.961,0.963,0.893,0.89,0.895,19.35,18.85,20.18,18.61,18.1,19.44,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.63,0.37,38.6
1132524000000,2005,11,2005,2,8,7,0.0837,0.0302,0.0535,3287.78,21.51,21.51,19.57,1,1,1,138.5,132.6,148,88.47,82.64,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.362,0.338,0.377,88.47,82.64,97.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0749,0.0803,0.00327,0.00277,0.00408,0.00013,0.00011,0.00016,0.142,0.132,0.159,0.0056,0.0052,0.0062,25.36,25.34,25.37,0.923,0.913,0.93,0.964,0.961,0.968,0.89,0.884,0.894,20.31,19.12,22.22,19.57,18.38,21.51,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1133128800000,2005,11,2005,2,9,7,0.0943,0.0334,0.061,3725.27,23.36,23.36,22.17,1,1,1,155.9,153.2,159.7,100.8,96.34,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.353,0.321,0.38,100.8,96.34,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0812,0.0831,0.00432,0.00394,0.00475,0.00017,0.00015,0.00019,0.165,0.158,0.173,0.0065,0.0062,0.0068,25.35,25.34,25.35,0.914,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.888,22.89,21.91,24.08,22.17,21.19,23.36,0,0,0,0,0,0,0.123,0,0.0333,0.35,0.65,0.35,39.5
1133733600000,2005,12,2005,3,10,7,0.0999,0.0357,0.0642,3934.7,24.23,24.23,23.42,1,1,1,165.1,162.7,168.5,106.1,103.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.357,0.35,0.363,106.1,103.7,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0838,0.0858,0.00477,0.00457,0.00505,0.00019,0.00018,0.0002,0.175,0.171,0.181,0.0069,0.0067,0.0071,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.15,23.56,24.98,23.42,22.85,24.23,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
1134338400000,2005,12,2005,3,11,7,0.102,0.0357,0.0661,4062.05,25.41,25.41,24.18,1,1,1,168.3,165.7,173.4,109.3,106.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.351,0.34,0.356,109.3,106.7,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0875,0.00504,0.00482,0.00547,0.0002,0.00019,0.00021,0.181,0.176,0.19,0.0071,0.0069,0.0074,25.36,25.36,25.36,0.917,0.916,0.921,0.97,0.97,0.97,0.89,0.888,0.893,24.93,24.3,26.2,24.18,23.57,25.41,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
1134943200000,2005,12,2005,3,12,7,0.107,0.0357,0.0715,4425.19,27.01,27.01,26.34,1,1,1,177.2,174.2,179.9,118.2,115.2,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.333,0.328,0.339,118.2,115.2,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0878,0.0899,0.0058,0.00554,0.00603,0.00023,0.00022,0.00024,0.197,0.191,0.202,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.16,26.4,27.84,26.34,25.61,27.01,0,0,0,0,0,0,0.146,0,0.0355,0.33,0.67,0.33,41.4
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0755,4692.44,29.3,29.3,27.93,1,1,1,185.8,179.4,191.4,124.8,118.4,61,59,73,-4.06e-15,-1.421e-14,0,0.328,0.311,0.381,124.8,118.4,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0897,0.0932,0.00636,0.00582,0.00684,0.00025,0.00023,0.00027,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.36,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.8,27.23,30.21,27.93,26.42,29.3,0,0,0,0,0,0,0.155,0,0.0365,0.33,0.67,0.33,41.9
1136152800000,2006,1,2005,4,14,7,0.121,0.0442,0.0773,4816.94,30.73,30.73,28.67,1,1,1,200.9,193.3,209.8,127.9,120.3,73,73,73,-2.03e-15,-1.421e-14,0,0.364,0.348,0.378,127.9,120.3,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0914,0.0972,0.00662,0.00598,0.00737,0.00026,0.00023,0.00029,0.216,0.202,0.232,0.0084,0.0079,0.0091,25.36,25.31,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.56,27.72,31.68,28.67,26.88,30.73,0,0,0,0,0,0,0.159,0,0.0437,0.37,0.64,0.36,39.8
1136757600000,2006,1,2005,4,15,7,0.136,0.0442,0.0923,5776.39,37.23,37.23,34.38,1,1,1,225.7,213.9,237.9,152.7,140.9,73,73,73,0,0,0,0.324,0.307,0.341,152.7,140.9,164.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0987,0.107,0.00873,0.00772,0.00977,0.00034,0.0003,0.00038,0.26,0.239,0.282,0.01,0.0094,0.011,25.19,25.09,25.28,0.939,0.935,0.944,0.97,0.97,0.972,0.912,0.907,0.917,35.43,32.65,38.29,34.38,31.67,37.23,0,0,0,0,0,0,0.191,0,0.0437,0.33,0.68,0.32,42.5
1137362400000,2006,1,2005,4,16,7,0.163,0.0442,0.119,7457.22,48.2,48.2,44.39,1,1,1,269.3,244.2,294,196.3,171.2,73,73,73,0,-2.842e-14,2.842e-14,0.272,0.248,0.299,196.3,171.2,221,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.109,0.127,0.0124,0.0103,0.0145,0.00049,0.00041,0.00058,0.338,0.293,0.382,0.013,0.012,0.015,24.89,24.74,25.04,0.953,0.946,0.959,0.979,0.976,0.98,0.933,0.922,0.939,45.66,39.76,51.39,44.39,38.78,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,45.7
1137967200000,2006,1,2005,4,17,7,0.199,0.0442,0.155,9381.31,61.2,61.2,55.84,2,2,2,328.7,302.4,353.3,255.7,229.4,73,73,73,0,0,0,0.223,0.207,0.241,255.7,229.4,280.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.13,0.148,0.0217,0.0153,0.0313,0.00087,0.00061,0.0013,0.276,0.243,0.311,0.011,0.0097,0.013,24.68,24.52,24.85,0.93,0.923,0.936,0.97,0.97,0.97,0.902,0.895,0.908,28.78,25.8,31.55,27.92,25.02,30.6,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.1
1138572000000,2006,1,2005,4,18,7,0.235,0.0493,0.186,11240.8,71.61,71.61,66.91,2,2,2,389,362.9,414.8,307.4,289.9,81.57,73,85,0,0,0,0.21,0.195,0.222,307.4,289.9,329.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.151,0.166,0.0441,0.0358,0.0547,0.0018,0.0014,0.0022,0.352,0.325,0.386,0.014,0.013,0.016,24.3,24.15,24.46,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.49,32.61,36.91,33.45,31.63,35.8,0,0,0,0,0,0,0.372,0,0.049,0.21,0.79,0.21,47.8
1139176800000,2006,2,2005,5,19,7,0.272,0.0514,0.221,13359.3,85.54,85.54,79.52,2,2,2,449.9,424.4,477.4,364.9,339.4,85,85,85,0,0,0,0.189,0.178,0.2,364.9,339.4,392.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.17,0.189,0.0712,0.0592,0.0842,0.0029,0.0024,0.0035,0.439,0.401,0.48,0.018,0.016,0.02,23.94,23.77,24.09,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.92,0.935,40.7,37.95,43.64,39.76,36.88,42.77,0,0,0,0,0,0,0.442,0,0.051,0.19,0.81,0.19,49.1
1139781600000,2006,2,2005,5,20,7,0.314,0.0514,0.263,15617.6,96.4,96.4,92.96,2,2,2,519.2,485.9,554.3,434.2,400.9,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.164,0.153,0.175,434.2,400.9,469.3,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.192,0.217,0.104,0.0882,0.121,0.0043,0.0036,0.005,0.543,0.493,0.596,0.023,0.02,0.025,23.52,23.31,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.89,44.54,51.31,46.48,43.65,48.2,0,0,0,0,0,0,0.516,0,0.051,0.16,0.84,0.16,49.7
1140386400000,2006,2,2005,5,21,7,0.37,0.0514,0.319,18368.9,120.8,120.8,109.3,3,2,2.857142857142857,611.7,565,665,526.7,479.9,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.14,0.128,0.15,526.7,479.9,580,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.249,0.223,0.279,0.154,0.126,0.188,0.0065,0.0053,0.008,0.598,0.523,0.671,0.025,0.022,0.029,23.06,22.77,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.2,35.34,52.29,38.74,34.28,48.2,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.6
1140991200000,2006,2,2005,5,22,7,0.463,0.0609,0.402,22736.9,144.6,144.6,135.3,3,3,3,765.9,689.9,841.8,665.1,604.9,100.7,85,107,0,0,0,0.131,0.119,0.143,665.1,604.9,734.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.332,0.294,0.373,0.245,0.205,0.292,0.011,0.0088,0.013,0.819,0.713,0.938,0.036,0.031,0.041,22.22,21.79,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.16,42.71,50.1,45.11,41.86,48.2,0,0,0,0,0,0,0.752,0,0.061,0.13,0.87,0.13,49.1
1141596000000,2006,3,2005,6,23,7,0.597,0.0685,0.528,28124.8,183.6,183.6,167.4,4,3,3.857142857142857,986.8,876.3,1104,873.5,769.3,113.3,107,129,-1.624e-14,-1.137e-13,0,0.115,0.104,0.122,873.5,769.3,975.5,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.502,0.405,0.599,0.362,0.311,0.411,0.016,0.014,0.019,1.11,0.975,1.28,0.05,0.043,0.059,21.06,20.49,21.59,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.88,40.28,51.93,43.57,39.34,48.2,0,0,0,0,0,0,0.93,0,0.069,0.11,0.88,0.12,47.1
1142200800000,2006,3,2005,6,24,7,0.74,0.078,0.651,32288.4,192.8,192.8,192.2,4,4,4,1224,1145,1300,1095,1016,129,129,129,19.02,0,70.82,0.105,0.0992,0.113,1076,1016,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.754,0.658,0.81,0.594,0.46,0.648,0.028,0.021,0.031,1.64,1.4,1.76,0.077,0.065,0.083,19.75,19.4,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.72,48.19,50.51,48.05,47.23,48.2,0,0,0,0,0,0,1.07,0,0.089,0.11,0.88,0.12,43.6
1142805600000,2006,3,2005,6,25,7,0.844,0.078,0.665,32179.7,192.8,192.8,191.5,4,4,4,1396,1327,1455,1267,1198,129,129,129,166.9,97.64,226.4,0.0925,0.0886,0.0972,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.851,0.822,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.086,0.084,0.088,19.05,18.84,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.38,49.63,47.89,47.41,48.2,0,0,0,0,0,0,1.06,0,0.179,0.092,0.79,0.21,38.1
1143410400000,2006,3,2005,6,26,7,0.931,0.0813,0.665,31344.2,188.8,188.8,186.6,4,4,4,1539,1477,1593,1405,1348,134.4,129,148,304.6,248.4,344.9,0.0873,0.0827,0.0939,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.903,0.885,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.54,18.35,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,47.11,48.16,46.64,46.16,47.2,0,0,0,0,0,0,1.04,0,0.266,0.087,0.71,0.29,33.7
1144015200000,2006,4,2005,7,27,7,0.979,0.0895,0.665,30877.7,184.3,184.3,183.8,4,4,4,1618,1603,1629,1470,1455,148,148,148,370.2,354.7,381,0.0915,0.0909,0.0923,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.917,0.915,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.27,18.23,18.32,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.89,46.79,47.02,45.95,45.86,46.08,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
1144620000000,2006,4,2005,7,28,7,0.996,0.0895,0.665,30713.4,183.3,183.3,182.8,4,4,4,1647,1632,1659,1499,1484,148,148,148,398.9,384.3,410.7,0.0899,0.0892,0.0907,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.918,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.17,18.13,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.53,46.76,45.7,45.6,45.83,0,0,0,0,0,0,1.02,0,0.331,0.09,0.67,0.33,30.8
1145224800000,2006,4,2005,7,29,7,1.01,0.0895,0.665,30607.9,182.5,182.5,182.2,4,4,4,1665,1655,1672,1517,1507,148,148,148,417.3,407.4,424,0.0889,0.0885,0.0894,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.92,0.92,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.094,0.093,0.094,18.11,18.09,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.48,46.42,46.56,45.55,45.49,45.63,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1145829600000,2006,4,2005,7,30,7,0.96,0.0895,0.665,31055.5,187.1,187.1,184.9,4,4,4,1587,1522,1645,1439,1374,148,148,148,339.1,273.9,397.4,0.0933,0.0899,0.0972,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.914,0.909,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.37,18.18,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.65,47.72,46.21,45.72,46.77,0,0,0,0,0,0,1.03,0,0.295,0.093,0.69,0.31,32.3
1146434400000,2006,5,2005,8,31,7,0.864,0.116,0.665,32014.3,192.8,192.8,190.6,4,4,4,1429,1339,1500,1237,1147,192,192,192,136.7,46.66,207.6,0.135,0.128,0.143,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.854,0.816,0.884,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.084,0.089,18.94,18.68,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,47.98,49.54,47.64,47.02,48.2,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
1147039200000,2006,5,2005,8,32,7,0.718,0.116,0.602,30744,192.8,192.8,183,4,4,4,1187,1091,1294,995.4,899.1,192,192,192,0.2714,-1.137e-13,1.9,0.162,0.148,0.176,995.2,899.1,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.652,0.539,0.797,0.469,0.374,0.648,0.022,0.017,0.031,1.4,1.16,1.75,0.065,0.053,0.082,20.12,19.43,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.8,43.49,49.97,45.75,42.62,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
1147644000000,2006,5,2005,8,33,7,0.606,0.112,0.493,26122.5,166.8,166.8,155.5,4,3,3.7142857142857144,1001,943.1,1067,815.9,767.6,185.6,147,192,-1.624e-14,-1.137e-13,0,0.185,0.156,0.2,815.9,767.6,875.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.462,0.419,0.518,0.334,0.311,0.363,0.015,0.014,0.017,1.04,0.973,1.12,0.047,0.044,0.051,21.07,20.77,21.35,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.93,0.937,43.89,39.72,51.87,42.32,38.75,48.2,0,0,0,0,0,0,0.864,0,0.113,0.18,0.81,0.19,43.1
1148248800000,2006,5,2005,8,34,7,0.533,0.0889,0.444,24055,144.6,144.6,143.2,3,3,3,881.4,838,927,734.4,691,147,147,147,0,0,0,0.167,0.159,0.175,734.4,691,780,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.384,0.353,0.423,0.29,0.263,0.316,0.013,0.012,0.014,0.946,0.869,1.03,0.042,0.038,0.046,21.63,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.66,47.29,52.09,47.73,46.34,48.2,0,0,0,0,0,0,0.795,0,0.089,0.17,0.83,0.17,45.1
1148853600000,2006,5,2005,8,35,7,0.484,0.0792,0.404,22801.8,137.9,137.9,135.7,3,3,3,799.8,777.1,824.8,668.8,658.1,131,119,147,0,0,0,0.163,0.149,0.182,668.8,658.1,679.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.332,0.345,0.248,0.241,0.255,0.011,0.01,0.011,0.83,0.811,0.848,0.036,0.035,0.037,22.07,21.95,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.17,45.52,46.91,45.24,44.61,45.97,0,0,0,0,0,0,0.754,0,0.08,0.16,0.83,0.17,47.1
1149458400000,2006,6,2005,9,36,7,0.447,0.072,0.375,21396.8,133,133,127.4,3,3,3,738.7,705.8,770.3,619.7,586.8,119,119,119,0,0,0,0.161,0.154,0.169,619.7,586.8,651.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.291,0.328,0.215,0.193,0.236,0.0093,0.0083,0.01,0.746,0.691,0.8,0.032,0.03,0.035,22.4,22.22,22.59,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.33,41.31,45.24,42.45,40.43,44.33,0,0,0,0,0,0,0.708,0,0.072,0.16,0.84,0.16,47.9
1150063200000,2006,6,2005,9,37,7,0.402,0.072,0.33,18999.5,119.1,119.1,113.1,3,3,3,665.4,636.6,695.1,546.4,517.6,119,119,119,0,0,0,0.179,0.171,0.187,546.4,517.6,576.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.268,0.252,0.285,0.166,0.147,0.186,0.0071,0.0062,0.008,0.623,0.574,0.673,0.027,0.024,0.029,22.82,22.65,22.98,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.92,0.931,38.73,36.86,40.63,37.7,35.76,39.71,0,0,0,0,0,0,0.628,0,0.072,0.18,0.82,0.18,47.3
1150668000000,2006,6,2005,9,38,7,0.365,0.0901,0.274,16118.2,105.5,105.5,95.94,3,2,2.2857142857142856,602.8,578.4,627.6,453.8,417.4,149,119,161,0,-5.684e-14,5.684e-14,0.248,0.19,0.278,453.8,417.4,508.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.205,0.247,0.113,0.096,0.141,0.0048,0.004,0.006,0.551,0.526,0.577,0.023,0.022,0.024,23.14,23.03,23.27,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.96,35.74,48.81,42.98,34.67,47.83,0,0,0,0,0,0,0.533,0,0.091,0.25,0.75,0.25,44.2
1151272800000,2006,6,2005,9,39,7,0.332,0.0929,0.24,14298.3,87.89,87.89,85.11,2,2,2,549.6,528.3,571.5,396,381,153.6,135,161,-8.12e-15,-5.684e-14,0,0.279,0.252,0.297,396,381,410.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.193,0.203,0.0859,0.0788,0.0928,0.0036,0.0033,0.0039,0.493,0.471,0.515,0.021,0.02,0.022,23.43,23.31,23.53,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,43.42,41.8,44.84,42.55,40.96,43.94,0,0,0,0,0,0,0.473,0,0.092,0.28,0.72,0.28,43.1
1151877600000,2006,7,2005,10,40,7,0.304,0.0816,0.223,13349.1,83.47,83.47,79.46,2,2,2,503.2,484.8,521.5,368.2,349.8,135,135,135,0,0,0,0.268,0.259,0.278,368.2,349.8,386.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.186,0.18,0.193,0.0728,0.0641,0.0814,0.003,0.0026,0.0034,0.45,0.423,0.478,0.019,0.017,0.02,23.69,23.58,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.65,38.72,42.59,39.73,37.68,41.74,0,0,0,0,0,0,0.441,0,0.081,0.27,0.73,0.27,43.9
1152482400000,2006,7,2005,10,41,7,0.28,0.0816,0.198,11856.8,74.06,74.06,70.58,2,2,2,463,447.4,479.1,328,312.4,135,135,135,0,0,0,0.292,0.282,0.302,328,312.4,344.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.178,0.0538,0.0464,0.0614,0.0022,0.0019,0.0025,0.39,0.366,0.414,0.016,0.015,0.017,23.93,23.83,24.02,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.37,34.69,38.1,35.29,33.64,37.03,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.3
1153087200000,2006,7,2005,10,42,7,0.259,0.0816,0.177,10610.9,66.2,66.2,63.16,2,2,2,427.9,414.8,442.2,292.9,279.8,135,135,135,0,0,0,0.316,0.305,0.325,292.9,279.8,307.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.165,0.0373,0.0311,0.044,0.0015,0.0013,0.0018,0.337,0.318,0.359,0.014,0.013,0.015,24.14,24.05,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.56,31.11,34.12,31.58,30.18,33.1,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
1153692000000,2006,7,2005,10,43,7,0.241,0.0816,0.159,9547.32,59.47,59.47,56.83,2,2,2,398.4,386.1,410.7,263.4,251.1,135,135,135,4.06e-15,0,2.842e-14,0.339,0.329,0.35,263.4,251.1,275.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0233,0.0175,0.0291,0.00095,0.00071,0.0012,0.293,0.275,0.311,0.012,0.011,0.013,24.32,24.24,24.39,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.29,27.93,30.66,28.41,27.1,29.74,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1154296800000,2006,7,2005,10,44,7,0.224,0.0713,0.152,9160.32,57.07,57.07,54.53,2,2,2,369.7,357.4,382,251.9,242.4,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.319,0.304,0.353,251.9,242.4,263.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.0187,0.0164,0.0234,0.00075,0.00066,0.00095,0.274,0.262,0.29,0.011,0.011,0.012,24.48,24.42,24.55,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.905,28.11,27.05,29.42,27.26,26.24,28.53,0,0,0,0,0,0,0.303,0,0.072,0.32,0.68,0.32,40.9
1154901600000,2006,8,2005,11,45,7,0.207,0.0696,0.137,8278.16,51.58,51.58,49.27,2,1,1.4285714285714286,342.2,331.4,353.3,227.2,216.4,115,115,115,0,-2.842e-14,2.842e-14,0.336,0.325,0.347,227.2,216.4,238.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.138,0.0151,0.0141,0.016,0.00061,0.00057,0.00064,0.33,0.248,0.398,0.013,0.01,0.016,24.56,24.49,24.62,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.41,25.71,52.3,38.41,24.94,48.2,0,0,0,0,0,0,0.274,0,0.07,0.34,0.66,0.34,40
1155506400000,2006,8,2005,11,46,7,0.194,0.0696,0.124,7787.4,48.2,48.2,46.35,1,1,1,319.9,310.9,329,205,195.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.36,0.35,0.37,205,195.9,214,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0132,0.0124,0.0139,0.00053,0.0005,0.00056,0.358,0.342,0.374,0.014,0.014,0.015,24.64,24.58,24.7,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.33,45.26,49.37,46.35,44.36,48.2,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.1
1156111200000,2006,8,2005,11,47,7,0.181,0.0696,0.112,7003.66,43.67,43.67,41.69,1,1,1,299.4,291.5,307.9,184.4,176.5,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.384,0.373,0.394,184.4,176.5,192.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0114,0.0108,0.0121,0.00046,0.00043,0.00048,0.321,0.307,0.337,0.013,0.012,0.013,24.78,24.72,24.83,0.95,0.948,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.56,40.72,44.56,41.69,39.81,43.67,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
1156716000000,2006,8,2005,11,48,7,0.17,0.0633,0.107,6688.27,42.76,42.76,39.81,1,1,1,281,271.6,289.1,176.3,166.7,104.7,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.372,0.326,0.408,176.3,166.7,188.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0107,0.00992,0.0117,0.00043,0.00039,0.00047,0.306,0.29,0.326,0.012,0.012,0.013,24.87,24.84,24.9,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.919,0.932,40.75,38.41,43.64,39.81,37.36,42.76,0,0,0,0,0,0,0.221,0,0.063,0.37,0.63,0.37,39.3
1157320800000,2006,9,2005,12,49,7,0.157,0.055,0.102,6355.47,40.1,40.1,37.83,1,1,1,258.9,249.9,268,167.9,158.9,91,91,91,8.12e-15,0,2.842e-14,0.352,0.34,0.364,167.9,158.9,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.01,0.00926,0.0108,0.0004,0.00037,0.00043,0.289,0.274,0.306,0.011,0.011,0.012,24.97,24.92,25.03,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.85,36.74,40.99,37.83,35.64,40.1,0,0,0,0,0,0,0.21,0,0.055,0.35,0.65,0.35,40.5
1157925600000,2006,9,2005,12,50,7,0.145,0.055,0.0898,5592.94,34.96,34.96,33.29,1,1,1,239.6,232.2,246.9,148.6,141.2,91,91,91,0,0,0,0.38,0.369,0.392,148.6,141.2,155.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00838,0.00775,0.009,0.00033,0.00031,0.00036,0.255,0.242,0.268,0.01,0.0095,0.011,25.11,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.32,32.59,36.05,33.29,31.61,34.96,0,0,0,0,0,0,0.185,0,0.0552,0.38,0.62,0.38,38.6
1158530400000,2006,9,2005,12,51,7,0.136,0.055,0.0811,5037.87,31.3,31.3,29.99,1,1,1,225.1,219.3,230.8,134.1,128.3,91,91,91,0,0,0,0.404,0.394,0.415,134.1,128.3,139.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0963,0.1,0.00715,0.00666,0.00763,0.00028,0.00026,0.0003,0.229,0.219,0.239,0.009,0.0086,0.0094,25.22,25.18,25.27,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.91,29.57,32.26,29.99,28.68,31.3,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37
1159135200000,2006,9,2005,12,52,7,0.128,0.0535,0.0749,4644.29,30.1,30.1,27.64,1,1,1,212.2,207,217.4,123.8,117.9,88.43,73,91,2.03e-15,0,1.421e-14,0.417,0.353,0.436,123.8,117.9,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0927,0.0962,0.00627,0.00577,0.00714,0.00025,0.00023,0.00028,0.21,0.2,0.227,0.0082,0.0078,0.0089,25.32,25.28,25.35,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.896,0.904,28.5,27.07,31.03,27.64,26.26,30.1,0,0,0,0,0,0,0.154,0,0.0531,0.42,0.59,0.41,36.3
1159740000000,2006,10,2006,1,1,7,0.121,0.0442,0.0771,4803.89,29.41,29.41,28.59,1,1,1,200.5,196.4,204,127.5,123.4,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.364,0.358,0.372,127.5,123.4,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0925,0.0952,0.00658,0.00624,0.00689,0.00026,0.00024,0.00027,0.215,0.208,0.221,0.0084,0.0081,0.0087,25.38,25.35,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.48,28.48,30.32,28.59,27.62,29.41,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
1160344800000,2006,10,2006,1,2,7,0.114,0.0442,0.0699,4323.6,27.02,27.02,25.74,1,1,1,188.6,183,193.9,115.6,110,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.377,0.399,115.6,110,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0878,0.0916,0.00558,0.0051,0.00603,0.00022,0.0002,0.00024,0.194,0.184,0.203,0.0076,0.0072,0.0079,25.38,25.38,25.38,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.53,25.12,27.85,25.74,24.36,27.02,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1160949600000,2006,10,2006,1,3,7,0.108,0.0442,0.0638,3910.54,24.04,24.04,23.28,1,1,1,178.4,175,181.6,105.4,102,73,73,73,0,-1.421e-14,1.421e-14,0.409,0.402,0.417,105.4,102,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.085,0.0873,0.00471,0.00442,0.00498,0.00018,0.00017,0.00019,0.176,0.17,0.181,0.0069,0.0066,0.0071,25.38,25.38,25.38,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,24,23.16,24.78,23.28,22.46,24.04,0,0,0,0,0,0,0.129,0,0.0442,0.41,0.59,0.41,36.2
1161554400000,2006,10,2006,1,4,7,0.102,0.0442,0.0582,3561.99,22.12,22.12,21.2,1,1,1,169.2,166,173.7,96.25,93,73,73,73,-4.06e-15,-1.421e-14,0,0.431,0.42,0.44,96.25,93,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0818,0.0845,0.00393,0.00366,0.00431,0.00015,0.00014,0.00017,0.159,0.153,0.167,0.0062,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.883,0.887,21.92,21.27,22.83,21.2,20.54,22.12,0,0,0,0,0,0,0.118,0,0.0438,0.43,0.57,0.43,34.9
1162159200000,2006,10,2006,1,5,7,0.102,0.0342,0.0682,4215.73,27.72,27.72,25.09,1,1,1,169.3,165.2,173.9,112.7,92.18,56.57,50,73,4.06e-15,-1.421e-14,1.421e-14,0.335,0.287,0.442,112.7,92.18,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0815,0.0895,0.00533,0.00359,0.00628,0.00021,0.00014,0.00025,0.186,0.152,0.206,0.0073,0.006,0.008,25.35,25.34,25.38,0.924,0.919,0.928,0.969,0.965,0.97,0.895,0.888,0.9,25.9,21.1,28.57,25.09,20.37,27.72,0,0,0,0,0,0,0.139,0,0.0338,0.34,0.67,0.33,41.3
1162764000000,2006,11,2006,2,6,7,0.108,0.0332,0.0752,4670.48,29.67,29.67,27.8,1,1,1,179.2,175.8,182.1,124.3,111,54.86,50,67,-2.03e-15,-1.421e-14,0,0.306,0.275,0.376,124.3,111,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0871,0.0924,0.00632,0.00519,0.00698,0.00025,0.0002,0.00027,0.207,0.185,0.22,0.0081,0.0072,0.0086,25.35,25.34,25.37,0.927,0.919,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.66,25.38,30.59,27.8,24.62,29.67,0,0,0,0,0,0,0.154,0,0.0328,0.31,0.7,0.3,43.2
1163368800000,2006,11,2006,2,7,7,0.109,0.0405,0.0686,4230.49,26.14,26.14,25.18,1,1,1,180.4,178.6,184.3,113.4,111.6,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.371,0.363,0.375,113.4,111.6,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0873,0.0893,0.00539,0.00523,0.00572,0.00021,0.0002,0.00022,0.189,0.186,0.196,0.0074,0.0073,0.0077,25.37,25.37,25.37,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,25.96,25.51,26.94,25.18,24.75,26.14,0,0,0,0,0,0,0.14,0,0.0404,0.37,0.63,0.37,38.8
