datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,2,0.608,1.39,78765.1,137.7,137.7,105.9,3,2,2.5483870967741935,746.3,598.1,923.3,519.3,371.1,227,227,227,1.834e-15,-5.684e-14,5.684e-14,0.309,0.246,0.38,519.3,371.1,696.3,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.269,0.195,0.368,0.154,0.0742,0.266,0.0067,0.0031,0.012,0.643,0.462,0.89,0.028,0.019,0.04,22.47,21.52,23.25,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.2,35.48,52.38,42.03,34.41,48.2,0,0,0,0,0,0,0.588,0,0.61,0.3,0.69,0.31,39.4
996616800000,2001,8,2000,11,31,1.27,0.493,0.781,46439.7,86.32,86.32,62.42,2,1,1.7741935483870968,475.4,389,588.6,291.4,205,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.393,0.313,0.473,291.4,205,404.6,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.163,0.133,0.203,0.0395,0.0132,0.09,0.0016,0.00053,0.0038,0.376,0.264,0.509,0.016,0.011,0.021,23.89,23.24,24.29,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.79,26.19,52.68,36.58,25.41,48.2,0,0,0,0,0,0,0.347,0,0.489,0.39,0.61,0.39,36.6
999295200000,2001,9,2000,12,30,0.831,0.358,0.473,29138.4,53.1,53.1,40.47,2,1,1.1,320.6,271.4,384.3,182.6,133.4,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.435,0.359,0.508,182.6,133.4,246.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.103,0.143,0.0113,0.00709,0.0167,0.00045,0.00028,0.00068,0.305,0.233,0.405,0.012,0.0092,0.016,24.69,24.36,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.06,26,52.55,37.88,25.22,48.2,0,0,0,0,0,0,0.225,0,0.358,0.43,0.57,0.43,35.1
1001887200000,2001,10,2001,1,31,0.653,0.282,0.37,22954.5,35.41,35.41,30.85,1,1,1,243.7,227.9,268.4,138.3,123.7,105.4,97,110,4.584e-16,-2.842e-14,2.842e-14,0.433,0.41,0.471,138.3,123.7,158.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0972,0.109,0.0075,0.00626,0.00921,0.0003,0.00025,0.00037,0.238,0.213,0.275,0.0094,0.0084,0.011,25.11,24.95,25.21,0.934,0.928,0.942,0.97,0.97,0.97,0.906,0.9,0.914,31.81,28.34,36.5,30.85,27.49,35.41,0,0,0,0,0,0,0.171,0,0.283,0.43,0.57,0.43,35.2
1004565600000,2001,11,2001,2,30,0.617,0.241,0.376,23356,35.82,35.82,32.44,1,1,1,237.9,226,252.8,144.9,133,93,93,93,0,0,0,0.392,0.368,0.412,144.9,133,159.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.098,0.107,0.00807,0.00705,0.00933,0.00032,0.00028,0.00037,0.248,0.227,0.275,0.0098,0.0089,0.011,25.12,25.01,25.22,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,33.44,30.65,36.93,32.44,29.73,35.82,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
1007157600000,2001,12,2001,3,31,0.651,0.174,0.478,30194.9,44.22,44.22,40.58,1,1,1,243.2,229.8,252.5,178.4,168.4,64.81,59,77,0,0,0,0.266,0.234,0.314,178.4,168.4,193.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.115,0.0109,0.0101,0.0122,0.00043,0.0004,0.00048,0.305,0.289,0.331,0.012,0.011,0.013,25.04,24.96,25.13,0.948,0.945,0.953,0.978,0.974,0.98,0.927,0.92,0.934,41.51,39.07,45.12,40.58,38.05,44.22,0,0,0,0,0,0,0.225,0,0.173,0.27,0.73,0.27,46.4
1009836000000,2002,1,2001,4,31,0.681,0.196,0.486,30536.8,48.2,48.2,41.04,1,1,1,254.4,229.8,292.4,181.4,156.8,73,73,73,0,-2.842e-14,2.842e-14,0.289,0.25,0.318,181.4,156.8,219.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.113,0.104,0.126,0.0112,0.00908,0.0144,0.00044,0.00036,0.00057,0.312,0.268,0.38,0.012,0.011,0.015,24.98,24.75,25.15,0.948,0.941,0.958,0.976,0.97,0.98,0.926,0.913,0.939,42.16,36.4,51.04,41.04,35.31,48.2,0,0,0,0,0,0,0.228,0,0.195,0.29,0.71,0.29,44.8
1012514400000,2002,2,2001,5,28,0.926,0.206,0.721,43620.8,93.99,93.99,64.91,2,1,1.8214285714285714,382.8,294.9,519.4,297.8,209.9,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.164,0.288,297.8,209.9,434.4,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.155,0.124,0.203,0.0427,0.0136,0.104,0.0017,0.00054,0.0043,0.368,0.243,0.543,0.015,0.0097,0.023,24.33,23.52,24.78,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,37.97,25.72,52.35,36.75,24.95,48.2,0,0,0,0,0,0,0.361,0,0.205,0.22,0.78,0.22,47.1
1014933600000,2002,3,2001,6,31,1.74,0.287,1.46,83849.9,135.9,135.9,112.7,3,2,2.774193548387097,650.5,531.1,773,543.5,424.1,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.166,0.138,0.201,543.5,424.1,666,990,990,990,966.5,966,967,23.5,23,24,0.264,0.203,0.333,0.166,0.0992,0.246,0.0071,0.0041,0.011,0.641,0.526,0.822,0.027,0.022,0.036,22.86,22.19,23.48,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.38,35.07,51.96,41.16,34.02,48.2,0,0,0,0,0,0,0.626,0,0.28,0.16,0.84,0.16,48.2
1017612000000,2002,4,2001,7,30,2.82,0.344,2.45,125911,192.8,192.8,174.9,4,3,3.7333333333333334,1089,778.9,1292,955.9,653.9,132.7,125,148,9.917,0,67.11,0.125,0.0967,0.16,946,653.9,1100,990,990,990,968.1,967,968.8,21.9,21.2,23,0.616,0.331,0.812,0.47,0.238,0.648,0.022,0.01,0.031,1.36,0.806,1.76,0.063,0.035,0.083,20.5,19.42,22.18,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,48.24,40.17,51.97,46.83,39.22,48.2,0,0,0,0,0,0,0.972,0,0.37,0.12,0.87,0.13,44.6
1020204000000,2002,5,2001,8,31,2.77,0.433,2.34,121942,192.8,192.8,163.9,4,3,3.5806451612903225,1036,760.6,1254,874.2,613.6,161.5,147,192,0.3584,-1.137e-13,7.01,0.16,0.117,0.203,873.9,613.6,1100,990,990,990,968,966.9,968.7,22,21.3,23.1,0.537,0.309,0.788,0.404,0.211,0.648,0.019,0.0091,0.03,1.21,0.738,1.74,0.055,0.032,0.081,20.83,19.57,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.24,39.53,51.89,45.8,38.54,48.2,0,0,0,0,0,0,0.911,0,0.43,0.16,0.84,0.16,44
1022882400000,2002,6,2001,9,30,1.47,0.308,1.16,68039,128.2,128.2,94.5,3,2,2.3333333333333335,567.5,435.7,743.3,448.5,316.7,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.215,0.16,0.273,448.5,316.7,624.3,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.221,0.167,0.313,0.114,0.0485,0.218,0.0048,0.002,0.0094,0.539,0.372,0.754,0.023,0.015,0.033,23.32,22.37,24.07,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.04,35.26,52.5,40.84,34.2,48.2,0,0,0,0,0,0,0.525,0,0.31,0.21,0.79,0.21,46.3
1025474400000,2002,7,2001,10,31,0.931,0.289,0.642,39157.6,69.42,69.42,52.63,2,1,1.5483870967741935,347.6,285.6,428.9,239.6,177.6,108,108,108,3.667e-15,-2.842e-14,2.842e-14,0.315,0.252,0.378,239.6,177.6,320.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.138,0.116,0.167,0.0215,0.0108,0.0505,0.00087,0.00043,0.0021,0.325,0.247,0.394,0.013,0.0099,0.016,24.54,24.09,24.85,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.56,25.62,51.91,36.46,24.85,48.2,0,0,0,0,0,0,0.292,0,0.289,0.31,0.69,0.31,42.1
1028152800000,2002,8,2001,11,31,0.628,0.249,0.378,21844.8,42.82,42.82,29.36,1,1,1,234.3,198.4,281.5,141.3,105.4,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.401,0.33,0.469,141.3,105.4,188.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.089,0.118,0.00776,0.00471,0.0118,0.00031,0.00018,0.00047,0.243,0.178,0.327,0.0096,0.007,0.013,25.16,24.85,25.42,0.845,0,0.951,0.878,0,0.98,0.821,0,0.932,30.2,0,43.69,29.36,0,42.82,0,3,0,0,0.0968,0,0.163,0.0968,0.25,0.4,0.6,0.4,34.8
1030831200000,2002,9,2001,12,30,0.43,0.187,0.243,14991.2,27.62,27.62,20.82,1,1,1,165.8,143.1,195.4,93.83,71.14,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.438,0.369,0.503,93.83,71.14,123.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0828,0.0748,0.0932,0.00373,0.0018,0.00624,0.00015,0.00007,0.00024,0.156,0.115,0.208,0.0061,0.0045,0.0081,25.38,25.37,25.38,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.882,0.901,21.56,16.28,28.48,20.82,15.63,27.62,0,0,0,0,0,0,0.116,0,0.187,0.43,0.57,0.43,34.9
1033423200000,2002,10,2002,1,31,0.354,0.139,0.214,13165.5,20.62,20.62,17.7,1,1,1,132,119.3,145.6,79.99,67.35,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.396,0.357,0.436,79.99,67.35,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0792,0.00255,0.00147,0.00371,0.0001,0.000058,0.00015,0.127,0.106,0.152,0.005,0.0041,0.0059,25.37,25.35,25.39,0.924,0.899,0.94,0.962,0.96,0.966,0.889,0.863,0.902,18.4,15.07,21.34,17.7,14.47,20.62,0,0,0,0,0,0,0.0983,0,0.14,0.39,0.6,0.4,37.2
1036101600000,2002,11,2002,2,30,0.329,0.13,0.2,12387.9,17.85,17.85,17.21,1,1,1,127.1,119.6,130,77.09,69.63,50,50,50,0,-1.421e-14,1.421e-14,0.394,0.385,0.418,77.09,69.63,80.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.074,0.0023,0.00167,0.00255,0.00009,0.000065,0.0001,0.122,0.109,0.127,0.0048,0.0043,0.005,25.38,25.37,25.39,0.934,0.911,0.94,0.96,0.96,0.96,0.897,0.875,0.903,17.92,15.8,18.59,17.21,15.17,17.85,0,0,0,0,0,0,0.0956,0,0.129,0.4,0.61,0.39,37.7
1038693600000,2002,12,2002,3,31,0.419,0.158,0.261,16053.9,28.62,28.62,21.58,1,1,1,156.6,125.9,186.6,97.61,66.92,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.383,0.316,0.469,97.61,66.92,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0816,0.0708,0.0922,0.00405,0.00144,0.0066,0.00016,0.000056,0.00026,0.16,0.105,0.214,0.0063,0.0041,0.0084,25.36,25.35,25.39,0.918,0.896,0.935,0.966,0.96,0.97,0.887,0.86,0.902,22.32,14.94,29.5,21.58,14.34,28.62,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.3
1041372000000,2003,1,2002,4,31,0.593,0.196,0.398,24761.6,48.2,48.2,33.28,1,1,1,221.6,186.1,297.1,148.6,113.1,73,73,73,-4.126e-15,-2.842e-14,1.421e-14,0.338,0.246,0.392,148.6,113.1,224.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0888,0.128,0.00838,0.00536,0.0148,0.00033,0.00021,0.00059,0.253,0.189,0.388,0.01,0.0074,0.015,25.19,24.72,25.39,0.935,0.92,0.959,0.973,0.97,0.98,0.91,0.892,0.94,34.37,25.89,52.11,33.28,25.12,48.2,0,0,0,0,0,0,0.185,0,0.195,0.33,0.67,0.33,41.8
1044050400000,2003,2,2002,5,28,1,0.206,0.796,47779.2,102.3,102.3,71.1,3,1,1.9642857142857142,414.2,302.3,573.3,329.2,217.3,85,85,85,6.09e-15,-2.842e-14,5.684e-14,0.214,0.148,0.281,329.2,217.3,488.3,990,990,990,965.4,964.9,966.2,24.6,23.8,25.1,0.166,0.127,0.227,0.0561,0.0142,0.129,0.0023,0.00057,0.0054,0.394,0.245,0.606,0.016,0.0098,0.025,24.16,23.27,24.78,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.89,25.84,52.35,36.66,25.07,48.2,0,0,0,0,0,0,0.395,0,0.204,0.21,0.8,0.2,47.8
1046469600000,2003,3,2002,6,31,2.09,0.287,1.8,100711,163.8,163.8,135.4,4,2,3.096774193548387,780.8,589.9,946.4,673.8,482.9,107,107,107,1.834e-15,0,5.684e-14,0.139,0.113,0.181,673.8,482.9,839.4,990,990,990,967,966.3,967.7,23,22.3,23.7,0.342,0.229,0.469,0.25,0.127,0.345,0.011,0.0053,0.015,0.829,0.546,1.04,0.036,0.023,0.047,22.15,21.27,23.12,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,45.27,35.97,52.34,43.93,34.89,48.2,0,0,0,0,0,0,0.752,0,0.29,0.14,0.86,0.14,48.2
1049148000000,2003,4,2002,7,30,4.82,0.344,2.73,122192,192.8,192.8,169.7,4,4,4,1861,967.8,2965,1728,842.8,132.7,125,148,677,-1.137e-13,1717,0.0815,0.0499,0.129,1051,842.8,1100,990,990,990,970.4,967.8,973.4,19.6,16.6,22.2,0.808,0.479,0.926,0.577,0.347,0.648,0.03,0.016,0.039,1.67,1.05,1.87,0.088,0.047,0.11,17.89,14.7,21.18,0.949,0.939,0.956,0.978,0.97,0.98,0.928,0.911,0.937,43.46,37.23,50.31,42.43,36.11,48.2,0,0,0,0,0,0,0.943,0,2.09,0.071,0.57,0.43,25.4
1051740000000,2003,5,2002,8,31,6.51,0.821,2.95,118568,179.5,179.5,159.4,4,4,4,2429,1744,2969,2122,1423,306.5,276,321,1022,322.7,1593,0.131,0.093,0.184,1100,1100,1100,990,990,990,972.1,970.3,973.4,17.9,16.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.11,0.095,0.11,16.01,14.69,17.85,0.945,0.939,0.951,0.976,0.97,0.98,0.922,0.911,0.932,40.8,37.2,45.78,39.84,36.08,44.87,0,0,0,0,0,0,0.885,0,3.56,0.13,0.45,0.55,18.2
1054418400000,2003,6,2002,9,30,3.14,0.544,2.39,120624,192.8,192.8,167.5,4,3,3.7,1212,848.5,1700,1002,638.5,210,210,210,79.08,-1.137e-13,390,0.182,0.124,0.248,922.5,638.5,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.636,0.333,0.923,0.456,0.228,0.648,0.022,0.01,0.033,1.36,0.79,1.87,0.064,0.035,0.094,20.09,18,21.92,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.38,39.15,51.04,45.33,38.14,48.2,0,0,0,0,0,0,0.931,0,0.75,0.17,0.76,0.24,38.4
1057010400000,2003,7,2002,10,31,1.82,0.573,1.25,71644.1,130.9,130.9,96.3,3,2,2.3548387096774195,679.5,545.1,834.9,465.7,318.1,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.323,0.223,0.416,465.7,318.1,648.9,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.24,0.176,0.334,0.125,0.0491,0.234,0.0054,0.0021,0.01,0.575,0.382,0.803,0.025,0.016,0.035,22.81,21.96,23.56,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.938,42.16,34.69,51.73,41.05,33.65,48.2,0,0,0,0,0,0,0.535,0,0.57,0.31,0.69,0.31,39.4
1059688800000,2003,8,2002,11,31,1.18,0.493,0.684,41016.8,75.21,75.21,55.13,2,1,1.6129032258064515,439.5,363.3,536.6,255.5,179.3,184,184,184,9.168e-16,-2.842e-14,5.684e-14,0.424,0.343,0.507,255.5,179.3,352.6,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.124,0.185,0.0271,0.011,0.0654,0.0011,0.00044,0.0027,0.346,0.259,0.431,0.014,0.011,0.018,24.08,23.55,24.46,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.33,25.73,51.86,36.24,24.96,48.2,0,0,0,0,0,0,0.306,0,0.496,0.42,0.58,0.42,34.8
1062367200000,2003,9,2002,12,30,0.778,0.34,0.438,27170.8,48.2,48.2,37.74,1,1,1,300.2,253.9,358.1,168.8,135.9,131.3,118,138,1.895e-15,-2.842e-14,2.842e-14,0.439,0.385,0.488,168.8,135.9,220.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.101,0.134,0.0101,0.0073,0.0145,0.0004,0.00029,0.00058,0.295,0.234,0.388,0.012,0.0093,0.016,24.79,24.42,25.05,0.945,0.933,0.958,0.974,0.97,0.98,0.92,0.905,0.939,38.78,31.16,50.5,37.74,30.22,48.2,0,0,0,0,0,0,0.21,0,0.34,0.44,0.56,0.44,34.9
1064959200000,2003,10,2003,1,31,0.612,0.26,0.352,21850.1,34.58,34.58,29.37,1,1,1,228.6,206.6,251.4,131.6,109.6,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.426,0.386,0.47,131.6,109.6,154.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0979,0.0901,0.106,0.00693,0.00506,0.00888,0.00027,0.0002,0.00035,0.225,0.186,0.266,0.0088,0.0073,0.011,25.2,25.03,25.37,0.931,0.917,0.94,0.97,0.97,0.97,0.903,0.89,0.912,30.28,25.02,35.65,29.37,24.27,34.58,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
1067637600000,2003,11,2003,2,30,0.551,0.196,0.355,22132.2,35.73,35.73,30.74,1,1,1,212.6,203.6,225.4,137,111.1,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.358,0.297,0.456,137,111.1,158.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0973,0.0903,0.104,0.00739,0.0052,0.00922,0.00029,0.0002,0.00036,0.232,0.188,0.269,0.0091,0.0074,0.011,25.29,25.18,25.39,0.932,0.918,0.941,0.97,0.97,0.97,0.904,0.891,0.913,31.69,25.41,36.83,30.74,24.65,35.73,0,0,0,0,0,0,0.171,0,0.196,0.36,0.64,0.36,40.2
1070229600000,2003,12,2003,3,31,0.635,0.158,0.477,30151.7,43.52,43.52,40.53,1,1,1,236.9,218.9,249.5,177.9,159.9,59,59,59,0,0,0,0.25,0.236,0.27,177.9,159.9,190.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.104,0.114,0.0109,0.00934,0.0119,0.00043,0.00037,0.00047,0.304,0.271,0.326,0.012,0.011,0.013,25.08,24.98,25.22,0.948,0.942,0.952,0.977,0.97,0.98,0.926,0.914,0.933,41.46,37.24,44.41,40.53,36.12,43.52,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.5
1072908000000,2004,1,2003,4,31,0.815,0.196,0.619,38128,74.76,74.76,51.25,2,1,1.4193548387096775,304.2,248.1,416,231.2,175.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.246,0.175,0.294,231.2,175.1,343,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.131,0.111,0.17,0.0209,0.0106,0.0609,0.00084,0.00042,0.0025,0.326,0.248,0.405,0.013,0.0099,0.017,24.73,24.12,25.01,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.56,26.34,52.6,38.35,25.55,48.2,0,0,0,0,0,0,0.285,0,0.196,0.24,0.76,0.24,46.8
1075586400000,2004,2,2003,5,29,1.76,0.229,1.53,86317.9,168.9,168.9,124,4,2,2.896551724137931,703,430.5,977.4,611.8,345.5,91.21,85,105,0,-5.684e-14,5.684e-14,0.136,0.104,0.197,611.8,345.5,872.4,990,990,990,966.7,965.5,967.8,23.3,22.2,24.5,0.31,0.172,0.497,0.212,0.0621,0.361,0.0093,0.0025,0.016,0.749,0.41,1.09,0.032,0.017,0.049,22.56,21.1,24.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.36,35.56,52.11,43.06,34.5,48.2,0,0,0,0,0,0,0.689,0,0.23,0.13,0.87,0.13,49
1078092000000,2004,3,2003,6,31,5.81,0.443,2.87,122700,192.8,192.8,164.9,4,4,4,2168,999.5,4614,2002,870.5,165.6,129,183,932.1,0,3331,0.0901,0.0397,0.129,1070,870.5,1100,990,990,990,971.2,967.9,976.8,18.8,13.2,22.1,0.839,0.503,0.926,0.602,0.36,0.648,0.033,0.016,0.049,1.73,1.1,1.87,0.095,0.05,0.14,17.11,11.32,21,0.945,0.913,0.956,0.977,0.97,0.98,0.923,0.886,0.937,42.25,27.89,50.46,41.23,27.05,48.2,0,0,0,0,0,0,0.916,0,2.94,0.076,0.49,0.51,21.1
1080770400000,2004,4,2003,7,30,13.7,0.884,2.85,39729.7,104.5,104.5,55.18,4,4,4,5300,4733,5598,4959,4369,341,295,364,3859,3269,4194,0.0645,0.0528,0.0769,1100,1100,1100,990.03,990,990.06,978,977,978.4,12.1,11.6,13,0.914,0.906,0.926,0.648,0.648,0.648,0.054,0.05,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.21,9.77,11.1,0.534,0,0.911,0.582,0,0.97,0.518,0,0.884,15.06,0,27.28,13.8,0,26.13,0,0,12,0,0,0.4,0.307,0.4,10.85,0.065,0.21,0.79,2.9
1083362400000,2004,5,2003,8,31,9.14,0.911,2.95,100291,163.8,163.8,134.8,4,4,4,3414,2270,4655,3074,1930,340,340,340,1974,829.8,3215,0.104,0.073,0.15,1100,1100,1100,990,990,990,974.4,971.8,976.9,15.6,13.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.049,1.87,1.87,1.87,0.12,0.1,0.14,13.77,11.25,16.37,0.932,0.912,0.946,0.972,0.97,0.98,0.906,0.885,0.927,34.67,27.68,41.78,33.7,26.77,40.94,0,0,0,0,0,0,0.749,0,6.19,0.1,0.32,0.68,11
1086040800000,2004,6,2003,9,30,3.63,0.666,2.45,118532,192.8,192.8,164.6,4,3,3.7,1400,848.5,2185,1143,591.5,257,257,257,197.8,-1.137e-13,827.9,0.2,0.118,0.303,944.8,591.5,1100,990,990,990,969.1,967.3,971.5,20.9,18.5,22.7,0.694,0.313,0.926,0.488,0.196,0.648,0.024,0.0086,0.035,1.46,0.717,1.87,0.071,0.032,0.1,19.39,16.58,21.99,0.953,0.947,0.957,0.98,0.977,0.98,0.933,0.928,0.937,45.51,40.28,51.6,44.48,39.34,48.2,0,0,0,0,0,0,0.915,0,1.18,0.18,0.67,0.33,32.7
1088632800000,2004,7,2003,10,31,1.76,0.573,1.19,68646.9,130.2,130.2,92.27,3,2,2.3225806451612905,658.5,517.2,831.1,444.7,290.2,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.335,0.224,0.439,444.7,290.2,645.1,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.231,0.166,0.332,0.115,0.036,0.232,0.0049,0.0015,0.01,0.546,0.341,0.797,0.023,0.014,0.035,22.93,21.98,23.73,0.951,0.939,0.958,0.976,0.97,0.98,0.928,0.911,0.939,40.72,31.71,50.91,39.68,30.76,48.2,0,0,0,0,0,0,0.513,0,0.57,0.33,0.68,0.32,39
1091311200000,2004,8,2003,11,31,1.12,0.465,0.65,39089.3,69.57,69.57,52.54,2,1,1.4516129032258065,416.4,344.7,510.4,242.7,189.7,173.7,155,184,9.168e-16,-2.842e-14,2.842e-14,0.42,0.361,0.471,242.7,189.7,326.4,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.124,0.176,0.0217,0.0119,0.053,0.00089,0.00048,0.0022,0.352,0.263,0.414,0.014,0.011,0.017,24.18,23.71,24.54,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.898,0.939,40.52,26.07,52.57,39.1,25.29,48.2,0,0,0,0,0,0,0.292,0,0.47,0.42,0.58,0.42,34.9
1093989600000,2004,9,2003,12,30,0.739,0.306,0.433,26954.1,48.2,48.2,37.44,1,1,1,285.2,247.3,340,167.2,129.3,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.418,0.347,0.477,167.2,129.3,222,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.112,0.0988,0.132,0.00996,0.00674,0.0146,0.0004,0.00027,0.00059,0.29,0.223,0.388,0.012,0.0088,0.016,24.86,24.51,25.09,0.944,0.931,0.959,0.974,0.97,0.98,0.919,0.903,0.939,38.5,29.61,51.16,37.44,28.73,48.2,0,0,0,0,0,0,0.208,0,0.306,0.41,0.59,0.41,36.5
1096581600000,2004,10,2004,1,31,0.583,0.26,0.323,16162.1,32.97,32.97,21.72,1,1,1,217.7,197.8,244.3,120.7,100.8,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.447,0.397,0.49,120.7,100.8,147.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.094,0.087,0.103,0.00601,0.00432,0.00827,0.00024,0.00017,0.00033,0.206,0.17,0.253,0.0081,0.0066,0.01,25.29,25.08,25.43,0.718,0,0.938,0.751,0,0.97,0.697,0,0.91,22.4,0,33.99,21.72,0,32.97,0,7,0,0,0.226,0,0.121,0.226,0.26,0.45,0.55,0.45,27.7
1099260000000,2004,11,2004,2,30,0.505,0.181,0.323,14678,34.19,34.19,20.39,1,1,1,194.7,189.3,201.1,124.7,100.7,70,50,93,-9.474e-16,-1.421e-14,1.421e-14,0.359,0.249,0.48,124.7,100.7,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0866,0.0991,0.00635,0.00431,0.00859,0.00025,0.00017,0.00034,0.209,0.169,0.254,0.0082,0.0066,0.0099,25.38,25.34,25.42,0.622,0,0.939,0.647,0,0.97,0.603,0,0.911,21.02,0,35.25,20.39,0,34.19,0,10,0,0,0.333,0,0.113,0.333,0.182,0.36,0.64,0.36,29.1
1101852000000,2004,12,2004,3,31,0.564,0.158,0.406,25484,37.34,37.34,34.25,1,1,1,210.7,194.3,223.8,151.7,135.3,59,59,59,0,0,0,0.281,0.264,0.304,151.7,135.3,164.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0949,0.105,0.00864,0.00725,0.00976,0.00034,0.00028,0.00038,0.257,0.227,0.28,0.01,0.0089,0.011,25.28,25.18,25.36,0.939,0.933,0.943,0.97,0.97,0.973,0.911,0.905,0.917,35.3,31.38,38.39,34.25,30.44,37.34,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
1104530400000,2005,1,2004,4,31,0.718,0.196,0.523,32408.4,55.59,55.59,43.56,2,1,1.2580645161290323,268.2,225.7,327.4,195.2,152.7,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.276,0.223,0.323,195.2,152.7,254.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.118,0.103,0.139,0.0124,0.00873,0.0191,0.00049,0.00034,0.00076,0.294,0.243,0.389,0.012,0.0097,0.016,24.94,24.69,25.19,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.92,25.81,52.3,36.79,25.03,48.2,0,0,0,0,0,0,0.242,0,0.195,0.27,0.73,0.27,45.1
1107208800000,2005,2,2004,5,28,1.04,0.206,0.831,50240.3,91.54,91.54,74.76,2,2,2,428.7,334.3,507.1,343.7,249.3,85,85,85,0,-2.842e-14,2.842e-14,0.203,0.168,0.254,343.7,249.3,422.1,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.171,0.138,0.199,0.0612,0.0169,0.0982,0.0025,0.00068,0.0041,0.407,0.266,0.525,0.017,0.011,0.022,24.07,23.59,24.66,0.946,0.929,0.956,0.975,0.97,0.98,0.922,0.901,0.937,38.32,28.01,46.71,37.38,27.17,45.77,0,0,0,0,0,0,0.415,0,0.209,0.2,0.8,0.2,48.3
1109628000000,2005,3,2004,6,31,1.42,0.287,1.13,67328.1,123.5,123.5,90.49,3,2,2.129032258064516,529.7,491,703.4,422.7,384,107,107,107,7.335e-15,0,5.684e-14,0.204,0.152,0.218,422.7,384,596.4,990,990,990,966,965.8,966.7,24,23.3,24.2,0.205,0.189,0.294,0.0998,0.0802,0.199,0.0042,0.0033,0.0086,0.517,0.471,0.704,0.022,0.019,0.03,23.5,22.58,23.72,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,43.87,36.2,52.61,42.79,35.12,48.2,0,0,0,0,0,0,0.503,0,0.29,0.2,0.8,0.2,47.4
1112306400000,2005,4,2004,7,30,3.31,0.344,2.6,128472,192.8,192.8,178.4,4,3,3.8333333333333335,1279,738.7,1536,1146,613.7,132.7,125,148,143,0,295,0.108,0.0822,0.169,1003,613.7,1100,990,990,990,968.8,966.9,969.6,21.2,20.4,23.1,0.74,0.308,0.91,0.542,0.211,0.648,0.026,0.0091,0.032,1.57,0.738,1.86,0.075,0.032,0.091,19.68,18.54,22.41,0.953,0.952,0.957,0.98,0.978,0.98,0.934,0.933,0.938,47.64,41,51.86,46.51,40.11,48.2,0,0,0,0,0,0,0.991,0,0.71,0.1,0.79,0.21,38.8
1114898400000,2005,5,2004,8,31,2.46,0.433,2.02,108582,192.8,192.8,145.9,4,3,3.3870967741935485,919.9,651.2,1385,758.3,504.2,161.5,147,192,4.362,-1.137e-13,93.39,0.18,0.139,0.226,754,504.2,1100,990,990,990,967.5,966.5,969.1,22.5,20.9,23.5,0.433,0.247,0.836,0.309,0.138,0.648,0.014,0.0059,0.031,0.981,0.554,1.78,0.044,0.024,0.085,21.49,19.1,22.94,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.13,35.8,52.13,42.98,34.72,48.2,0,0,0,0,0,0,0.811,0,0.44,0.18,0.82,0.18,44.1
1117576800000,2005,6,2004,9,30,1.32,0.308,1.01,59634.8,107.6,107.6,82.83,3,2,2.1,507.6,407.3,638.3,388.6,288.3,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.239,0.186,0.292,388.6,288.3,519.3,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.194,0.157,0.253,0.0826,0.0351,0.148,0.0034,0.0014,0.0063,0.47,0.329,0.631,0.02,0.013,0.027,23.65,22.97,24.24,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.89,32.14,52.42,39.66,31.17,48.2,0,0,0,0,0,0,0.46,0,0.31,0.23,0.77,0.23,45.2
1120168800000,2005,7,2004,10,31,0.908,0.289,0.619,37839.5,63.73,63.73,50.86,2,1,1.4838709677419355,339.2,287.8,402.1,231.2,179.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.322,0.269,0.375,231.2,179.8,294.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.117,0.157,0.0182,0.011,0.0378,0.00073,0.00044,0.0015,0.322,0.25,0.399,0.013,0.01,0.016,24.58,24.25,24.84,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.33,25.87,52.49,37.15,25.1,48.2,0,0,0,0,0,0,0.283,0,0.289,0.32,0.68,0.32,41.7
1122847200000,2005,8,2004,11,31,0.636,0.249,0.387,24115.5,43.32,43.32,32.41,1,1,1,237.5,202.8,283.7,144.5,109.8,93,93,93,3.226e-21,-2.842e-14,2.842e-14,0.395,0.328,0.459,144.5,109.8,190.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0905,0.119,0.00803,0.00508,0.012,0.00032,0.0002,0.00048,0.248,0.186,0.331,0.0098,0.0073,0.013,25.14,24.83,25.4,0.935,0.917,0.952,0.972,0.97,0.98,0.909,0.89,0.933,33.34,25.08,44.21,32.41,24.33,43.32,0,0,0,0,0,0,0.18,0,0.249,0.39,0.61,0.39,37.9
1125525600000,2005,9,2004,12,30,0.432,0.187,0.246,15164.1,28.67,28.67,21.06,1,1,1,166.8,143.7,199.7,94.85,71.69,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.436,0.36,0.501,94.85,71.69,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.075,0.0947,0.00381,0.00184,0.00661,0.00015,0.000072,0.00026,0.157,0.116,0.216,0.0062,0.0046,0.0084,25.38,25.37,25.38,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.882,0.902,21.8,16.46,29.56,21.06,15.8,28.67,0,0,0,0,0,0,0.117,0,0.186,0.43,0.57,0.43,35.1
1128117600000,2005,10,2005,1,31,0.332,0.139,0.193,9846.96,19.84,19.84,13.24,1,1,1,124,111.2,141.8,72,59.15,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.422,0.367,0.468,72,59.15,89.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0778,0.00187,0.000778,0.00338,0.000073,0.00003,0.00013,0.114,0.094,0.145,0.0045,0.0037,0.0057,25.39,25.36,25.41,0.74,0,0.939,0.775,0,0.964,0.711,0,0.901,13.78,0,20.57,13.24,0,19.84,0,6,0,0,0.194,0,0.0735,0.194,0.139,0.42,0.58,0.42,29.7
1130796000000,2005,11,2005,2,30,0.37,0.13,0.241,14090.7,26.68,26.68,19.57,1,1,1,142.9,111.4,169.7,92.88,61.42,50,50,50,2.132e-15,-1.421e-14,1.421e-14,0.354,0.295,0.449,92.88,61.42,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0708,0.088,0.00364,0.000971,0.00592,0.00014,0.000038,0.00023,0.15,0.0972,0.198,0.0059,0.0038,0.0078,25.36,25.34,25.4,0.857,0,0.938,0.902,0,0.97,0.828,0,0.901,20.24,0,27.5,19.57,0,26.68,0,2,0,0,0.0667,0,0.109,0.0667,0.129,0.35,0.65,0.35,38.1
1133388000000,2005,12,2005,3,31,0.489,0.158,0.331,20549.6,31.02,31.02,27.62,1,1,1,182.5,169.1,196.7,123.5,110.1,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.324,0.3,0.349,123.5,110.1,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.086,0.0958,0.00625,0.00511,0.00746,0.00024,0.0002,0.00029,0.206,0.182,0.232,0.0081,0.0071,0.0091,25.36,25.36,25.36,0.927,0.918,0.934,0.97,0.97,0.97,0.899,0.89,0.906,28.47,25.14,31.98,27.62,24.38,31.02,0,0,0,0,0,0,0.153,0,0.158,0.32,0.68,0.32,42
1136066400000,2006,1,2005,4,31,0.68,0.196,0.484,30025.8,61.58,61.58,40.36,2,1,1.2258064516129032,253.8,198.1,355.1,180.8,125.1,73,73,73,-1.375e-15,-2.842e-14,1.421e-14,0.297,0.206,0.369,180.8,125.1,282.1,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0931,0.148,0.0119,0.00638,0.0321,0.00047,0.00025,0.0013,0.273,0.211,0.379,0.011,0.0082,0.015,25.04,24.51,25.39,0.938,0.923,0.958,0.972,0.97,0.98,0.913,0.895,0.939,35.1,25.68,50.91,34.1,24.91,48.2,0,0,0,0,0,0,0.224,0,0.196,0.29,0.71,0.29,44.2
1138744800000,2006,2,2005,5,28,1.29,0.206,1.09,63760.8,141.4,141.4,94.88,3,2,2.357142857142857,533.9,365.7,780.2,448.9,280.7,85,85,85,2.03e-15,0,5.684e-14,0.167,0.109,0.232,448.9,280.7,695.2,990,990,990,966,965.2,967,24,23,24.8,0.218,0.149,0.345,0.117,0.0315,0.265,0.0049,0.0013,0.012,0.533,0.313,0.866,0.022,0.013,0.038,23.48,22.11,24.46,0.95,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,41.39,31.52,52.6,40.21,30.57,48.2,0,0,0,0,0,0,0.527,0,0.2,0.16,0.84,0.16,49.4
1141164000000,2006,3,2005,6,31,3.79,0.397,2.74,132102,192.8,192.8,177.6,4,3,3.903225806451613,1416,806.1,2047,1268,677.1,148.2,129,183,245,0,764,0.109,0.0835,0.16,1023,677.1,1100,990,990,990,969.2,967.1,971.2,20.8,18.8,22.9,0.767,0.343,0.926,0.558,0.253,0.648,0.027,0.011,0.034,1.61,0.844,1.87,0.079,0.037,0.1,19.18,16.91,22.03,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.928,0.938,46.58,39.32,50.27,45.53,38.32,48.2,0,0,0,0,0,0,0.986,0,1.05,0.1,0.72,0.28,34.9
1143842400000,2006,4,2005,7,30,5.95,0.562,2.85,117325,168.4,168.4,163,4,4,4,2297,2087,2412,2080,1870,217,217,217,980.1,769.6,1095,0.0946,0.09,0.104,1100,1100,1100,990,990,990,971.8,971.3,972.1,18.2,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.03,16.82,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.929,41.61,40.86,42.97,40.74,39.95,42.11,0,0,0,0,0,0,0.905,0,3.1,0.094,0.48,0.52,19.7
1146434400000,2006,5,2005,8,31,4.38,0.587,2.89,134287,192.8,192.8,180.5,4,4,4,1634,1106,2189,1415,913.5,219.1,192,276,335.3,0,812.6,0.136,0.107,0.174,1080,913.5,1100,990,990,990,969.9,968.2,971.6,20.1,18.4,21.8,0.856,0.553,0.926,0.613,0.381,0.648,0.031,0.018,0.035,1.76,1.18,1.87,0.088,0.054,0.1,18.33,16.57,20.58,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.08,42.31,49.76,45.12,41.46,48.2,0,0,0,0,0,0,1,0,1.49,0.13,0.66,0.34,30.7
1149112800000,2006,6,2005,9,30,2.2,0.417,1.78,98363.7,173.7,173.7,136.6,4,3,3.2,849.6,689.7,1076,688.6,528.7,161,161,161,3.79e-15,0,1.137e-13,0.192,0.15,0.233,688.6,528.7,915.3,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.366,0.263,0.551,0.257,0.154,0.382,0.011,0.0066,0.017,0.855,0.598,1.18,0.038,0.026,0.054,21.85,20.68,22.74,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,43.96,37.31,52.22,42.79,36.2,48.2,0,0,0,0,0,0,0.759,0,0.42,0.19,0.81,0.19,44.7
1151704800000,2006,7,2005,10,31,1.48,0.498,0.983,57691.4,96.4,96.4,77.54,2,2,2,553,453.2,679.1,367,267.2,186,186,186,4.072e-31,-5.684e-14,5.684e-14,0.341,0.274,0.41,367,267.2,493.1,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.191,0.154,0.246,0.0722,0.0251,0.132,0.003,0.001,0.0056,0.453,0.302,0.653,0.019,0.012,0.028,23.46,22.73,24.06,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.98,29.44,52.54,38.77,28.55,48.2,0,0,0,0,0,0,0.431,0,0.497,0.34,0.66,0.34,39
1154383200000,2006,8,2005,11,31,0.996,0.415,0.581,35325.9,62.73,62.73,47.48,2,1,1.3548387096774193,371.9,312.9,446.9,216.9,157.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.421,0.347,0.495,216.9,157.9,291.9,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.16,0.0163,0.00918,0.0368,0.00066,0.00037,0.0015,0.322,0.258,0.407,0.013,0.01,0.017,24.42,24.05,24.76,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.64,26.06,52.51,37.47,25.28,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
1157061600000,2006,9,2005,12,30,0.677,0.306,0.372,23030.8,43.17,43.17,31.99,1,1,1,261.3,225.4,308.9,143.3,107.5,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.456,0.382,0.523,143.3,107.5,190.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0911,0.121,0.00793,0.00488,0.012,0.00031,0.00019,0.00048,0.248,0.184,0.333,0.0098,0.0072,0.013,25.02,24.72,25.26,0.935,0.917,0.952,0.972,0.97,0.98,0.908,0.889,0.933,32.9,24.4,44.05,31.99,23.67,43.17,0,0,0,0,0,0,0.178,0,0.305,0.45,0.55,0.45,34
1159653600000,2006,10,2006,1,31,0.539,0.237,0.302,14840.3,28.23,28.23,19.95,1,1,1,201.2,180.6,223.5,112.7,99.46,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.439,0.375,0.494,112.7,99.46,126.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0865,0.0961,0.00533,0.0042,0.00651,0.00021,0.00016,0.00026,0.19,0.167,0.216,0.0074,0.0065,0.0085,25.36,25.24,25.43,0.714,0,0.929,0.751,0,0.97,0.692,0,0.901,20.56,0,29.11,19.95,0,28.23,0,7,0,0,0.226,0,0.111,0.226,0.237,0.44,0.56,0.44,27.5
1162332000000,2006,11,2006,2,30,0.502,0.159,0.343,21413.8,34.82,34.82,29.74,1,1,1,193.7,182.8,203.8,132.4,115.8,61.33,50,67,-1.895e-15,-1.421e-14,1.421e-14,0.317,0.245,0.367,132.4,115.8,153.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0887,0.1,0.007,0.00559,0.00883,0.00027,0.00022,0.00035,0.222,0.193,0.259,0.0087,0.0076,0.01,25.36,25.32,25.38,0.931,0.922,0.94,0.97,0.97,0.97,0.903,0.894,0.911,30.66,26.56,35.9,29.74,25.76,34.82,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.7
1164924000000,2006,12,2006,3,31,0.582,0.158,0.424,26680.3,42.52,42.52,35.86,1,1,1,217.3,191.5,245.1,158.3,132.5,59,59,59,0,0,0,0.273,0.241,0.308,158.3,132.5,186.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.094,0.113,0.00921,0.00702,0.0116,0.00036,0.00027,0.00046,0.268,0.222,0.318,0.011,0.0087,0.013,25.22,25.01,25.36,0.941,0.931,0.95,0.973,0.97,0.98,0.915,0.904,0.931,36.85,30.7,43.39,35.86,29.78,42.52,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1167602400000,2007,1,2006,4,31,1.03,0.196,0.836,50334.1,114.2,114.2,67.65,3,1,1.8064516129032258,385.2,249.2,619.5,312.2,176.2,73,73,73,9.168e-16,-2.842e-14,5.684e-14,0.205,0.118,0.293,312.2,176.2,546.5,990,990,990,965.3,964.7,966.4,24.7,23.6,25.3,0.16,0.111,0.259,0.0532,0.0107,0.166,0.0022,0.00042,0.007,0.394,0.245,0.614,0.016,0.0097,0.026,24.29,23.01,25,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.79,26,52.47,38.55,25.22,48.2,0,0,0,0,0,0,0.376,0,0.194,0.19,0.81,0.19,48.9
1170280800000,2007,2,2006,5,28,3.31,0.321,2.28,110298,192.8,192.8,164.1,4,3,3.7142857142857144,1367,642.7,2303,1234,537.7,132.7,105,162,293.4,0,1041,0.107,0.0703,0.163,940.4,537.7,1100,990,990,990,969,966.5,971.8,21,18.2,23.5,0.677,0.259,0.926,0.488,0.16,0.648,0.024,0.0068,0.036,1.44,0.603,1.87,0.071,0.026,0.1,19.58,16.29,22.93,0.952,0.946,0.957,0.979,0.972,0.98,0.933,0.923,0.938,45.2,38.27,52,44.12,37.21,48.2,0,0,0,0,0,0,0.912,0,1.03,0.097,0.69,0.31,33.3
1172700000000,2007,3,2006,6,31,7.55,0.64,2.95,110714,161.7,161.7,148.8,4,4,4,2818,2345,3414,2579,2106,239,239,239,1479,1006,2075,0.0859,0.07,0.102,1100,1100,1100,990,990,990,973.1,971.9,974.4,16.9,15.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.06,13.69,16.19,0.941,0.933,0.946,0.973,0.97,0.979,0.916,0.905,0.926,38.21,34.44,41.3,37.2,33.41,40.42,0,0,0,0,0,0,0.827,0,4.6,0.085,0.39,0.61,14.7
1175378400000,2007,4,2006,7,30,8.89,0.765,2.85,95997.9,134.9,134.9,133.3,4,4,4,3428,3360,3499,3133,3065,295,295,295,2033,1965,2104,0.0861,0.0843,0.0878,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.51,13.8,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.36,33.96,34.76,33.33,32.94,33.72,0,0,0,0,0,0,0.741,0,6.04,0.086,0.32,0.68,10.8
1177970400000,2007,5,2006,8,31,7.31,0.86,2.95,112536,172.7,172.7,151.3,4,4,4,2728,1940,3393,2407,1619,321,321,321,1307,519.5,1972,0.121,0.0946,0.165,1100,1100,1100,990,990,990,972.8,970.9,974.4,17.2,15.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.098,0.12,15.28,13.73,17.22,0.941,0.933,0.949,0.974,0.97,0.98,0.917,0.905,0.93,38.8,34.57,44.05,37.81,33.53,43.17,0,0,0,0,0,0,0.84,0,4.36,0.12,0.4,0.6,15.4
1180648800000,2007,6,2006,9,30,3.43,0.626,2.49,122712,192.6,192.6,170.4,4,3,3.8,1322,887.8,1888,1081,677.8,241.3,210,257,121,-1.137e-13,530.9,0.19,0.136,0.237,959.7,677.8,1100,990,990,990,968.9,967.5,970.7,21.1,19.3,22.5,0.69,0.355,0.926,0.489,0.254,0.648,0.024,0.011,0.034,1.45,0.857,1.87,0.07,0.038,0.097,19.63,17.39,21.69,0.953,0.949,0.957,0.98,0.974,0.98,0.934,0.928,0.938,45.98,39.15,51.04,44.96,38.14,48.2,0,0,0,0,0,0,0.947,0,0.94,0.18,0.73,0.27,35.8
1183240800000,2007,7,2006,10,31,1.9,0.573,1.33,75689.5,137.3,137.3,101.7,3,2,2.4516129032258065,708.6,566.7,872.9,494.8,339.7,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.309,0.213,0.401,494.8,339.7,686.9,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.255,0.184,0.356,0.141,0.0593,0.26,0.0061,0.0025,0.011,0.611,0.415,0.868,0.026,0.017,0.038,22.66,21.74,23.44,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.85,35.02,51.73,41.75,33.97,48.2,0,0,0,0,0,0,0.565,0,0.57,0.3,0.7,0.3,39.8
1185919200000,2007,8,2006,11,31,1.22,0.493,0.726,43370.4,80.13,80.13,58.29,2,1,1.6774193548387097,455.1,374.5,558.8,271.1,190.5,184,184,184,4.584e-15,-5.684e-14,5.684e-14,0.41,0.329,0.491,271.1,190.5,374.8,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.156,0.128,0.193,0.0322,0.0119,0.0759,0.0013,0.00048,0.0032,0.36,0.263,0.464,0.015,0.011,0.019,23.99,23.42,24.39,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.77,26.13,52.57,36.59,25.35,48.2,0,0,0,0,0,0,0.324,0,0.494,0.4,0.6,0.4,35.5
1188597600000,2007,9,2006,12,30,0.802,0.358,0.444,27433.8,49.78,49.78,38.1,2,1,1.0333333333333334,309.3,261.8,369.3,171.3,123.8,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.451,0.374,0.527,171.3,123.8,231.3,990,990,990,965,964.7,965.2,25,24.8,25.3,0.117,0.1,0.138,0.0103,0.00627,0.0154,0.00041,0.00025,0.00062,0.296,0.216,0.4,0.012,0.0086,0.016,24.75,24.38,25.04,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.39,25.66,51.94,37.27,24.89,48.2,0,0,0,0,0,0,0.212,0,0.358,0.45,0.55,0.45,34.2
1191189600000,2007,10,2007,1,31,0.623,0.271,0.352,21826.2,33.35,33.35,29.34,1,1,1,232.7,212.9,259.4,131.5,115.9,101.2,97,110,-1.375e-15,-2.842e-14,2.842e-14,0.435,0.406,0.456,131.5,115.9,149.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0923,0.106,0.00693,0.0056,0.00844,0.00027,0.00022,0.00033,0.226,0.197,0.259,0.0089,0.0077,0.01,25.18,25,25.33,0.931,0.922,0.939,0.97,0.97,0.97,0.903,0.894,0.911,30.24,26.54,34.39,29.34,25.74,33.35,0,0,0,0,0,0,0.163,0,0.271,0.43,0.57,0.43,35
1193868000000,2007,11,2007,2,30,0.557,0.219,0.338,21041.1,33.18,33.18,29.22,1,1,1,214.9,207.9,223.3,130.5,118,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.392,0.313,0.441,130.5,118,147.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0961,0.0927,0.0998,0.00685,0.00578,0.00827,0.00027,0.00023,0.00032,0.222,0.2,0.249,0.0087,0.0078,0.0098,25.29,25.24,25.33,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.896,0.909,30.13,27.07,34.2,29.22,26.26,33.18,0,0,0,0,0,0,0.162,0,0.219,0.39,0.61,0.39,37.8
1196460000000,2007,12,2007,3,31,0.655,0.158,0.497,31422.8,48.2,48.2,42.23,1,1,1,244.7,208.2,276.6,185.7,149.2,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.243,0.213,0.283,185.7,149.2,217.6,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.113,0.0998,0.124,0.0115,0.00843,0.0142,0.00046,0.00033,0.00057,0.317,0.252,0.374,0.013,0.0099,0.015,25.03,24.82,25.3,0.95,0.938,0.958,0.978,0.97,0.98,0.928,0.91,0.939,43.28,34.73,50.73,42.23,33.69,48.2,0,0,0,0,0,0,0.235,0,0.158,0.24,0.76,0.24,48
1199138400000,2008,1,2007,4,31,1.12,0.196,0.925,55105.9,132.3,132.3,74.07,3,1,1.967741935483871,418.2,279.6,713.8,345.2,206.6,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.191,0.102,0.261,345.2,206.6,640.8,990,990,990,965.5,964.8,966.8,24.5,23.2,25.2,0.175,0.122,0.312,0.0685,0.0133,0.229,0.0029,0.00053,0.0099,0.427,0.242,0.772,0.018,0.0096,0.033,24.12,22.47,24.85,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.93,25.71,52.52,38.59,24.94,48.2,0,0,0,0,0,0,0.411,0,0.195,0.17,0.83,0.17,49.2
1201816800000,2008,2,2007,5,29,3.73,0.335,2.46,116956,192.8,192.8,168,4,3,3.793103448275862,1487,742,2326,1353,637,133.7,105,162,371.8,0,1064,0.0977,0.0697,0.142,981.3,637,1100,990,990,990,969.4,966.9,971.9,20.6,18.1,23.1,0.72,0.315,0.926,0.521,0.226,0.648,0.026,0.0098,0.036,1.52,0.771,1.87,0.076,0.033,0.1,19.1,16.24,22.36,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.926,0.938,45.5,40.06,51.67,44.42,39.1,48.2,0,0,0,0,0,0,0.934,0,1.27,0.09,0.66,0.34,31.4
1204322400000,2008,3,2007,6,31,6.28,0.587,2.95,120290,162.9,162.9,161.7,4,4,4,2345,2300,2390,2126,2094,219.1,183,239,1026,994.3,1051,0.0933,0.0786,0.102,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.09,16.3,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.3,41.01,41.59,40.42,40.11,40.73,0,0,0,0,0,0,0.898,0,3.33,0.093,0.47,0.53,19.2
1207000800000,2008,4,2007,7,30,5.29,0.503,2.85,122730,185.8,185.8,170.5,4,4,4,2041,1559,2322,1847,1411,194,148,217,746.6,310.5,1005,0.0947,0.0785,0.113,1100,1100,1100,990,990,990,971.1,969.7,971.9,18.9,18.1,20.3,0.925,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.092,0.1,17.01,16.25,18.47,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,43.49,41.44,47.41,42.61,40.58,46.46,0,0,0,0,0,0,0.947,0,2.44,0.095,0.54,0.46,23.2
1209592800000,2008,5,2007,8,31,2.92,0.471,2.36,122016,192.8,192.8,164,4,3,3.6129032258064515,1091,796.3,1530,914.7,649.3,176,147,192,33.69,-1.137e-13,237.6,0.165,0.126,0.202,881,649.3,1100,990,990,990,968.1,967.1,969.6,21.9,20.4,22.9,0.559,0.329,0.904,0.412,0.235,0.648,0.019,0.01,0.032,1.24,0.798,1.85,0.057,0.035,0.091,20.62,18.57,22.12,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.78,39.28,51.54,45.54,38.28,48.2,0,0,0,0,0,0,0.911,0,0.56,0.16,0.81,0.19,41.8
1212271200000,2008,6,2007,9,30,1.69,0.345,1.35,77681.8,136.2,136.2,107.9,3,2,2.6333333333333333,652,528.7,788.6,519,367.7,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.21,0.151,0.305,519,367.7,669.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.257,0.188,0.338,0.154,0.0725,0.248,0.0066,0.003,0.011,0.622,0.451,0.83,0.027,0.019,0.036,22.88,22.12,23.57,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.32,35.31,52.52,41.27,34.25,48.2,0,0,0,0,0,0,0.599,0,0.34,0.2,0.8,0.2,46
1214863200000,2008,7,2007,10,31,1.18,0.362,0.814,48723.8,83.55,83.55,65.49,2,2,2,438.8,370.9,521.9,303.8,235.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.311,0.259,0.364,303.8,235.9,386.9,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.164,0.14,0.193,0.0428,0.0158,0.0816,0.0018,0.00064,0.0034,0.354,0.257,0.478,0.015,0.01,0.02,24.07,23.57,24.49,0.94,0.925,0.953,0.972,0.97,0.98,0.913,0.897,0.934,33.69,26.2,42.63,32.74,25.42,41.77,0,0,0,0,0,0,0.364,0,0.366,0.31,0.69,0.31,41.3
1217541600000,2008,8,2007,11,31,0.828,0.308,0.52,32111.6,54.68,54.68,43.16,2,1,1.1612903225806452,309.2,264,367.4,194.2,149,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.375,0.313,0.436,194.2,149,252.4,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.106,0.143,0.0123,0.00842,0.0181,0.00049,0.00033,0.00073,0.313,0.251,0.399,0.012,0.01,0.016,24.73,24.49,24.99,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.14,25.94,52.49,38.93,25.16,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1220220000000,2008,9,2007,12,30,0.573,0.236,0.337,17013.5,38.48,38.48,23.63,1,1,1,221,189.6,261.5,130,98.63,91,91,91,1.421e-15,-1.421e-14,2.842e-14,0.415,0.348,0.48,130,98.63,170.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.0859,0.111,0.0068,0.00413,0.0102,0.00027,0.00016,0.00041,0.222,0.166,0.294,0.0087,0.0065,0.012,25.25,24.96,25.42,0.715,0,0.946,0.744,0,0.975,0.694,0,0.922,24.35,0,39.47,23.63,0,38.48,0,7,0,0,0.233,0,0.131,0.233,0.236,0.41,0.59,0.41,29.7
1222812000000,2008,10,2008,1,31,0.46,0.177,0.283,17436.2,30.52,30.52,23.44,1,1,1,171.7,156.5,187.7,105.5,83.54,66.23,52,73,-1.375e-15,-1.421e-14,1.421e-14,0.389,0.277,0.466,105.5,83.54,135.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0784,0.094,0.00472,0.00285,0.00729,0.00018,0.00011,0.00028,0.175,0.137,0.227,0.0068,0.0054,0.0089,25.37,25.35,25.38,0.922,0.911,0.933,0.967,0.962,0.97,0.892,0.882,0.905,24.22,19.33,31.47,23.44,18.59,30.52,0,0,0,0,0,0,0.13,0,0.177,0.38,0.62,0.38,37.9
1225490400000,2008,11,2008,2,30,0.5,0.144,0.356,22242.9,38.16,38.16,30.89,1,1,1,193,156.3,217.8,137.3,106.3,55.67,50,67,0,-1.421e-14,1.421e-14,0.291,0.23,0.355,137.3,106.3,167.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0833,0.105,0.00742,0.00478,0.01,0.00029,0.00019,0.00039,0.23,0.174,0.284,0.009,0.0068,0.011,25.32,25.21,25.38,0.932,0.915,0.944,0.971,0.97,0.974,0.905,0.888,0.92,31.82,24.17,39.17,30.89,23.45,38.16,0,0,0,0,0,0,0.172,0,0.144,0.29,0.71,0.29,44.5
1228082400000,2008,12,2008,3,31,0.607,0.158,0.449,28296,41.64,41.64,38.03,1,1,1,226.5,211.5,241.3,167.5,152.5,59,59,59,0,0,0,0.261,0.244,0.279,167.5,152.5,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.101,0.112,0.00999,0.00871,0.0112,0.00039,0.00034,0.00044,0.285,0.258,0.311,0.011,0.01,0.012,25.16,25.04,25.27,0.944,0.939,0.949,0.975,0.97,0.98,0.92,0.911,0.93,39.02,35.51,42.49,38.03,34.44,41.64,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
1230760800000,2009,1,2008,4,31,0.73,0.196,0.534,33254.2,54.94,54.94,44.7,2,1,1.1935483870967742,272.4,240.2,324.4,199.4,167.2,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.27,0.225,0.304,199.4,167.2,251.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.119,0.108,0.138,0.0127,0.00996,0.0177,0.0005,0.00039,0.00071,0.312,0.244,0.391,0.012,0.0097,0.016,24.9,24.71,25.07,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.896,0.94,40.8,25.96,52.48,39.65,25.19,48.2,0,0,0,0,0,0,0.248,0,0.196,0.27,0.73,0.27,45.6
1233439200000,2009,2,2008,5,28,1.19,0.206,0.987,58280.5,119.9,119.9,86.73,3,2,2.3214285714285716,493.1,330.2,660.8,408.1,245.2,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.181,0.129,0.257,408.1,245.2,575.8,990,990,990,965.8,965.1,966.5,24.2,23.5,24.9,0.199,0.137,0.277,0.094,0.0166,0.186,0.0039,0.00066,0.0079,0.472,0.261,0.664,0.02,0.01,0.028,23.72,22.79,24.69,0.947,0.928,0.958,0.974,0.97,0.98,0.922,0.9,0.939,38.54,27.54,52.22,37.38,26.71,48.2,0,0,0,0,0,0,0.482,0,0.203,0.17,0.83,0.17,49
1235858400000,2009,3,2008,6,31,3.35,0.307,2.32,115333,192.8,192.8,155,4,3,3.5483870967741935,1252,669.8,2546,1138,562.8,114.8,107,129,270.2,-1.137e-13,1317,0.108,0.0507,0.16,867.4,562.8,1100,990,990,990,968.6,966.6,972.4,21.4,17.6,23.4,0.589,0.275,0.926,0.424,0.177,0.648,0.021,0.0076,0.037,1.28,0.647,1.87,0.062,0.028,0.11,20.16,15.71,22.77,0.953,0.944,0.957,0.979,0.976,0.98,0.933,0.921,0.938,44.75,39.87,51.54,43.67,38.91,48.2,0,0,0,0,0,0,0.861,0,1.03,0.092,0.69,0.31,34.4
1238536800000,2009,4,2008,7,30,8.22,0.697,2.85,100465,153.2,153.2,139.5,4,4,4,3170,2651,3427,2901,2434,269,217,295,1801,1334,2093,0.0851,0.0636,0.105,1100,1100,1100,990,990,990,973.9,972.7,974.5,16.1,15.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.66,15.45,0.936,0.933,0.943,0.97,0.97,0.975,0.909,0.905,0.919,35.94,34.37,39.3,34.88,33.34,38.29,0,0,0,0,0,0,0.775,0,5.37,0.085,0.35,0.65,12.2
1241128800000,2009,5,2008,8,31,5.33,0.739,2.94,128121,191.7,191.7,172.2,4,4,4,1991,1304,2753,1715,1028,276,276,276,617.7,0,1377,0.146,0.1,0.212,1097,1028,1100,990,990,990,970.9,968.9,972.9,19.1,17.1,21.1,0.903,0.712,0.926,0.642,0.486,0.648,0.034,0.023,0.038,1.84,1.48,1.87,0.097,0.07,0.11,17.24,15.21,19.66,0.948,0.942,0.954,0.979,0.973,0.98,0.928,0.916,0.935,43.98,38.63,48.91,43.05,37.59,47.93,0,0,0,0,0,0,0.957,0,2.39,0.14,0.55,0.45,24
1243807200000,2009,6,2008,9,30,2.33,0.417,1.91,103680,192.8,192.8,144,4,3,3.3333333333333335,897.4,690.8,1254,736.4,529.8,161,161,161,7.579e-15,0,1.137e-13,0.185,0.128,0.233,736.4,529.8,1093,990,990,990,967.5,966.7,968.7,22.5,21.3,23.3,0.411,0.264,0.782,0.29,0.155,0.632,0.013,0.0066,0.03,0.939,0.6,1.71,0.042,0.026,0.08,21.6,19.59,22.74,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,44.28,37.38,51.74,43.17,36.27,48.2,0,0,0,0,0,0,0.8,0,0.42,0.18,0.82,0.18,44.5
1246399200000,2009,7,2008,10,31,1.49,0.498,0.988,58099.4,101.6,101.6,78.09,3,2,2.032258064516129,555.1,456.5,680.7,369.1,270.5,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.34,0.273,0.407,369.1,270.5,494.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.191,0.155,0.247,0.0732,0.0267,0.133,0.0031,0.0011,0.0057,0.453,0.307,0.638,0.019,0.013,0.027,23.46,22.78,24.04,0.948,0.935,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.62,29.8,51.71,38.5,28.9,48.2,0,0,0,0,0,0,0.434,0,0.502,0.33,0.66,0.34,39
1249077600000,2009,8,2008,11,31,0.983,0.415,0.568,34546.4,63.43,63.43,46.43,2,1,1.3548387096774193,366.9,304.7,450.2,211.9,149.7,155,155,155,-2.036e-31,-2.842e-14,2.842e-14,0.428,0.344,0.509,211.9,149.7,295.2,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.132,0.11,0.161,0.0159,0.00848,0.0383,0.00064,0.00034,0.0016,0.314,0.253,0.4,0.013,0.01,0.016,24.46,24.03,24.81,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.54,25.63,51.74,36.47,24.86,48.2,0,0,0,0,0,0,0.258,0,0.415,0.42,0.58,0.42,35.1
1251756000000,2009,9,2008,12,30,0.668,0.306,0.362,22391.9,41.3,41.3,31.1,1,1,1,257.6,224.3,300.6,139.6,106.3,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.462,0.392,0.526,139.6,106.3,182.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0907,0.118,0.00761,0.00479,0.0113,0.0003,0.00019,0.00045,0.241,0.182,0.318,0.0095,0.0071,0.013,25.04,24.78,25.27,0.933,0.916,0.949,0.971,0.97,0.98,0.906,0.888,0.93,32.01,24.14,42.14,31.1,23.42,41.3,0,0,0,0,0,0,0.173,0,0.306,0.46,0.54,0.46,33.5
1254348000000,2009,10,2009,1,31,0.537,0.237,0.3,14733,28.36,28.36,19.8,1,1,1,200.4,179.8,224.1,111.9,96.73,88.48,73,97,1.375e-15,-1.421e-14,1.421e-14,0.44,0.378,0.501,111.9,96.73,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0856,0.0963,0.00526,0.00397,0.00655,0.00021,0.00016,0.00026,0.189,0.163,0.217,0.0074,0.0064,0.0085,25.36,25.24,25.43,0.713,0,0.929,0.751,0,0.97,0.692,0,0.902,20.41,0,29.23,19.8,0,28.36,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.4
1257026400000,2009,11,2009,2,30,0.548,0.174,0.375,23440.5,37.17,37.17,32.56,1,1,1,211.6,183.9,231.5,144.6,116.9,67,67,67,-9.474e-16,-1.421e-14,0,0.318,0.289,0.364,144.6,116.9,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0891,0.106,0.00804,0.00569,0.00973,0.00032,0.00022,0.00038,0.245,0.195,0.28,0.0096,0.0076,0.011,25.28,25.13,25.38,0.936,0.923,0.943,0.97,0.97,0.972,0.908,0.895,0.917,33.56,26.84,38.24,32.56,26.03,37.17,0,0,0,0,0,0,0.181,0,0.173,0.32,0.68,0.32,42.8
