datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1037570400000,2002,11,2002,2,7,7,0.076,0.0302,0.0457,2841.96,17.58,17.58,16.92,1,1,1,125.6,122.4,128.7,75.64,72.36,50,50,50,0,0,0,0.398,0.389,0.409,75.64,72.36,78.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0713,0.0735,0.00218,0.0019,0.00244,0.000085,0.000075,0.000096,0.119,0.113,0.125,0.0047,0.0044,0.0049,25.38,25.38,25.39,0.936,0.926,0.94,0.96,0.96,0.96,0.898,0.889,0.903,17.62,16.69,18.31,16.92,16.02,17.58,0,0,0,0,0,0,0.094,0,0.0303,0.4,0.6,0.4,37.4
1038175200000,2002,11,2002,2,8,7,0.0773,0.031,0.0463,2865.75,17.52,17.52,17.06,1,1,1,127.9,127.3,128.4,76.58,68.28,51.29,50,59,0,0,0,0.401,0.389,0.464,76.58,68.28,78.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0713,0.0734,0.00226,0.00155,0.00241,0.000089,0.000061,0.000095,0.121,0.108,0.124,0.0048,0.0042,0.0049,25.38,25.38,25.39,0.932,0.904,0.937,0.96,0.96,0.96,0.894,0.868,0.9,17.77,15.37,18.25,17.06,14.75,17.52,0,0,0,0,0,0,0.0948,0,0.031,0.4,0.6,0.4,37.1
1038780000000,2002,12,2002,3,9,7,0.0796,0.0357,0.0439,2670.25,18.63,18.63,15.89,1,1,1,131.7,125.9,142.9,72.66,66.92,59,59,59,0,0,0,0.449,0.413,0.469,72.66,66.92,83.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0768,0.00193,0.00144,0.00288,0.000076,0.000056,0.00011,0.115,0.105,0.135,0.0045,0.0041,0.0053,25.38,25.36,25.39,0.914,0.896,0.935,0.96,0.96,0.962,0.878,0.86,0.898,16.55,14.94,19.37,15.89,14.34,18.63,0,0,0,0,0,0,0.0883,0,0.0357,0.45,0.55,0.45,33.5
1039384800000,2002,12,2002,3,10,7,0.0916,0.0357,0.0559,3422.66,20.76,20.76,20.37,1,1,1,151.4,147,153.3,92.39,87.97,59,59,59,0,-1.421e-14,1.421e-14,0.39,0.385,0.401,92.39,87.97,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0782,0.0804,0.0036,0.00323,0.00376,0.00014,0.00013,0.00015,0.151,0.143,0.154,0.0059,0.0056,0.006,25.35,25.35,25.36,0.919,0.917,0.924,0.965,0.963,0.966,0.887,0.886,0.89,21.1,20.2,21.49,20.37,19.47,20.76,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.4
1039989600000,2002,12,2002,3,11,7,0.0981,0.0357,0.0624,3820.67,24.12,24.12,22.74,1,1,1,162.1,153.3,168,103.1,94.26,59,59,59,0,-1.421e-14,1.421e-14,0.364,0.351,0.385,103.1,94.26,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0804,0.0857,0.00452,0.00376,0.00502,0.00018,0.00015,0.0002,0.17,0.154,0.18,0.0067,0.006,0.0071,25.35,25.35,25.36,0.915,0.912,0.917,0.969,0.966,0.97,0.887,0.884,0.89,23.47,21.49,24.87,22.74,20.76,24.12,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1040594400000,2002,12,2002,3,12,7,0.107,0.0357,0.0713,4414.16,28.16,28.16,26.27,1,1,1,176.9,169.4,184.7,117.9,110.4,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.334,0.319,0.348,117.9,110.4,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0861,0.0915,0.00577,0.00513,0.00644,0.00023,0.0002,0.00025,0.196,0.183,0.21,0.0077,0.0072,0.0082,25.36,25.36,25.36,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.09,25.2,29.04,26.27,24.45,28.16,0,0,0,0,0,0,0.146,0,0.0357,0.33,0.67,0.33,41.3
1041199200000,2002,12,2002,3,13,7,0.113,0.0417,0.0712,4404.99,28.62,28.62,26.22,1,1,1,186.7,186.1,187.4,117.7,113.1,69,59,73,-4.06e-15,-1.421e-14,0,0.37,0.316,0.392,117.7,113.1,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0888,0.0922,0.00575,0.00536,0.0066,0.00022,0.00021,0.00026,0.197,0.189,0.214,0.0077,0.0074,0.0084,25.38,25.36,25.38,0.923,0.92,0.929,0.97,0.97,0.97,0.895,0.892,0.902,27.03,25.89,29.5,26.22,25.12,28.62,0,0,0,0,0,0,0.146,0,0.0418,0.37,0.63,0.37,39
1041804000000,2003,1,2002,4,14,7,0.114,0.0442,0.0701,4334.24,27.45,27.45,25.8,1,1,1,188.9,186.1,195.6,115.9,113.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.373,0.392,115.9,113.1,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0888,0.0922,0.0056,0.00536,0.00617,0.00022,0.00021,0.00024,0.194,0.189,0.206,0.0076,0.0074,0.0081,25.38,25.38,25.38,0.922,0.92,0.927,0.97,0.97,0.97,0.894,0.892,0.899,26.6,25.89,28.29,25.8,25.12,27.45,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
1042408800000,2003,1,2002,4,15,7,0.126,0.0442,0.0814,5079.21,33.32,33.32,30.23,1,1,1,207.6,198.7,221.1,134.6,125.7,73,73,73,0,0,0,0.352,0.33,0.367,134.6,125.7,148.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0933,0.101,0.00719,0.00643,0.00834,0.00028,0.00025,0.00033,0.228,0.212,0.252,0.0089,0.0083,0.0099,25.33,25.22,25.39,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,31.17,29.05,34.35,30.23,28.18,33.32,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
1043013600000,2003,1,2002,4,16,7,0.149,0.0442,0.105,6608.49,44.04,44.04,39.34,1,1,1,246.5,225.2,266.2,173.5,152.2,73,73,73,0,0,0,0.297,0.274,0.324,173.5,152.2,193.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.117,0.0105,0.00868,0.0122,0.00041,0.00034,0.00048,0.297,0.259,0.333,0.012,0.01,0.013,25.03,24.9,25.19,0.946,0.939,0.953,0.976,0.97,0.98,0.923,0.911,0.934,40.3,35.32,44.94,39.34,34.26,44.04,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.4
1043618400000,2003,1,2002,4,17,7,0.177,0.0462,0.131,8020.36,48.2,48.2,47.74,1,1,1,292.5,273.6,310.8,216.1,200.6,76.43,73,85,-1.624e-14,-2.842e-14,0,0.261,0.246,0.281,216.1,200.6,225.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.13,0.0141,0.0128,0.0149,0.00056,0.00051,0.0006,0.374,0.346,0.392,0.015,0.014,0.016,24.75,24.65,24.86,0.958,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,50.23,46.69,52.35,47.74,45.75,48.2,0,0,0,0,0,0,0.265,0,0.046,0.26,0.74,0.26,45.3
1044223200000,2003,2,2002,5,18,7,0.198,0.0514,0.147,8889.24,56.89,56.89,52.91,2,2,2,327.9,315.4,346,242.9,230.4,85,85,85,1.218e-14,0,2.842e-14,0.259,0.246,0.269,242.9,230.4,261,990,990,990,965,965,965.1,25,24.9,25,0.136,0.131,0.142,0.0173,0.0153,0.0222,0.00069,0.00061,0.00089,0.26,0.245,0.283,0.01,0.0098,0.011,24.7,24.59,24.78,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,27.27,25.84,29.32,26.46,25.07,28.44,0,0,0,0,0,0,0.294,0,0.051,0.26,0.74,0.26,44.9
1044828000000,2003,2,2002,5,19,7,0.232,0.0514,0.181,10911.2,72.52,72.52,64.95,2,2,2,383.5,353.4,419,298.5,268.4,85,85,85,0,0,0,0.223,0.203,0.241,298.5,268.4,334,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.155,0.145,0.168,0.0399,0.0257,0.0567,0.0016,0.001,0.0023,0.339,0.294,0.393,0.014,0.012,0.016,24.34,24.12,24.54,0.939,0.933,0.946,0.97,0.97,0.97,0.911,0.905,0.918,33.48,30.15,37.37,32.47,29.24,36.26,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47
1045432800000,2003,2,2002,5,20,7,0.283,0.0514,0.232,14026.1,91.49,91.49,83.49,2,2,2,468.4,432.4,506.8,383.4,347.4,85,85,85,0,0,0,0.182,0.168,0.197,383.4,347.4,421.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.173,0.199,0.08,0.063,0.0981,0.0033,0.0026,0.0041,0.467,0.413,0.524,0.019,0.017,0.022,23.83,23.6,24.04,0.953,0.948,0.956,0.978,0.973,0.98,0.932,0.923,0.937,42.66,38.83,46.68,41.74,37.8,45.74,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1046037600000,2003,2,2002,5,21,7,0.339,0.0552,0.284,16464.6,104.7,104.7,98,3,2,2.2857142857142856,560.9,518,609.9,469.6,433,91.29,85,107,2.436e-14,0,5.684e-14,0.162,0.148,0.181,469.6,433,502.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.203,0.241,0.121,0.103,0.137,0.0051,0.0043,0.0058,0.568,0.519,0.625,0.024,0.022,0.026,23.31,23.11,23.53,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.09,35.15,52.34,44.07,34.09,48.2,0,0,0,0,0,0,0.544,0,0.055,0.16,0.84,0.16,48.6
1046642400000,2003,3,2002,6,22,7,0.414,0.0647,0.349,20059.1,129.5,129.5,119.4,3,3,3,683.9,628.8,736.5,576.9,521.8,107,107,107,0,0,0,0.157,0.145,0.17,576.9,521.8,629.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.283,0.251,0.313,0.186,0.15,0.222,0.008,0.0063,0.0096,0.671,0.578,0.76,0.029,0.025,0.033,22.69,22.39,23.01,0.952,0.948,0.956,0.977,0.97,0.98,0.93,0.92,0.936,40.74,37.22,44.03,39.8,36.1,43.15,0,0,0,0,0,0,0.663,0,0.065,0.16,0.84,0.16,48.5
1047247200000,2003,3,2002,6,23,7,0.467,0.0647,0.403,22819,138.5,138.5,135.8,3,3,3,772.8,751,788.6,665.8,644,107,107,107,0,0,0,0.138,0.136,0.142,665.8,644,681.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.333,0.321,0.342,0.246,0.231,0.256,0.011,0.01,0.011,0.821,0.784,0.848,0.036,0.034,0.037,22.19,22.1,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.2,44.91,47.12,45.28,44.01,46.18,0,0,0,0,0,0,0.755,0,0.064,0.14,0.86,0.14,48.9
1047852000000,2003,3,2002,6,24,7,0.492,0.0647,0.427,23892.1,144.6,144.6,142.2,3,3,3,812.7,793.1,834.9,705.7,686.1,107,107,107,0,0,0,0.132,0.128,0.135,705.7,686.1,727.9,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.345,0.369,0.272,0.259,0.287,0.012,0.011,0.013,0.888,0.855,0.926,0.039,0.037,0.041,21.96,21.83,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.48,47.38,49.72,47.4,46.43,48.2,0,0,0,0,0,0,0.79,0,0.065,0.13,0.87,0.13,48.6
1048456800000,2003,3,2002,6,25,7,0.533,0.0647,0.469,25185.2,160.2,160.2,149.9,4,3,3.4285714285714284,881.7,844.5,925.6,774.7,737.5,107,107,107,0,0,0,0.122,0.116,0.127,774.7,737.5,818.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.41,0.376,0.45,0.314,0.294,0.335,0.014,0.013,0.015,0.975,0.942,1.01,0.043,0.042,0.045,21.6,21.39,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.49,39.5,52.09,44.36,38.51,48.2,0,0,0,0,0,0,0.833,0,0.064,0.12,0.88,0.12,47.3
1049061600000,2003,3,2002,6,26,7,0.611,0.074,0.537,28656,180.1,180.1,170.6,4,4,4,1010,946.4,1076,887.5,839.4,122.4,107,125,1.624e-14,0,1.137e-13,0.121,0.113,0.129,887.5,839.4,951.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.519,0.469,0.579,0.369,0.345,0.399,0.017,0.015,0.018,1.13,1.04,1.24,0.051,0.047,0.057,20.95,20.62,21.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.52,41.75,45.95,42.64,40.91,45.03,0,0,0,0,0,0,0.948,0,0.074,0.12,0.88,0.12,46.9
1049666400000,2003,4,2002,7,27,7,0.768,0.0756,0.645,32002.6,192.8,192.8,190.5,4,4,4,1270,1106,1457,1145,980.5,125,125,125,77.47,-1.137e-13,231.7,0.0994,0.0858,0.113,1067,980.5,1100,990,990,990,968.7,968.2,969.3,21.3,20.7,21.8,0.768,0.608,0.881,0.579,0.414,0.648,0.027,0.019,0.031,1.64,1.3,1.83,0.077,0.06,0.089,19.61,18.83,20.47,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.9,47.03,50.31,47.62,46.09,48.2,0,0,0,0,0,0,1.06,0,0.123,0.098,0.84,0.16,41.7
1050271200000,2003,4,2002,7,28,7,1.13,0.0756,0.665,29511.2,187.1,187.1,175.7,4,4,4,1871,1523,2303,1746,1398,125,125,125,646,298.2,1078,0.0681,0.0543,0.0821,1100,1100,1100,990,990,990,970.6,969.6,971.8,19.4,18.2,20.4,0.92,0.906,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.097,0.091,0.1,17.5,16.29,18.59,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.82,41.56,47.72,43.92,40.71,46.77,0,0,0,0,0,0,0.976,0,0.465,0.067,0.59,0.41,26.1
1050876000000,2003,4,2002,7,29,7,1.63,0.0895,0.665,25522.6,159.6,159.6,151.9,4,4,4,2697,2420,2904,2549,2272,148,148,148,1449,1172,1656,0.0551,0.051,0.0612,1100,1100,1100,990,990,990,972.8,972.1,973.3,17.2,16.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.34,14.84,16.01,0.942,0.94,0.945,0.974,0.971,0.978,0.918,0.913,0.924,39,37.63,40.81,37.98,36.54,39.9,0,0,0,0,0,0,0.844,0,0.965,0.055,0.41,0.59,15.7
1051480800000,2003,4,2002,7,30,7,1.78,0.134,0.665,24340.6,145.6,145.6,144.9,4,4,4,2949,2924,2969,2728,2648,221.1,148,276,1628,1548,1717,0.075,0.0499,0.0944,1100,1100,1100,990,990,990,973.4,973.3,973.4,16.6,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.69,14.79,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.911,0.912,37.33,37.2,37.5,36.22,36.08,36.4,0,0,0,0,0,0,0.805,0,1.115,0.075,0.37,0.63,13.7
1052085600000,2003,5,2002,8,31,7,1.69,0.171,0.665,25077,152.5,152.5,149.3,4,4,4,2792,2674,2896,2510,2353,282.4,276,321,1410,1253,1520,0.101,0.0953,0.12,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.86,15.4,0.941,0.94,0.943,0.973,0.971,0.974,0.916,0.913,0.918,38.37,37.68,39.14,37.32,36.59,38.13,0,0,0,0,0,0,0.829,0,1.025,0.1,0.39,0.61,14.8
1052690400000,2003,5,2002,8,32,7,1.51,0.194,0.665,26418.8,160.8,160.8,157.3,4,4,4,2504,2378,2631,2183,2057,321,321,321,1083,957.4,1210,0.128,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.5,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.26,39.42,41.08,39.31,38.43,40.19,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1053295200000,2003,5,2002,8,33,7,1.32,0.194,0.665,27872.9,170.1,170.1,165.9,4,4,4,2185,2022,2337,1864,1701,321,321,321,763.8,601,916,0.147,0.137,0.159,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.58,16.21,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.33,41.35,43.39,41.48,40.47,42.52,0,0,0,0,0,0,0.922,0,0.655,0.15,0.5,0.5,21.1
1053900000000,2003,5,2002,8,34,7,1.11,0.185,0.665,29633,181,181,176.4,4,4,4,1833,1700,1969,1528,1423,305.1,210,321,428.2,322.7,547.7,0.166,0.124,0.184,1100,1100,1100,990,990,990,970.6,970.1,971,19.4,19,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.13,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45,43.81,46.18,44.1,42.93,45.25,0,0,0,0,0,0,0.98,0,0.445,0.17,0.6,0.4,26.7
1054504800000,2003,6,2002,9,35,7,0.942,0.127,0.665,31241.2,189.6,189.6,186,4,4,4,1557,1457,1663,1347,1247,210,210,210,246.9,146.7,353.3,0.135,0.126,0.144,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.905,0.873,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.48,18.12,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.49,48.37,46.49,45.56,47.41,0,0,0,0,0,0,1.03,0,0.277,0.13,0.71,0.29,33.2
1055109600000,2003,6,2002,9,36,7,0.79,0.127,0.641,31754.3,192.8,192.8,189,4,4,4,1306,1180,1429,1096,969.7,210,210,210,36.32,0,118.6,0.162,0.147,0.178,1060,969.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.768,0.62,0.861,0.566,0.408,0.648,0.027,0.019,0.031,1.63,1.3,1.81,0.077,0.06,0.087,19.51,18.94,20.24,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.31,45.95,49.64,47.25,45.04,48.2,0,0,0,0,0,0,1.05,0,0.149,0.16,0.81,0.19,40.2
1055714400000,2003,6,2002,9,37,7,0.639,0.127,0.512,26980.3,175,175,160.6,4,3,3.857142857142857,1056,982.3,1144,846.4,772.3,210,210,210,0,-1.137e-13,1.137e-13,0.199,0.184,0.214,846.4,772.3,933.6,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.5,0.432,0.58,0.349,0.313,0.391,0.016,0.014,0.018,1.09,0.987,1.23,0.05,0.045,0.057,20.84,20.42,21.14,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.06,39.15,51.04,41.87,38.14,48.2,0,0,0,0,0,0,0.892,0,0.127,0.2,0.8,0.2,42.2
1056319200000,2003,6,2002,9,38,7,0.55,0.127,0.423,23220.4,144.6,144.6,138.2,3,3,3,908.9,862.6,960.6,698.9,652.6,210,210,210,0,0,0,0.231,0.219,0.243,698.9,652.6,750.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.371,0.341,0.413,0.268,0.237,0.302,0.012,0.01,0.014,0.896,0.814,0.995,0.04,0.036,0.045,21.57,21.26,21.84,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.12,44.53,49.91,46.07,43.64,48.2,0,0,0,0,0,0,0.768,0,0.127,0.23,0.77,0.23,42.2
1056924000000,2003,6,2002,9,39,7,0.491,0.115,0.376,21169.3,130.9,130.9,126,3,3,3,811,777.6,848.5,621.6,591.6,189.4,186,210,0,0,0,0.234,0.223,0.248,621.6,591.6,648.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.32,0.302,0.334,0.216,0.196,0.234,0.0095,0.0085,0.01,0.758,0.707,0.803,0.033,0.031,0.035,22.1,21.92,22.28,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,42.87,41.1,44.52,42,40.21,43.63,0,0,0,0,0,0,0.7,0,0.115,0.23,0.77,0.23,43.1
1057528800000,2003,7,2002,10,40,7,0.447,0.123,0.323,18229.5,119.2,119.2,108.5,3,2,2.7142857142857144,738.4,704.2,770.4,534.8,477.2,203.6,186,227,1.624e-14,0,5.684e-14,0.277,0.241,0.322,534.8,477.2,584.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.272,0.243,0.298,0.159,0.124,0.191,0.0069,0.0053,0.0083,0.646,0.559,0.695,0.028,0.024,0.03,22.5,22.32,22.65,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.33,35.02,51.73,40.76,33.97,48.2,0,0,0,0,0,0,0.603,0,0.124,0.28,0.72,0.28,40.8
1058133600000,2003,7,2002,10,41,7,0.401,0.137,0.264,15401.5,96.4,96.4,91.68,2,2,2,663.6,634.5,694.1,436.6,407.5,227,227,227,0,-5.684e-14,5.684e-14,0.342,0.327,0.358,436.6,407.5,467.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.208,0.237,0.105,0.0913,0.119,0.0045,0.0039,0.0051,0.563,0.517,0.615,0.024,0.022,0.026,22.88,22.71,23.05,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.86,43.99,49.78,45.84,43.11,48.2,0,0,0,0,0,0,0.509,0,0.137,0.34,0.66,0.34,38.4
1058738400000,2003,7,2002,10,42,7,0.363,0.137,0.225,13251.9,84.32,84.32,78.88,2,2,2,599.5,574.6,624.9,372.5,347.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.379,0.363,0.395,372.5,347.6,397.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.186,0.204,0.0748,0.0631,0.0868,0.0032,0.0026,0.0037,0.464,0.427,0.502,0.02,0.018,0.021,23.24,23.1,23.39,0.951,0.948,0.954,0.976,0.971,0.98,0.929,0.921,0.935,40.39,37.8,43.02,39.44,36.72,42.16,0,0,0,0,0,0,0.438,0,0.138,0.38,0.62,0.38,36.5
1059343200000,2003,7,2002,10,43,7,0.329,0.126,0.203,11961.9,75.21,75.21,71.2,2,2,2,544.2,520.2,566.7,335.7,318.1,208.6,184,227,2.436e-14,0,5.684e-14,0.383,0.343,0.416,335.7,318.1,352.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.181,0.176,0.185,0.0574,0.0491,0.0654,0.0024,0.0021,0.0027,0.407,0.382,0.431,0.017,0.016,0.018,23.54,23.44,23.65,0.946,0.944,0.949,0.971,0.97,0.973,0.919,0.915,0.923,36.68,34.69,38.65,35.6,33.65,37.61,0,0,0,0,0,0,0.396,0,0.126,0.38,0.62,0.38,36.4
1059948000000,2003,8,2002,11,44,7,0.297,0.111,0.186,11004.2,69.96,69.96,65.5,2,2,2,490.8,469.6,512.3,306.8,285.6,184,184,184,0,0,0,0.375,0.359,0.392,306.8,285.6,328.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.161,0.176,0.0438,0.0338,0.0539,0.0018,0.0014,0.0022,0.362,0.331,0.394,0.015,0.014,0.016,23.83,23.7,23.96,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.76,31.47,36.06,32.75,30.52,34.98,0,0,0,0,0,0,0.364,0,0.111,0.37,0.63,0.37,37.1
1060552800000,2003,8,2002,11,45,7,0.269,0.111,0.158,9390.78,59.83,59.83,55.9,2,2,2,445.5,427.8,463.9,261.5,243.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.397,0.43,261.5,243.8,279.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0228,0.0165,0.0311,0.00093,0.00067,0.0013,0.295,0.27,0.322,0.012,0.011,0.013,24.1,23.99,24.2,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,28.81,26.85,30.84,27.95,26.04,29.91,0,0,0,0,0,0,0.311,0,0.111,0.41,0.59,0.41,34.9
1061157600000,2003,8,2002,11,46,7,0.247,0.111,0.135,8155.73,51.06,51.06,48.55,2,1,1.2857142857142858,407.8,393.1,423.1,223.8,209.1,184,184,184,-4.06e-15,-2.842e-14,0,0.451,0.435,0.468,223.8,209.1,239.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.145,0.0148,0.0135,0.0161,0.0006,0.00055,0.00066,0.353,0.259,0.408,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,42.93,25.73,51.86,41.33,24.96,48.2,0,0,0,0,0,0,0.27,0,0.112,0.45,0.55,0.45,33
1061762400000,2003,8,2002,11,47,7,0.227,0.111,0.116,7179.87,45.61,45.61,42.74,1,1,1,375.6,363.3,388.4,191.6,179.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.49,0.474,0.507,191.6,179.3,204.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.133,0.012,0.011,0.0131,0.00049,0.00044,0.00053,0.341,0.319,0.364,0.014,0.013,0.015,24.38,24.29,24.46,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.937,43.62,40.81,46.54,42.74,39.9,45.61,0,0,0,0,0,0,0.237,0,0.111,0.49,0.51,0.49,31.6
1062367200000,2003,9,2002,12,48,7,0.208,0.0835,0.124,7733.18,48.2,48.2,46.03,1,1,1,343.4,329.1,358.1,205.4,191.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.402,0.385,0.419,205.4,191.1,220.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.134,0.0132,0.012,0.0145,0.00053,0.00048,0.00058,0.362,0.336,0.388,0.015,0.013,0.016,24.52,24.42,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.2,43.93,50.5,46.03,43.05,48.2,0,0,0,0,0,0,0.256,0,0.084,0.4,0.6,0.4,37.2
1062972000000,2003,9,2002,12,49,7,0.19,0.0835,0.106,6610.96,42.24,42.24,39.35,1,1,1,313.5,302,325.5,175.5,164,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.441,0.424,0.457,175.5,164,187.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.123,0.0107,0.00969,0.0117,0.00043,0.00039,0.00047,0.308,0.288,0.33,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.916,0.932,40.3,37.65,43.1,39.35,36.56,42.24,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1063576800000,2003,9,2002,12,50,7,0.175,0.0817,0.093,5748.44,36.16,36.16,34.22,1,1,1,288.9,279.9,298.5,153.7,144.9,135.1,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.468,0.422,0.488,153.7,144.9,161.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00882,0.00806,0.00951,0.00035,0.00032,0.00038,0.269,0.254,0.281,0.011,0.01,0.011,24.88,24.82,24.91,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.27,33.18,37.27,34.22,32.18,36.16,0,0,0,0,0,0,0.19,0,0.082,0.47,0.53,0.47,32.8
1064181600000,2003,9,2002,12,51,7,0.162,0.0714,0.0906,5613.96,35.47,35.47,33.42,1,1,1,267.8,258.8,276.9,149.8,140.8,118,118,118,0,-2.842e-14,2.842e-14,0.441,0.426,0.456,149.8,140.8,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00849,0.00772,0.00925,0.00034,0.00031,0.00037,0.259,0.243,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.45,32.32,36.57,33.42,31.35,35.47,0,0,0,0,0,0,0.186,0,0.0714,0.44,0.56,0.44,34.7
1064786400000,2003,9,2002,12,52,7,0.151,0.0623,0.0889,5521.51,34.58,34.58,32.87,1,1,1,250.1,244.3,256.4,147.1,135.9,103,97,118,4.06e-15,0,2.842e-14,0.412,0.386,0.465,147.1,135.9,154.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00825,0.0073,0.00888,0.00033,0.00029,0.00035,0.253,0.234,0.266,0.01,0.0093,0.011,25.05,25.03,25.08,0.938,0.933,0.94,0.97,0.97,0.97,0.91,0.905,0.912,33.88,31.16,35.65,32.87,30.22,34.58,0,0,0,0,0,0,0.183,0,0.0621,0.41,0.59,0.41,36.6
1065391200000,2003,10,2003,1,1,7,0.143,0.0587,0.0845,5244.88,32.53,32.53,31.22,1,1,1,236.7,230.9,242.4,139.7,133.9,97,97,97,0,0,0,0.41,0.4,0.42,139.7,133.9,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0987,0.103,0.00762,0.00713,0.00811,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0098,25.14,25.1,25.19,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.19,30.84,33.53,31.22,29.91,32.53,0,0,0,0,0,0,0.173,0,0.0585,0.41,0.59,0.41,36.7
1065996000000,2003,10,2003,1,2,7,0.136,0.0587,0.0778,4825.24,29.48,29.48,28.72,1,1,1,225.7,223.3,229,128.7,126.3,97,97,97,0,-1.421e-14,1.421e-14,0.43,0.424,0.434,128.7,126.3,132,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.096,0.098,0.00669,0.00648,0.00697,0.00026,0.00025,0.00027,0.22,0.215,0.226,0.0086,0.0085,0.0089,25.23,25.2,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.904,29.61,29.04,30.39,28.72,28.17,29.48,0,0,0,0,0,0,0.16,0,0.0582,0.43,0.57,0.43,35.5
1066600800000,2003,10,2003,1,3,7,0.135,0.0587,0.076,4705.97,28.73,28.73,28.01,1,1,1,222.6,216.7,225.7,125.6,119.7,97,97,97,-2.03e-15,-1.421e-14,0,0.436,0.43,0.448,125.6,119.7,128.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0937,0.0968,0.00643,0.00592,0.00669,0.00025,0.00023,0.00026,0.214,0.204,0.22,0.0084,0.008,0.0086,25.25,25.23,25.3,0.928,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,28.88,27.46,29.62,28.01,26.64,28.73,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.9
1067205600000,2003,10,2003,1,4,7,0.126,0.058,0.0682,4204.46,26.06,26.06,25.03,1,1,1,208.7,204.4,214.2,112.8,109.6,95.86,93,97,2.03e-15,-1.421e-14,1.421e-14,0.459,0.453,0.47,112.8,109.6,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0901,0.0928,0.00534,0.00506,0.00572,0.00021,0.0002,0.00022,0.191,0.186,0.199,0.0075,0.0073,0.0078,25.36,25.32,25.39,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.8,25.02,26.87,25.03,24.27,26.06,0,0,0,0,0,0,0.139,0,0.0578,0.46,0.54,0.46,33.4
1067810400000,2003,11,2003,2,5,7,0.125,0.0562,0.0685,4222.56,25.61,25.61,25.13,1,1,1,206.2,204.1,208.2,113.2,111.1,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.451,0.447,0.456,113.2,111.1,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0903,0.0917,0.00537,0.0052,0.00554,0.00021,0.0002,0.00022,0.192,0.188,0.195,0.0075,0.0074,0.0076,25.37,25.36,25.39,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.91,25.41,26.4,25.13,24.65,25.61,0,0,0,0,0,0,0.14,0,0.0565,0.45,0.55,0.45,33.8
1068415200000,2003,11,2003,2,6,7,0.126,0.0428,0.0837,5227.13,33.05,33.05,31.11,1,1,1,209.1,203.6,213.7,138.4,111.4,70.71,67,93,-2.03e-15,-1.421e-14,0,0.339,0.314,0.455,138.4,111.4,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0904,0.0997,0.00751,0.00522,0.00822,0.00029,0.0002,0.00032,0.234,0.188,0.248,0.0092,0.0074,0.0097,25.31,25.27,25.39,0.933,0.919,0.937,0.97,0.97,0.97,0.905,0.891,0.909,32.08,25.48,34.07,31.11,24.71,33.05,0,0,0,0,0,0,0.173,0,0.0423,0.34,0.66,0.34,41.5
1069020000000,2003,11,2003,2,7,7,0.129,0.0405,0.0888,5558.25,34.18,34.18,33.08,1,1,1,213.8,209,218.6,146.8,142,67,67,67,0,0,0,0.313,0.306,0.321,146.8,142,151.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.098,0.101,0.00823,0.00782,0.00864,0.00032,0.00031,0.00034,0.249,0.24,0.257,0.0097,0.0094,0.01,25.27,25.23,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.11,32.97,35.23,33.08,31.98,34.18,0,0,0,0,0,0,0.184,0,0.0402,0.31,0.69,0.31,43.1
1069624800000,2003,11,2003,2,8,7,0.135,0.0405,0.0948,5936.5,35.73,35.73,35.34,1,1,1,223.7,220.8,225.4,156.7,153.8,67,67,67,0,0,0,0.3,0.297,0.303,156.7,153.8,158.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00907,0.00882,0.00922,0.00036,0.00035,0.00036,0.266,0.261,0.269,0.01,0.01,0.011,25.19,25.18,25.21,0.941,0.94,0.941,0.97,0.97,0.97,0.913,0.912,0.913,36.43,35.74,36.83,35.34,34.67,35.73,0,0,0,0,0,0,0.196,0,0.0402,0.3,0.7,0.3,44
1070229600000,2003,12,2003,3,9,7,0.136,0.0357,0.1,6300.02,38.69,38.69,37.5,1,1,1,224.5,218.9,229.3,165.5,159.9,59,59,59,0,0,0,0.263,0.257,0.27,165.5,159.9,170.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.104,0.107,0.00982,0.00934,0.0102,0.00039,0.00037,0.0004,0.281,0.271,0.29,0.011,0.011,0.011,25.17,25.13,25.22,0.944,0.942,0.945,0.973,0.97,0.975,0.918,0.914,0.922,38.54,37.24,39.67,37.5,36.12,38.69,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1070834400000,2003,12,2003,3,10,7,0.139,0.0357,0.103,6513.63,41.07,41.07,38.77,1,1,1,229.6,219.2,238.8,170.6,160.2,59,59,59,0,0,0,0.257,0.247,0.269,170.6,160.2,179.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.111,0.0103,0.00936,0.011,0.0004,0.00037,0.00044,0.29,0.272,0.307,0.011,0.011,0.012,25.13,25.06,25.21,0.945,0.942,0.948,0.975,0.97,0.98,0.922,0.914,0.929,39.74,37.3,41.91,38.77,36.19,41.07,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.9
1071439200000,2003,12,2003,3,11,7,0.146,0.0357,0.111,7020.91,42.02,42.02,41.79,1,1,1,242,240.2,242.9,183,181.2,59,59,59,0,0,0,0.244,0.243,0.246,183,181.2,183.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.112,0.0113,0.0112,0.0114,0.00045,0.00044,0.00045,0.313,0.309,0.314,0.012,0.012,0.012,25.04,25.03,25.05,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.64,42.23,42.87,41.79,41.39,42.02,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1072044000000,2003,12,2003,3,12,7,0.15,0.0357,0.114,7239.34,43.52,43.52,43.09,1,1,1,247.6,243.2,249.5,188.6,184.2,59,59,59,0,0,0,0.238,0.236,0.243,188.6,184.2,190.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.114,0.0118,0.0114,0.0119,0.00047,0.00045,0.00047,0.323,0.315,0.326,0.013,0.012,0.013,24.99,24.98,25.03,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.97,42.94,44.41,43.09,42.08,43.52,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.3
1072648800000,2003,12,2003,3,13,7,0.151,0.0405,0.11,6960.44,43.15,43.15,41.43,1,1,1,248.8,244.9,252.5,181.8,175.1,67,59,73,0,0,0,0.269,0.238,0.294,181.8,175.1,188.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0112,0.0106,0.0118,0.00044,0.00042,0.00047,0.312,0.3,0.323,0.012,0.012,0.013,25,24.98,25.01,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.3,40.67,44.03,41.43,39.76,43.15,0,0,0,0,0,0,0.23,0,0.041,0.27,0.73,0.27,46.1
1073253600000,2004,1,2003,4,14,7,0.155,0.0442,0.111,7031.5,44.55,44.55,41.85,1,1,1,256.9,248.7,268.4,183.9,175.7,73,73,73,0,0,0,0.284,0.272,0.294,183.9,175.7,195.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0114,0.0107,0.0124,0.00045,0.00042,0.00049,0.316,0.301,0.337,0.013,0.012,0.013,24.96,24.89,25.01,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.73,40.8,45.46,41.85,39.89,44.55,0,0,0,0,0,0,0.233,0,0.044,0.29,0.72,0.28,45.4
1073858400000,2004,1,2003,4,15,7,0.174,0.0442,0.13,8020.37,48.2,48.2,47.74,1,1,1,287.8,274.1,299.3,214.8,201.1,73,73,73,0,-2.842e-14,2.842e-14,0.254,0.244,0.266,214.8,201.1,226.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.129,0.014,0.0128,0.015,0.00056,0.00051,0.0006,0.371,0.347,0.392,0.015,0.014,0.016,24.78,24.71,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.96,46.82,52.6,47.74,45.88,48.2,0,0,0,0,0,0,0.265,0,0.044,0.25,0.75,0.25,46.1
1074463200000,2004,1,2003,4,16,7,0.199,0.0442,0.155,9402.64,60.69,60.69,55.97,2,2,2,329.3,307.2,351,256.3,234.2,73,73,73,-4.06e-15,-2.842e-14,0,0.222,0.208,0.238,256.3,234.2,278,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.132,0.147,0.0213,0.0157,0.0302,0.00085,0.00062,0.0012,0.276,0.248,0.307,0.011,0.0099,0.012,24.68,24.54,24.82,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.85,26.34,31.28,27.98,25.55,30.34,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
1075068000000,2004,1,2003,4,17,7,0.237,0.0452,0.192,11594.6,75.16,75.16,69.02,2,2,2,391.4,357.8,430.5,316.7,284.8,74.71,73,85,0,0,0,0.191,0.175,0.204,316.7,284.8,345.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.149,0.172,0.0485,0.0334,0.0621,0.002,0.0013,0.0025,0.366,0.318,0.41,0.015,0.013,0.017,24.28,24.05,24.49,0.943,0.937,0.948,0.971,0.97,0.973,0.915,0.909,0.922,35.54,32.05,38.62,34.51,31.08,37.58,0,0,0,0,0,0,0.383,0,0.045,0.19,0.81,0.19,48.9
1075672800000,2004,2,2003,5,18,7,0.296,0.0514,0.244,14716.1,96.4,96.4,87.6,2,2,2,489,445,538,404,360,85,85,85,0,0,0,0.175,0.158,0.191,404,360,453,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.177,0.21,0.0897,0.0689,0.113,0.0037,0.0028,0.0047,0.498,0.432,0.571,0.021,0.018,0.024,23.7,23.41,23.97,0.954,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.8,40.18,49.81,43.8,39.23,48.2,0,0,0,0,0,0,0.487,0,0.052,0.17,0.82,0.18,49.7
1076277600000,2004,2,2003,5,19,7,0.383,0.0514,0.332,19137,130.8,130.8,113.9,3,2,2.857142857142857,634,558,718.7,549,472.9,85,85,85,0,-5.684e-14,5.684e-14,0.135,0.118,0.152,549,472.9,633.7,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.219,0.31,0.169,0.122,0.224,0.0072,0.0051,0.0097,0.635,0.528,0.762,0.027,0.022,0.033,22.93,22.46,23.29,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.917,0.937,41.6,35.56,51.65,40.27,34.5,48.2,0,0,0,0,0,0,0.633,0,0.051,0.13,0.87,0.13,50
1076882400000,2004,2,2003,5,20,7,0.486,0.0549,0.431,23905.1,144.6,144.6,142.3,3,3,3,803.2,746.9,858.5,712.4,661.9,90.71,85,105,0,0,0,0.113,0.104,0.125,712.4,661.9,753.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.357,0.326,0.388,0.277,0.243,0.304,0.012,0.011,0.013,0.896,0.809,0.972,0.039,0.035,0.043,21.99,21.69,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.99,46.17,51.13,47.43,45.25,48.2,0,0,0,0,0,0,0.791,0,0.055,0.11,0.89,0.11,49.2
1077487200000,2004,2,2003,5,21,7,0.559,0.0635,0.496,26755.8,168.9,168.9,159.3,4,3,3.857142857142857,924.7,877.1,977.4,819.7,772.1,105,105,105,0,0,0,0.114,0.107,0.12,819.7,772.1,872.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.448,0.405,0.497,0.336,0.313,0.361,0.015,0.014,0.016,1.02,0.947,1.09,0.045,0.042,0.049,21.39,21.1,21.59,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.86,39.69,52.11,41.54,38.71,48.2,0,0,0,0,0,0,0.885,0,0.063,0.11,0.89,0.11,47.9
1078092000000,2004,3,2003,6,22,7,0.663,0.078,0.585,30391.8,192.8,192.8,180.9,4,4,4,1097,999.5,1225,967.7,870.5,129,129,129,1.624e-14,0,1.137e-13,0.118,0.105,0.129,967.7,870.5,1096,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.608,0.503,0.775,0.442,0.36,0.639,0.02,0.016,0.03,1.32,1.1,1.71,0.061,0.05,0.08,20.48,19.68,21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.33,42.8,50.46,45.23,41.94,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.8
1078696800000,2004,3,2003,6,23,7,0.869,0.0967,0.665,31876,192.8,192.8,189.7,4,4,4,1437,1280,1584,1277,1151,159.9,129,183,177.4,51.32,301.4,0.111,0.0921,0.127,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.862,0.802,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.86,0.087,0.082,0.092,18.91,18.39,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.57,47.19,50.07,47.43,46.25,48.2,0,0,0,0,0,0,1.05,0,0.204,0.11,0.77,0.23,36.7
1079301600000,2004,3,2003,6,24,7,1.19,0.111,0.665,29009.9,182.9,182.9,172.7,4,4,4,1964,1647,2371,1781,1464,183,183,183,681.5,363.8,1088,0.0946,0.0772,0.111,1100,1100,1100,990,990,990,970.9,970,972,19.1,18,20,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.093,0.1,17.22,16.13,18.18,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.925,0.932,44.06,41.13,46.65,43.17,40.24,45.72,0,0,0,0,0,0,0.959,0,0.525,0.093,0.56,0.44,24.4
1079906400000,2004,3,2003,6,25,7,1.95,0.111,0.665,23308.2,156.2,156.2,138.7,4,4,4,3222,2542,3903,3039,2359,183,183,183,1939,1259,2620,0.058,0.0469,0.072,1100,1100,1100,990,990,990,974,972.4,975.5,16,14.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.15,12.65,15.72,0.935,0.926,0.944,0.971,0.97,0.976,0.909,0.898,0.921,35.7,31.59,40.01,34.68,30.64,39.05,0,0,0,0,0,0,0.771,0,1.285,0.057,0.34,0.66,12
1080511200000,2004,3,2003,6,26,7,2.88,0.149,0.665,17145.9,117.5,117.5,102.1,4,4,4,4766,4145,5255,4519,3962,247,183,295,3419,2862,3860,0.0513,0.0397,0.0612,1100,1100,1100,990.01,990,990.03,977.1,975.9,977.9,12.9,12.1,14.1,0.924,0.916,0.926,0.648,0.648,0.648,0.05,0.046,0.053,1.87,1.86,1.87,0.15,0.13,0.15,11.07,10.26,12.18,0.904,0.883,0.922,0.97,0.97,0.97,0.877,0.856,0.894,27.01,24.43,30.27,25.51,22.05,29.37,0,0,0,0,0,0,0.567,0,2.215,0.052,0.23,0.77,5.95
1081116000000,2004,4,2003,7,27,7,3.33,0.184,0.665,4056.1,85.55,85.55,24.14,4,4,4,5512,5355,5594,5207,5060,304.9,295,364,4107,3960,4194,0.0553,0.0528,0.0651,1100,1100,1100,990.05,990.04,990.05,978.3,978.1,978.4,11.7,11.6,12,0.908,0.906,0.913,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.893,9.777,10.12,0.25,0,0.878,0.277,0,0.97,0.243,0,0.851,6.787,0,23.95,6.036,0,21.39,0,0,5,0,0,0.714,0.134,0.714,2.665,0.055,0.2,0.8,1.22
1081720800000,2004,4,2003,7,28,7,3.36,0.22,0.665,0,0,0,0,4,4,4,5551,5474,5598,5187,5110,364,364,364,4087,4010,4134,0.0656,0.065,0.0665,1100,1100,1100,990.05,990.05,990.06,978.4,978.2,978.4,11.7,11.6,11.8,0.907,0.906,0.909,0.648,0.648,0.648,0.055,0.055,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.838,9.77,9.948,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.695,0.065,0.2,0.8,0
1082325600000,2004,4,2003,7,29,7,3.19,0.22,0.665,14733.7,92.39,92.39,87.7,4,4,4,5274,5100,5431,4910,4736,364,364,364,3810,3636,3967,0.069,0.067,0.0714,1100,1100,1100,990.03,990.01,990.04,977.9,977.7,978.2,12.1,11.9,12.4,0.916,0.911,0.921,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.23,10.01,10.48,0.882,0.874,0.891,0.97,0.97,0.97,0.855,0.847,0.864,24.34,23.58,25.19,21.93,20.89,23.1,0,0,0,0,0,0,0.487,0,2.525,0.069,0.21,0.79,4.62
1082930400000,2004,4,2003,7,30,7,2.91,0.216,0.665,17091.7,108.9,108.9,101.7,4,4,4,4808,4577,5030,4451,4237,357.1,340,364,3351,3137,3566,0.0743,0.0724,0.0769,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.5,13.3,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.97,10.58,11.39,0.906,0.895,0.914,0.97,0.97,0.97,0.879,0.868,0.886,26.81,25.53,28.07,25.43,23.58,27.23,0,0,0,0,0,0,0.565,0,2.245,0.074,0.23,0.77,5.87
1083535200000,2004,5,2003,8,31,7,2.56,0.206,0.665,19419.4,121,121,115.6,4,4,4,4240,3973,4500,3900,3633,340,340,340,2800,2533,3060,0.0803,0.0756,0.0856,1100,1100,1100,990,990,990,976.1,975.6,976.6,13.9,13.4,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,12.01,11.53,12.5,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,29.79,28.46,31.17,28.9,27.61,30.24,0,0,0,0,0,0,0.642,0,1.895,0.08,0.26,0.74,7.59
1084140000000,2004,5,2003,8,32,7,2.2,0.206,0.665,21580.5,133.9,133.9,128.5,4,4,4,3645,3402,3890,3305,3062,340,340,340,2205,1962,2450,0.0935,0.0874,0.1,1100,1100,1100,990,990,990,974.9,974.4,975.4,15.1,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.2,12.68,13.71,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,33.11,31.67,34.52,32.11,30.72,33.48,0,0,0,0,0,0,0.714,0,1.535,0.094,0.3,0.7,9.81
1084744800000,2004,5,2003,8,33,7,1.86,0.206,0.665,23848.6,148.8,148.8,142,4,4,4,3068,2808,3330,2728,2468,340,340,340,1628,1368,1890,0.111,0.102,0.121,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.86,15.07,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.915,36.57,34.93,38.27,35.49,33.88,37.21,0,0,0,0,0,0,0.789,0,1.195,0.11,0.36,0.64,12.8
1085349600000,2004,5,2003,8,34,7,1.53,0.206,0.665,26328.5,162.2,162.2,156.7,4,4,4,2524,2326,2733,2184,1986,340,340,340,1084,885.8,1293,0.135,0.124,0.146,1100,1100,1100,990,990,990,972.4,971.9,972.9,17.6,17.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.26,16.24,0.944,0.942,0.946,0.976,0.973,0.979,0.922,0.917,0.926,40.13,38.76,41.42,39.18,37.73,40.55,0,0,0,0,0,0,0.871,0,0.865,0.13,0.43,0.57,17.2
1085954400000,2004,5,2003,8,35,7,1.24,0.163,0.665,28549.6,176.2,176.2,169.9,4,4,4,2043,1839,2270,1774,1582,268.9,257,340,673.8,482.4,829.8,0.132,0.118,0.15,1100,1100,1100,990,990,990,971.2,970.6,971.8,18.8,18.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.37,17.54,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.35,41.78,44.94,42.48,40.94,44.04,0,0,0,0,0,0,0.944,0,0.575,0.13,0.54,0.46,23
1086559200000,2004,6,2003,9,36,7,0.985,0.155,0.665,30819.7,188.4,188.4,183.5,4,4,4,1629,1491,1781,1372,1234,257,257,257,271.6,134.3,424.1,0.158,0.144,0.172,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.915,0.884,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.24,17.73,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.8,45.45,48.05,45.86,44.54,47.09,0,0,0,0,0,0,1.02,0,0.32,0.16,0.68,0.32,31.3
1087164000000,2004,6,2003,9,37,7,0.781,0.155,0.613,30590.6,192.8,192.8,182.1,4,4,4,1291,1127,1450,1034,870.2,257,257,257,21.05,0,93.39,0.2,0.177,0.228,1013,870.2,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.717,0.532,0.867,0.513,0.36,0.648,0.024,0.017,0.031,1.51,1.13,1.81,0.071,0.052,0.088,19.68,18.86,20.57,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.47,41.88,49.34,45.52,41.04,48.2,0,0,0,0,0,0,1.01,0,0.168,0.2,0.78,0.22,39.2
1087768800000,2004,6,2003,9,38,7,0.598,0.155,0.443,23699.6,157.4,157.4,141.1,4,3,3.142857142857143,988.9,905.3,1087,731.9,648.3,257,257,257,-3.248e-14,-1.137e-13,0,0.261,0.236,0.284,731.9,648.3,829.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.409,0.345,0.495,0.287,0.234,0.341,0.013,0.01,0.016,0.953,0.813,1.07,0.043,0.036,0.049,21.21,20.77,21.67,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,46.53,40.28,51.6,45.15,39.34,48.2,0,0,0,0,0,0,0.784,0,0.155,0.26,0.74,0.26,39.6
1088373600000,2004,6,2003,9,39,7,0.505,0.131,0.374,20953,130.2,130.2,124.7,3,3,3,834.4,791.6,885.7,618,591.5,216.4,186,257,0,0,0,0.258,0.224,0.303,618,591.5,645.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.322,0.31,0.334,0.214,0.196,0.232,0.0094,0.0086,0.01,0.756,0.717,0.797,0.033,0.032,0.035,22.01,21.78,22.2,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.932,0.937,42.44,40.53,44.3,41.57,39.61,43.41,0,0,0,0,0,0,0.693,0,0.131,0.26,0.74,0.26,41.5
1088978400000,2004,7,2003,10,40,7,0.451,0.116,0.335,18970.7,121.4,121.4,112.9,3,2,2.857142857142857,746.2,706.4,781.5,554.3,479.4,191.9,186,227,-8.12e-15,-5.684e-14,0,0.258,0.238,0.321,554.3,479.4,595.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.282,0.244,0.304,0.172,0.125,0.199,0.0074,0.0054,0.0087,0.661,0.609,0.713,0.029,0.026,0.031,22.45,22.26,22.64,0.952,0.949,0.957,0.976,0.971,0.98,0.929,0.921,0.937,41.17,37.46,50.91,39.94,36.36,48.2,0,0,0,0,0,0,0.627,0,0.116,0.26,0.74,0.26,42.1
1089583200000,2004,7,2003,10,41,7,0.399,0.137,0.261,15255.9,96.4,96.4,90.81,2,2,2,659.2,626.3,694.1,432.2,399.3,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.345,0.327,0.362,432.2,399.3,467.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.205,0.237,0.103,0.0875,0.119,0.0044,0.0037,0.0051,0.556,0.504,0.615,0.024,0.021,0.026,22.91,22.71,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.42,43.16,49.78,45.4,42.3,48.2,0,0,0,0,0,0,0.504,0,0.138,0.34,0.65,0.35,38.2
1090188000000,2004,7,2003,10,42,7,0.356,0.137,0.219,12862.9,82.55,82.55,76.56,2,2,2,588.8,562.6,616.2,361.8,335.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.386,0.368,0.403,361.8,335.6,389.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.201,0.0698,0.0574,0.0827,0.0029,0.0024,0.0035,0.448,0.409,0.489,0.019,0.017,0.021,23.3,23.15,23.46,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.27,36.54,42.12,38.28,35.44,41.27,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1090792800000,2004,7,2003,10,43,7,0.322,0.134,0.188,11076.7,69.57,69.57,65.93,2,2,2,532,510.4,554.1,311.1,290.2,220.9,184,227,2.436e-14,0,5.684e-14,0.415,0.361,0.439,311.1,290.2,327.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.179,0.0458,0.036,0.0534,0.0019,0.0015,0.0022,0.371,0.341,0.396,0.015,0.014,0.017,23.63,23.51,23.73,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.99,31.71,35.86,32.97,30.76,34.78,0,0,0,0,0,0,0.366,0,0.134,0.42,0.58,0.42,34.4
1091397600000,2004,8,2003,11,44,7,0.29,0.111,0.178,10579.8,67.81,67.81,62.98,2,2,2,478.8,457.1,501.9,294.8,273.1,184,184,184,0,0,0,0.385,0.367,0.403,294.8,273.1,317.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.157,0.173,0.0381,0.0279,0.049,0.0016,0.0011,0.002,0.344,0.312,0.379,0.014,0.013,0.016,23.9,23.76,24.03,0.94,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.915,32.46,30.09,34.95,31.49,29.18,33.91,0,0,0,0,0,0,0.35,0,0.112,0.38,0.61,0.39,36.5
1092002400000,2004,8,2003,11,45,7,0.262,0.111,0.151,8907.5,57.15,57.15,53.02,2,1,1.8571428571428572,433.1,416.3,451.3,249.1,232.3,184,184,184,0,-2.842e-14,2.842e-14,0.425,0.408,0.442,249.1,232.3,267.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.155,0.0187,0.0155,0.0252,0.00077,0.00063,0.001,0.3,0.263,0.414,0.012,0.011,0.017,24.15,24.07,24.24,0.934,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.29,26.07,52.57,29.95,25.29,48.2,0,0,0,0,0,0,0.295,0,0.111,0.42,0.58,0.42,34
1092607200000,2004,8,2003,11,46,7,0.239,0.106,0.133,8020.42,48.2,48.2,47.74,1,1,1,395.8,381,411.1,220,206.3,175.7,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.444,0.402,0.471,220,206.3,230.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.133,0.141,0.0145,0.0133,0.0154,0.00059,0.00054,0.00062,0.391,0.368,0.408,0.016,0.015,0.017,24.23,24.15,24.3,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.07,46.97,52.57,47.74,46.03,48.2,0,0,0,0,0,0,0.265,0,0.106,0.44,0.56,0.44,33.6
1093212000000,2004,8,2003,11,47,7,0.22,0.0937,0.127,7848.78,48.2,48.2,46.72,1,1,1,364.6,352.3,376.4,209.6,197.3,155,155,155,0,-2.842e-14,2.842e-14,0.425,0.412,0.44,209.6,197.3,221.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.391,0.015,0.014,0.016,24.41,24.33,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.97,45.22,50.61,46.72,44.31,48.2,0,0,0,0,0,0,0.26,0,0.093,0.43,0.58,0.42,35.7
1093816800000,2004,8,2003,11,48,7,0.203,0.0778,0.125,7755.71,48.2,48.2,46.16,1,1,1,335,320.9,348.2,206.4,189.7,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.383,0.347,0.45,206.4,189.7,222,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.132,0.0133,0.0119,0.0146,0.00053,0.00048,0.00059,0.362,0.334,0.388,0.015,0.013,0.016,24.56,24.51,24.64,0.956,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.52,43.45,51.16,46.16,42.58,48.2,0,0,0,0,0,0,0.256,0,0.078,0.38,0.62,0.38,38.2
1094421600000,2004,9,2003,12,49,7,0.184,0.0714,0.113,7079.52,44.86,44.86,42.14,1,1,1,304.5,292.7,316.2,186.5,174.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.388,0.373,0.403,186.5,174.7,198.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0116,0.0106,0.0126,0.00046,0.00042,0.0005,0.325,0.304,0.346,0.013,0.012,0.014,24.75,24.67,24.83,0.951,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,43.03,40.28,45.77,42.14,39.34,44.86,0,0,0,0,0,0,0.234,0,0.071,0.39,0.61,0.39,38.5
1095026400000,2004,9,2003,12,50,7,0.169,0.0714,0.0977,6072.01,38.46,38.46,36.14,1,1,1,279.6,270.6,289.2,161.6,152.6,118,118,118,0,-2.842e-14,2.842e-14,0.422,0.408,0.436,161.6,152.6,171.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00949,0.00872,0.0103,0.00038,0.00035,0.00041,0.28,0.264,0.297,0.011,0.01,0.012,24.9,24.85,24.95,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.21,35.1,39.45,36.14,34.05,38.46,0,0,0,0,0,0,0.201,0,0.0713,0.42,0.58,0.42,35.9
1095631200000,2004,9,2003,12,51,7,0.157,0.0714,0.0858,5310.7,33.49,33.49,31.61,1,1,1,259.9,251.7,268.1,141.9,133.7,118,118,118,1.218e-14,0,2.842e-14,0.454,0.44,0.469,141.9,133.7,150.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00781,0.00711,0.00851,0.00031,0.00028,0.00034,0.245,0.23,0.26,0.0097,0.0091,0.01,25.02,24.97,25.06,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.59,30.64,34.52,31.61,29.72,33.49,0,0,0,0,0,0,0.176,0,0.0712,0.45,0.55,0.45,33.8
1096236000000,2004,9,2003,12,52,7,0.149,0.0659,0.0829,5132.46,32.97,32.97,30.55,1,1,1,246.1,239.4,250.3,137.1,129.3,109,97,118,0,0,0,0.442,0.397,0.477,137.1,129.3,147.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.103,0.0074,0.00674,0.00827,0.00029,0.00027,0.00033,0.236,0.223,0.253,0.0093,0.0088,0.01,25.09,25.07,25.12,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.5,29.61,33.99,30.55,28.73,32.97,0,0,0,0,0,0,0.17,0,0.0661,0.44,0.56,0.44,34.4
1096840800000,2004,10,2004,1,1,7,0.139,0.0587,0.0808,5014.76,31.28,31.28,29.85,1,1,1,230.6,224.9,236.9,133.6,127.9,97,97,97,0,0,0,0.421,0.409,0.431,133.6,127.9,139.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0966,0.101,0.00711,0.00662,0.00764,0.00028,0.00026,0.0003,0.229,0.218,0.24,0.009,0.0086,0.0095,25.19,25.14,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.77,29.43,32.25,29.85,28.54,31.28,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36.1
1097445600000,2004,10,2004,1,2,7,0.133,0.0587,0.0748,4629.57,28.11,28.11,27.56,1,1,1,220.6,217,223,123.6,120,97,97,97,0,-1.421e-14,1.421e-14,0.44,0.435,0.447,123.6,120,126,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0938,0.0959,0.00626,0.00595,0.00646,0.00025,0.00023,0.00025,0.211,0.204,0.215,0.0083,0.008,0.0084,25.27,25.25,25.29,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.41,27.53,28.98,27.56,26.7,28.11,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
1098050400000,2004,10,2004,1,3,7,0.127,0.0587,0.0679,4184.72,26.26,26.26,24.91,1,1,1,209.3,203.6,215.1,112.3,106.6,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.451,0.476,112.3,106.6,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.089,0.0931,0.0053,0.00481,0.00579,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0075,0.007,0.0079,25.35,25.31,25.4,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.68,24.29,27.07,24.91,23.56,26.26,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,33
1098655200000,2004,10,2004,1,4,7,0.121,0.0587,0.0623,0,0,0,0,1,1,1,200.1,197.8,201.7,103.1,100.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.485,0.481,0.49,103.1,100.8,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.087,0.0884,0.00451,0.00432,0.00465,0.00018,0.00017,0.00018,0.174,0.17,0.177,0.0068,0.0066,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.118,0.0562,0.062,0,0,0,0,1,1,1,195.5,193.7,197,102.5,100.7,93,93,93,-6.09e-15,-1.421e-14,1.421e-14,0.476,0.472,0.48,102.5,100.7,104,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0866,0.0878,0.00446,0.00431,0.00459,0.00017,0.00017,0.00018,0.173,0.169,0.175,0.0067,0.0066,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.48,0.53,0.47,0
