datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1223848800000,2008,10,2008,1,2,7,0.103,0.0442,0.0584,3571.71,21.73,21.73,21.26,1,1,1,169.5,166.9,171.8,96.55,93.93,73,73,73,6.09e-15,0,1.421e-14,0.431,0.425,0.437,96.55,93.93,98.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0821,0.0838,0.00396,0.00373,0.00415,0.00015,0.00015,0.00016,0.16,0.155,0.164,0.0063,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.887,21.98,21.46,22.44,21.26,20.73,21.73,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1224453600000,2008,10,2008,1,3,7,0.101,0.0442,0.0572,3506.6,21.29,21.29,20.87,1,1,1,167.6,165.6,169.7,94.64,92.57,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.436,0.43,0.441,94.64,92.57,96.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0816,0.0831,0.00379,0.00362,0.00397,0.00015,0.00014,0.00016,0.156,0.153,0.16,0.0061,0.006,0.0063,25.38,25.38,25.38,0.917,0.915,0.919,0.966,0.966,0.967,0.886,0.885,0.888,21.6,21.18,22,20.87,20.45,21.29,0,0,0,0,0,0,0.116,0,0.0438,0.44,0.57,0.43,34.7
1225058400000,2008,10,2008,1,4,7,0.0964,0.0402,0.0562,3457.77,24.17,24.17,20.58,1,1,1,159.3,156.3,163.7,92.89,83.54,66.43,50,73,2.03e-15,-1.421e-14,1.421e-14,0.417,0.314,0.466,92.89,83.54,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0784,0.0843,0.00365,0.00285,0.00504,0.00014,0.00011,0.0002,0.152,0.137,0.179,0.006,0.0054,0.007,25.37,25.34,25.38,0.923,0.915,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.32,19.33,24.91,20.58,18.59,24.17,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.9
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0766,4765.74,30.28,30.28,28.37,1,1,1,176.7,165,184.7,126.7,115,50,50,50,0,-1.421e-14,1.421e-14,0.284,0.271,0.303,126.7,115,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0864,0.0933,0.00652,0.00553,0.0072,0.00026,0.00022,0.00028,0.211,0.19,0.225,0.0082,0.0074,0.0088,25.34,25.34,25.34,0.929,0.921,0.932,0.97,0.97,0.97,0.901,0.894,0.904,29.24,26.34,31.22,28.37,25.55,30.28,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.5
1226268000000,2008,11,2008,2,6,7,0.116,0.0391,0.0765,4765.46,30.6,30.6,28.37,1,1,1,191.1,186.1,195.1,126.5,121.5,64.57,50,67,0,-1.421e-14,1.421e-14,0.338,0.269,0.355,126.5,121.5,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0908,0.0938,0.00651,0.00608,0.00732,0.00025,0.00024,0.00029,0.212,0.203,0.227,0.0083,0.008,0.0089,25.37,25.34,25.38,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.24,28,31.55,28.37,27.16,30.6,0,0,0,0,0,0,0.158,0,0.0395,0.34,0.66,0.34,41.1
1226872800000,2008,11,2008,2,7,7,0.121,0.0361,0.0846,5296.41,36.47,36.47,31.53,1,1,1,199.7,188.5,211,140,121.5,59.71,50,67,-2.03e-15,-1.421e-14,0,0.301,0.237,0.355,140,121.5,161,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0908,0.103,0.00765,0.00608,0.00943,0.0003,0.00024,0.00037,0.235,0.203,0.272,0.0092,0.008,0.011,25.34,25.26,25.38,0.934,0.926,0.942,0.97,0.97,0.971,0.906,0.898,0.914,32.5,28,37.56,31.53,27.16,36.47,0,0,0,0,0,0,0.175,0,0.0364,0.3,0.7,0.3,43.8
1227477600000,2008,11,2008,2,8,7,0.13,0.0302,0.0995,6272.52,38.16,38.16,37.34,1,1,1,214.5,211.2,217.8,164.5,161.2,50,50,50,0,0,0,0.233,0.23,0.237,164.5,161.2,167.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00973,0.00945,0.01,0.00038,0.00037,0.00039,0.278,0.272,0.284,0.011,0.011,0.011,25.24,25.21,25.26,0.943,0.942,0.944,0.973,0.971,0.974,0.917,0.915,0.92,38.39,37.63,39.17,37.34,36.53,38.16,0,0,0,0,0,0,0.207,0,0.0305,0.23,0.77,0.23,48.3
1228082400000,2008,12,2008,3,9,7,0.13,0.0357,0.0948,5946.39,36.32,36.32,35.4,1,1,1,215.7,211.5,219.7,156.7,152.5,59,59,59,0,0,0,0.274,0.269,0.279,156.7,152.5,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00907,0.00871,0.00941,0.00036,0.00034,0.00037,0.266,0.258,0.273,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.49,35.51,37.43,35.4,34.44,36.32,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.7
1228687200000,2008,12,2008,3,10,7,0.131,0.0357,0.0958,6014.63,37.34,37.34,35.8,1,1,1,217.4,211.8,223.8,158.4,152.8,59,59,59,0,0,0,0.272,0.264,0.279,158.4,152.8,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00921,0.00874,0.00976,0.00036,0.00034,0.00038,0.269,0.259,0.28,0.011,0.01,0.011,25.23,25.18,25.27,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,36.88,35.57,38.39,35.8,34.5,37.34,0,0,0,0,0,0,0.199,0,0.0352,0.27,0.73,0.27,45.9
1229292000000,2008,12,2008,3,11,7,0.139,0.0357,0.103,6519.83,40.67,40.67,38.81,1,1,1,229.7,224.6,237.2,170.7,165.6,59,59,59,0,0,0,0.257,0.249,0.263,170.7,165.6,178.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.11,0.0103,0.00983,0.0109,0.0004,0.00039,0.00043,0.291,0.282,0.304,0.011,0.011,0.012,25.13,25.07,25.17,0.945,0.944,0.948,0.976,0.973,0.979,0.922,0.918,0.928,39.78,38.58,41.53,38.81,37.54,40.67,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1229896800000,2008,12,2008,3,12,7,0.145,0.0357,0.109,6901.99,41.64,41.64,41.08,1,1,1,238.9,236.9,241.3,179.9,177.9,59,59,59,0,0,0,0.247,0.244,0.249,179.9,177.9,182.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.112,0.011,0.0109,0.0112,0.00044,0.00043,0.00044,0.307,0.304,0.311,0.012,0.012,0.012,25.06,25.04,25.07,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,41.93,41.46,42.49,41.08,40.6,41.64,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
1230501600000,2008,12,2008,3,13,7,0.145,0.0405,0.104,6580.5,41.07,41.07,39.17,1,1,1,239.5,234.7,242.4,172.5,168.3,67,59,73,0,0,0,0.279,0.247,0.303,172.5,168.3,179.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.111,0.0104,0.0101,0.011,0.00041,0.0004,0.00044,0.295,0.288,0.307,0.012,0.011,0.012,25.07,25.06,25.09,0.946,0.945,0.948,0.976,0.974,0.98,0.923,0.92,0.929,40.12,39.08,41.91,39.17,38.07,41.07,0,0,0,0,0,0,0.218,0,0.041,0.28,0.72,0.28,45.4
1231106400000,2009,1,2008,4,14,7,0.151,0.0442,0.107,6768.18,42.46,42.46,40.29,1,1,1,250.3,240.2,259.4,177.3,167.2,73,73,73,8.12e-15,0,2.842e-14,0.292,0.281,0.304,177.3,167.2,186.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.115,0.0108,0.00996,0.0116,0.00043,0.00039,0.00046,0.304,0.286,0.32,0.012,0.011,0.013,25,24.94,25.07,0.948,0.944,0.95,0.978,0.973,0.98,0.927,0.919,0.931,41.2,38.82,43.32,40.29,37.8,42.46,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1231711200000,2009,1,2008,4,15,7,0.159,0.0442,0.115,7294.13,45.82,45.82,43.42,1,1,1,263.5,257.7,273.9,190.5,184.7,73,73,73,0,-2.842e-14,2.842e-14,0.277,0.267,0.283,190.5,184.7,200.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.12,0.0119,0.0115,0.0128,0.00047,0.00045,0.00051,0.328,0.317,0.346,0.013,0.013,0.014,24.92,24.86,24.95,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.3,42.93,46.75,43.42,42.08,45.82,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1232316000000,2009,1,2008,4,16,7,0.173,0.0442,0.129,8012.15,48.2,48.2,47.69,1,1,1,286.8,276.9,298.7,213.8,203.8,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.255,0.244,0.264,213.8,203.8,225.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.129,0.0139,0.0131,0.0149,0.00055,0.00052,0.00059,0.369,0.352,0.391,0.015,0.014,0.016,24.78,24.71,24.84,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.74,47.45,52.48,47.69,46.5,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.3
1232920800000,2009,1,2008,4,17,7,0.19,0.0452,0.145,8794.55,54.94,54.94,52.35,2,2,2,314.6,303.9,330.2,239.9,230.9,74.71,73,85,4.06e-15,-2.842e-14,2.842e-14,0.237,0.225,0.257,239.9,230.9,251.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.13,0.138,0.0162,0.0154,0.0177,0.00065,0.00061,0.00071,0.254,0.244,0.268,0.01,0.0097,0.011,24.77,24.69,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.896,0.902,26.98,25.96,28.32,26.17,25.19,27.47,0,0,0,0,0,0,0.291,0,0.045,0.24,0.76,0.24,46.3
1233525600000,2009,2,2008,5,18,7,0.22,0.0514,0.169,10207.8,67.29,67.29,60.76,2,2,2,364,337.6,394.4,279,252.6,85,85,85,0,0,0,0.234,0.216,0.252,279,252.6,309.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.148,0.139,0.159,0.0307,0.0182,0.0451,0.0012,0.00073,0.0018,0.31,0.27,0.356,0.013,0.011,0.014,24.47,24.27,24.64,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.32,28.38,34.69,30.38,27.53,33.65,0,0,0,0,0,0,0.338,0,0.051,0.23,0.77,0.23,46.4
1234130400000,2009,2,2008,5,19,7,0.274,0.0514,0.223,13456.3,90.94,90.94,80.1,2,2,2,453.1,404.6,504.1,368.1,319.6,85,85,85,0,0,0,0.189,0.169,0.21,368.1,319.6,419.1,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.18,0.163,0.198,0.0727,0.0498,0.0968,0.003,0.002,0.004,0.444,0.371,0.52,0.018,0.015,0.022,23.92,23.61,24.21,0.95,0.943,0.956,0.976,0.97,0.98,0.928,0.915,0.937,41.01,35.79,46.4,40.05,34.72,45.47,0,0,0,0,0,0,0.445,0,0.051,0.19,0.81,0.19,49.1
1234735200000,2009,2,2008,5,20,7,0.341,0.0514,0.29,16819.3,108.1,108.1,100.1,3,2,2.4285714285714284,563.7,520.8,603.3,478.7,435.8,85,85,85,-8.12e-15,-5.684e-14,0,0.151,0.141,0.163,478.7,435.8,518.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.223,0.204,0.244,0.126,0.105,0.147,0.0053,0.0044,0.0062,0.566,0.527,0.613,0.024,0.022,0.026,23.3,23.12,23.51,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.28,35.51,52.22,42.5,34.45,48.2,0,0,0,0,0,0,0.556,0,0.051,0.15,0.85,0.15,49.3
1235340000000,2009,2,2008,5,21,7,0.387,0.0533,0.334,19316.3,119.9,119.9,115,3,3,3,640.3,612.9,669.8,552.1,527.9,88.14,85,107,0,0,0,0.138,0.129,0.16,552.1,527.9,575.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.25,0.277,0.17,0.154,0.186,0.0072,0.0065,0.0079,0.625,0.584,0.664,0.027,0.025,0.028,22.91,22.77,23.06,0.951,0.949,0.953,0.975,0.971,0.978,0.927,0.922,0.932,39.32,37.77,40.87,38.33,36.69,39.97,0,0,0,0,0,0,0.639,0,0.053,0.14,0.86,0.14,49.9
1235944800000,2009,3,2008,6,22,7,0.43,0.0647,0.365,20939.9,131.5,131.5,124.6,3,3,3,710.5,678.3,748.3,603.5,571.3,107,107,107,0,0,0,0.151,0.143,0.158,603.5,571.3,641.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.298,0.28,0.319,0.204,0.183,0.229,0.0088,0.0078,0.0099,0.716,0.662,0.78,0.031,0.028,0.034,22.54,22.33,22.73,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.43,40.41,44.74,41.55,39.48,43.85,0,0,0,0,0,0,0.692,0,0.065,0.15,0.85,0.15,48.7
1236549600000,2009,3,2008,6,23,7,0.497,0.0647,0.432,23953.5,158.3,158.3,142.6,4,3,3.142857142857143,821.7,763.9,914.2,714.7,656.9,107,107,107,0,0,0,0.131,0.117,0.14,714.7,656.9,807.2,990,990,990,967.2,967,967.6,22.8,22.4,23,0.366,0.328,0.44,0.277,0.24,0.33,0.012,0.01,0.015,0.894,0.806,0.989,0.039,0.035,0.044,21.92,21.46,22.24,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47,40.5,51.54,45.64,39.57,48.2,0,0,0,0,0,0,0.792,0,0.065,0.13,0.87,0.13,48.2
1237154400000,2009,3,2008,6,24,7,0.742,0.0685,0.622,31128.7,192.8,192.8,185.3,4,4,4,1227,967.8,1507,1114,860.8,113.3,107,129,85.65,-1.137e-13,278.2,0.0936,0.0806,0.111,1028,860.8,1100,990,990,990,968.6,967.8,969.5,21.4,20.5,22.2,0.719,0.489,0.897,0.54,0.356,0.648,0.025,0.016,0.032,1.54,1.08,1.85,0.072,0.048,0.09,19.85,18.65,21.15,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.56,42.62,50.77,46.32,41.77,48.2,0,0,0,0,0,0,1.03,0,0.12,0.092,0.84,0.16,42
1237759200000,2009,3,2008,6,25,7,1.2,0.078,0.665,28953.8,184.5,184.5,172.3,4,4,4,1977,1601,2356,1848,1472,129,129,129,748.4,371.7,1127,0.0664,0.0548,0.0806,1100,1100,1100,990,990,990,970.9,969.8,972,19.1,18,20.2,0.923,0.909,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.092,0.1,17.19,16.17,18.33,0.949,0.946,0.952,0.98,0.979,0.98,0.929,0.925,0.933,43.97,41.23,47.05,43.09,40.35,46.11,0,0,0,0,0,0,0.957,0,0.535,0.065,0.55,0.45,24.1
1238364000000,2009,3,2008,6,26,7,1.67,0.116,0.665,25202.4,158.8,158.8,150,4,4,4,2766,2450,3099,2575,2321,191.9,129,217,1475,1221,1782,0.0689,0.0507,0.0819,1100,1100,1100,990,990,990,972.9,972.2,973.8,17.1,16.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.18,14.37,15.94,0.941,0.937,0.945,0.973,0.97,0.977,0.916,0.909,0.923,38.53,36.33,40.61,37.5,35.24,39.69,0,0,0,0,0,0,0.833,0,1.005,0.069,0.4,0.6,15.1
1238968800000,2009,4,2008,7,27,7,2.03,0.145,0.665,22683,138.4,138.4,135,4,4,4,3353,3202,3427,3114,2985,239.3,217,295,2014,1885,2093,0.0713,0.0636,0.0862,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.66,14.14,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.8,34.37,35.68,33.75,33.34,34.61,0,0,0,0,0,0,0.75,0,1.365,0.071,0.33,0.67,11.2
1239573600000,2009,4,2008,7,28,7,2.04,0.178,0.665,22586,135.9,135.9,134.4,4,4,4,3379,3314,3423,3084,3019,295,295,295,1984,1919,2028,0.0873,0.0862,0.089,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.67,13.9,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.65,34.4,35.03,33.61,33.36,33.98,0,0,0,0,0,0,0.747,0,1.375,0.087,0.33,0.67,11.1
1240178400000,2009,4,2008,7,29,7,1.91,0.178,0.665,23461,143.2,143.2,139.6,4,4,4,3154,3013,3285,2859,2718,295,295,295,1759,1618,1890,0.0936,0.0898,0.0979,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.96,14.58,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.99,35.2,36.9,34.91,34.14,35.79,0,0,0,0,0,0,0.776,0,1.245,0.093,0.35,0.65,12.3
1240783200000,2009,4,2008,7,30,7,1.7,0.173,0.665,25016.2,153.2,153.2,148.9,4,4,4,2805,2651,2961,2518,2375,286.9,276,295,1418,1275,1566,0.102,0.0996,0.105,1100,1100,1100,990,990,990,973,972.7,973.4,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.71,15.45,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.28,37.25,39.3,37.23,36.14,38.29,0,0,0,0,0,0,0.827,0,1.035,0.1,0.39,0.61,14.7
1241388000000,2009,5,2008,8,31,7,1.48,0.167,0.665,26667.4,162.8,162.8,158.7,4,4,4,2451,2303,2600,2175,2027,276,276,276,1075,927.3,1224,0.113,0.106,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.58,16.29,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.6,39.63,41.56,39.68,38.65,40.71,0,0,0,0,0,0,0.882,0,0.815,0.11,0.45,0.55,18
1241992800000,2009,5,2008,8,32,7,1.25,0.167,0.665,28417.4,174.3,174.3,169.2,4,4,4,2067,1895,2255,1791,1619,276,276,276,690.7,518.9,879,0.134,0.122,0.146,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.88,16.41,17.37,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.15,41.88,44.45,42.29,41.04,43.57,0,0,0,0,0,0,0.94,0,0.585,0.13,0.53,0.47,22.7
1242597600000,2009,5,2008,8,33,7,1.03,0.167,0.665,30371.8,185.1,185.1,180.8,4,4,4,1706,1581,1843,1430,1305,276,276,276,330.1,205.2,466.8,0.162,0.15,0.175,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.98,17.53,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,44.91,47.21,45.2,44.01,46.27,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1243202400000,2009,5,2008,8,34,7,0.868,0.167,0.658,31737.5,191.7,191.7,188.9,4,4,4,1435,1304,1546,1159,1028,276,276,276,71.35,0,169.6,0.193,0.179,0.212,1088,1028,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.829,0.712,0.891,0.62,0.486,0.648,0.03,0.023,0.032,1.75,1.48,1.84,0.084,0.07,0.09,18.98,18.53,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.19,47.29,48.91,47.23,46.34,47.93,0,0,0,0,0,0,1.05,0,0.21,0.19,0.76,0.24,36.6
1243807200000,2009,6,2008,9,35,7,0.685,0.0974,0.588,30356.8,192.8,192.8,180.7,4,4,4,1133,1030,1254,971.7,868.6,161,161,161,3.248e-14,0,1.137e-13,0.143,0.128,0.156,971.7,868.6,1093,990,990,990,968.3,968,968.7,21.7,21.3,22,0.621,0.509,0.782,0.444,0.359,0.632,0.021,0.016,0.03,1.33,1.1,1.71,0.062,0.05,0.08,20.35,19.59,20.9,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.22,42.5,50.08,45.17,41.65,48.2,0,0,0,0,0,0,1,0,0.097,0.14,0.86,0.14,44.3
1244412000000,2009,6,2008,9,36,7,0.568,0.0974,0.47,25255.7,162.1,162.1,150.3,4,3,3.4285714285714284,938.8,881.4,1002,777.8,720.4,161,161,161,0,0,0,0.172,0.161,0.183,777.8,720.4,841,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.426,0.373,0.483,0.314,0.282,0.346,0.014,0.013,0.016,0.992,0.922,1.06,0.044,0.041,0.048,21.35,21.04,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.05,39.65,51.74,44.45,38.67,48.2,0,0,0,0,0,0,0.835,0,0.098,0.17,0.83,0.17,44.5
1245016800000,2009,6,2008,9,37,7,0.5,0.0974,0.403,22573.9,141.1,141.1,134.4,3,3,3,826.8,790.1,866.7,665.8,629.1,161,161,161,0,0,0,0.195,0.186,0.204,665.8,629.1,705.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.341,0.32,0.364,0.246,0.221,0.272,0.011,0.0096,0.012,0.829,0.767,0.896,0.036,0.033,0.04,21.96,21.74,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.7,43.56,47.98,44.79,42.69,47.02,0,0,0,0,0,0,0.746,0,0.097,0.19,0.81,0.19,45.1
1245621600000,2009,6,2008,9,38,7,0.453,0.0974,0.355,20216.3,126.3,126.3,120.3,3,3,3,748.6,713.8,780.2,587.6,552.8,161,161,161,0,0,0,0.215,0.206,0.226,587.6,552.8,619.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.277,0.315,0.194,0.17,0.215,0.0084,0.0073,0.0093,0.697,0.639,0.751,0.03,0.027,0.033,22.41,22.23,22.61,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.02,38.84,42.97,40.11,37.82,42.11,0,0,0,0,0,0,0.669,0,0.098,0.22,0.78,0.22,44.6
1246226400000,2009,6,2008,9,39,7,0.405,0.108,0.297,16960.4,111.1,111.1,101,3,2,2.4285714285714284,670.4,640.3,702,491.5,454.3,178.9,161,186,-8.12e-15,-5.684e-14,0,0.267,0.229,0.291,491.5,454.3,541,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.224,0.27,0.133,0.113,0.162,0.0057,0.0048,0.007,0.601,0.545,0.638,0.026,0.023,0.027,22.82,22.67,22.95,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.52,34.92,51.71,42.82,33.87,48.2,0,0,0,0,0,0,0.561,0,0.108,0.27,0.73,0.27,41.9
1246831200000,2009,7,2008,10,40,7,0.365,0.112,0.253,14934,94.17,94.17,88.89,2,2,2,603.8,578.2,630.7,417.8,392.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.322,417.8,392.2,444.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.198,0.218,0.0962,0.0841,0.109,0.0041,0.0035,0.0046,0.528,0.49,0.57,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.35,42.76,48.05,44.45,41.9,47.09,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,40.9
1247436000000,2009,7,2008,10,41,7,0.331,0.112,0.219,12983.9,82.19,82.19,77.29,2,2,2,548.1,526.5,570.3,362.1,340.5,186,186,186,1.624e-14,0,5.684e-14,0.34,0.326,0.353,362.1,340.5,384.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.195,0.0699,0.0597,0.0804,0.0029,0.0025,0.0034,0.445,0.412,0.478,0.019,0.017,0.02,23.49,23.36,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.62,37.35,41.93,38.64,36.24,41.1,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1248040800000,2009,7,2008,10,42,7,0.303,0.112,0.191,11299,71.05,71.05,67.26,2,2,2,501.3,483,519.7,315.3,297,186,186,186,-1.624e-14,-5.684e-14,0,0.371,0.358,0.385,315.3,297,333.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0478,0.0392,0.0565,0.002,0.0016,0.0023,0.374,0.347,0.402,0.016,0.014,0.017,23.77,23.66,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.67,32.7,36.62,33.63,31.72,35.52,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
1248645600000,2009,7,2008,10,43,7,0.279,0.107,0.172,10206,63.43,63.43,60.75,2,2,2,461,442.8,477.3,283.8,270.5,177.1,155,186,0,0,0,0.384,0.344,0.407,283.8,270.5,295.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.155,0.163,0.033,0.0267,0.0383,0.0014,0.0011,0.0016,0.326,0.307,0.341,0.013,0.013,0.014,24,23.91,24.08,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.31,29.8,32.7,30.37,28.9,31.71,0,0,0,0,0,0,0.337,0,0.107,0.38,0.62,0.38,36.6
1249250400000,2009,8,2008,11,44,7,0.251,0.0937,0.158,9410.32,60.27,60.27,56.01,2,2,2,415.6,397.2,435.4,260.6,242.2,155,155,155,8.12e-15,0,2.842e-14,0.373,0.356,0.39,260.6,242.2,280.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.156,0.0226,0.0163,0.0314,0.00092,0.00066,0.0013,0.29,0.265,0.319,0.012,0.011,0.013,24.24,24.12,24.35,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.908,28.87,26.81,31.07,28.01,26,30.13,0,0,0,0,0,0,0.311,0,0.093,0.37,0.63,0.37,37.5
1249855200000,2009,8,2008,11,45,7,0.228,0.0937,0.134,8128.81,50.74,50.74,48.39,2,1,1.2857142857142858,376.4,361.4,391.4,221.4,206.3,155,155,155,0,-2.842e-14,2.842e-14,0.412,0.396,0.429,221.4,206.3,236.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.141,0.0146,0.0133,0.0158,0.00059,0.00054,0.00064,0.346,0.253,0.4,0.014,0.01,0.016,24.37,24.29,24.43,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.73,25.63,51.74,41.21,24.86,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.7
1250460000000,2009,8,2008,11,46,7,0.208,0.0937,0.114,7136.5,45.29,45.29,42.48,1,1,1,344.3,332.1,356.7,189.3,177.1,155,155,155,0,-2.842e-14,2.842e-14,0.45,0.435,0.467,189.3,177.1,201.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0129,0.00048,0.00043,0.00052,0.334,0.312,0.356,0.013,0.013,0.014,24.54,24.46,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.37,40.55,46.21,42.48,39.62,45.29,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
1251064800000,2009,8,2008,11,47,7,0.192,0.0937,0.0983,6067.21,38.62,38.62,36.11,1,1,1,317.5,307.8,328,162.5,152.8,155,155,155,-8.12e-15,-2.842e-14,0,0.489,0.473,0.504,162.5,152.8,173,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00956,0.00873,0.0105,0.00038,0.00035,0.00042,0.286,0.268,0.305,0.011,0.011,0.012,24.73,24.66,24.79,0.943,0.94,0.947,0.971,0.97,0.975,0.917,0.912,0.923,37.17,34.93,39.6,36.11,33.88,38.62,0,0,0,0,0,0,0.201,0,0.0937,0.49,0.51,0.49,31.6
1251669600000,2009,8,2008,11,48,7,0.178,0.0746,0.103,6427.54,41.3,41.3,38.26,1,1,1,293.6,282.9,304.7,170.3,149.7,123.3,118,155,0,-2.842e-14,2.842e-14,0.419,0.392,0.509,170.3,149.7,182.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0102,0.00848,0.0113,0.00041,0.00034,0.00045,0.297,0.263,0.318,0.012,0.01,0.013,24.83,24.78,24.88,0.946,0.939,0.949,0.975,0.97,0.98,0.922,0.911,0.93,39.22,34.23,42.14,38.26,33.2,41.3,0,0,0,0,0,0,0.213,0,0.075,0.42,0.58,0.42,36.1
1252274400000,2009,9,2008,12,49,7,0.164,0.0714,0.0924,5726.28,36.03,36.03,34.09,1,1,1,270.8,261.8,279.3,152.8,143.8,118,118,118,0,-2.842e-14,2.842e-14,0.436,0.422,0.451,152.8,143.8,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00873,0.00797,0.00946,0.00035,0.00032,0.00038,0.265,0.249,0.28,0.01,0.0098,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.14,33.03,37.14,34.09,32.04,36.03,0,0,0,0,0,0,0.189,0,0.0716,0.44,0.56,0.44,34.9
1252879200000,2009,9,2008,12,50,7,0.152,0.0714,0.0805,4971.42,31.35,31.35,29.59,1,1,1,251.1,244.6,258.8,133.1,126.6,118,118,118,2.03e-15,0,1.421e-14,0.47,0.456,0.482,133.1,126.6,140.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0979,0.103,0.00706,0.00651,0.00772,0.00028,0.00026,0.00031,0.229,0.218,0.243,0.0091,0.0086,0.0096,25.07,25.02,25.11,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.51,28.98,32.32,29.59,28.11,31.35,0,0,0,0,0,0,0.164,0,0.0715,0.47,0.53,0.47,32.7
1253484000000,2009,9,2008,12,51,7,0.142,0.0714,0.0709,4357.74,27.67,27.67,25.94,1,1,1,235.2,229,242.7,117.2,111,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.502,0.486,0.515,117.2,111,124.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0945,0.0924,0.0972,0.00571,0.00519,0.00635,0.00023,0.0002,0.00025,0.201,0.19,0.214,0.0079,0.0075,0.0085,25.19,25.13,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.74,25.25,28.53,25.94,24.5,27.67,0,0,0,0,0,0,0.144,0,0.0711,0.5,0.5,0.5,30.7
1254088800000,2009,9,2008,12,52,7,0.135,0.0641,0.0712,4392.16,28.36,28.36,26.14,1,1,1,223.8,220.5,227.1,117.8,106.3,106,97,118,2.03e-15,-1.421e-14,1.421e-14,0.474,0.433,0.526,117.8,106.3,127.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0937,0.0907,0.0963,0.00576,0.00479,0.00655,0.00023,0.00019,0.00026,0.201,0.182,0.217,0.0079,0.0071,0.0085,25.26,25.24,25.27,0.924,0.916,0.929,0.97,0.97,0.97,0.896,0.888,0.902,26.95,24.14,29.23,26.14,23.42,28.36,0,0,0,0,0,0,0.145,0,0.0638,0.47,0.53,0.47,32.5
1254693600000,2009,10,2009,1,1,7,0.129,0.0587,0.0702,4333.87,27.09,27.09,25.8,1,1,1,213.1,207.7,218.6,116.1,110.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.444,0.467,116.1,110.7,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0905,0.0943,0.00562,0.00516,0.00609,0.00022,0.0002,0.00024,0.197,0.188,0.207,0.0077,0.0073,0.0081,25.32,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.59,25.28,27.93,25.8,24.52,27.09,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1255298400000,2009,10,2009,1,2,7,0.122,0.0587,0.063,1147.94,24.08,24.08,6.833,1,1,1,201.1,196.5,205.8,104.1,99.46,97,97,97,0,-1.421e-14,1.421e-14,0.482,0.471,0.494,104.1,99.46,108.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0865,0.0898,0.0046,0.0042,0.00499,0.00018,0.00016,0.0002,0.176,0.167,0.184,0.0069,0.0065,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.044,0,24.82,6.833,0,24.08,0,5,0,0,0.714,0,0.038,0.714,0.059,0.48,0.52,0.48,9.41
1255903200000,2009,10,2009,1,3,7,0.115,0.0483,0.067,3104.7,26.78,26.78,18.48,1,1,1,190.6,185.8,194.6,110.7,96.73,79.86,73,97,4.06e-15,-1.421e-14,1.421e-14,0.418,0.378,0.501,110.7,96.73,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0856,0.0913,0.00516,0.00397,0.00594,0.0002,0.00016,0.00023,0.186,0.163,0.202,0.0073,0.0064,0.0079,25.4,25.38,25.43,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.05,0,27.61,18.48,0,26.78,0,2,0,0,0.286,0,0.103,0.286,0.048,0.42,0.58,0.42,27
1256508000000,2009,10,2009,1,4,7,0.11,0.0436,0.0664,4084.94,26.03,26.03,24.32,1,1,1,181.9,179.8,184.4,109.8,106.8,72.14,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.364,0.406,109.8,106.8,116.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0866,0.0891,0.00508,0.00483,0.00569,0.0002,0.00019,0.00022,0.183,0.178,0.195,0.0072,0.007,0.0076,25.38,25.37,25.38,0.918,0.915,0.923,0.97,0.97,0.97,0.89,0.888,0.895,25.07,24.33,26.84,24.32,23.6,26.03,0,0,0,0,0,0,0.135,0,0.0436,0.4,0.6,0.4,37.1
1257112800000,2009,11,2009,2,5,7,0.12,0.0405,0.0799,4983.26,31.1,31.1,29.66,1,1,1,199,188.5,205.2,132,121.5,67,67,67,-2.03e-15,-1.421e-14,0,0.337,0.326,0.355,132,121.5,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0908,0.0967,0.00697,0.00608,0.0075,0.00027,0.00024,0.00029,0.222,0.203,0.233,0.0087,0.008,0.0091,25.36,25.34,25.38,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.58,28,32.07,29.66,27.16,31.1,0,0,0,0,0,0,0.165,0,0.0401,0.34,0.67,0.33,41.5
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.0824,5148.83,31.23,31.23,30.65,1,1,1,203.2,200.6,205.8,136.2,133.6,67,67,67,0,0,0,0.33,0.326,0.334,136.2,133.6,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.095,0.0969,0.00733,0.0071,0.00754,0.00029,0.00028,0.0003,0.23,0.225,0.234,0.009,0.0088,0.0092,25.35,25.33,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.6,30.97,32.2,30.65,30.04,31.23,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1258322400000,2009,11,2009,2,7,7,0.133,0.0405,0.0927,5801.91,35.97,35.97,34.54,1,1,1,220.2,209.9,226.5,153.2,142.9,67,67,67,0,0,0,0.304,0.296,0.319,153.2,142.9,159.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0983,0.104,0.00877,0.00789,0.00931,0.00034,0.00031,0.00037,0.26,0.242,0.271,0.01,0.0095,0.011,25.22,25.17,25.3,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.6,33.17,37.09,34.54,32.17,35.97,0,0,0,0,0,0,0.192,0,0.0403,0.3,0.7,0.3,43.6
1258927200000,2009,11,2009,2,8,7,0.136,0.0405,0.0957,5994.45,37.17,37.17,35.68,1,1,1,225.2,221.1,231.5,158.2,154.1,67,67,67,0,0,0,0.298,0.289,0.303,158.2,154.1,164.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00919,0.00885,0.00973,0.00036,0.00035,0.00038,0.269,0.262,0.28,0.011,0.01,0.011,25.18,25.13,25.21,0.941,0.94,0.943,0.97,0.97,0.972,0.914,0.912,0.917,36.77,35.81,38.24,35.68,34.73,37.17,0,0,0,0,0,0,0.198,0,0.0403,0.3,0.7,0.3,44.1
1259532000000,2009,11,2009,2,9,7,0.14,0.0457,0.094,5877,36.97,36.97,34.98,1,1,1,231,229.8,231.7,155.4,152.8,75.57,67,77,0,0,0,0.327,0.29,0.335,155.4,152.8,163.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00896,0.00874,0.00966,0.00035,0.00034,0.00038,0.265,0.261,0.279,0.01,0.01,0.011,25.15,25.14,25.16,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.916,36.05,35.43,38.04,34.98,34.37,36.97,0,0,0,0,0,0,0.194,0,0.046,0.33,0.67,0.33,42
1260136800000,2009,12,2009,3,10,7,0.149,0.0419,0.107,6737.7,44.54,44.54,40.11,1,1,1,246,235.8,253.9,176.7,158.8,69.29,59,77,0,0,0,0.283,0.232,0.326,176.7,158.8,194.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.105,0.116,0.0108,0.00925,0.0123,0.00043,0.00036,0.00049,0.303,0.272,0.334,0.012,0.011,0.013,25.02,24.95,25.11,0.947,0.942,0.953,0.975,0.97,0.98,0.924,0.913,0.934,41.1,36.84,45.45,40.11,35.73,44.54,0,0,0,0,0,0,0.223,0,0.042,0.28,0.72,0.28,45.2
1260741600000,2009,12,2009,3,11,7,0.152,0.0357,0.117,7412.51,45.18,45.18,44.12,1,1,1,252.1,247.1,256.6,193.1,188.1,59,59,59,0,0,0,0.234,0.23,0.239,193.1,188.1,197.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0122,0.0117,0.0125,0.00048,0.00046,0.0005,0.331,0.322,0.339,0.013,0.013,0.013,24.96,24.93,25,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,45.02,43.83,46.1,44.12,42.96,45.18,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.8
1261346400000,2009,12,2009,3,12,7,0.152,0.0357,0.116,7386.37,44.41,44.41,43.97,1,1,1,251.4,248.4,253.3,192.4,189.4,59,59,59,0,0,0,0.235,0.233,0.238,192.4,189.4,194.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0121,0.0119,0.0123,0.00048,0.00047,0.00049,0.329,0.324,0.333,0.013,0.013,0.013,24.97,24.95,24.99,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.86,44.15,45.32,43.97,43.27,44.41,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1261951200000,2009,12,2009,3,13,7,0.157,0.0393,0.118,7484.77,46.31,46.31,44.55,1,1,1,260.1,250.3,266.7,195.1,191,65,59,73,8.12e-15,0,2.842e-14,0.25,0.226,0.277,195.1,191,202.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0123,0.012,0.013,0.00049,0.00047,0.00051,0.335,0.328,0.348,0.013,0.013,0.014,24.92,24.9,24.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.46,44.42,47.25,44.55,43.54,46.31,0,0,0,0,0,0,0.248,0,0.039,0.25,0.75,0.25,47.7
1262556000000,2010,1,2009,4,14,7,0.167,0.0442,0.122,7741.91,48.2,48.2,46.08,1,1,1,275.5,265.9,287.2,202.5,192.9,73,73,73,0,-2.842e-14,2.842e-14,0.265,0.254,0.275,202.5,192.9,214.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.125,0.013,0.0121,0.014,0.00051,0.00048,0.00056,0.349,0.332,0.37,0.014,0.013,0.015,24.85,24.78,24.9,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.12,44.88,49.84,46.08,43.98,48.2,0,0,0,0,0,0,0.256,0,0.045,0.26,0.73,0.27,46.4
1263160800000,2010,1,2009,4,15,7,0.185,0.0442,0.141,8510.5,54.16,54.16,50.66,2,1,1.7142857142857142,305.4,292.4,320.9,232.4,219.4,73,73,73,-4.06e-15,-2.842e-14,0,0.239,0.227,0.25,232.4,219.4,247.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0155,0.0144,0.0168,0.00062,0.00057,0.00067,0.289,0.242,0.388,0.012,0.0096,0.015,24.78,24.72,24.85,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.75,25.71,52.11,32.21,24.94,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46
1263765600000,2010,1,2009,4,16,7,0.215,0.0442,0.171,10366.9,68.03,68.03,61.71,2,2,2,355.7,327.7,385.1,282.7,254.7,73,73,73,-4.06e-15,-2.842e-14,0,0.206,0.19,0.223,282.7,254.7,312.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.159,0.0324,0.0192,0.0463,0.0013,0.00077,0.0019,0.315,0.272,0.359,0.013,0.011,0.015,24.51,24.32,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.81,28.69,35.07,30.85,27.83,34.01,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1264370400000,2010,1,2009,4,17,7,0.275,0.0442,0.231,13985,95.63,95.63,83.24,2,2,2,455.2,396.9,514.5,382.2,323.9,73,73,73,0,0,0,0.162,0.142,0.184,382.2,323.9,441.5,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.184,0.163,0.205,0.0794,0.0519,0.107,0.0033,0.0021,0.0045,0.464,0.376,0.553,0.019,0.015,0.023,23.89,23.53,24.24,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.59,36.34,48.79,41.62,35.25,47.81,0,0,0,0,0,0,0.462,0,0.044,0.16,0.84,0.16,50.9
1264975200000,2010,2,2009,5,18,7,0.362,0.0514,0.31,18008,120.2,120.2,107.2,3,2,2.7142857142857144,597.8,532.8,662.4,512.8,447.8,85,85,85,-8.12e-15,-5.684e-14,0,0.143,0.128,0.16,512.8,447.8,577.4,990,990,990,966.3,966,966.5,23.7,23.5,24,0.242,0.208,0.278,0.146,0.11,0.187,0.0062,0.0046,0.008,0.591,0.521,0.667,0.025,0.022,0.028,23.13,22.78,23.44,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.65,35.25,51.27,40.32,34.2,48.2,0,0,0,0,0,0,0.596,0,0.052,0.14,0.86,0.14,49.7
1265580000000,2010,2,2009,5,19,7,0.462,0.0583,0.404,22809.2,144.6,144.6,135.8,3,3,3,763.9,686.2,842.6,667.4,601.2,96.43,85,105,0,0,0,0.126,0.115,0.137,667.4,601.2,737.6,990,990,990,967,966.6,967.3,23,22.7,23.4,0.331,0.291,0.373,0.247,0.203,0.294,0.011,0.0087,0.013,0.821,0.707,0.941,0.036,0.03,0.041,22.22,21.79,22.65,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.34,42.49,50.27,45.26,41.64,48.2,0,0,0,0,0,0,0.754,0,0.058,0.13,0.87,0.13,49.4
1266184800000,2010,2,2009,5,20,7,0.645,0.0663,0.575,29585.8,192.8,192.8,176.1,4,3,3.857142857142857,1067,881.4,1286,957.2,776.4,109.6,105,137,7.03,-1.137e-13,49.21,0.104,0.0873,0.119,950.2,776.4,1100,990,990,990,968.1,967.4,968.8,21.9,21.2,22.6,0.593,0.409,0.8,0.454,0.315,0.648,0.021,0.014,0.031,1.32,1.01,1.75,0.06,0.045,0.082,20.6,19.45,21.56,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,47.48,41.15,52.33,45.75,40.26,48.2,0,0,0,0,0,0,0.978,0,0.07,0.1,0.89,0.11,45.9
1266789600000,2010,2,2009,5,21,7,0.934,0.0829,0.665,31348.2,192.8,192.8,186.6,4,4,4,1544,1373,1713,1407,1236,137,137,137,306.7,136.2,476.4,0.0892,0.08,0.0998,1100,1100,1100,990,990,990,969.6,969.1,970.2,20.4,19.8,20.9,0.885,0.836,0.912,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.78,1.86,0.09,0.085,0.094,18.54,17.97,19.14,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.6,46.09,49.19,46.65,45.17,48.2,0,0,0,0,0,0,1.04,0,0.269,0.089,0.71,0.29,33.6
1267394400000,2010,3,2009,6,22,7,1.19,0.145,0.665,28934,178.5,178.5,172.2,4,4,4,1965,1771,2174,1726,1532,239,239,239,626.3,431.8,834.9,0.122,0.11,0.135,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.17,16.61,17.77,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.94,42.4,45.54,43.06,41.56,44.63,0,0,0,0,0,0,0.957,0,0.525,0.12,0.56,0.44,24.3
1267999200000,2010,3,2009,6,23,7,1.51,0.145,0.665,26484,164.1,164.1,157.6,4,4,4,2490,2259,2749,2251,2020,239,239,239,1151,919.7,1410,0.0964,0.0869,0.106,1100,1100,1100,990,990,990,972.3,971.7,972.9,17.7,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.22,16.4,0.944,0.942,0.946,0.977,0.973,0.98,0.922,0.917,0.927,40.35,38.66,41.85,39.41,37.62,41.02,0,0,0,0,0,0,0.876,0,0.845,0.096,0.44,0.56,17.5
1268604000000,2010,3,2009,6,24,7,1.86,0.145,0.665,23797.6,147.7,147.7,141.7,4,4,4,3077,2848,3264,2838,2609,239,239,239,1738,1509,1925,0.0778,0.0732,0.0839,1100,1100,1100,990,990,990,973.7,973.1,974.1,16.3,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.01,14.98,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.5,35.32,38.01,35.41,34.26,36.93,0,0,0,0,0,0,0.787,0,1.195,0.078,0.36,0.64,12.8
1269208800000,2010,3,2009,6,25,7,2.06,0.145,0.665,22510.9,136.2,136.2,134,4,4,4,3399,3301,3477,3160,3062,239,239,239,2060,1962,2138,0.0703,0.0687,0.0724,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.55,13.93,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.53,34.08,35.1,33.5,33.06,34.05,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1269813600000,2010,3,2009,6,26,7,2.14,0.164,0.665,21975.4,131.7,131.7,130.8,4,4,4,3541,3499,3592,3270,3242,271,239,295,2170,2142,2197,0.0765,0.0678,0.0834,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.42,13.31,13.51,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.71,33.41,33.96,32.7,32.41,32.94,0,0,0,0,0,0,0.727,0,1.475,0.077,0.31,0.69,10.3
1270418400000,2010,4,2009,7,27,7,2.28,0.178,0.665,21111.4,129,129,125.7,4,4,4,3768,3622,3942,3473,3327,295,295,295,2373,2227,2547,0.0784,0.0748,0.0814,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.94,12.57,13.25,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.903,32.39,31.36,33.24,31.42,30.42,32.24,0,0,0,0,0,0,0.698,0,1.615,0.078,0.29,0.71,9.26
1271023200000,2010,4,2009,7,28,7,2.49,0.178,0.665,19851.2,120.3,120.3,118.2,4,4,4,4110,3999,4194,3815,3704,295,295,295,2715,2604,2799,0.0718,0.0703,0.0738,1100,1100,1100,990,990,990,975.9,975.7,976,14.1,14,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.24,12.09,12.45,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,30.45,30.03,31.02,29.54,29.12,30.09,0,0,0,0,0,0,0.656,0,1.825,0.071,0.27,0.73,7.97
1271628000000,2010,4,2009,7,29,7,2.55,0.178,0.665,19483,116.2,116.2,116,4,4,4,4221,4208,4230,3926,3913,295,295,295,2826,2813,2835,0.0699,0.0697,0.0701,1100,1100,1100,990,990,990,976.1,976.1,976.1,13.9,13.9,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.04,12.03,12.07,0.92,0.92,0.921,0.97,0.97,0.97,0.893,0.893,0.893,29.89,29.84,29.96,28.99,28.95,29.06,0,0,0,0,0,0,0.644,0,1.885,0.07,0.26,0.74,7.64
1272232800000,2010,4,2009,7,30,7,2.51,0.183,0.665,19699.9,118.4,118.4,117.3,4,4,4,4155,4096,4203,3853,3775,302.4,295,321,2753,2675,2808,0.0728,0.0702,0.0784,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.16,12.07,12.27,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.895,30.22,29.98,30.52,29.32,29.08,29.61,0,0,0,0,0,0,0.651,0,1.845,0.073,0.26,0.74,7.85
1272837600000,2010,5,2009,8,31,7,2.38,0.194,0.665,20491.4,125.5,125.5,122,4,4,4,3931,3777,4066,3610,3456,321,321,321,2510,2356,2645,0.0817,0.079,0.085,1100,1100,1100,990,990,990,975.5,975.2,975.8,14.5,14.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.33,12.92,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,31.44,30.68,32.34,30.49,29.76,31.37,0,0,0,0,0,0,0.678,0,1.715,0.082,0.28,0.72,8.61
1273442400000,2010,5,2009,8,32,7,2.15,0.204,0.665,21923.9,134.2,134.2,130.5,4,4,4,3554,3389,3721,3217,3049,337.3,321,340,2117,1949,2300,0.095,0.0863,0.1,1100,1100,1100,990,990,990,974.7,974.4,975.1,15.3,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.39,13.04,13.74,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.63,32.67,34.59,32.62,31.69,33.55,0,0,0,0,0,0,0.725,0,1.485,0.095,0.31,0.69,10.2
1274047200000,2010,5,2009,8,33,7,1.9,0.206,0.665,23539.6,145.4,145.4,140.1,4,4,4,3138,2932,3335,2798,2592,340,340,340,1698,1492,1895,0.109,0.102,0.116,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,13.86,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.11,34.91,37.44,35.03,33.86,36.34,0,0,0,0,0,0,0.778,0,1.235,0.11,0.35,0.65,12.4
1274652000000,2010,5,2009,8,34,7,1.62,0.206,0.665,25598.8,157.3,157.3,152.4,4,4,4,2680,2504,2864,2340,2164,340,340,340,1240,1064,1424,0.127,0.119,0.136,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.38,14.94,15.81,0.943,0.941,0.944,0.974,0.972,0.977,0.918,0.914,0.922,39.11,37.9,40.26,38.09,36.82,39.32,0,0,0,0,0,0,0.847,0,0.955,0.13,0.41,0.59,15.8
1275256800000,2010,5,2009,8,35,7,1.38,0.163,0.665,27410.1,167.8,167.8,163.2,4,4,4,2289,2112,2447,2020,1855,268.9,257,340,919.9,755,1040,0.117,0.107,0.139,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.95,16.76,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.66,40.64,42.81,40.79,39.72,41.95,0,0,0,0,0,0,0.906,0,0.715,0.12,0.48,0.52,19.9
1275861600000,2010,6,2009,9,36,7,1.14,0.155,0.665,29318.7,179.5,179.5,174.5,4,4,4,1889,1744,2051,1632,1487,257,257,257,532.4,386.7,693.6,0.136,0.125,0.147,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.9,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.52,43.2,45.78,43.63,42.34,44.87,0,0,0,0,0,0,0.97,0,0.475,0.14,0.58,0.42,25.7
1276466400000,2010,6,2009,9,37,7,0.959,0.155,0.665,31068.2,188.8,188.8,184.9,4,4,4,1586,1479,1700,1329,1222,257,257,257,229.1,121.7,343,0.162,0.151,0.174,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.91,0.879,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.17,48.17,46.23,45.25,47.21,0,0,0,0,0,0,1.03,0,0.294,0.16,0.69,0.31,32.4
1277071200000,2010,6,2009,9,38,7,0.8,0.155,0.63,31226.2,192.5,192.5,185.9,4,4,4,1323,1188,1444,1066,931.2,257,257,257,24.52,-1.137e-13,87.14,0.195,0.178,0.216,1041,931.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.753,0.588,0.864,0.54,0.39,0.648,0.026,0.018,0.031,1.58,1.23,1.81,0.075,0.057,0.088,19.5,18.88,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.42,44.19,49.1,46.47,43.31,48.12,0,0,0,0,0,0,1.03,0,0.17,0.19,0.79,0.21,39
1277676000000,2010,6,2009,9,39,7,0.641,0.145,0.496,26131.2,167.9,167.9,155.5,4,3,3.7142857142857144,1061,979.8,1152,820.8,752.8,239.9,227,257,0,-1.137e-13,1.137e-13,0.226,0.215,0.236,820.8,752.8,894.9,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.483,0.417,0.555,0.336,0.303,0.372,0.015,0.014,0.017,1.06,1,1.17,0.049,0.045,0.054,20.85,20.45,21.18,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.62,39.38,51.02,42.33,38.39,48.2,0,0,0,0,0,0,0.864,0,0.145,0.23,0.77,0.23,40.8
1278280800000,2010,7,2009,10,40,7,0.547,0.137,0.409,22581.6,143.2,143.2,134.4,3,3,3,903.7,856.5,958.2,676.7,629.5,227,227,227,0,0,0,0.252,0.237,0.265,676.7,629.5,731.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.358,0.33,0.398,0.253,0.221,0.289,0.011,0.0098,0.013,0.858,0.777,0.959,0.038,0.034,0.043,21.63,21.31,21.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.72,43.03,48.72,44.8,42.17,47.75,0,0,0,0,0,0,0.747,0,0.138,0.25,0.75,0.25,41.3
1278885600000,2010,7,2009,10,41,7,0.488,0.137,0.351,19709.2,124.1,124.1,117.3,3,3,3,807.2,778.9,842.6,580.2,551.9,227,227,227,0,0,0,0.281,0.269,0.291,580.2,551.9,615.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.302,0.286,0.322,0.189,0.17,0.212,0.0082,0.0074,0.0093,0.694,0.646,0.754,0.03,0.028,0.033,22.18,21.98,22.34,0.953,0.951,0.955,0.976,0.972,0.98,0.93,0.924,0.936,40.06,38.31,42.22,39.11,37.26,41.37,0,0,0,0,0,0,0.652,0,0.137,0.28,0.72,0.28,40.4
1279490400000,2010,7,2009,10,42,7,0.446,0.137,0.308,17212.8,110.1,110.1,102.5,3,2,2.5714285714285716,736.9,702.3,770.7,509.9,475.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.323,509.9,475.3,543.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.262,0.242,0.281,0.143,0.123,0.164,0.0062,0.0053,0.0071,0.623,0.576,0.668,0.027,0.025,0.029,22.53,22.38,22.66,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.919,0.938,43.11,35.65,52.63,41.04,34.59,48.2,0,0,0,0,0,0,0.569,0,0.138,0.31,0.69,0.31,38.6
1280095200000,2010,7,2009,10,43,7,0.4,0.134,0.267,15562.3,96.4,96.4,92.63,2,2,2,661.5,631.5,692.2,440.7,415.2,220.9,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.334,0.291,0.353,440.7,415.2,465.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.222,0.21,0.236,0.107,0.095,0.119,0.0046,0.004,0.0051,0.569,0.528,0.611,0.024,0.022,0.026,22.88,22.72,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.32,44.76,49.61,46.32,43.86,48.2,0,0,0,0,0,0,0.515,0,0.133,0.34,0.67,0.33,38.9
1280700000000,2010,8,2009,11,44,7,0.358,0.111,0.247,14599.2,92.78,92.78,86.9,2,2,2,591.7,563.4,621.4,407.7,379.4,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.311,0.296,0.327,407.7,379.4,437.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.205,0.194,0.215,0.0915,0.0781,0.105,0.0039,0.0033,0.0045,0.514,0.471,0.559,0.022,0.02,0.024,23.23,23.06,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.34,41.45,47.34,43.45,40.58,46.39,0,0,0,0,0,0,0.483,0,0.111,0.31,0.69,0.31,40.8
1281304800000,2010,8,2009,11,45,7,0.321,0.111,0.21,12441.8,79.4,79.4,74.06,2,2,2,531.2,508.5,555.5,347.2,324.5,184,184,184,0,-5.684e-14,5.684e-14,0.347,0.331,0.362,347.2,324.5,371.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.192,0.0629,0.0521,0.0743,0.0026,0.0022,0.0031,0.423,0.389,0.459,0.018,0.016,0.019,23.59,23.44,23.72,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.93,38.07,35.66,40.62,37.03,34.59,39.7,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.8
1281909600000,2010,8,2009,11,46,7,0.291,0.111,0.18,10650.9,67.64,67.64,63.4,2,2,2,480.8,461.7,501.1,296.8,277.7,184,184,184,0,0,0,0.383,0.367,0.399,296.8,277.7,317.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0391,0.0301,0.0487,0.0016,0.0012,0.002,0.347,0.319,0.378,0.014,0.013,0.016,23.89,23.77,24,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.68,30.6,34.87,31.7,29.68,33.82,0,0,0,0,0,0,0.352,0,0.111,0.38,0.62,0.38,36.6
1282514400000,2010,8,2009,11,47,7,0.265,0.111,0.154,9123.72,58.02,58.02,54.31,2,2,2,438.1,422.1,455.4,254.1,238.1,184,184,184,0,0,0,0.42,0.404,0.436,254.1,238.1,271.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.0201,0.016,0.0271,0.00082,0.00065,0.0011,0.284,0.264,0.309,0.012,0.011,0.013,24.14,24.04,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,27.99,26.19,29.91,27.15,25.41,29.01,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.4
1283119200000,2010,8,2009,11,48,7,0.241,0.0914,0.15,8916.97,57.64,57.64,53.08,2,1,1.7142857142857142,399.2,380.8,416.9,248.1,227.7,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.378,0.34,0.447,248.1,227.7,267.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.141,0.151,0.0187,0.0151,0.0252,0.00076,0.00062,0.001,0.318,0.265,0.415,0.013,0.011,0.017,24.29,24.11,24.43,0.938,0.927,0.958,0.973,0.97,0.98,0.913,0.899,0.939,35.16,26.97,52.68,33.42,26.16,48.2,0,0,0,0,0,0,0.295,0,0.091,0.38,0.62,0.38,37
1283724000000,2010,9,2009,12,49,7,0.217,0.0835,0.134,8143.22,51.05,51.05,48.47,2,1,1.2857142857142858,359.4,343.9,375,221.4,205.8,138,138,138,0,-2.842e-14,2.842e-14,0.384,0.368,0.401,221.4,205.8,237,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0146,0.0132,0.0159,0.00059,0.00053,0.00064,0.345,0.252,0.4,0.014,0.01,0.016,24.46,24.38,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.88,25.66,51.94,41.27,24.89,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.197,0.0835,0.114,7123.5,45.34,45.34,42.4,1,1,1,326.3,314,339.2,188.3,176,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.423,0.407,0.439,188.3,176,201.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0118,0.0107,0.0129,0.00047,0.00043,0.00052,0.331,0.309,0.354,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.29,40.44,46.26,42.4,39.51,45.34,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,36.2
1284933600000,2010,9,2009,12,51,7,0.181,0.0835,0.0973,6022.13,38.5,38.5,35.85,1,1,1,298.8,288.1,309.9,160.8,150.1,138,138,138,0,-2.842e-14,2.842e-14,0.462,0.445,0.479,160.8,150.1,171.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00942,0.00851,0.0104,0.00038,0.00034,0.00041,0.282,0.263,0.302,0.011,0.01,0.012,24.82,24.75,24.88,0.943,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.923,36.9,34.41,39.49,35.85,33.37,38.5,0,0,0,0,0,0,0.199,0,0.0837,0.46,0.54,0.46,33.3
1285538400000,2010,9,2009,12,52,7,0.167,0.0762,0.091,5629.93,36.49,36.49,33.51,1,1,1,276.4,269.2,284.5,150.4,138,126,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.403,0.5,150.4,138,163,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00854,0.00748,0.00961,0.00034,0.0003,0.00038,0.262,0.241,0.283,0.01,0.0096,0.011,24.93,24.91,24.95,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.916,34.54,31.56,37.59,33.51,30.62,36.49,0,0,0,0,0,0,0.186,0,0.076,0.46,0.54,0.46,33.7
