datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1286143200000,2010,10,2010,1,1,7,0.156,0.0665,0.0893,5539.44,35.03,35.03,32.97,1,1,1,257.7,248.7,266.7,147.7,138.7,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.427,0.412,0.442,147.7,138.7,156.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.109,0.00831,0.00754,0.00907,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,25.01,24.96,25.07,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.99,31.86,36.12,32.97,30.9,35.03,0,0,0,0,0,0,0.183,0,0.0667,0.43,0.57,0.43,35.5
1286748000000,2010,10,2010,1,2,7,0.146,0.0665,0.0792,4894.11,30.35,30.35,29.13,1,1,1,240.9,235.3,246.2,130.9,125.3,110,110,110,-2.03e-15,-1.421e-14,0,0.457,0.447,0.468,130.9,125.3,136.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0997,0.0977,0.102,0.00687,0.0064,0.00733,0.00027,0.00025,0.00029,0.226,0.216,0.235,0.0089,0.0085,0.0093,25.13,25.09,25.17,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.03,28.73,31.28,29.13,27.87,30.35,0,0,0,0,0,0,0.162,0,0.0668,0.46,0.54,0.46,33.5
1287352800000,2010,10,2010,1,3,7,0.138,0.062,0.0758,4691.62,29.29,29.29,27.93,1,1,1,227.9,221.9,233.9,125.4,120.6,102.6,97,110,-1.015e-14,-1.421e-14,0,0.45,0.425,0.477,125.4,120.6,131.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0955,0.0977,0.00641,0.006,0.0069,0.00025,0.00024,0.00027,0.215,0.207,0.224,0.0084,0.0082,0.0088,25.22,25.18,25.26,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.79,27.61,30.2,27.93,26.78,29.29,0,0,0,0,0,0,0.155,0,0.0622,0.45,0.55,0.45,34
1287957600000,2010,10,2010,1,4,7,0.133,0.0587,0.0743,4596.57,28.48,28.48,27.36,1,1,1,219.8,212.9,224.6,122.8,115.9,97,97,97,0,-1.421e-14,1.421e-14,0.441,0.432,0.456,122.8,115.9,127.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0923,0.0965,0.00619,0.0056,0.0066,0.00024,0.00022,0.00026,0.209,0.197,0.218,0.0082,0.0077,0.0086,25.27,25.23,25.33,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.21,26.54,29.36,27.36,25.74,28.48,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.133,0.0562,0.0764,4738.89,29.61,29.61,28.21,1,1,1,219.4,211.5,225.4,126.4,118.5,93,93,93,0,-1.421e-14,1.421e-14,0.424,0.413,0.44,126.4,118.5,132.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0929,0.0978,0.00649,0.00582,0.00701,0.00025,0.00023,0.00028,0.215,0.201,0.226,0.0084,0.0079,0.0089,25.27,25.22,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.08,27.2,30.52,28.21,26.38,29.61,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1289167200000,2010,11,2010,2,6,7,0.136,0.0562,0.0795,4936.43,30.85,30.85,29.38,1,1,1,224.5,221.3,230.9,131.5,128.3,93,93,93,0,0,0,0.415,0.403,0.42,131.5,128.3,137.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0964,0.0997,0.00693,0.00666,0.00747,0.00027,0.00026,0.00029,0.224,0.219,0.236,0.0088,0.0086,0.0093,25.23,25.18,25.25,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.29,29.56,31.81,29.38,28.67,30.85,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
1289772000000,2010,11,2010,2,7,7,0.135,0.054,0.0806,5010.18,33.8,33.8,29.82,1,1,1,222.6,217,227.9,133.3,126.4,89.29,67,93,0,0,0,0.401,0.309,0.424,133.3,126.4,150,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0957,0.101,0.00708,0.0065,0.0085,0.00028,0.00025,0.00033,0.227,0.215,0.254,0.0089,0.0085,0.01,25.24,25.2,25.27,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.91,30.74,29.11,34.85,29.82,28.24,33.8,0,0,0,0,0,0,0.166,0,0.0544,0.4,0.6,0.4,37.1
1290376800000,2010,11,2010,2,8,7,0.136,0.0405,0.0958,6000.7,36.77,36.77,35.72,1,1,1,225.3,218.9,229.8,158.3,151.9,67,67,67,0,0,0,0.297,0.292,0.306,158.3,151.9,162.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.105,0.00921,0.00866,0.00959,0.00036,0.00034,0.00038,0.269,0.258,0.277,0.011,0.01,0.011,25.18,25.14,25.23,0.941,0.939,0.943,0.97,0.97,0.971,0.914,0.911,0.916,36.8,35.3,37.85,35.72,34.24,36.77,0,0,0,0,0,0,0.198,0,0.0402,0.3,0.7,0.3,44.1
1290981600000,2010,11,2010,2,9,7,0.145,0.0448,0.1,6282.43,38.73,38.73,37.4,1,1,1,239.7,231.7,248.1,165.6,158.6,74.14,67,77,0,0,0,0.309,0.288,0.327,165.6,158.6,171.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00983,0.00923,0.0103,0.00039,0.00036,0.00041,0.283,0.271,0.294,0.011,0.011,0.012,25.08,25.02,25.13,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.913,0.922,38.44,36.77,39.7,37.4,35.67,38.73,0,0,0,0,0,0,0.208,0,0.045,0.31,0.69,0.31,43.3
1291586400000,2010,12,2010,3,10,7,0.155,0.0435,0.112,7081.96,46.31,46.31,42.15,1,1,1,257,248.4,261.5,185.2,171.4,71.86,59,77,8.12e-15,-2.842e-14,2.842e-14,0.28,0.226,0.31,185.2,171.4,202.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.11,0.119,0.0115,0.0103,0.013,0.00045,0.00041,0.00051,0.318,0.294,0.348,0.013,0.012,0.014,24.95,24.91,25.02,0.95,0.946,0.955,0.979,0.976,0.98,0.93,0.923,0.936,43.06,39.77,47.25,42.15,38.8,46.31,0,0,0,0,0,0,0.234,0,0.043,0.28,0.72,0.28,45.7
1292191200000,2010,12,2010,3,11,7,0.162,0.0357,0.126,7994.1,48.17,48.17,47.58,1,1,1,267.2,264,269.7,208.2,205,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.221,0.219,0.223,208.2,205,210.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.122,0.0134,0.0132,0.0137,0.00053,0.00052,0.00054,0.358,0.352,0.362,0.014,0.014,0.014,24.87,24.86,24.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.56,47.82,49.15,47.58,46.87,48.17,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.3
1292796000000,2010,12,2010,3,12,7,0.171,0.0357,0.135,8201.04,50.88,50.88,48.82,2,1,1.2857142857142858,282.1,271.9,291.6,223,212.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.202,0.217,223,212.9,232.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.129,0.0147,0.0138,0.0155,0.00058,0.00055,0.00062,0.34,0.239,0.389,0.013,0.0095,0.015,24.83,24.77,24.91,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.08,25.69,52.56,41.62,24.92,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48
1293400800000,2010,12,2010,3,13,7,0.195,0.0381,0.157,9530.64,59.98,59.98,56.73,2,2,2,322.2,297.4,347.7,259.2,238.4,63,59,73,8.12e-15,0,2.842e-14,0.195,0.178,0.215,259.2,238.4,274.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.146,0.0222,0.016,0.0286,0.00089,0.00064,0.0012,0.279,0.251,0.302,0.011,0.01,0.012,24.71,24.56,24.86,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,29.24,26.89,30.92,28.36,26.09,29.99,0,0,0,0,0,0,0.315,0,0.038,0.2,0.81,0.19,48.9
1294005600000,2011,1,2010,4,14,7,0.229,0.0442,0.185,11190.9,72.69,72.69,66.61,2,2,2,378.5,356.1,407,305.5,283.1,73,73,73,0,0,0,0.193,0.179,0.205,305.5,283.1,334,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.149,0.167,0.0432,0.0326,0.0567,0.0018,0.0013,0.0023,0.349,0.315,0.391,0.014,0.013,0.016,24.36,24.18,24.5,0.941,0.937,0.946,0.97,0.97,0.971,0.913,0.908,0.918,34.33,31.86,37.45,33.31,30.91,36.34,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1294610400000,2011,1,2010,4,15,7,0.28,0.0442,0.236,14277.7,93.88,93.88,84.99,2,2,2,462.7,421,505.7,389.7,348,73,73,73,0,0,0,0.158,0.144,0.173,389.7,348,432.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.202,0.0829,0.0632,0.103,0.0034,0.0026,0.0043,0.475,0.412,0.539,0.02,0.017,0.022,23.84,23.58,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.923,0.938,43.41,38.97,47.9,42.49,37.95,46.94,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,51
1295215200000,2011,1,2010,4,16,7,0.349,0.0488,0.3,17464.3,112.8,112.8,104,3,2,2.7142857142857144,577.4,521.9,632.9,496.6,448.9,80.71,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.139,0.126,0.153,496.6,448.9,541.9,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.232,0.207,0.259,0.135,0.111,0.163,0.0057,0.0046,0.0069,0.563,0.515,0.608,0.024,0.022,0.026,23.24,22.96,23.49,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.916,0.939,40.63,35.12,51.24,39.24,34.06,48.2,0,0,0,0,0,0,0.578,0,0.049,0.14,0.86,0.14,50
1295820000000,2011,1,2010,4,17,7,0.436,0.055,0.381,21788.4,142.4,142.4,129.7,3,3,3,721.1,651.7,793.1,630.1,560.7,91,91,91,0,0,0,0.127,0.115,0.14,630.1,560.7,702.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.309,0.27,0.35,0.222,0.176,0.27,0.0096,0.0075,0.012,0.757,0.64,0.878,0.033,0.027,0.038,22.46,22.05,22.85,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.928,0.938,44.15,39.86,48.43,43.23,38.89,47.46,0,0,0,0,0,0,0.721,0,0.055,0.13,0.87,0.13,50
1296424800000,2011,1,2010,4,18,7,0.6,0.0789,0.522,27549.4,192.8,192.8,164,4,3,3.5714285714285716,992.7,825.5,1194,862.3,729.7,130.4,91,137,-1.624e-14,-1.137e-13,0,0.132,0.11,0.158,862.3,729.7,1057,990,990,990,967.8,967.2,968.5,22.2,21.5,22.8,0.5,0.368,0.716,0.37,0.288,0.551,0.017,0.013,0.026,1.14,0.933,1.56,0.051,0.041,0.072,21.04,19.93,21.86,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.75,41.66,52.17,46.16,40.81,48.2,0,0,0,0,0,0,0.911,0,0.078,0.13,0.87,0.13,45.9
1297029600000,2011,2,2010,5,19,7,0.885,0.0893,0.665,31737.3,192.8,192.8,188.9,4,4,4,1464,1277,1607,1316,1140,147.7,137,162,216.1,40.38,345.3,0.101,0.0928,0.107,1100,1100,1100,990,990,990,969.4,968.8,969.8,20.6,20.2,21.2,0.868,0.796,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.74,1.85,0.088,0.082,0.092,18.82,18.31,19.48,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.33,47,50.12,47.23,46.06,48.2,0,0,0,0,0,0,1.05,0,0.22,0.1,0.75,0.25,35.9
1297634400000,2011,2,2010,5,20,7,1.07,0.098,0.665,30037.5,182.8,182.8,178.8,4,4,4,1765,1650,1860,1603,1488,162,162,162,503.1,388.1,598.1,0.0919,0.0871,0.0982,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.919,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.48,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.61,44.76,46.63,44.7,43.86,45.7,0,0,0,0,0,0,0.993,0,0.405,0.092,0.62,0.38,28.1
1298239200000,2011,2,2010,5,21,7,1.16,0.098,0.665,29108.2,174.6,174.6,173.3,4,4,4,1924,1884,1947,1762,1722,162,162,162,661.9,622.4,685.5,0.0842,0.0832,0.086,1100,1100,1100,990,990,990,970.9,970.7,970.9,19.1,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.27,17.2,17.4,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.2,43.99,44.55,43.32,43.11,43.66,0,0,0,0,0,0,0.963,0,0.495,0.084,0.57,0.43,25.1
1298844000000,2011,2,2010,5,22,7,1.2,0.138,0.665,28759,172.3,172.3,171.2,4,4,4,1986,1951,2029,1758,1723,228,162,239,657.9,622.6,690.1,0.115,0.083,0.122,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.08,16.96,17.18,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.67,43.34,43.96,42.8,42.48,43.08,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1299448800000,2011,3,2010,6,23,7,1.26,0.13,0.665,28280.5,169.5,169.5,168.3,4,4,4,2091,2047,2126,1876,1808,215,183,239,775.8,708,843.5,0.103,0.0861,0.117,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.72,16.91,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.71,43.23,42.08,41.86,42.36,0,0,0,0,0,0,0.935,0,0.595,0.1,0.53,0.47,22.4
1300053600000,2011,3,2010,6,24,7,1.34,0.111,0.665,27773.5,167,167,165.3,4,4,4,2209,2145,2277,2026,1962,183,183,183,926.2,861.7,994.3,0.0829,0.0804,0.0853,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.36,16.68,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.17,41.73,42.59,41.33,40.89,41.74,0,0,0,0,0,0,0.918,0,0.675,0.083,0.5,0.5,20.7
1300658400000,2011,3,2010,6,25,7,1.45,0.111,0.665,26932.5,162.8,162.8,160.3,4,4,4,2394,2303,2500,2211,2120,183,183,183,1111,1020,1217,0.0765,0.0732,0.0795,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.82,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.925,0.922,0.926,40.97,40.28,41.56,40.08,39.34,40.71,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
1301263200000,2011,3,2010,6,26,7,1.65,0.119,0.665,25345.1,156.2,156.2,150.9,4,4,4,2734,2542,2969,2537,2359,197.6,183,217,1437,1259,1652,0.0722,0.0673,0.0777,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.69,15.72,0.942,0.939,0.944,0.973,0.97,0.976,0.917,0.911,0.921,38.75,37.2,40.01,37.72,36.08,39.05,0,0,0,0,0,0,0.838,0,0.985,0.072,0.4,0.6,15.4
1301868000000,2011,4,2010,7,27,7,2.04,0.131,0.665,22641.3,141.7,141.7,134.8,4,4,4,3366,3070,3622,3149,2853,217,217,217,2049,1753,2305,0.0647,0.0599,0.0707,1100,1100,1100,990,990,990,974.3,973.7,974.9,15.7,15.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.79,13.25,14.44,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,34.73,33.24,36.52,33.69,32.24,35.43,0,0,0,0,0,0,0.749,0,1.375,0.064,0.33,0.67,11.1
1302472800000,2011,4,2010,7,28,7,2.31,0.178,0.665,20944.7,127.5,127.5,124.7,4,4,4,3812,3686,3894,3517,3391,295,295,295,2417,2291,2499,0.0774,0.0758,0.08,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.84,12.67,13.11,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.13,31.64,32.87,31.17,30.69,31.88,0,0,0,0,0,0,0.693,0,1.645,0.077,0.29,0.71,9.07
1303077600000,2011,4,2010,7,29,7,2.33,0.178,0.665,20794.1,125.5,125.5,123.8,4,4,4,3851,3777,3899,3556,3482,295,295,295,2456,2382,2504,0.0766,0.0757,0.0781,1100,1100,1100,990,990,990,975.4,975.2,975.5,14.6,14.5,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.76,12.66,12.92,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,31.9,31.62,32.34,30.94,30.67,31.37,0,0,0,0,0,0,0.688,0,1.665,0.076,0.29,0.71,8.92
1303682400000,2011,4,2010,7,30,7,2.19,0.181,0.665,21695,132.1,132.1,129.1,4,4,4,3615,3482,3738,3316,3161,298.7,295,321,2216,2061,2343,0.0827,0.0789,0.0922,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.26,13,13.54,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.28,32.57,34.05,32.28,31.6,33.03,0,0,0,0,0,0,0.717,0,1.525,0.083,0.3,0.7,9.91
1304287200000,2011,5,2010,8,31,7,1.99,0.194,0.665,22952.6,140.6,140.6,136.6,4,4,4,3283,3111,3435,2962,2790,321,321,321,1862,1690,2014,0.0978,0.0934,0.103,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.64,14.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.21,34.32,36.25,34.16,33.29,35.16,0,0,0,0,0,0,0.759,0,1.325,0.097,0.33,0.67,11.5
1304892000000,2011,5,2010,8,32,7,1.74,0.194,0.665,24690.2,151.4,151.4,147,4,4,4,2876,2714,3050,2555,2393,321,321,321,1455,1293,1629,0.112,0.105,0.118,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.49,15.3,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.917,37.82,36.66,38.89,36.74,35.56,37.86,0,0,0,0,0,0,0.816,0,1.075,0.11,0.38,0.62,14.2
1305496800000,2011,5,2010,8,33,7,1.52,0.194,0.665,26382.1,161.2,161.2,157,4,4,4,2512,2363,2663,2191,2042,321,321,321,1091,942.3,1242,0.128,0.121,0.136,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.43,16.15,0.944,0.943,0.945,0.976,0.974,0.979,0.922,0.919,0.925,40.2,39.22,41.18,39.26,38.21,40.29,0,0,0,0,0,0,0.872,0,0.855,0.13,0.44,0.56,17.4
1306101600000,2011,5,2010,8,34,7,1.31,0.194,0.665,27973.9,170.9,170.9,166.5,4,4,4,2162,1993,2322,1841,1672,321,321,321,740.8,572.5,901,0.149,0.138,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.25,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.48,41.44,43.59,41.63,40.58,42.72,0,0,0,0,0,0,0.925,0,0.645,0.15,0.51,0.49,21.4
1306706400000,2011,5,2010,8,35,7,1.09,0.166,0.665,29819.8,181.9,181.9,177.5,4,4,4,1801,1673,1940,1526,1416,275.3,257,321,425.6,316.3,519.5,0.153,0.139,0.17,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.67,17.22,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.28,44.05,46.4,44.37,43.17,45.48,0,0,0,0,0,0,0.986,0,0.425,0.15,0.61,0.39,27.4
1307311200000,2011,6,2010,9,36,7,0.926,0.155,0.665,31398.9,190.6,190.6,186.9,4,4,4,1531,1432,1637,1274,1175,257,257,257,174.2,74.68,279.8,0.168,0.157,0.18,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.859,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.57,18.21,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.72,48.62,46.72,45.79,47.65,0,0,0,0,0,0,1.04,0,0.261,0.17,0.72,0.28,33.9
1307916000000,2011,6,2010,9,37,7,0.765,0.155,0.606,30482.8,192.8,192.8,181.4,4,4,4,1265,1141,1404,1008,883.9,257,257,257,6.827,-1.137e-13,46.82,0.204,0.183,0.225,1001,883.9,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.693,0.545,0.847,0.487,0.367,0.648,0.023,0.017,0.031,1.46,1.15,1.8,0.069,0.053,0.086,19.81,19.03,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.31,42.41,49.34,45.36,41.56,48.2,0,0,0,0,0,0,1.01,0,0.159,0.2,0.79,0.21,39.8
1308520800000,2011,6,2010,9,38,7,0.623,0.131,0.492,25869.9,165.7,165.7,154,4,3,3.5714285714285716,1030,958.2,1111,813.3,748.2,216.7,210,257,1.624e-14,0,1.137e-13,0.21,0.194,0.231,813.3,748.2,871.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.471,0.41,0.523,0.333,0.301,0.361,0.015,0.014,0.017,1.06,0.99,1.12,0.048,0.044,0.051,20.96,20.65,21.28,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.34,39.98,52.07,43.66,39.02,48.2,0,0,0,0,0,0,0.855,0,0.131,0.21,0.79,0.21,41.5
1309125600000,2011,6,2010,9,39,7,0.539,0.121,0.418,23112.3,143.1,143.1,137.6,3,3,3,890.8,846.5,937.1,691.1,660.5,199.7,186,210,0,0,0,0.224,0.213,0.236,691.1,660.5,727.1,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.362,0.341,0.391,0.263,0.242,0.287,0.012,0.011,0.013,0.879,0.823,0.947,0.039,0.036,0.042,21.66,21.4,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.79,45.2,48.67,45.86,44.3,47.69,0,0,0,0,0,0,0.764,0,0.121,0.22,0.78,0.22,42.9
1309730400000,2011,7,2010,10,40,7,0.483,0.112,0.371,20917.2,130.6,130.6,124.5,3,3,3,798.9,770.7,833,612.9,584.7,186,186,186,0,0,0,0.233,0.223,0.241,612.9,584.7,647,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.298,0.333,0.21,0.192,0.233,0.0092,0.0083,0.01,0.743,0.695,0.8,0.032,0.03,0.035,22.16,21.97,22.32,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.38,40.66,44.41,41.5,39.75,43.52,0,0,0,0,0,0,0.692,0,0.112,0.23,0.77,0.23,43.3
1310335200000,2011,7,2010,10,41,7,0.441,0.137,0.304,17069,109,109,101.6,3,2,2.5714285714285716,728.9,694.9,764.9,501.9,467.9,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.312,0.297,0.327,501.9,467.9,537.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.257,0.238,0.278,0.138,0.12,0.16,0.006,0.0051,0.007,0.61,0.561,0.654,0.026,0.024,0.028,22.57,22.42,22.7,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.5,35.11,51.86,40.75,34.05,48.2,0,0,0,0,0,0,0.564,0,0.137,0.31,0.69,0.31,38.7
1310940000000,2011,7,2010,10,42,7,0.395,0.137,0.258,15112.5,95.8,95.8,89.96,2,2,2,653.8,624.7,684.3,426.8,397.7,227,227,227,0,-5.684e-14,5.684e-14,0.348,0.332,0.363,426.8,397.7,457.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0867,0.115,0.0043,0.0037,0.0049,0.547,0.502,0.598,0.023,0.021,0.026,22.94,22.77,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.9,42.99,48.88,44.98,42.13,47.9,0,0,0,0,0,0,0.5,0,0.137,0.35,0.65,0.35,38.3
1311544800000,2011,7,2010,10,43,7,0.357,0.137,0.219,12894.1,82.33,82.33,76.75,2,2,2,589.7,564.8,615.1,362.7,337.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.385,0.369,0.402,362.7,337.8,388.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.183,0.201,0.0702,0.0584,0.0822,0.003,0.0024,0.0035,0.449,0.412,0.487,0.019,0.017,0.021,23.3,23.15,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.36,36.77,42,38.38,35.66,41.16,0,0,0,0,0,0,0.426,0,0.138,0.38,0.61,0.39,36.1
1312149600000,2011,8,2010,11,44,7,0.321,0.111,0.21,12433.2,79.71,79.71,74.01,2,2,2,531,506,556.9,347,322,184,184,184,-8.12e-15,-5.684e-14,0,0.347,0.33,0.364,347,322,372.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.174,0.192,0.0628,0.051,0.075,0.0026,0.0021,0.0031,0.422,0.385,0.461,0.018,0.016,0.019,23.59,23.43,23.74,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.93,38.04,35.39,40.76,37,34.33,39.85,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
1312754400000,2011,8,2010,11,45,7,0.289,0.111,0.178,10547,67.25,67.25,62.78,2,2,2,477.9,458.1,499.2,293.9,274.1,184,184,184,0,0,0,0.385,0.369,0.402,293.9,274.1,315.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.172,0.0377,0.0284,0.0478,0.0016,0.0012,0.002,0.343,0.313,0.375,0.014,0.013,0.016,23.91,23.78,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.36,30.21,34.66,31.39,29.3,33.62,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
1313359200000,2011,8,2010,11,46,7,0.262,0.111,0.151,8971.43,57.26,57.26,53.4,2,2,2,433.9,417.4,451.9,249.9,233.4,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.424,0.407,0.441,249.9,233.4,267.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0189,0.0156,0.0254,0.00077,0.00064,0.001,0.279,0.259,0.304,0.011,0.011,0.012,24.17,24.06,24.26,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.53,25.67,29.52,26.7,24.9,28.63,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
1313964000000,2011,8,2010,11,47,7,0.24,0.111,0.129,7865.76,48.2,48.2,46.82,1,1,1,396.9,382.1,412.2,212.9,198.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.464,0.446,0.482,212.9,198.1,228.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0138,0.0126,0.0151,0.00056,0.00051,0.00062,0.379,0.353,0.407,0.015,0.014,0.017,24.24,24.14,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.4,45.13,51.75,46.82,44.23,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.8
1314568800000,2011,8,2010,11,48,7,0.219,0.0954,0.124,7629.6,48.2,48.2,45.41,1,1,1,362.5,346.9,377.5,204.8,184.2,157.7,138,184,0,-2.842e-14,2.842e-14,0.434,0.38,0.5,204.8,184.2,225.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.136,0.0132,0.0114,0.0149,0.00053,0.00046,0.0006,0.363,0.328,0.398,0.015,0.013,0.016,24.42,24.37,24.5,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,46.86,41.94,51.71,45.41,41.1,48.2,0,0,0,0,0,0,0.252,0,0.095,0.44,0.57,0.43,34.8
1315173600000,2011,9,2010,12,49,7,0.198,0.0835,0.114,7147.94,45.88,45.88,42.55,1,1,1,327,313.8,341.7,189,175.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.404,0.44,189,175.8,203.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.128,0.0118,0.0107,0.0131,0.00047,0.00043,0.00052,0.333,0.309,0.359,0.013,0.012,0.014,24.63,24.53,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.44,40.38,46.82,42.55,39.44,45.88,0,0,0,0,0,0,0.236,0,0.084,0.42,0.58,0.42,36.1
1315778400000,2011,9,2010,12,50,7,0.18,0.0835,0.0965,5975.43,38.43,38.43,35.57,1,1,1,297.6,286.1,309.7,159.6,148.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.464,0.446,0.482,159.6,148.2,171.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00932,0.00834,0.0103,0.00037,0.00033,0.00041,0.28,0.259,0.302,0.011,0.01,0.012,24.83,24.75,24.9,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.91,0.922,36.62,33.95,39.43,35.57,32.93,38.43,0,0,0,0,0,0,0.198,0,0.0835,0.46,0.54,0.46,33.2
1316383200000,2011,9,2010,12,51,7,0.165,0.0748,0.0903,5589.29,35.16,35.16,33.27,1,1,1,273,264,282.6,149.3,141,123.7,118,138,0,-2.842e-14,2.842e-14,0.453,0.428,0.495,149.3,141,157.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.109,0.00844,0.00774,0.00914,0.00033,0.00031,0.00036,0.259,0.247,0.273,0.01,0.0098,0.011,24.95,24.92,24.99,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.3,32.27,36.25,33.27,31.3,35.16,0,0,0,0,0,0,0.185,0,0.0747,0.45,0.55,0.45,33.9
1316988000000,2011,9,2010,12,52,7,0.153,0.0677,0.0853,5282.45,34.02,34.02,31.44,1,1,1,253.1,247.1,261,141.1,131.5,112,97,118,0,0,0,0.442,0.39,0.473,141.1,131.5,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0996,0.105,0.00774,0.00693,0.00867,0.00031,0.00027,0.00034,0.243,0.227,0.261,0.0096,0.009,0.01,25.05,25.01,25.08,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.42,30.13,35.07,31.44,29.22,34.02,0,0,0,0,0,0,0.175,0,0.0677,0.44,0.56,0.44,34.5
1317592800000,2011,10,2011,1,1,7,0.147,0.0587,0.0883,5488.73,34.46,34.46,32.67,1,1,1,243,235.6,250.9,146,138.6,97,97,97,0,0,0,0.399,0.387,0.412,146,138.6,153.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00816,0.00753,0.00883,0.00032,0.0003,0.00035,0.251,0.237,0.265,0.0099,0.0094,0.01,25.09,25.03,25.15,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.68,31.93,35.52,32.67,30.97,34.46,0,0,0,0,0,0,0.182,0,0.0587,0.4,0.6,0.4,37.3
1318197600000,2011,10,2011,1,2,7,0.137,0.0587,0.0778,4825.87,30.41,30.41,28.73,1,1,1,225.7,218.3,233.1,128.7,121.3,97,97,97,0,-1.421e-14,1.421e-14,0.43,0.416,0.444,128.7,121.3,136.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0942,0.0994,0.00669,0.00606,0.00732,0.00026,0.00024,0.00029,0.22,0.207,0.233,0.0086,0.0081,0.0092,25.23,25.17,25.28,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.61,27.86,31.35,28.73,27.03,30.41,0,0,0,0,0,0,0.16,0,0.0592,0.43,0.57,0.43,35.2
1318802400000,2011,10,2011,1,3,7,0.13,0.0587,0.0716,4426.24,26.77,26.77,26.35,1,1,1,215.4,212.6,217.2,118.4,115.6,97,97,97,6.09e-15,0,1.421e-14,0.45,0.447,0.456,118.4,115.6,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0922,0.0938,0.00582,0.00558,0.00597,0.00023,0.00022,0.00023,0.201,0.196,0.205,0.0079,0.0077,0.008,25.31,25.29,25.33,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.898,27.16,26.47,27.6,26.35,25.68,26.77,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
1319407200000,2011,10,2011,1,4,7,0.124,0.0587,0.065,2345.06,25.23,25.23,13.96,1,1,1,204.4,198.7,210.7,107.4,101.7,97,97,97,-6.09e-15,-1.421e-14,0,0.475,0.46,0.488,107.4,101.7,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0873,0.0915,0.00488,0.00439,0.00541,0.00019,0.00017,0.00021,0.182,0.171,0.193,0.0071,0.0067,0.0076,25.39,25.34,25.43,0.525,0,0.921,0.554,0,0.97,0.509,0,0.893,14.39,0,26.01,13.96,0,25.23,0,3,0,0,0.429,0,0.0775,0.429,0.059,0.47,0.52,0.48,18.9
1320012000000,2011,10,2011,1,5,7,0.119,0.0566,0.0626,0,0,0,0,1,1,1,197.1,195.9,198.9,103.5,99.74,93.57,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.475,0.468,0.493,103.5,99.74,105.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0866,0.0884,0.00455,0.00423,0.00475,0.00018,0.00017,0.00019,0.174,0.168,0.179,0.0068,0.0066,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.53,0.47,0
1320616800000,2011,11,2011,2,6,7,0.122,0.0495,0.0722,2743.44,30.35,30.35,16.33,1,1,1,201.3,198.9,203.8,119.4,107.6,81.86,67,93,-2.03e-15,-1.421e-14,0,0.406,0.332,0.464,119.4,107.6,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.089,0.0955,0.0059,0.00489,0.00722,0.00023,0.00019,0.00028,0.201,0.182,0.227,0.0079,0.0071,0.0089,25.39,25.36,25.41,0.53,0,0.932,0.554,0,0.97,0.515,0,0.904,16.84,0,31.29,16.33,0,30.35,0,3,0,0,0.429,0,0.0907,0.429,0.0498,0.41,0.59,0.41,22.5
1321221600000,2011,11,2011,2,7,7,0.125,0.0405,0.0848,5300.77,32.42,32.42,31.55,1,1,1,207.2,203.3,211,140.2,136.3,67,67,67,0,0,0,0.324,0.318,0.33,140.2,136.3,144,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.096,0.0987,0.00766,0.00734,0.00799,0.0003,0.00029,0.00031,0.237,0.23,0.244,0.0093,0.009,0.0095,25.32,25.29,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.53,31.61,33.43,31.55,30.67,32.42,0,0,0,0,0,0,0.175,0,0.0402,0.32,0.68,0.32,42.4
1321826400000,2011,11,2011,2,8,7,0.128,0.0405,0.0878,5491.7,34.98,34.98,32.69,1,1,1,212.1,207.4,222.2,145.1,140.4,67,67,67,0,0,0,0.316,0.302,0.323,145.1,140.4,155.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0974,0.103,0.00809,0.00768,0.00894,0.00032,0.0003,0.00035,0.246,0.237,0.264,0.0096,0.0093,0.01,25.28,25.2,25.32,0.937,0.935,0.94,0.97,0.97,0.97,0.908,0.907,0.912,33.7,32.58,36.07,32.69,31.61,34.98,0,0,0,0,0,0,0.182,0,0.0402,0.32,0.69,0.31,42.9
1322431200000,2011,11,2011,2,9,7,0.139,0.0378,0.101,6375.67,39.57,39.57,37.95,1,1,1,229.8,225.7,232.8,167.4,158.7,62.43,59,67,0,0,0,0.272,0.253,0.297,167.4,158.7,173.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.104,0.109,0.00998,0.00924,0.0105,0.00039,0.00036,0.00041,0.285,0.27,0.296,0.011,0.011,0.012,25.14,25.11,25.18,0.944,0.941,0.946,0.974,0.97,0.977,0.92,0.913,0.925,38.96,36.89,40.5,37.95,35.79,39.57,0,0,0,0,0,0,0.211,0,0.038,0.27,0.73,0.27,45.9
1323036000000,2011,12,2011,3,10,7,0.148,0.0357,0.112,7120.15,44.16,44.16,42.38,1,1,1,244.5,238,252.2,185.5,179,59,59,59,0,0,0,0.241,0.234,0.248,185.5,179,193.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.011,0.0122,0.00045,0.00043,0.00048,0.317,0.306,0.331,0.013,0.012,0.013,25.02,24.96,25.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.933,43.25,41.72,45.06,42.38,40.87,44.16,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1323640800000,2011,12,2011,3,11,7,0.16,0.0357,0.124,7883.37,48.11,48.11,46.92,1,1,1,264.3,255.3,269.5,205.3,196.3,59,59,59,1.218e-14,0,2.842e-14,0.223,0.219,0.231,205.3,196.3,210.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.116,0.121,0.0132,0.0124,0.0136,0.00052,0.00049,0.00054,0.352,0.336,0.362,0.014,0.013,0.014,24.89,24.86,24.94,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.88,45.77,49.09,46.92,44.86,48.11,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1324245600000,2011,12,2011,3,12,7,0.167,0.0357,0.131,8097.6,48.2,48.2,48.2,1,1,1,276,273,278.2,217,214,59,59,59,0,-2.842e-14,2.842e-14,0.214,0.212,0.216,217,214,219.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.125,0.0142,0.0139,0.0144,0.00056,0.00055,0.00057,0.373,0.368,0.377,0.015,0.015,0.015,24.82,24.81,24.84,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.59,49.91,51.11,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.5
1324850400000,2011,12,2011,3,13,7,0.166,0.0369,0.129,8058.26,48.2,48.2,47.97,1,1,1,274.3,270.6,277.1,213.3,204.1,61,59,73,0,-2.842e-14,2.842e-14,0.222,0.213,0.263,213.3,204.1,217.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.0139,0.0131,0.0143,0.00055,0.00052,0.00057,0.367,0.352,0.375,0.015,0.014,0.015,24.84,24.82,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.72,47.51,50.79,47.97,46.56,48.2,0,0,0,0,0,0,0.266,0,0.037,0.22,0.78,0.22,48.5
1325455200000,2012,1,2011,4,14,7,0.169,0.0442,0.125,7917.17,47.98,47.98,47.13,1,1,1,279.6,277.1,283.4,206.6,204.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.261,0.258,0.263,206.6,204.1,210.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.123,0.0133,0.0131,0.0136,0.00053,0.00052,0.00054,0.357,0.352,0.363,0.014,0.014,0.014,24.82,24.8,24.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,48.09,47.51,48.96,47.13,46.56,47.98,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.8
1326060000000,2012,1,2011,4,15,7,0.177,0.0442,0.133,8138.07,49.89,49.89,48.44,2,1,1.1428571428571428,292.2,284.8,301.7,219.2,211.8,73,73,73,-1.218e-14,-2.842e-14,0,0.25,0.242,0.256,219.2,211.8,228.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.124,0.13,0.0144,0.0138,0.0152,0.00057,0.00055,0.00061,0.357,0.242,0.389,0.014,0.0096,0.015,24.77,24.72,24.85,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,47.05,25.71,52.24,44.88,24.94,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1326664800000,2012,1,2011,4,16,7,0.192,0.0442,0.148,8979.63,55.77,55.77,53.45,2,2,2,317.8,305.8,328.3,244.8,232.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.23,0.222,0.239,244.8,232.8,255.3,990,990,990,965,964.9,965,25,25,25.1,0.135,0.131,0.139,0.017,0.0155,0.0195,0.00068,0.00062,0.00078,0.26,0.246,0.273,0.01,0.0098,0.011,24.75,24.69,24.82,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.55,26.18,28.75,26.73,25.4,27.89,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1327269600000,2012,1,2011,4,17,7,0.214,0.0442,0.17,10303.4,67.85,67.85,61.33,2,2,2,354,332.9,384.3,281,259.9,73,73,73,0,0,0,0.207,0.19,0.219,281,259.9,311.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.159,0.0316,0.0217,0.0459,0.0013,0.00087,0.0019,0.312,0.28,0.357,0.013,0.011,0.014,24.52,24.32,24.66,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.61,29.27,34.98,30.67,28.39,33.93,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.1
1327874400000,2012,1,2011,4,18,7,0.261,0.0493,0.212,12828.2,84.76,84.76,76.36,2,2,2,432.2,394.4,473.7,350.6,321.4,81.57,73,85,0,0,0,0.189,0.179,0.203,350.6,321.4,388.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.162,0.187,0.0645,0.0507,0.0825,0.0026,0.0021,0.0034,0.417,0.373,0.475,0.017,0.015,0.02,24.04,23.79,24.26,0.948,0.944,0.954,0.974,0.97,0.98,0.924,0.915,0.934,39.18,36.08,43.25,38.18,34.99,42.38,0,0,0,0,0,0,0.424,0,0.049,0.19,0.81,0.19,49.2
1328479200000,2012,2,2011,5,19,7,0.319,0.0514,0.268,15805.6,96.4,96.4,94.08,2,2,2,527.7,489.9,556.6,442.7,404.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.162,0.153,0.174,442.7,404.9,471.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.218,0.108,0.0901,0.122,0.0045,0.0037,0.0051,0.556,0.499,0.6,0.023,0.021,0.025,23.47,23.3,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.74,44.94,51.52,47.04,44.04,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.5
1329084000000,2012,2,2011,5,20,7,0.352,0.0514,0.3,17361.9,107.2,107.2,103.3,3,2,2.857142857142857,581.6,562.3,599,496.6,477.3,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.146,0.142,0.151,496.6,477.3,514,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.232,0.221,0.242,0.134,0.124,0.144,0.0056,0.0052,0.0061,0.547,0.515,0.61,0.023,0.022,0.026,23.24,23.14,23.32,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.916,0.937,38.22,34.98,52.05,36.74,33.93,48.2,0,0,0,0,0,0,0.574,0,0.052,0.15,0.85,0.15,49.3
1329688800000,2012,2,2011,5,21,7,0.367,0.0514,0.316,18298,109.9,109.9,108.9,3,3,3,607.4,603.6,612.4,522.4,518.6,85,85,85,0,0,0,0.14,0.139,0.141,522.4,518.6,527.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.247,0.245,0.25,0.15,0.147,0.153,0.0063,0.0062,0.0065,0.574,0.568,0.583,0.024,0.024,0.025,23.1,23.07,23.12,0.948,0.948,0.949,0.97,0.97,0.971,0.92,0.92,0.922,37.41,37.16,37.74,36.31,36.04,36.65,0,0,0,0,0,0,0.605,0,0.051,0.14,0.86,0.14,49.9
1330293600000,2012,2,2011,5,22,7,0.393,0.059,0.334,19283.9,120.7,120.7,114.8,3,3,3,649.9,618.6,689.2,552.3,533.6,97.57,85,107,0,0,0,0.15,0.134,0.166,552.3,533.6,582.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.267,0.253,0.286,0.17,0.157,0.19,0.0072,0.0067,0.0081,0.628,0.593,0.68,0.027,0.025,0.029,22.87,22.66,23.03,0.951,0.949,0.953,0.974,0.972,0.978,0.927,0.923,0.933,39.26,38.15,41.11,38.26,37.08,40.22,0,0,0,0,0,0,0.638,0,0.059,0.15,0.85,0.15,49.1
1330898400000,2012,3,2011,6,23,7,0.461,0.0647,0.397,22517.2,143.2,143.2,134,3,3,3,763,704.8,816.5,656,597.8,107,107,107,0,0,0,0.141,0.131,0.152,656,597.8,709.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.328,0.295,0.358,0.239,0.2,0.275,0.01,0.0086,0.012,0.805,0.706,0.895,0.035,0.03,0.039,22.24,21.94,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.59,42.09,48.69,44.68,41.25,47.72,0,0,0,0,0,0,0.745,0,0.064,0.14,0.86,0.14,48.8
1331503200000,2012,3,2011,6,24,7,0.55,0.0647,0.485,26154.3,170.7,170.7,155.7,4,3,3.5714285714285716,908.9,833,992.1,801.9,726,107,107,107,0,0,0,0.118,0.108,0.128,801.9,726,885.1,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.435,0.368,0.511,0.326,0.286,0.367,0.015,0.013,0.017,1.01,0.923,1.12,0.045,0.041,0.051,21.45,21.01,21.85,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.7,40.14,51.98,44.08,39.18,48.2,0,0,0,0,0,0,0.865,0,0.065,0.12,0.88,0.12,47.6
1332108000000,2012,3,2011,6,25,7,0.649,0.0742,0.575,30229.9,187.7,187.7,179.9,4,4,4,1073,1009,1135,950.1,902.4,122.7,107,129,1.624e-14,-1.137e-13,1.137e-13,0.114,0.104,0.123,950.1,902.4,1006,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.577,0.527,0.643,0.4,0.376,0.437,0.018,0.017,0.02,1.24,1.15,1.36,0.057,0.052,0.063,20.63,20.31,20.92,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,44.23,47.89,44.99,43.35,46.93,0,0,0,0,0,0,1,0,0.074,0.11,0.89,0.11,46.6
1332712800000,2012,3,2011,6,26,7,0.748,0.0797,0.653,32323.3,192.8,192.8,192.4,4,4,4,1237,1155,1322,1106,1026,131.7,129,148,25.9,0,73.84,0.107,0.0996,0.112,1080,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.764,0.672,0.826,0.602,0.481,0.648,0.028,0.022,0.031,1.66,1.44,1.77,0.078,0.067,0.084,19.69,19.31,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.73,48.47,50.49,48.1,47.5,48.2,0,0,0,0,0,0,1.07,0,0.095,0.11,0.87,0.13,43.2
1333317600000,2012,4,2011,7,27,7,0.846,0.0895,0.665,32179.9,192.8,192.8,191.5,4,4,4,1398,1343,1447,1250,1195,148,148,148,150.3,94.86,199.3,0.106,0.102,0.11,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.858,0.835,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.085,0.088,19.04,18.86,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.91,48.44,49.45,47.89,47.47,48.2,0,0,0,0,0,0,1.06,0,0.181,0.11,0.79,0.21,38
1333922400000,2012,4,2011,7,28,7,0.925,0.0895,0.665,31388.8,189.3,189.3,186.8,4,4,4,1530,1463,1597,1382,1315,148,148,148,281.8,214.9,349.5,0.0968,0.0926,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.907,0.886,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.56,18.34,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.66,47.07,48.28,46.71,46.13,47.32,0,0,0,0,0,0,1.04,0,0.26,0.097,0.72,0.28,33.9
1334527200000,2012,4,2011,7,29,7,0.992,0.0895,0.665,30754.6,183.7,183.7,183.1,4,4,4,1640,1620,1650,1492,1472,148,148,148,391.7,372.4,402.1,0.0903,0.0897,0.0913,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.918,0.917,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.093,18.2,18.16,18.26,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.61,46.87,45.77,45.68,45.93,0,0,0,0,0,0,1.02,0,0.327,0.09,0.67,0.33,31
1335132000000,2012,4,2011,7,30,7,0.939,0.0895,0.665,31259.4,188.8,188.8,186.1,4,4,4,1552,1476,1617,1404,1328,148,148,148,303.9,227.5,369.1,0.0954,0.0915,0.1,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.91,0.896,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.09,0.093,18.49,18.27,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.47,46.9,48.15,46.52,45.96,47.19,0,0,0,0,0,0,1.03,0,0.274,0.095,0.71,0.29,33.3
1335736800000,2012,4,2011,7,31,7,0.807,0.112,0.653,32061.5,192.8,192.8,190.8,4,4,4,1334,1202,1447,1148,1010,185.7,148,192,67.7,0,199.3,0.14,0.102,0.16,1080,1010,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.796,0.665,0.879,0.603,0.446,0.648,0.029,0.021,0.031,1.69,1.39,1.83,0.081,0.065,0.088,19.35,18.86,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.49,49.91,47.71,46.54,48.2,0,0,0,0,0,0,1.06,0,0.154,0.14,0.81,0.19,39.7
1336341600000,2012,5,2011,8,32,7,0.644,0.104,0.539,28501.6,180.6,180.6,169.7,4,4,4,1064,977.4,1160,891.4,830.4,172.7,147,192,1.624e-14,0,1.137e-13,0.162,0.142,0.181,891.4,830.4,968.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.529,0.469,0.604,0.37,0.341,0.408,0.017,0.015,0.019,1.14,1.03,1.28,0.052,0.047,0.059,20.76,20.32,21.16,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.29,41.09,46.07,42.41,40.2,45.15,0,0,0,0,0,0,0.943,0,0.105,0.16,0.84,0.16,44.3
1336946400000,2012,5,2011,8,33,7,0.543,0.0889,0.454,24663.3,157.2,157.2,146.8,4,3,3.2857142857142856,897.3,846.5,955.8,750.3,699.5,147,147,147,0,0,0,0.164,0.154,0.174,750.3,699.5,808.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.358,0.449,0.299,0.268,0.33,0.013,0.012,0.015,0.951,0.883,1.01,0.042,0.039,0.045,21.56,21.28,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.72,39.38,51.42,45.24,38.38,48.2,0,0,0,0,0,0,0.816,0,0.089,0.16,0.84,0.16,45.4
1337551200000,2012,5,2011,8,34,7,0.483,0.0889,0.394,22221.5,138.2,138.2,132.3,3,3,3,798.3,769,833,651.3,622,147,147,147,0,0,0,0.184,0.176,0.191,651.3,622,686,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.314,0.35,0.236,0.217,0.259,0.01,0.0094,0.011,0.802,0.752,0.86,0.035,0.033,0.038,22.1,21.91,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.25,47.01,44.09,42.39,46.07,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1338156000000,2012,5,2011,8,35,7,0.432,0.0816,0.351,20068.2,124.5,124.5,119.5,3,3,3,714.7,677.4,754,579.7,558.4,135,119,147,0,0,0,0.189,0.17,0.206,579.7,558.4,607,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.289,0.275,0.305,0.188,0.174,0.206,0.0081,0.0074,0.0089,0.68,0.643,0.727,0.029,0.027,0.031,22.56,22.36,22.75,0.953,0.951,0.955,0.977,0.975,0.98,0.931,0.927,0.935,40.73,39.5,42.35,39.82,38.52,41.5,0,0,0,0,0,0,0.664,0,0.081,0.19,0.81,0.19,46.5
1338760800000,2012,6,2011,9,36,7,0.383,0.072,0.311,17825.4,113.2,113.2,106.1,3,2,2.857142857142857,633.5,603.3,665.7,514.5,484.3,119,119,119,8.12e-15,0,5.684e-14,0.188,0.179,0.197,514.5,484.3,546.7,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.233,0.268,0.145,0.128,0.166,0.0062,0.0054,0.0071,0.585,0.535,0.63,0.025,0.023,0.027,22.98,22.81,23.12,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.25,52.35,37.66,34.19,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
1339365600000,2012,6,2011,9,37,7,0.343,0.072,0.271,15911.3,96.4,96.4,94.71,2,2,2,566.9,541.3,593.8,447.9,422.3,119,119,119,0,-5.684e-14,5.684e-14,0.21,0.2,0.22,447.9,422.3,474.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.214,0.204,0.228,0.11,0.0983,0.123,0.0046,0.0041,0.0052,0.57,0.53,0.614,0.024,0.022,0.026,23.28,23.11,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.93,46.41,51.47,47.36,45.48,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.4
1339970400000,2012,6,2011,9,38,7,0.309,0.072,0.237,14257.5,89.38,89.38,84.87,2,2,2,511.2,489.6,533.3,392.2,370.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.233,0.223,0.243,392.2,370.6,414.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.186,0.201,0.0841,0.0739,0.0946,0.0035,0.0031,0.0039,0.485,0.452,0.518,0.02,0.019,0.022,23.61,23.48,23.74,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,43.31,41.04,45.6,42.43,40.15,44.69,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
1340575200000,2012,6,2011,9,39,7,0.281,0.071,0.21,12598.7,78.75,78.75,74.99,2,2,2,464.4,446.1,482.8,347,332.9,117.4,108,119,0,0,0,0.253,0.242,0.263,347,332.9,363.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.172,0.183,0.0628,0.0561,0.0707,0.0026,0.0023,0.0029,0.417,0.396,0.442,0.017,0.016,0.018,23.89,23.79,23.99,0.948,0.946,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.54,37,40.32,37.5,35.89,39.38,0,0,0,0,0,0,0.417,0,0.071,0.25,0.75,0.25,44.8
1341180000000,2012,7,2011,10,40,7,0.256,0.0653,0.191,11466.8,71.84,71.84,68.25,2,2,2,423.4,407.6,440.4,315.4,299.6,108,108,108,0,0,0,0.255,0.245,0.265,315.4,299.6,332.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.171,0.0479,0.0404,0.0559,0.002,0.0016,0.0023,0.368,0.344,0.394,0.015,0.014,0.016,24.13,24.02,24.22,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.18,33.46,37.03,34.13,32.46,35.92,0,0,0,0,0,0,0.379,0,0.065,0.26,0.75,0.25,44.8
1341784800000,2012,7,2011,10,41,7,0.234,0.077,0.157,9445.85,63.79,63.79,56.23,2,2,2,387.6,373.4,402.4,260.3,238.4,127.3,108,135,0,-2.842e-14,2.842e-14,0.329,0.268,0.362,260.3,238.4,294.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.147,0.14,0.157,0.023,0.016,0.0379,0.00093,0.00065,0.0015,0.289,0.26,0.337,0.012,0.011,0.014,24.37,24.25,24.47,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.911,28.98,26.48,32.88,28.11,25.69,31.89,0,0,0,0,0,0,0.312,0,0.077,0.33,0.67,0.33,40.4
1342389600000,2012,7,2011,10,42,7,0.216,0.077,0.139,8366.45,52.32,52.32,49.8,2,1,1.5714285714285714,357.5,345.2,369.8,230.2,218.4,127.3,108,135,0,-2.842e-14,2.842e-14,0.356,0.309,0.382,230.2,218.4,241.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.139,0.0153,0.0143,0.0163,0.00062,0.00058,0.00065,0.314,0.251,0.4,0.013,0.01,0.016,24.5,24.39,24.62,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.91,25.61,51.97,35.23,24.84,48.2,0,0,0,0,0,0,0.277,0,0.077,0.36,0.64,0.36,38.7
1342994400000,2012,7,2011,10,43,7,0.2,0.0653,0.135,8192.08,50.62,50.62,48.76,2,1,1.2857142857142858,331,320.3,341.7,223,212.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.326,0.316,0.337,223,212.3,233.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0147,0.0138,0.0156,0.00059,0.00055,0.00063,0.346,0.248,0.397,0.014,0.01,0.016,24.6,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.59,25.68,52.26,41.59,24.91,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1343599200000,2012,7,2011,10,44,7,0.185,0.0588,0.126,7921.72,48.2,48.2,47.15,1,1,1,305.8,293.3,317.9,208.5,200.3,97.29,93,108,4.06e-15,0,2.842e-14,0.318,0.299,0.343,208.5,200.3,217.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.129,0.0135,0.0128,0.0143,0.00054,0.00051,0.00057,0.363,0.348,0.379,0.014,0.014,0.015,24.71,24.64,24.78,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.31,46.46,50.46,47.15,45.53,48.2,0,0,0,0,0,0,0.262,0,0.059,0.32,0.68,0.32,42.8
1344204000000,2012,8,2011,11,45,7,0.168,0.0562,0.112,7060.27,44.59,44.59,42.03,1,1,1,278.2,268.4,289.2,185.2,175.4,93,93,93,0,-2.842e-14,2.842e-14,0.335,0.322,0.347,185.2,175.4,196.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0115,0.0107,0.0124,0.00046,0.00042,0.00049,0.321,0.304,0.341,0.013,0.012,0.014,24.87,24.8,24.92,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.926,0.934,42.91,40.6,45.5,42.03,39.67,44.59,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,42
1344808800000,2012,8,2011,11,46,7,0.155,0.0562,0.0988,6167.64,38.92,38.92,36.71,1,1,1,256.3,247.3,265.4,163.3,154.3,93,93,93,8.12e-15,0,2.842e-14,0.363,0.35,0.376,163.3,154.3,172.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00963,0.00887,0.0104,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.99,24.94,25.05,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.77,35.65,39.89,36.71,34.58,38.92,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
1345413600000,2012,8,2011,11,47,7,0.144,0.0562,0.0874,5434.37,34.03,34.03,32.35,1,1,1,237.5,230.1,244.9,144.5,137.1,93,93,93,0,0,0,0.392,0.38,0.404,144.5,137.1,151.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.105,0.00803,0.0074,0.00866,0.00032,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.13,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.35,31.61,35.08,32.35,30.66,34.03,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1346018400000,2012,8,2011,11,48,7,0.134,0.0526,0.0815,5068.75,32.74,32.74,30.17,1,1,1,221.7,213.4,227.6,134.7,127.5,87,72,93,0,0,0,0.392,0.331,0.422,134.7,127.5,145.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0987,0.0968,0.101,0.0072,0.00659,0.00812,0.00028,0.00026,0.00032,0.23,0.218,0.248,0.009,0.0086,0.0097,25.24,25.2,25.28,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.1,29.37,33.75,30.17,28.49,32.74,0,0,0,0,0,0,0.168,0,0.0525,0.39,0.61,0.39,37.8
1346623200000,2012,9,2011,12,49,7,0.122,0.0435,0.0786,4900.97,31.24,31.24,29.17,1,1,1,202,193.5,211,130,121.5,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.357,0.341,0.372,130,121.5,139,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0925,0.0987,0.0068,0.00607,0.00756,0.00027,0.00024,0.0003,0.22,0.205,0.236,0.0086,0.008,0.0093,25.35,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,30.07,27.99,32.2,29.17,27.15,31.24,0,0,0,0,0,0,0.162,0,0.0434,0.36,0.64,0.36,40.2
1347228000000,2012,9,2011,12,50,7,0.111,0.0435,0.0679,4188.73,26.55,26.55,24.93,1,1,1,184.3,178.4,191,112.3,106.4,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.391,0.377,0.404,112.3,106.4,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0872,0.0916,0.0053,0.0048,0.00586,0.00021,0.00019,0.00023,0.189,0.178,0.201,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.7,24.24,27.37,24.93,23.51,26.55,0,0,0,0,0,0,0.139,0,0.0431,0.39,0.61,0.39,37.7
1347832800000,2012,9,2011,12,51,7,0.103,0.0435,0.0597,3654.37,23.05,23.05,21.75,1,1,1,170.8,165,176.5,98.76,93.02,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.422,0.408,0.436,98.76,93.02,104.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0825,0.0865,0.00414,0.00366,0.00463,0.00016,0.00014,0.00018,0.164,0.154,0.175,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.47,21.27,23.77,21.75,20.54,23.05,0,0,0,0,0,0,0.121,0,0.0433,0.42,0.58,0.42,35.5
