datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1348437600000,2012,9,2011,12,52,7,0.0964,0.0435,0.0529,3256.12,20.15,20.15,19.38,1,1,1,159.4,156.5,163.1,87.39,84.54,72,72,72,0,-1.421e-14,1.421e-14,0.452,0.441,0.46,87.39,84.54,91.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0795,0.0818,0.00318,0.00294,0.00349,0.00012,0.00012,0.00014,0.144,0.139,0.151,0.0056,0.0055,0.0059,25.37,25.37,25.38,0.925,0.921,0.928,0.963,0.962,0.965,0.891,0.889,0.893,20.12,19.53,20.88,19.38,18.79,20.15,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.8
1349042400000,2012,10,2012,1,1,7,0.0912,0.0314,0.0597,3645.37,22.58,22.58,21.7,1,1,1,150.8,147,154.6,98.76,94.97,52,52,52,-6.09e-15,-1.421e-14,0,0.345,0.336,0.354,98.76,94.97,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0823,0.00414,0.00382,0.00447,0.00016,0.00015,0.00018,0.161,0.154,0.168,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.882,0.885,22.41,21.62,23.28,21.7,20.9,22.58,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.65,0.35,40
1349647200000,2012,10,2012,1,2,7,0.0891,0.0314,0.0576,3521.55,21.29,21.29,20.96,1,1,1,147.3,145.9,148.9,95.29,93.88,52,52,52,-8.121e-15,-1.421e-14,0,0.353,0.349,0.356,95.29,93.88,96.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0793,0.0803,0.00385,0.00373,0.00399,0.00015,0.00015,0.00016,0.155,0.152,0.158,0.0061,0.006,0.0062,25.35,25.34,25.35,0.916,0.914,0.917,0.967,0.966,0.967,0.885,0.884,0.886,21.69,21.4,22.01,20.96,20.67,21.29,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1350252000000,2012,10,2012,1,3,7,0.0874,0.0314,0.0559,3423.65,21.01,21.01,20.38,1,1,1,144.4,141.5,147.5,92.43,89.5,52,52,52,0,-1.421e-14,1.421e-14,0.36,0.352,0.367,92.43,89.5,95.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0777,0.0798,0.00361,0.00336,0.00387,0.00014,0.00013,0.00015,0.15,0.144,0.155,0.0059,0.0057,0.0061,25.35,25.34,25.36,0.919,0.915,0.922,0.965,0.964,0.967,0.887,0.885,0.889,21.11,20.52,21.73,20.38,19.78,21.01,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
1350856800000,2012,10,2012,1,4,7,0.0864,0.0314,0.055,3371.41,20.39,20.39,20.07,1,1,1,142.9,140.1,144.5,90.91,88.14,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.36,0.371,90.91,88.14,92.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0788,0.00348,0.00324,0.00361,0.00014,0.00013,0.00014,0.147,0.142,0.15,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.919,0.923,0.965,0.964,0.965,0.888,0.887,0.89,20.8,20.24,21.12,20.07,19.5,20.39,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1351461600000,2012,10,2012,1,5,7,0.084,0.0308,0.0532,3270.04,20.3,20.3,19.46,1,1,1,138.8,134.9,142.1,87.95,82.94,50.86,50,52,0,-1.421e-14,1.421e-14,0.366,0.352,0.385,87.95,82.94,92.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0754,0.0783,0.00323,0.0028,0.00357,0.00013,0.00011,0.00014,0.141,0.133,0.149,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.924,0.919,0.93,0.963,0.961,0.965,0.89,0.887,0.894,20.2,19.18,21.03,19.46,18.44,20.3,0,0,0,0,0,0,0.108,0,0.0308,0.37,0.63,0.37,38.9
1352066400000,2012,11,2012,2,6,7,0.0861,0.0302,0.0559,3421.38,21.47,21.47,20.37,1,1,1,142.4,139.9,147.8,92.36,89.86,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.338,0.358,92.36,89.86,97.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0775,0.0803,0.0036,0.00339,0.00406,0.00014,0.00013,0.00016,0.149,0.145,0.159,0.0058,0.0057,0.0062,25.35,25.34,25.36,0.919,0.913,0.921,0.965,0.964,0.968,0.887,0.884,0.889,21.1,20.59,22.19,20.37,19.85,21.47,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1352671200000,2012,11,2012,2,7,7,0.0886,0.0302,0.0583,3562.13,21.87,21.87,21.2,1,1,1,146.5,144.5,149.7,96.46,94.51,50,50,50,0,-1.421e-14,1.421e-14,0.341,0.334,0.346,96.46,94.51,99.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0791,0.081,0.00395,0.00378,0.00423,0.00015,0.00015,0.00017,0.156,0.153,0.162,0.0061,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.883,0.886,21.92,21.53,22.58,21.2,20.8,21.87,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1353276000000,2012,11,2012,2,8,7,0.0908,0.0302,0.0606,3697.78,23.38,23.38,22.01,1,1,1,150.2,148.1,156,100.2,98.07,50,50,50,0,-1.421e-14,1.421e-14,0.333,0.321,0.338,100.2,98.07,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0804,0.0832,0.00426,0.00409,0.00476,0.00017,0.00016,0.00019,0.163,0.159,0.174,0.0064,0.0062,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.969,0.968,0.97,0.884,0.883,0.888,22.72,22.25,24.1,22.01,21.53,23.38,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
1353880800000,2012,11,2012,2,9,7,0.103,0.0318,0.0714,4416.31,27.95,27.95,26.29,1,1,1,170.6,160.1,179.8,118,110.1,52.57,50,59,6.09e-15,0,1.421e-14,0.308,0.286,0.33,118,110.1,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0846,0.0898,0.00578,0.00511,0.00636,0.00023,0.0002,0.00025,0.195,0.181,0.207,0.0077,0.0071,0.0081,25.35,25.34,25.36,0.924,0.918,0.928,0.97,0.97,0.97,0.896,0.89,0.901,27.1,25.12,28.81,26.29,24.36,27.95,0,0,0,0,0,0,0.146,0,0.0316,0.31,0.69,0.31,42.9
1354485600000,2012,12,2012,3,10,7,0.113,0.0357,0.0775,4830.32,29.78,29.78,28.75,1,1,1,187.2,180.6,191.5,128.2,121.6,59,59,59,2.03e-15,0,1.421e-14,0.315,0.308,0.327,128.2,121.6,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0901,0.094,0.00665,0.00609,0.00702,0.00026,0.00024,0.00027,0.215,0.203,0.222,0.0084,0.0079,0.0087,25.36,25.36,25.36,0.93,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.904,29.64,28,30.7,28.75,27.16,29.78,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1355090400000,2012,12,2012,3,11,7,0.118,0.0357,0.0825,5160,31.41,31.41,30.71,1,1,1,195.4,192.9,198.4,136.4,133.9,59,59,59,0,0,0,0.302,0.297,0.306,136.4,133.9,139.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0944,0.0964,0.00735,0.00713,0.0076,0.00029,0.00028,0.0003,0.229,0.225,0.235,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.66,31.04,32.39,30.71,30.11,31.41,0,0,0,0,0,0,0.171,0,0.0355,0.3,0.7,0.3,43.7
1355695200000,2012,12,2012,3,12,7,0.123,0.0357,0.0876,5490.33,34.38,34.38,32.68,1,1,1,203.8,198.7,211.2,144.8,139.7,59,59,59,0,0,0,0.29,0.279,0.297,144.8,139.7,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0965,0.101,0.00806,0.00762,0.00869,0.00032,0.0003,0.00034,0.244,0.235,0.258,0.0096,0.0092,0.01,25.33,25.28,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.69,32.45,35.44,32.68,31.48,34.38,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.6
1356300000000,2012,12,2012,3,13,7,0.132,0.0357,0.0966,6070.9,39.3,39.3,36.14,1,1,1,218.7,209.3,231.7,159.7,150.3,59,59,59,0,0,0,0.27,0.255,0.282,159.7,150.3,172.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.1,0.108,0.00932,0.00853,0.0104,0.00037,0.00033,0.00041,0.271,0.254,0.294,0.011,0.01,0.012,25.22,25.12,25.29,0.942,0.939,0.946,0.972,0.97,0.977,0.915,0.91,0.924,37.18,34.99,40.25,36.14,33.95,39.3,0,0,0,0,0,0,0.201,0,0.0354,0.27,0.73,0.27,46
1356904800000,2012,12,2012,3,14,7,0.149,0.0429,0.106,6685.51,42.58,42.58,39.79,1,1,1,246.3,236.4,259.9,175.3,166.4,71,59,73,0,-2.842e-14,2.842e-14,0.288,0.25,0.305,175.3,166.4,186.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.0106,0.00989,0.0116,0.00042,0.00039,0.00046,0.3,0.285,0.321,0.012,0.011,0.013,25.03,24.94,25.08,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.919,0.932,40.73,38.63,43.45,39.79,37.59,42.58,0,0,0,0,0,0,0.221,0,0.043,0.29,0.71,0.29,44.9
1357509600000,2013,1,2012,4,15,7,0.174,0.0442,0.13,8052.11,52.2,52.2,47.93,2,1,1.2857142857142858,287.9,265.1,312.1,214.9,192.1,73,73,73,8.12e-15,0,2.842e-14,0.254,0.234,0.275,214.9,192.1,239.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.133,0.014,0.0121,0.0161,0.00056,0.00048,0.00064,0.326,0.245,0.383,0.013,0.0097,0.015,24.82,24.74,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.939,41.94,26,51.54,40.6,25.22,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1358114400000,2013,1,2012,4,16,7,0.214,0.0442,0.17,10305.3,70.11,70.11,61.34,2,2,2,354.1,320.1,395,281.1,247.1,73,73,73,0,0,0,0.207,0.185,0.228,281.1,247.1,322,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.136,0.163,0.0318,0.0168,0.051,0.0013,0.00067,0.0021,0.312,0.262,0.373,0.013,0.01,0.015,24.52,24.25,24.74,0.936,0.928,0.944,0.97,0.97,0.97,0.908,0.9,0.915,31.62,27.82,36.14,30.67,26.99,35.05,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1358719200000,2013,1,2012,4,17,7,0.287,0.0442,0.243,14532,96.4,96.4,86.5,2,2,2,474,412.8,542.9,401,339.8,73,73,73,-1.624e-14,-5.684e-14,0,0.155,0.134,0.177,401,339.8,469.9,990,990,990,965.7,965.5,966,24.3,24,24.5,0.191,0.169,0.215,0.0883,0.0594,0.121,0.0036,0.0024,0.005,0.492,0.4,0.596,0.02,0.016,0.025,23.78,23.36,24.14,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.939,44.53,38.07,51.49,43.25,37,48.2,0,0,0,0,0,0,0.481,0,0.044,0.15,0.85,0.15,50.6
1359324000000,2013,1,2012,4,18,7,0.39,0.0524,0.338,19536.5,128,128,116.3,3,3,3,645.5,567.8,725.8,558.8,494.8,86.71,73,105,-8.12e-15,-5.684e-14,0,0.134,0.113,0.157,558.8,494.8,620.8,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.268,0.229,0.306,0.174,0.133,0.216,0.0074,0.0056,0.0093,0.636,0.527,0.744,0.027,0.022,0.032,22.88,22.45,23.32,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.917,0.936,39.73,35.67,43.53,38.76,34.6,42.66,0,0,0,0,0,0,0.646,0,0.052,0.13,0.87,0.13,50.1
1359928800000,2013,2,2012,5,19,7,0.487,0.0635,0.424,23650.8,144.6,144.6,140.8,3,3,3,805.5,755.1,846.5,700.5,650.1,105,105,105,0,0,0,0.13,0.124,0.139,700.5,650.1,741.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.352,0.323,0.377,0.269,0.235,0.296,0.012,0.01,0.013,0.878,0.793,0.949,0.038,0.034,0.042,22,21.76,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.19,45.29,50.48,46.93,44.39,48.2,0,0,0,0,0,0,0.782,0,0.063,0.13,0.87,0.13,48.6
1360533600000,2013,2,2012,5,20,7,0.533,0.0829,0.45,24277.6,144.6,144.6,144.5,3,3,3,880.7,856.5,907.5,743.7,719.5,137,137,137,0,0,0,0.156,0.151,0.16,743.7,719.5,770.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.387,0.367,0.411,0.297,0.282,0.312,0.013,0.012,0.014,0.96,0.915,1.01,0.043,0.04,0.045,21.62,21.46,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.28,48.97,51.7,48.17,47.99,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,45.5
1361138400000,2013,2,2012,5,21,7,0.577,0.0829,0.494,26502.6,166.3,166.3,157.8,4,3,3.857142857142857,954.5,918.7,999.5,817.5,781.7,137,137,137,0,0,0,0.143,0.137,0.149,817.5,781.7,862.5,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.454,0.421,0.495,0.335,0.317,0.356,0.015,0.014,0.016,1.02,0.964,1.08,0.046,0.043,0.049,21.26,21.02,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.52,39.68,52.28,41.16,38.71,48.2,0,0,0,0,0,0,0.876,0,0.083,0.14,0.86,0.14,45.9
1361743200000,2013,2,2012,5,22,7,0.659,0.0948,0.564,29629.8,182.9,182.9,176.4,4,4,4,1089,1017,1166,932.5,880,156.7,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.143,0.126,0.165,932.5,880,982.8,990,990,990,968.2,968,968.4,21.8,21.6,22,0.565,0.511,0.625,0.39,0.365,0.415,0.018,0.017,0.019,1.21,1.12,1.31,0.056,0.051,0.061,20.61,20.27,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.99,43.13,46.65,44.09,42.26,45.71,0,0,0,0,0,0,0.98,0,0.095,0.14,0.86,0.14,45
1362348000000,2013,3,2012,6,23,7,0.764,0.111,0.647,32121.7,192.8,192.8,191.2,4,4,4,1263,1191,1325,1080,1008,183,183,183,10.7,0,41.83,0.145,0.138,0.154,1070,1008,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.662,0.814,0.579,0.441,0.648,0.027,0.021,0.031,1.63,1.38,1.76,0.077,0.064,0.084,19.64,19.32,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.12,47.49,50.01,47.8,46.54,48.2,0,0,0,0,0,0,1.06,0,0.117,0.15,0.85,0.15,42
1362952800000,2013,3,2012,6,24,7,0.853,0.111,0.665,32125.7,192.8,192.8,191.2,4,4,4,1410,1346,1488,1227,1163,183,183,183,127.3,62.87,205.2,0.13,0.123,0.136,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.85,0.823,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.086,0.084,0.089,19.01,18.72,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.08,49.46,47.81,47.12,48.2,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.7
1363557600000,2013,3,2012,6,25,7,1.06,0.111,0.665,30087.7,186.9,186.9,179.1,4,4,4,1758,1530,2054,1575,1347,183,183,183,474.7,246.6,771.2,0.105,0.0891,0.12,1100,1100,1100,990,990,990,970.3,969.6,971.2,19.7,18.8,20.4,0.917,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.095,0.091,0.1,17.82,16.89,18.57,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.69,43.18,47.68,44.77,42.32,46.73,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1364162400000,2013,3,2012,6,26,7,1.51,0.111,0.665,26429.6,165.7,165.7,157.3,4,4,4,2501,2196,2769,2318,2013,183,183,183,1218,912.9,1486,0.0736,0.0661,0.0833,1100,1100,1100,990,990,990,972.3,971.6,973,17.7,17,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.17,16.55,0.944,0.942,0.947,0.976,0.973,0.98,0.922,0.916,0.928,40.27,38.53,42.26,39.33,37.48,41.42,0,0,0,0,0,0,0.874,0,0.845,0.074,0.44,0.56,17.5
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,24110.3,147.8,147.8,143.5,4,4,4,3003,2844,3111,2786,2627,217,217,217,1686,1527,1794,0.0723,0.0697,0.0763,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.34,14.99,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.97,36.25,38.03,35.88,35.16,36.96,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
1365372000000,2013,4,2012,7,28,7,1.86,0.131,0.665,23796,143.3,143.3,141.6,4,4,4,3073,3009,3115,2856,2792,217,217,217,1756,1692,1798,0.0706,0.0697,0.0721,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.33,14.59,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.91,36.51,36.22,36.93,35.41,35.14,35.82,0,0,0,0,0,0,0.787,0,1.195,0.07,0.36,0.64,12.8
1365976800000,2013,4,2012,7,29,7,1.74,0.131,0.665,24659.1,150,150,146.8,4,4,4,2882,2765,2981,2665,2548,217,217,217,1565,1448,1664,0.0754,0.0728,0.0785,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.66,15.18,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.78,37.12,38.55,36.7,36,37.51,0,0,0,0,0,0,0.815,0,1.075,0.075,0.38,0.62,14.2
1366581600000,2013,4,2012,7,30,7,1.56,0.131,0.665,26035.5,159,159,155,4,4,4,2586,2443,2721,2369,2226,217,217,217,1269,1126,1404,0.084,0.0797,0.0888,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.28,15.96,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.924,39.72,38.84,40.66,38.74,37.81,39.74,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1367186400000,2013,4,2012,7,31,7,1.36,0.157,0.665,27578.1,168.5,168.5,164.2,4,4,4,2252,2083,2393,1992,1807,259.1,217,276,892.4,707,1076,0.116,0.0907,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.08,16.83,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.929,41.9,40.98,42.99,41.04,40.08,42.13,0,0,0,0,0,0,0.912,0,0.695,0.12,0.49,0.51,20.3
1367791200000,2013,5,2012,8,32,7,1.14,0.152,0.665,29384.5,179.7,179.7,174.9,4,4,4,1877,1737,2029,1625,1545,252,192,276,525.4,444.9,653.1,0.134,0.108,0.151,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.43,16.96,17.88,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.62,43.34,45.85,43.73,42.48,44.93,0,0,0,0,0,0,0.972,0,0.475,0.13,0.58,0.42,25.8
1368396000000,2013,5,2012,8,33,7,0.955,0.116,0.665,31116,189.1,189.1,185.2,4,4,4,1580,1472,1693,1388,1280,192,192,192,287.6,180.4,401.3,0.122,0.113,0.13,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.904,0.872,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.41,18.02,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.24,48.24,46.3,45.32,47.28,0,0,0,0,0,0,1.03,0,0.29,0.12,0.7,0.3,32.6
1369000800000,2013,5,2012,8,34,7,0.794,0.116,0.647,31950.3,192.8,192.8,190.2,4,4,4,1313,1177,1438,1121,984.9,192,192,192,51.84,0,145.9,0.147,0.134,0.163,1069,984.9,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.773,0.628,0.858,0.582,0.416,0.648,0.028,0.019,0.031,1.65,1.32,1.81,0.078,0.061,0.087,19.47,18.91,20.23,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.61,46.66,49.79,47.55,45.72,48.2,0,0,0,0,0,0,1.06,0,0.147,0.15,0.81,0.19,40.2
1369605600000,2013,5,2012,8,35,7,0.636,0.111,0.525,27838,177.8,177.8,165.7,4,4,4,1052,975,1141,868.5,814,183.1,161,192,-3.248e-14,-1.137e-13,0,0.174,0.161,0.188,868.5,814,948.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.511,0.459,0.585,0.359,0.333,0.398,0.016,0.015,0.018,1.11,1.01,1.25,0.05,0.045,0.058,20.84,20.41,21.19,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.32,40.32,45.36,41.43,39.38,44.45,0,0,0,0,0,0,0.921,0,0.111,0.17,0.83,0.17,43.8
1370210400000,2013,6,2012,9,36,7,0.546,0.0974,0.448,24309.1,153.9,153.9,144.7,4,3,3.142857142857143,902.3,856.5,953.5,741.3,695.5,161,161,161,0,0,0,0.179,0.169,0.188,741.3,695.5,792.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.358,0.439,0.294,0.266,0.323,0.013,0.012,0.014,0.951,0.879,1.02,0.042,0.039,0.045,21.54,21.31,21.79,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.01,39.46,51.5,46.4,38.47,48.2,0,0,0,0,0,0,0.804,0,0.098,0.18,0.82,0.18,44.5
1370815200000,2013,6,2012,9,37,7,0.488,0.0974,0.39,21980.1,137.1,137.1,130.8,3,3,3,806.1,774.1,842.6,645.1,613.1,161,161,161,0,0,0,0.2,0.191,0.208,645.1,613.1,681.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.311,0.35,0.232,0.211,0.256,0.01,0.0092,0.011,0.794,0.74,0.856,0.035,0.032,0.038,22.08,21.87,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.5,42.6,46.63,43.61,41.75,45.7,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45
1371420000000,2013,6,2012,9,38,7,0.442,0.0974,0.344,19621,123.9,123.9,116.8,3,3,3,730.6,695.8,766.3,569.6,534.8,161,161,161,0,0,0,0.221,0.21,0.231,569.6,534.8,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.181,0.158,0.205,0.0078,0.0068,0.0089,0.667,0.608,0.727,0.029,0.026,0.032,22.51,22.31,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.9,37.69,42.13,38.93,36.6,41.29,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1372024800000,2013,6,2012,9,39,7,0.396,0.0974,0.299,16998.7,107.8,107.8,101.2,3,2,2.5714285714285716,655.1,626,685.6,494.1,465,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.246,0.235,0.257,494.1,465,524.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.588,0.539,0.635,0.025,0.023,0.027,22.89,22.77,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,34.98,51.95,40.61,33.93,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1372629600000,2013,7,2012,10,40,7,0.356,0.0816,0.275,15990,96.4,96.4,95.18,2,2,2,589.2,563.4,616.5,454.2,428.4,135,135,135,0,-5.684e-14,5.684e-14,0.229,0.219,0.24,454.2,428.4,481.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.219,0.208,0.234,0.113,0.101,0.126,0.0048,0.0042,0.0053,0.582,0.54,0.627,0.024,0.023,0.027,23.17,23.01,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.38,46.88,51.94,47.59,45.94,48.2,0,0,0,0,0,0,0.529,0,0.081,0.23,0.77,0.23,44.9
1373234400000,2013,7,2012,10,41,7,0.322,0.0993,0.223,13235.2,90.21,90.21,78.78,2,2,2,532.2,510.1,554.9,368.1,324.1,164.1,135,186,1.624e-14,0,5.684e-14,0.31,0.243,0.365,368.1,324.1,419.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.174,0.205,0.0727,0.052,0.0972,0.003,0.0022,0.0041,0.452,0.388,0.528,0.019,0.016,0.022,23.55,23.38,23.72,0.95,0.945,0.956,0.975,0.97,0.98,0.926,0.916,0.937,40.4,35.6,46.03,39.39,34.54,45.11,0,0,0,0,0,0,0.438,0,0.099,0.31,0.69,0.31,41.1
1373839200000,2013,7,2012,10,42,7,0.293,0.112,0.18,10700.9,67.66,67.66,63.7,2,2,2,484.3,465.5,503.3,298.3,279.5,186,186,186,0,0,0,0.384,0.37,0.4,298.3,279.5,317.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0398,0.0309,0.0487,0.0016,0.0013,0.002,0.349,0.321,0.377,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.83,30.79,34.87,31.85,29.86,33.83,0,0,0,0,0,0,0.354,0,0.113,0.38,0.61,0.39,36.5
1374444000000,2013,7,2012,10,43,7,0.268,0.112,0.155,9215.56,58.39,58.39,54.85,2,2,2,442.7,427,459.2,256.7,241,186,186,186,8.12e-15,0,2.842e-14,0.42,0.405,0.436,256.7,241,273.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.156,0.0209,0.0162,0.028,0.00086,0.00066,0.0011,0.287,0.266,0.311,0.012,0.011,0.013,24.12,24.02,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.28,26.52,30.1,27.43,25.72,29.2,0,0,0,0,0,0,0.305,0,0.113,0.42,0.58,0.42,34.4
1375048800000,2013,7,2012,10,44,7,0.245,0.102,0.143,8504.89,53.88,53.88,50.62,2,1,1.7142857142857142,405.3,387.9,421.8,237,225.4,168.3,155,186,-1.218e-14,-2.842e-14,0,0.415,0.382,0.452,237,225.4,250.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.139,0.146,0.0159,0.0149,0.0173,0.00065,0.00061,0.0007,0.304,0.254,0.41,0.012,0.01,0.017,24.27,24.11,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.76,25.75,52.2,32.2,24.98,48.2,0,0,0,0,0,0,0.281,0,0.102,0.42,0.58,0.42,34.7
1375653600000,2013,8,2012,11,45,7,0.222,0.0937,0.128,7875.39,48.2,48.2,46.88,1,1,1,367.1,352.1,382.1,212.1,197.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.406,0.44,212.1,197.1,227.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0125,0.0151,0.00056,0.0005,0.00061,0.375,0.348,0.401,0.015,0.014,0.016,24.39,24.29,24.49,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.53,45.15,51.85,46.88,44.25,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.58,0.42,35.5
1376258400000,2013,8,2012,11,46,7,0.203,0.0937,0.109,6770.51,43.2,43.2,40.3,1,1,1,335,322.8,347.4,180,167.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.463,0.446,0.48,180,167.8,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.125,0.0111,0.01,0.0121,0.00044,0.0004,0.00049,0.317,0.295,0.339,0.013,0.012,0.014,24.61,24.52,24.69,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,41.22,38.4,44.08,40.3,37.35,43.2,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1376863200000,2013,8,2012,11,47,7,0.186,0.0937,0.0923,5683.55,36.35,36.35,33.83,1,1,1,307.6,296.8,318.7,152.6,141.8,155,155,155,0,-2.842e-14,2.842e-14,0.504,0.486,0.522,152.6,141.8,163.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.115,0.00872,0.0078,0.00966,0.00035,0.00031,0.00039,0.268,0.249,0.288,0.011,0.0099,0.012,24.79,24.72,24.86,0.94,0.936,0.944,0.97,0.97,0.971,0.912,0.908,0.916,34.87,32.37,37.45,33.83,31.4,36.35,0,0,0,0,0,0,0.188,0,0.0937,0.5,0.5,0.5,30.6
1377468000000,2013,8,2012,11,48,7,0.172,0.0882,0.0843,5198.09,41.84,41.84,30.94,1,1,1,285.2,275.2,294.4,139.3,124.3,145.9,91,155,-4.06e-15,-2.842e-14,2.842e-14,0.511,0.331,0.555,139.3,124.3,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.116,0.00759,0.00632,0.0114,0.0003,0.00025,0.00045,0.244,0.218,0.319,0.0097,0.0086,0.013,24.92,24.88,24.97,0.934,0.929,0.95,0.971,0.97,0.98,0.908,0.901,0.931,31.84,28.26,42.69,30.94,27.41,41.84,0,0,0,0,0,0,0.172,0,0.0877,0.51,0.49,0.51,30.2
1378072800000,2013,9,2012,12,49,7,0.157,0.055,0.102,6386.06,41.02,41.02,38.01,1,1,1,259.6,248.1,271.7,168.6,157.1,91,91,91,4.06e-15,-2.842e-14,2.842e-14,0.351,0.335,0.367,168.6,157.1,180.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.115,0.0101,0.00911,0.0111,0.0004,0.00036,0.00044,0.291,0.27,0.312,0.012,0.011,0.012,24.97,24.9,25.04,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.01,36.32,41.85,38.01,35.23,41.02,0,0,0,0,0,0,0.211,0,0.055,0.35,0.65,0.35,40.7
1378677600000,2013,9,2012,12,50,7,0.143,0.055,0.0877,5458.06,34.43,34.43,32.49,1,1,1,236,227.1,244.6,145,136.1,91,91,91,0,0,0,0.386,0.372,0.401,145,136.1,153.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.00808,0.00732,0.00881,0.00032,0.00029,0.00035,0.249,0.233,0.264,0.0098,0.0091,0.01,25.14,25.07,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.49,31.39,35.5,32.49,30.45,34.43,0,0,0,0,0,0,0.18,0,0.0553,0.38,0.61,0.39,38.2
1379282400000,2013,9,2012,12,51,7,0.131,0.055,0.076,4715.58,29.76,29.76,28.07,1,1,1,216.7,209.3,224.1,125.7,118.3,91,91,91,0,-1.421e-14,1.421e-14,0.42,0.406,0.435,125.7,118.3,133.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0928,0.098,0.00643,0.00581,0.00706,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0079,0.0089,25.29,25.23,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.94,27.17,30.68,28.07,26.35,29.76,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1379887200000,2013,9,2012,12,52,7,0.122,0.055,0.0673,2433.91,26.03,26.03,14.49,1,1,1,202.2,196.5,207.9,111.2,105.5,91,91,91,0,-1.421e-14,1.421e-14,0.45,0.438,0.463,111.2,105.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0923,0.0052,0.00471,0.00569,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0074,0.0069,0.0078,25.39,25.35,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.94,0,26.83,14.49,0,26.03,0,3,0,0,0.429,0,0.0805,0.429,0.0547,0.45,0.55,0.45,20
1380492000000,2013,9,2012,12,53,7,0.115,0.0457,0.0696,3748.96,26.98,26.98,22.32,1,1,1,190.6,186.3,195.1,115,104.1,75.57,73,91,0,-1.421e-14,1.421e-14,0.396,0.377,0.466,115,104.1,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0878,0.0916,0.00553,0.0046,0.00601,0.00022,0.00018,0.00023,0.193,0.175,0.203,0.0076,0.0069,0.0079,25.39,25.38,25.41,0.791,0,0.925,0.831,0,0.97,0.767,0,0.898,23.01,0,27.81,22.32,0,26.98,0,1,0,0,0.143,0,0.124,0.143,0.0454,0.4,0.61,0.39,32.6
1381096800000,2013,10,2013,1,1,7,0.109,0.0442,0.0652,4009.4,24.85,24.85,23.87,1,1,1,180.9,176.8,185,107.9,103.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.395,0.413,107.9,103.8,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0885,0.00492,0.00457,0.00527,0.00019,0.00018,0.00021,0.18,0.173,0.187,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.6,23.59,25.62,23.87,22.88,24.85,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
1381701600000,2013,10,2013,1,2,7,0.104,0.0442,0.0596,3640.54,22.56,22.56,21.67,1,1,1,171.5,168.3,175.4,98.46,95.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.416,0.434,98.46,95.3,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0826,0.0851,0.00412,0.00385,0.00445,0.00016,0.00015,0.00017,0.163,0.158,0.17,0.0064,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.38,21.73,23.26,21.67,21.01,22.56,0,0,0,0,0,0,0.12,0,0.0444,0.43,0.57,0.43,35
1382306400000,2013,10,2013,1,3,7,0.103,0.0442,0.0588,3595.73,22.01,22.01,21.4,1,1,1,170.3,166.7,173.2,97.25,93.66,73,73,73,0,-1.421e-14,1.421e-14,0.429,0.421,0.438,97.25,93.66,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.082,0.0843,0.00402,0.00371,0.00427,0.00016,0.00015,0.00017,0.161,0.155,0.166,0.0063,0.0061,0.0065,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.882,0.887,22.12,21.4,22.72,21.4,20.67,22.01,0,0,0,0,0,0,0.119,0,0.0442,0.43,0.57,0.43,34.9
1382911200000,2013,10,2013,1,4,7,0.102,0.0426,0.0595,3642.14,23.59,23.59,21.68,1,1,1,168.8,165,173.8,98.38,93.39,70.43,67,73,6.09e-15,-1.421e-14,1.421e-14,0.417,0.386,0.439,98.38,93.39,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0819,0.0856,0.00411,0.00369,0.00483,0.00016,0.00014,0.00019,0.163,0.154,0.177,0.0064,0.006,0.0069,25.37,25.37,25.38,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.884,0.888,22.4,21.35,24.32,21.68,20.62,23.59,0,0,0,0,0,0,0.12,0,0.0425,0.42,0.58,0.42,35.7
1383516000000,2013,11,2013,2,5,7,0.108,0.0405,0.0676,4168.33,25.63,25.63,24.81,1,1,1,178.8,174,182.2,111.8,107,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.368,0.385,111.8,107,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0857,0.0886,0.00526,0.00485,0.00555,0.00021,0.00019,0.00022,0.186,0.178,0.192,0.0073,0.0069,0.0075,25.37,25.37,25.37,0.919,0.916,0.921,0.97,0.97,0.97,0.892,0.888,0.894,25.58,24.39,26.42,24.81,23.66,25.63,0,0,0,0,0,0,0.138,0,0.0404,0.38,0.63,0.37,38.6
1384120800000,2013,11,2013,2,6,7,0.106,0.0405,0.0653,4011.94,24.64,24.64,23.88,1,1,1,175,172.7,178.1,108,105.7,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.383,0.376,0.388,108,105.7,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0852,0.0871,0.00493,0.00473,0.0052,0.00019,0.00019,0.0002,0.179,0.175,0.185,0.007,0.0069,0.0072,25.37,25.37,25.37,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.62,24.05,25.4,23.88,23.33,24.64,0,0,0,0,0,0,0.133,0,0.0407,0.38,0.62,0.38,37.8
1384725600000,2013,11,2013,2,7,7,0.11,0.0346,0.0753,4674.56,31.39,31.39,27.82,1,1,1,181.7,172.9,189.3,124.5,106,57.29,50,67,2.03e-15,-1.421e-14,1.421e-14,0.317,0.264,0.387,124.5,106,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0853,0.0949,0.00633,0.00476,0.00759,0.00025,0.00019,0.0003,0.207,0.176,0.233,0.0081,0.0069,0.0091,25.36,25.34,25.37,0.926,0.915,0.934,0.97,0.97,0.97,0.898,0.887,0.906,28.69,24.12,32.36,27.82,23.39,31.39,0,0,0,0,0,0,0.155,0,0.0347,0.31,0.68,0.32,42.5
1385330400000,2013,11,2013,2,8,7,0.112,0.031,0.0814,5084.76,31.71,31.71,30.27,1,1,1,185.9,181.4,190.7,134.6,127.3,51.29,50,59,0,0,0,0.276,0.262,0.317,134.6,127.3,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.0954,0.00719,0.00657,0.00771,0.00028,0.00026,0.0003,0.225,0.213,0.236,0.0088,0.0083,0.0092,25.35,25.34,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.2,29.44,32.7,30.27,28.55,31.71,0,0,0,0,0,0,0.168,0,0.0306,0.28,0.73,0.27,45.4
1385935200000,2013,12,2013,3,9,7,0.119,0.0357,0.083,5189.18,32.5,32.5,30.89,1,1,1,196.2,189.3,203,137.2,130.3,59,59,59,0,0,0,0.301,0.291,0.312,137.2,130.3,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0932,0.098,0.00741,0.00683,0.00799,0.00029,0.00027,0.00031,0.231,0.218,0.243,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.84,30.17,33.5,30.89,29.26,32.5,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1386540000000,2013,12,2013,3,10,7,0.13,0.0357,0.0947,5940.01,36.32,36.32,35.36,1,1,1,215.5,208.2,219.7,156.5,149.2,59,59,59,0,0,0,0.274,0.269,0.283,156.5,149.2,160.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0998,0.104,0.00905,0.00843,0.00941,0.00036,0.00033,0.00037,0.265,0.252,0.273,0.01,0.0099,0.011,25.24,25.21,25.3,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,36.45,34.73,37.43,35.36,33.69,36.32,0,0,0,0,0,0,0.196,0,0.0353,0.27,0.73,0.27,45.7
1387144800000,2013,12,2013,3,11,7,0.14,0.0357,0.104,6580.22,40.39,40.39,39.17,1,1,1,231.2,223.3,236.1,172.2,164.3,59,59,59,0,0,0,0.255,0.25,0.264,172.2,164.3,177.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00971,0.0108,0.00041,0.00038,0.00043,0.293,0.279,0.302,0.012,0.011,0.012,25.12,25.08,25.18,0.946,0.943,0.947,0.976,0.972,0.979,0.923,0.917,0.927,40.12,38.26,41.27,39.17,37.2,40.39,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
1387749600000,2013,12,2013,3,12,7,0.147,0.0357,0.111,7042.3,43.71,43.71,41.92,1,1,1,242.6,236.1,250.3,183.6,177.1,59,59,59,0,0,0,0.244,0.236,0.25,183.6,177.1,191.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0114,0.0108,0.012,0.00045,0.00043,0.00047,0.314,0.302,0.328,0.012,0.012,0.013,25.03,24.97,25.08,0.949,0.947,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.78,41.27,44.6,41.92,40.39,43.71,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1388354400000,2013,12,2013,3,13,7,0.166,0.0417,0.124,7844.41,48.2,48.2,46.69,1,1,1,274.2,255,287.8,205.2,196,69,59,73,0,-2.842e-14,2.842e-14,0.251,0.225,0.271,205.2,196,214.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.116,0.125,0.0132,0.0124,0.014,0.00052,0.00049,0.00056,0.353,0.336,0.371,0.014,0.013,0.015,24.85,24.78,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.77,45.71,49.97,46.69,44.79,48.2,0,0,0,0,0,0,0.259,0,0.042,0.25,0.75,0.25,47.3
1388959200000,2014,1,2013,4,14,7,0.187,0.0442,0.143,8647.43,55.59,55.59,51.47,2,1,1.7142857142857142,308.7,290.8,327.4,235.7,217.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.237,0.223,0.251,235.7,217.8,254.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.139,0.016,0.0143,0.0191,0.00064,0.00057,0.00076,0.292,0.244,0.387,0.012,0.0097,0.015,24.76,24.69,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.1,25.96,51.98,32.62,25.19,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1389564000000,2014,1,2013,4,15,7,0.221,0.0442,0.177,10716.2,71.03,71.03,63.79,2,2,2,365.4,336.5,399.4,292.4,263.5,73,73,73,0,0,0,0.201,0.183,0.217,292.4,263.5,326.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.164,0.037,0.0234,0.053,0.0015,0.00094,0.0022,0.329,0.286,0.38,0.013,0.011,0.015,24.44,24.22,24.63,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.916,32.88,29.66,36.61,31.89,28.77,35.51,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.5
1390168800000,2014,1,2013,4,16,7,0.277,0.0442,0.233,14101.7,95.3,95.3,83.94,2,2,2,458.1,413.3,512.8,385.1,340.3,73,73,73,8.12e-15,0,5.684e-14,0.16,0.142,0.177,385.1,340.3,439.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.169,0.204,0.0808,0.0596,0.107,0.0033,0.0024,0.0044,0.468,0.401,0.55,0.019,0.016,0.023,23.87,23.54,24.14,0.952,0.947,0.958,0.978,0.972,0.98,0.931,0.92,0.938,42.91,38.13,48.62,41.97,37.07,47.65,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
1390773600000,2014,1,2013,4,17,7,0.374,0.0497,0.324,18770.1,125.2,125.2,111.7,3,2,2.857142857142857,618.1,535,710.5,535.9,462,82.14,73,105,0,0,0,0.132,0.113,0.155,535.9,462,605.5,990,990,990,966.4,966,966.7,23.6,23.3,24,0.254,0.212,0.297,0.16,0.117,0.205,0.0068,0.0049,0.0088,0.613,0.515,0.718,0.026,0.022,0.031,23.02,22.54,23.41,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.916,0.938,40.74,35.13,50.76,39.54,34.08,48.2,0,0,0,0,0,0,0.621,0,0.05,0.13,0.87,0.13,50.2
1391378400000,2014,2,2013,5,18,7,0.491,0.0635,0.427,23617.5,144.6,144.6,140.6,3,3,3,811.7,745.3,870.9,706.7,640.3,105,105,105,0,0,0,0.13,0.121,0.141,706.7,640.3,765.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.357,0.317,0.399,0.273,0.229,0.31,0.012,0.0099,0.014,0.89,0.776,0.993,0.039,0.034,0.044,21.96,21.62,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.51,44.7,51.78,46.86,43.81,48.2,0,0,0,0,0,0,0.781,0,0.064,0.13,0.87,0.13,48.1
1391983200000,2014,2,2013,5,19,7,0.57,0.0801,0.49,26371.6,165.2,165.2,157,4,3,3.857142857142857,941.9,885.7,992.1,809.5,763.9,132.4,105,137,0,0,0,0.141,0.119,0.152,809.5,763.9,855.1,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.445,0.405,0.488,0.331,0.309,0.353,0.015,0.014,0.016,1,0.935,1.07,0.045,0.041,0.048,21.33,21.06,21.62,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.2,39.31,51.35,40.96,38.3,48.2,0,0,0,0,0,0,0.872,0,0.08,0.14,0.86,0.14,46.3
1392588000000,2014,2,2013,5,20,7,0.616,0.0829,0.533,28421.1,170.2,170.2,169.2,4,4,4,1018,1004,1025,880.7,867.5,137,137,137,0,0,0,0.134,0.134,0.136,880.7,867.5,887.5,990,990,990,968,967.9,968,22,22,22.1,0.511,0.499,0.518,0.365,0.359,0.369,0.017,0.016,0.017,1.12,1.09,1.13,0.051,0.05,0.051,20.93,20.89,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.16,42.63,43.43,42.29,41.77,42.56,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.1
1393192800000,2014,2,2013,5,21,7,0.599,0.0815,0.518,27779.7,168.3,168.3,165.4,4,4,4,990.4,972.6,1012,855.7,843.6,134.7,129,137,0,0,0,0.136,0.132,0.139,855.7,843.6,875,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.489,0.478,0.506,0.353,0.347,0.362,0.016,0.016,0.016,1.07,1.05,1.11,0.048,0.047,0.05,21.07,20.96,21.16,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.18,41.76,42.93,41.34,40.91,42.07,0,0,0,0,0,0,0.919,0,0.081,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.611,0.078,0.533,28486.3,179.4,179.4,169.6,4,4,4,1011,975,1076,882,846,129,129,129,1.624e-14,0,1.137e-13,0.128,0.12,0.132,882,846,947.3,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.514,0.481,0.573,0.366,0.348,0.397,0.017,0.016,0.018,1.12,1.06,1.23,0.051,0.048,0.056,20.95,20.63,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.26,41.85,45.78,42.39,41.01,44.86,0,0,0,0,0,0,0.942,0,0.078,0.13,0.87,0.13,46.6
1394402400000,2014,3,2013,6,23,7,0.757,0.078,0.646,32089.4,192.8,192.8,191,4,4,4,1252,1111,1401,1123,981.9,129,129,129,55.13,0,171.7,0.104,0.0921,0.116,1068,981.9,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.757,0.608,0.853,0.58,0.414,0.648,0.027,0.019,0.031,1.63,1.3,1.8,0.077,0.06,0.086,19.68,19.04,20.46,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.11,47.06,50.38,47.75,46.12,48.2,0,0,0,0,0,0,1.06,0,0.111,0.1,0.85,0.15,42.4
1395007200000,2014,3,2013,6,24,7,0.941,0.092,0.665,31262.6,190.6,190.6,186.1,4,4,4,1555,1429,1713,1403,1300,152.1,129,183,303,199.6,430.4,0.0973,0.0838,0.115,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.898,0.864,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.094,18.49,17.96,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.07,48.63,46.52,45.15,47.66,0,0,0,0,0,0,1.03,0,0.276,0.098,0.71,0.29,33.2
1395612000000,2014,3,2013,6,25,7,1.24,0.111,0.665,28524.5,178.1,178.1,169.8,4,4,4,2053,1784,2315,1870,1601,183,183,183,770,501.5,1032,0.0899,0.0791,0.103,1100,1100,1100,990,990,990,971.2,970.4,971.9,18.8,18.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.94,16.27,17.72,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.32,41.49,45.43,42.45,40.63,44.52,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
1396216800000,2014,3,2013,6,26,7,1.54,0.128,0.665,26233.2,160.8,160.8,156.2,4,4,4,2544,2378,2678,2332,2195,212.1,183,217,1232,1095,1361,0.0834,0.0769,0.0888,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.39,16.11,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40,39.12,41.08,39.04,38.11,40.19,0,0,0,0,0,0,0.868,0,0.875,0.083,0.43,0.57,17
1396821600000,2014,4,2013,7,27,7,1.67,0.131,0.665,25257.3,151.7,151.7,150.3,4,4,4,2754,2706,2793,2537,2489,217,217,217,1437,1389,1476,0.0788,0.0777,0.0802,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.11,15.32,0.942,0.941,0.942,0.973,0.973,0.974,0.916,0.916,0.918,38.63,38.37,38.94,37.59,37.32,37.92,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1397426400000,2014,4,2013,7,28,7,1.72,0.131,0.665,24849.4,148.9,148.9,147.9,4,4,4,2842,2805,2884,2625,2588,217,217,217,1525,1488,1567,0.0764,0.0752,0.0774,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.89,15.08,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38.05,37.77,38.29,36.98,36.68,37.23,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.4
1398031200000,2014,4,2013,7,29,7,1.77,0.131,0.665,24463,146.1,146.1,145.6,4,4,4,2923,2904,2936,2706,2687,217,217,217,1606,1587,1619,0.0742,0.0739,0.0747,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.77,14.84,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.913,37.5,37.42,37.63,36.4,36.31,36.54,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1398636000000,2014,4,2013,7,30,7,1.76,0.152,0.665,24547,148.1,148.1,146.1,4,4,4,2906,2836,2941,2655,2560,250.7,217,276,1555,1460,1624,0.0864,0.0738,0.0973,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.76,15.01,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.62,37.39,38.09,36.53,36.28,37.02,0,0,0,0,0,0,0.812,0,1.095,0.086,0.38,0.62,13.9
1399240800000,2014,5,2013,8,31,7,1.62,0.171,0.665,25584.9,155.8,155.8,152.3,4,4,4,2683,2558,2801,2401,2237,282.4,276,321,1301,1137,1425,0.105,0.0986,0.125,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.09,15.68,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.09,38.32,39.91,38.07,37.26,38.94,0,0,0,0,0,0,0.846,0,0.955,0.11,0.41,0.59,15.8
1399845600000,2014,5,2013,8,32,7,1.45,0.194,0.665,26951.5,163.9,163.9,160.4,4,4,4,2390,2266,2515,2069,1945,321,321,321,969.2,845.1,1094,0.135,0.128,0.142,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.78,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41,40.18,41.81,40.11,39.24,40.97,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
1400450400000,2014,5,2013,8,33,7,1.24,0.175,0.665,28484.4,174,174,169.5,4,4,4,2051,1902,2211,1762,1626,288.9,276,321,662.2,525.9,789.6,0.141,0.131,0.149,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.52,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.17,44.39,42.39,41.32,43.51,0,0,0,0,0,0,0.942,0,0.575,0.14,0.54,0.46,23
1401055200000,2014,5,2013,8,34,7,1.05,0.161,0.665,30233.1,183.9,183.9,180,4,4,4,1730,1614,1857,1463,1374,266.6,210,276,363.4,274.1,480.6,0.154,0.13,0.167,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.9,17.49,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,44.79,46.92,44.99,43.89,45.99,0,0,0,0,0,0,1,0,0.385,0.15,0.63,0.37,28.8
1401660000000,2014,6,2013,9,35,7,0.894,0.127,0.665,31725.4,192.4,192.4,188.8,4,4,4,1478,1382,1578,1268,1172,210,210,210,167.5,72.33,267.9,0.142,0.133,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.882,0.842,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.76,18.4,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.24,49.09,47.21,46.29,48.11,0,0,0,0,0,0,1.05,0,0.229,0.14,0.74,0.26,35.5
1402264800000,2014,6,2013,9,36,7,0.723,0.127,0.595,30382.4,192.8,192.8,180.8,4,4,4,1196,1087,1325,986.2,876.9,210,210,210,2.119,-1.137e-13,14.83,0.176,0.159,0.193,984.1,876.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.654,0.528,0.818,0.462,0.363,0.648,0.022,0.017,0.031,1.39,1.13,1.77,0.065,0.052,0.084,20.1,19.31,20.7,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.2,42.47,49.65,45.21,41.62,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42
1402869600000,2014,6,2013,9,37,7,0.597,0.127,0.47,25087.7,161.8,161.8,149.3,4,3,3.4285714285714284,986.4,921,1058,776.4,711,210,210,210,1.624e-14,0,1.137e-13,0.213,0.198,0.228,776.4,711,847.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.436,0.376,0.502,0.313,0.276,0.349,0.014,0.012,0.016,1,0.915,1.08,0.045,0.041,0.049,21.16,20.84,21.5,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.53,39.26,51.17,44.16,38.25,48.2,0,0,0,0,0,0,0.83,0,0.127,0.21,0.79,0.21,42
1403474400000,2014,6,2013,9,38,7,0.521,0.127,0.394,21951.7,138,138,130.7,3,3,3,861.5,820,905.3,651.5,610,210,210,210,0,0,0,0.244,0.232,0.256,651.5,610,695.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.317,0.365,0.236,0.209,0.265,0.01,0.0091,0.012,0.812,0.743,0.886,0.036,0.033,0.039,21.84,21.59,22.08,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.44,42.02,46.95,43.55,41.18,46.01,0,0,0,0,0,0,0.726,0,0.127,0.24,0.76,0.24,42.1
1404079200000,2014,6,2013,9,39,7,0.47,0.115,0.355,20104.5,124.2,124.2,119.7,3,3,3,776.9,744.4,807.8,587.4,558.4,189.4,186,210,0,0,0,0.244,0.234,0.26,587.4,558.4,610.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.283,0.313,0.193,0.174,0.209,0.0084,0.0075,0.0091,0.7,0.651,0.738,0.03,0.028,0.032,22.29,22.15,22.47,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.8,39.02,42.23,39.89,38,41.39,0,0,0,0,0,0,0.665,0,0.115,0.24,0.76,0.24,42.8
1404684000000,2014,7,2013,10,40,7,0.422,0.112,0.309,17459.9,111.4,111.4,103.9,3,2,2.7142857142857144,697.4,664.3,731.6,511.4,478.3,186,186,186,8.12e-15,0,5.684e-14,0.267,0.254,0.28,511.4,478.3,545.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.276,0.144,0.125,0.165,0.0062,0.0053,0.0071,0.604,0.551,0.646,0.026,0.024,0.028,22.71,22.54,22.82,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,41,35.21,52.16,39.23,34.15,48.2,0,0,0,0,0,0,0.577,0,0.113,0.27,0.73,0.27,41.4
1405288800000,2014,7,2013,10,41,7,0.377,0.112,0.265,15541.4,96.4,96.4,92.51,2,2,2,624,595.7,653.6,438,409.7,186,186,186,0,-5.684e-14,5.684e-14,0.298,0.285,0.312,438,409.7,467.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.204,0.231,0.106,0.0924,0.12,0.0045,0.0039,0.0051,0.56,0.516,0.609,0.024,0.022,0.026,23.04,22.88,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.35,44.54,50.2,46.25,43.65,48.2,0,0,0,0,0,0,0.514,0,0.112,0.3,0.7,0.3,41.2
1405893600000,2014,7,2013,10,42,7,0.34,0.137,0.203,11901.4,76.08,76.08,70.84,2,2,2,562.1,538.5,586.7,335.1,311.5,227,227,227,-1.624e-14,-5.684e-14,0,0.404,0.387,0.422,335.1,311.5,359.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.191,0.0572,0.046,0.0688,0.0024,0.0019,0.0029,0.408,0.373,0.445,0.017,0.016,0.019,23.46,23.32,23.6,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.914,0.925,36.48,33.99,39.06,35.42,32.97,38.04,0,0,0,0,0,0,0.394,0,0.137,0.4,0.6,0.4,35
1406498400000,2014,7,2013,10,43,7,0.308,0.126,0.182,10722.7,67.87,67.87,63.83,2,2,2,508.8,485.2,531.1,300.2,282,208.6,184,227,0,0,0,0.409,0.366,0.446,300.2,282,318.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0407,0.0321,0.0492,0.0017,0.0013,0.002,0.354,0.328,0.379,0.015,0.014,0.016,23.76,23.65,23.86,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.82,34.98,31.91,29.89,33.93,0,0,0,0,0,0,0.355,0,0.126,0.41,0.59,0.41,34.8
1407103200000,2014,8,2013,11,44,7,0.276,0.111,0.165,9776.36,62.67,62.67,58.19,2,2,2,456.2,436.3,477.3,272.2,252.3,184,184,184,-4.06e-15,-2.842e-14,0,0.404,0.386,0.422,272.2,252.3,293.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.164,0.0275,0.0181,0.0374,0.0011,0.00074,0.0015,0.31,0.28,0.342,0.013,0.011,0.014,24.04,23.91,24.16,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30,27.8,32.3,29.1,26.97,31.34,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,35.4
1407708000000,2014,8,2013,11,45,7,0.249,0.111,0.138,8286.17,52.57,52.57,49.32,2,1,1.4285714285714286,412.1,395.5,430,228,211.5,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.447,0.428,0.465,228,211.5,246,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.147,0.0151,0.0137,0.0167,0.00062,0.00056,0.00068,0.337,0.259,0.406,0.014,0.011,0.017,24.21,24.14,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.78,25.67,51.64,38.36,24.9,48.2,0,0,0,0,0,0,0.274,0,0.111,0.45,0.55,0.45,33.3
1408312800000,2014,8,2013,11,46,7,0.227,0.101,0.126,7787.1,48.2,48.2,46.35,1,1,1,375.2,360.8,390.3,207.8,195.9,167.4,155,184,0,-2.842e-14,2.842e-14,0.446,0.414,0.484,207.8,195.9,219.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.132,0.13,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.368,0.349,0.388,0.015,0.014,0.016,24.36,24.28,24.43,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.45,44.63,50.25,46.35,43.74,48.2,0,0,0,0,0,0,0.258,0,0.101,0.44,0.56,0.44,34.3
1408917600000,2014,8,2013,11,47,7,0.208,0.0937,0.114,7115.27,45.17,45.17,42.35,1,1,1,343.8,331.5,356.1,188.8,176.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.451,0.435,0.468,188.8,176.5,201.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.311,0.355,0.013,0.012,0.014,24.55,24.46,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.24,40.42,46.09,42.35,39.49,45.17,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
1409522400000,2014,9,2013,12,48,7,0.189,0.0714,0.117,7380.58,47.11,47.11,43.93,1,1,1,312.2,298.5,326.4,194.2,180.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.378,0.362,0.395,194.2,180.5,208.3,990,990,990,965,964.9,965,25,25,25.1,0.122,0.117,0.127,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.339,0.314,0.364,0.014,0.013,0.015,24.7,24.6,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.929,0.937,44.83,41.63,48.07,43.93,40.78,47.11,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39.1
1410127200000,2014,9,2013,12,49,7,0.171,0.0714,0.1,6226.05,39.89,39.89,37.06,1,1,1,283.4,272.5,294.9,165.4,154.5,118,118,118,0,-2.842e-14,2.842e-14,0.417,0.4,0.433,165.4,154.5,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00981,0.00888,0.0108,0.00039,0.00035,0.00043,0.287,0.268,0.308,0.011,0.011,0.012,24.88,24.81,24.94,0.944,0.941,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.1,35.55,40.79,37.06,34.48,39.89,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
