datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535320800000,2018,8,2017,11,48,7,0.263,0.111,0.152,8966.45,61.52,61.52,53.37,2,1,1.7142857142857142,434.5,417.7,451,250.8,227.7,183.7,138,202,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.326,0.47,250.8,227.7,285.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.143,0.157,0.0207,0.0151,0.0337,0.00084,0.00062,0.0014,0.327,0.266,0.418,0.013,0.011,0.017,24.12,24.03,24.2,0.939,0.926,0.958,0.973,0.97,0.98,0.913,0.898,0.939,35.26,26.05,52.49,33.57,25.27,48.2,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.1
1535925600000,2018,9,2017,12,49,7,0.238,0.0835,0.155,9272.24,58.94,58.94,55.19,2,2,2,394,378,411.4,256,240,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.35,0.335,0.365,256,240,273.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.141,0.153,0.0207,0.0162,0.028,0.00084,0.00065,0.0011,0.283,0.262,0.308,0.011,0.011,0.013,24.35,24.24,24.45,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.45,26.66,30.38,27.6,25.86,29.47,0,0,0,0,0,0,0.307,0,0.083,0.35,0.65,0.35,39
1536530400000,2018,9,2017,12,50,7,0.217,0.0835,0.134,8111,50.56,50.56,48.28,2,1,1.1428571428571428,358.8,346,372.8,220.8,208,138,138,138,-1.218e-14,-2.842e-14,0,0.385,0.37,0.399,220.8,208,234.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.139,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.367,0.256,0.405,0.015,0.01,0.016,24.44,24.36,24.5,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.69,26.06,52.55,44.67,25.28,48.2,0,0,0,0,0,0,0.268,0,0.083,0.38,0.62,0.38,37.4
1537135200000,2018,9,2017,12,51,7,0.199,0.0835,0.116,7254.08,45.94,45.94,43.18,1,1,1,329.7,317.9,341.9,191.7,179.9,138,138,138,0,-2.842e-14,2.842e-14,0.419,0.404,0.434,191.7,179.9,203.9,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.011,0.0131,0.00048,0.00044,0.00053,0.337,0.316,0.359,0.014,0.013,0.014,24.61,24.53,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.07,41.33,46.88,43.18,40.46,45.94,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.5
1537740000000,2018,9,2017,12,52,7,0.184,0.0835,0.1,6229.13,39.58,39.58,37.08,1,1,1,304,294.6,314.3,166,156.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.439,0.468,166,156.6,176.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00986,0.00906,0.0107,0.00039,0.00036,0.00043,0.291,0.275,0.31,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.948,0.973,0.97,0.977,0.918,0.913,0.926,38.12,35.93,40.51,37.08,34.85,39.58,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.9
1538344800000,2018,10,2018,1,1,7,0.171,0.0665,0.104,6529.83,41.11,41.11,38.87,1,1,1,282.6,273.6,291.6,172.6,163.6,110,110,110,0,-2.842e-14,2.842e-14,0.389,0.377,0.402,172.6,163.6,181.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0104,0.00965,0.0112,0.00041,0.00038,0.00045,0.3,0.284,0.317,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.83,37.72,41.95,38.87,36.63,41.11,0,0,0,0,0,0,0.216,0,0.067,0.39,0.61,0.39,38.2
1538949600000,2018,10,2018,1,2,7,0.159,0.0665,0.0921,5716.66,35.9,35.9,34.03,1,1,1,262.3,254.7,270.6,152.3,144.7,110,110,110,0,-2.842e-14,2.842e-14,0.42,0.407,0.432,152.3,144.7,160.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0087,0.00805,0.0094,0.00034,0.00032,0.00037,0.264,0.251,0.279,0.01,0.0099,0.011,24.99,24.94,25.03,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.08,33.28,37.01,34.03,32.29,35.9,0,0,0,0,0,0,0.189,0,0.0669,0.42,0.58,0.42,36
1539554400000,2018,10,2018,1,3,7,0.151,0.0665,0.084,5201.64,32.22,32.22,30.96,1,1,1,248.9,241.8,254.4,138.9,131.8,110,110,110,0,0,0,0.442,0.432,0.455,138.9,131.8,144.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00756,0.00696,0.00803,0.0003,0.00027,0.00032,0.24,0.228,0.25,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.92,30.26,33.22,30.96,29.35,32.22,0,0,0,0,0,0,0.172,0,0.067,0.44,0.56,0.44,34.4
1540159200000,2018,10,2018,1,4,7,0.141,0.0665,0.0745,4594.53,29.04,29.04,27.35,1,1,1,233.1,225.7,240.5,123.1,115.7,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.457,0.487,123.1,115.7,130.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0944,0.0996,0.00621,0.00559,0.00684,0.00024,0.00022,0.00027,0.212,0.199,0.225,0.0083,0.0078,0.0089,25.19,25.13,25.25,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.19,26.43,29.94,27.35,25.63,29.04,0,0,0,0,0,0,0.152,0,0.0665,0.47,0.53,0.47,32.6
1540764000000,2018,10,2018,1,5,7,0.134,0.0607,0.0734,4534.24,28.98,28.98,26.99,1,1,1,221.6,219.7,224.3,121.3,110.5,100.3,93,110,0,-1.421e-14,1.421e-14,0.453,0.418,0.499,121.3,110.5,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0925,0.0968,0.00606,0.00515,0.00678,0.00024,0.0002,0.00027,0.207,0.189,0.221,0.0081,0.0074,0.0087,25.26,25.24,25.29,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.903,27.82,25.18,29.88,26.99,24.42,28.98,0,0,0,0,0,0,0.15,0,0.0606,0.45,0.55,0.45,33.8
1541368800000,2018,11,2018,2,6,7,0.138,0.0562,0.0813,5048.34,30.54,30.54,30.05,1,1,1,227.4,224.6,229.6,134.4,131.6,93,93,93,0,0,0,0.409,0.405,0.414,134.4,131.6,136.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0975,0.0993,0.00717,0.00694,0.00736,0.00028,0.00027,0.00029,0.23,0.225,0.233,0.009,0.0088,0.0092,25.21,25.19,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.98,30.33,31.48,30.05,29.42,30.54,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.136,0.0562,0.0801,4975.08,30.17,30.17,29.61,1,1,1,225.5,223.3,227.9,132.5,130.3,93,93,93,0,0,0,0.413,0.408,0.417,132.5,130.3,134.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.097,0.0987,0.00701,0.00682,0.00722,0.00028,0.00027,0.00028,0.226,0.222,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.53,30.01,31.1,29.61,29.11,30.17,0,0,0,0,0,0,0.165,0,0.0559,0.41,0.59,0.41,36.6
1542578400000,2018,11,2018,2,8,7,0.135,0.045,0.0895,5592.05,35.66,35.66,33.29,1,1,1,222.4,220.8,225.2,148,128.6,74.43,67,93,0,0,0,0.335,0.298,0.42,148,128.6,158.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0965,0.104,0.00833,0.00668,0.00919,0.00033,0.00026,0.00036,0.252,0.219,0.269,0.0099,0.0086,0.011,25.21,25.18,25.25,0.938,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,34.32,29.62,36.77,33.29,28.73,35.66,0,0,0,0,0,0,0.185,0,0.0455,0.33,0.66,0.34,41.4
1543183200000,2018,11,2018,2,9,7,0.139,0.0422,0.0971,6080.75,37.11,37.11,36.19,1,1,1,230.3,227.1,233.7,160.5,154.7,69.86,67,77,0,0,0,0.303,0.29,0.332,160.5,154.7,164.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00939,0.0089,0.00971,0.00037,0.00035,0.00038,0.273,0.264,0.28,0.011,0.01,0.011,25.14,25.13,25.17,0.942,0.94,0.943,0.971,0.97,0.972,0.915,0.912,0.917,37.28,35.88,38.17,36.19,34.81,37.11,0,0,0,0,0,0,0.201,0,0.0419,0.3,0.7,0.3,43.7
1543788000000,2018,12,2018,3,10,7,0.147,0.0466,0.1,6279.97,39,39,37.38,1,1,1,242.6,234.5,249.2,165.6,157.5,77,77,77,0,0,0,0.317,0.309,0.328,165.6,157.5,172.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.105,0.11,0.00983,0.00913,0.0104,0.00039,0.00036,0.00041,0.284,0.269,0.295,0.011,0.011,0.012,25.06,25.01,25.12,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.42,36.52,39.96,37.38,35.42,39,0,0,0,0,0,0,0.208,0,0.047,0.32,0.68,0.32,42.7
1544392800000,2018,12,2018,3,11,7,0.146,0.0372,0.108,6871.67,42.58,42.58,40.9,1,1,1,241,236.9,247.3,179.4,170.3,61.57,59,77,0,0,0,0.255,0.24,0.311,179.4,170.3,186.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.011,0.0102,0.0116,0.00043,0.0004,0.00046,0.306,0.292,0.319,0.012,0.012,0.013,25.05,25.01,25.07,0.948,0.945,0.95,0.979,0.975,0.98,0.928,0.922,0.931,41.78,39.51,43.45,40.9,38.52,42.58,0,0,0,0,0,0,0.227,0,0.038,0.25,0.74,0.26,47.1
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.105,6666.42,40.26,40.26,39.68,1,1,1,233.3,231.7,235.6,174.3,172.7,59,59,59,0,0,0,0.253,0.25,0.255,174.3,172.7,176.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0106,0.0104,0.0108,0.00042,0.00041,0.00042,0.297,0.294,0.301,0.012,0.012,0.012,25.1,25.09,25.12,0.946,0.946,0.947,0.977,0.977,0.978,0.925,0.924,0.927,40.6,40.25,41.14,39.68,39.3,40.26,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1545602400000,2018,12,2018,3,13,7,0.143,0.0357,0.108,6828.8,42.14,42.14,40.65,1,1,1,237.2,232.8,243.5,178.2,173.8,59,59,59,0,0,0,0.249,0.242,0.253,178.2,173.8,184.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0109,0.0105,0.0114,0.00043,0.00041,0.00045,0.304,0.296,0.315,0.012,0.012,0.012,25.07,25.02,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.925,0.931,41.53,40.5,43,40.65,39.57,42.14,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.8
1546207200000,2018,12,2018,3,14,7,0.15,0.0429,0.107,6778.58,42.71,42.71,40.35,1,1,1,248.5,245.1,252.5,177.5,172.1,71,59,73,0,0,0,0.286,0.24,0.298,177.5,172.1,187,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.113,0.0108,0.0104,0.0116,0.00043,0.00041,0.00046,0.304,0.295,0.32,0.012,0.012,0.013,25.01,24.98,25.03,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.923,0.932,41.25,39.97,43.58,40.35,39.01,42.71,0,0,0,0,0,0,0.224,0,0.043,0.29,0.71,0.29,45.2
1546812000000,2019,1,2018,4,15,7,0.154,0.0442,0.11,6954.07,42.2,42.2,41.39,1,1,1,254.8,252.2,258.3,181.8,179.2,73,73,73,0,0,0,0.286,0.283,0.289,181.8,179.2,185.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0112,0.011,0.0115,0.00044,0.00043,0.00046,0.312,0.308,0.318,0.012,0.012,0.013,24.97,24.95,24.98,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.24,41.64,43.06,41.39,40.79,42.2,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.159,0.0442,0.115,7263.78,44.04,44.04,43.24,1,1,1,262.7,260.7,266.2,189.7,187.7,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.278,0.274,0.28,189.7,187.7,193.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.117,0.0119,0.0117,0.0122,0.00047,0.00046,0.00048,0.326,0.323,0.333,0.013,0.013,0.013,24.92,24.9,24.93,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.934,44.12,43.65,44.94,43.24,42.77,44.04,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
1548021600000,2019,1,2018,4,17,7,0.171,0.0442,0.127,7927.94,48.2,48.2,47.19,1,1,1,282.7,270.8,297.1,209.7,197.8,73,73,73,-1.624e-14,-2.842e-14,0,0.259,0.246,0.27,209.7,197.8,224.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0136,0.0126,0.0148,0.00054,0.0005,0.00059,0.362,0.341,0.388,0.014,0.014,0.015,24.81,24.72,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.79,46.04,52.11,47.19,45.12,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.4
1548626400000,2019,1,2018,4,18,7,0.204,0.0473,0.157,9498.35,61.61,61.61,56.54,2,2,2,337.3,306.1,367.9,259.2,233.1,78.14,73,85,0,0,0,0.232,0.216,0.246,259.2,233.1,282.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.131,0.15,0.0225,0.0156,0.0325,0.00091,0.00062,0.0013,0.281,0.247,0.316,0.011,0.0098,0.013,24.63,24.44,24.82,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.896,0.908,29.14,26.22,31.76,28.27,25.43,30.81,0,0,0,0,0,0,0.314,0,0.047,0.23,0.77,0.23,46.6
1549231200000,2019,2,2018,5,19,7,0.249,0.0514,0.198,11955.7,78.66,78.66,71.16,2,2,2,412.2,379.1,445.8,327.2,294.1,85,85,85,0,0,0,0.207,0.191,0.224,327.2,294.1,360.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.165,0.154,0.177,0.0534,0.0378,0.0693,0.0022,0.0015,0.0028,0.382,0.333,0.433,0.016,0.013,0.018,24.16,23.96,24.37,0.945,0.939,0.95,0.972,0.97,0.977,0.918,0.911,0.928,36.62,33.01,40.27,35.58,32.02,39.33,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1549836000000,2019,2,2018,5,20,7,0.304,0.0514,0.252,15128.1,96.4,96.4,90.05,2,2,2,502.2,458.1,546.2,417.2,373.1,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.17,0.156,0.186,417.2,373.1,461.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.182,0.213,0.0959,0.0751,0.117,0.004,0.0031,0.0049,0.517,0.451,0.583,0.021,0.019,0.024,23.62,23.36,23.89,0.956,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,46.16,41.59,50.57,45.02,40.73,48.2,0,0,0,0,0,0,0.5,0,0.052,0.17,0.83,0.17,49.8
1550440800000,2019,2,2018,5,21,7,0.374,0.0514,0.322,18571.9,120.9,120.9,110.5,3,2,2.857142857142857,617.8,565.1,665.7,532.8,480.1,85,85,85,-8.12e-15,-5.684e-14,0,0.138,0.128,0.15,532.8,480.1,580.7,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.223,0.28,0.157,0.126,0.189,0.0067,0.0053,0.0081,0.608,0.536,0.673,0.026,0.023,0.029,23.02,22.76,23.24,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.6,35.93,52.3,39.14,34.85,48.2,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.429,0.0571,0.372,21381.5,130.8,130.8,127.3,3,3,3,710.1,677.4,744.2,615.6,592.4,94.43,85,107,0,0,0,0.133,0.12,0.148,615.6,592.4,637.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.302,0.286,0.317,0.212,0.197,0.227,0.0091,0.0084,0.0098,0.734,0.692,0.773,0.032,0.03,0.033,22.53,22.35,22.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.29,41.93,44.5,42.42,41.09,43.61,0,0,0,0,0,0,0.707,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.475,0.0647,0.41,23164.9,141.7,141.7,137.9,3,3,3,784.9,757,807.8,677.9,650,107,107,107,0,0,0,0.136,0.132,0.141,677.9,650,700.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.34,0.324,0.353,0.254,0.235,0.269,0.011,0.01,0.012,0.842,0.795,0.88,0.037,0.034,0.038,22.12,21.99,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.9,45.27,48.21,45.96,44.36,47.24,0,0,0,0,0,0,0.766,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.494,0.0647,0.429,24057.4,143.7,143.7,143.2,3,3,3,816.7,812.9,820,709.7,705.9,107,107,107,0,0,0,0.131,0.13,0.132,709.7,705.9,713,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.358,0.356,0.36,0.275,0.273,0.277,0.012,0.012,0.012,0.895,0.889,0.901,0.039,0.039,0.039,21.94,21.92,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,48.5,48.89,47.73,47.53,47.91,0,0,0,0,0,0,0.796,0,0.065,0.13,0.87,0.13,48.7
1552860000000,2019,3,2018,6,25,7,0.486,0.0647,0.421,23675.5,142.9,142.9,140.9,3,3,3,803,791.6,814.7,696,684.6,107,107,107,0,0,0,0.133,0.131,0.135,696,684.6,707.7,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.344,0.357,0.266,0.258,0.274,0.012,0.011,0.012,0.872,0.853,0.892,0.038,0.037,0.039,22.02,21.95,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.93,47.29,48.59,46.98,46.35,47.62,0,0,0,0,0,0,0.783,0,0.065,0.13,0.87,0.13,48.7
1553464800000,2019,3,2018,6,26,7,0.483,0.0647,0.418,23541.9,143.2,143.2,140.1,3,3,3,798.2,788.6,816.5,691.2,681.6,107,107,107,0,0,0,0.134,0.131,0.136,691.2,681.6,709.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.348,0.342,0.358,0.263,0.256,0.275,0.011,0.011,0.012,0.864,0.848,0.895,0.038,0.037,0.039,22.04,21.94,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.66,47.12,48.69,46.71,46.18,47.72,0,0,0,0,0,0,0.779,0,0.065,0.13,0.87,0.13,48.7
1554069600000,2019,4,2018,7,27,7,0.525,0.0756,0.449,24419.4,153.3,153.3,145.4,4,3,3.142857142857143,867.4,829.2,907.5,742.4,704.2,125,125,125,0,0,0,0.144,0.138,0.151,742.4,704.2,782.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.389,0.36,0.424,0.296,0.271,0.318,0.013,0.012,0.014,0.948,0.891,1.01,0.042,0.039,0.045,21.68,21.52,21.89,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.43,39.33,51.63,46.63,38.33,48.2,0,0,0,0,0,0,0.808,0,0.076,0.14,0.86,0.14,46.5
1554674400000,2019,4,2018,7,28,7,0.578,0.0756,0.502,27144.7,164.8,164.8,161.6,4,4,4,955.7,923.3,975,830.7,798.3,125,125,125,0,0,0,0.131,0.128,0.135,830.7,798.3,850,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.468,0.439,0.486,0.341,0.325,0.35,0.015,0.015,0.016,1.03,0.976,1.07,0.046,0.044,0.048,21.24,21.13,21.43,0.954,0.953,0.954,0.979,0.976,0.98,0.934,0.93,0.935,41.27,39.98,42.04,40.39,39.02,41.19,0,0,0,0,0,0,0.898,0,0.076,0.13,0.87,0.13,47
1555279200000,2019,4,2018,7,29,7,0.595,0.0756,0.52,27914.1,167,167,166.2,4,4,4,984,977.4,989.6,859,852.4,125,125,125,0,0,0,0.127,0.126,0.128,859,852.4,864.6,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.494,0.488,0.499,0.355,0.352,0.357,0.016,0.016,0.016,1.08,1.07,1.09,0.049,0.048,0.049,21.08,21.05,21.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.39,42.13,42.6,41.54,41.29,41.75,0,0,0,0,0,0,0.923,0,0.075,0.13,0.87,0.13,46.9
1555884000000,2019,4,2018,7,30,7,0.58,0.0756,0.504,27236.9,165.5,165.5,162.1,4,4,4,959,932.4,979.8,834,807.4,125,125,125,0,0,0,0.13,0.128,0.134,834,807.4,854.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.472,0.447,0.491,0.343,0.33,0.353,0.015,0.015,0.016,1.04,0.992,1.07,0.047,0.044,0.048,21.23,21.11,21.38,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.935,41.41,40.35,42.22,40.53,39.42,41.38,0,0,0,0,0,0,0.901,0,0.076,0.13,0.87,0.13,47
1556488800000,2019,4,2018,7,31,7,0.548,0.0851,0.463,24834.7,156.5,156.5,147.8,4,3,3.2857142857142856,905.4,885.7,925.6,764.7,738.7,140.7,125,147,0,0,0,0.156,0.135,0.166,764.7,738.7,800.6,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.409,0.385,0.441,0.309,0.294,0.326,0.014,0.013,0.015,0.978,0.954,1,0.044,0.042,0.045,21.5,21.42,21.6,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,47.56,39.79,51.3,45.56,38.82,48.2,0,0,0,0,0,0,0.821,0,0.085,0.16,0.84,0.16,45.3
1557093600000,2019,5,2018,8,32,7,0.519,0.0889,0.43,23858.1,144.6,144.6,142,3,3,3,857.4,831.1,879.3,710.4,684.1,147,147,147,0,0,0,0.172,0.167,0.177,710.4,684.1,732.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.349,0.379,0.276,0.258,0.29,0.012,0.011,0.013,0.902,0.857,0.941,0.04,0.038,0.042,21.77,21.64,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.36,46.91,49.57,47.34,45.97,48.2,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,46
1557698400000,2019,5,2018,8,33,7,0.479,0.0889,0.39,22020.1,136.4,136.4,131.1,3,3,3,791.4,761.4,821.9,644.4,614.4,147,147,147,0,0,0,0.186,0.179,0.193,644.4,614.4,674.9,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.326,0.309,0.344,0.231,0.211,0.252,0.01,0.0092,0.011,0.79,0.74,0.842,0.034,0.032,0.037,22.14,21.97,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,42.79,46.38,43.69,41.94,45.46,0,0,0,0,0,0,0.728,0,0.089,0.19,0.81,0.19,46
1558303200000,2019,5,2018,8,34,7,0.426,0.0889,0.338,19291.8,123.1,123.1,114.8,3,3,3,705.1,663.8,746.4,558.1,516.8,147,147,147,0,0,0,0.209,0.197,0.221,558.1,516.8,599.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.277,0.254,0.301,0.174,0.146,0.201,0.0075,0.0062,0.0087,0.645,0.575,0.714,0.028,0.025,0.031,22.64,22.4,22.87,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.27,36.62,41.88,38.28,35.52,41.04,0,0,0,0,0,0,0.638,0,0.088,0.21,0.79,0.21,45.3
1558908000000,2019,5,2018,8,35,7,0.372,0.0841,0.288,16511,104.2,104.2,98.28,3,2,2.2857142857142856,615,580.9,651.5,476,455.8,139,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.226,0.201,0.244,476,455.8,504.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.23,0.219,0.247,0.124,0.114,0.138,0.0052,0.0048,0.0059,0.586,0.534,0.623,0.025,0.023,0.026,23.06,22.94,23.19,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.27,34.96,51.58,44.24,33.91,48.2,0,0,0,0,0,0,0.546,0,0.084,0.23,0.77,0.23,44.4
1559512800000,2019,6,2018,9,36,7,0.327,0.072,0.255,15248.9,96.4,96.4,90.77,2,2,2,540.6,512.3,570.3,421.6,393.3,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.22,0.209,0.232,421.6,393.3,451.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.214,0.098,0.0846,0.112,0.0041,0.0035,0.0047,0.529,0.486,0.573,0.022,0.02,0.024,23.44,23.26,23.61,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.33,43.44,49.31,45.38,42.57,48.2,0,0,0,0,0,0,0.504,0,0.072,0.22,0.78,0.22,46.6
1560117600000,2019,6,2018,9,37,7,0.29,0.072,0.218,13126.4,83.5,83.5,78.13,2,2,2,480.1,457.3,504.4,361.1,338.3,119,119,119,0,0,0,0.248,0.236,0.26,361.1,338.3,385.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.191,0.0694,0.0587,0.0809,0.0029,0.0024,0.0034,0.438,0.404,0.474,0.018,0.017,0.02,23.8,23.66,23.94,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.919,0.934,40.03,37.59,42.6,39.07,36.5,41.75,0,0,0,0,0,0,0.434,0,0.072,0.25,0.75,0.25,45.3
1560722400000,2019,6,2018,9,38,7,0.26,0.072,0.188,11289.6,71.39,71.39,67.2,2,2,2,430.1,411.1,449.9,311.1,292.1,119,119,119,0,0,0,0.277,0.264,0.289,311.1,292.1,330.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.158,0.172,0.0458,0.0369,0.0552,0.0019,0.0015,0.0023,0.363,0.335,0.393,0.015,0.014,0.016,24.1,23.98,24.22,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.64,32.56,36.8,33.6,31.59,35.69,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.4
1561327200000,2019,6,2018,9,39,7,0.235,0.072,0.163,9803.47,61.82,61.82,58.35,2,2,2,388.7,373.1,404.8,269.7,254.1,119,119,119,4.06e-15,0,2.842e-14,0.306,0.294,0.319,269.7,254.1,285.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.156,0.0263,0.0189,0.0339,0.0011,0.00077,0.0014,0.301,0.278,0.325,0.012,0.011,0.013,24.36,24.25,24.46,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.08,28.35,31.87,29.18,27.5,30.91,0,0,0,0,0,0,0.324,0,0.072,0.31,0.69,0.31,41.7
1561932000000,2019,7,2018,10,40,7,0.213,0.0653,0.147,8850.03,56.38,56.38,52.68,2,1,1.8571428571428572,351.8,336.2,367.9,243.8,228.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.307,0.294,0.321,243.8,228.2,259.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.134,0.145,0.0172,0.0151,0.0217,0.00069,0.00061,0.00088,0.286,0.252,0.4,0.012,0.01,0.016,24.56,24.48,24.64,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.939,31.12,26.06,52.6,29.78,25.28,48.2,0,0,0,0,0,0,0.293,0,0.066,0.31,0.69,0.31,41.5
1562536800000,2019,7,2018,10,41,7,0.193,0.0653,0.127,7920.66,48.2,48.2,47.15,1,1,1,318.7,306.4,331.5,210.7,198.4,108,108,108,0,-2.842e-14,2.842e-14,0.339,0.326,0.352,210.7,198.4,223.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.132,0.0137,0.0126,0.0148,0.00055,0.0005,0.00059,0.368,0.346,0.391,0.015,0.014,0.016,24.64,24.55,24.72,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.7,45.9,51.6,47.15,44.98,48.2,0,0,0,0,0,0,0.262,0,0.066,0.34,0.66,0.34,41
1563141600000,2019,7,2018,10,42,7,0.176,0.0653,0.111,6960.97,44.04,44.04,41.43,1,1,1,291.2,280.4,302.3,183.2,172.4,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.371,0.357,0.385,183.2,172.4,194.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.319,0.3,0.339,0.013,0.012,0.014,24.82,24.75,24.88,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,42.33,39.8,44.94,41.43,38.83,44.04,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.6
1563746400000,2019,7,2018,10,43,7,0.163,0.0653,0.0973,6055.23,38.22,38.22,36.04,1,1,1,268.9,259.9,277.9,160.9,151.9,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.402,0.389,0.416,160.9,151.9,169.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00943,0.00866,0.0102,0.00037,0.00034,0.0004,0.28,0.263,0.296,0.011,0.01,0.012,24.94,24.89,25,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.11,35,39.22,36.04,33.95,38.22,0,0,0,0,0,0,0.2,0,0.0657,0.4,0.6,0.4,37.1
1564351200000,2019,7,2018,10,44,7,0.15,0.0601,0.0897,5572.47,34.95,34.95,33.17,1,1,1,247.7,237.2,256.9,148.3,143.4,99.43,93,108,0,0,0,0.401,0.374,0.43,148.3,143.4,156,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00835,0.00794,0.00901,0.00033,0.00031,0.00036,0.256,0.248,0.269,0.01,0.0098,0.011,25.06,25.01,25.13,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.2,32.99,36.03,33.17,32,34.95,0,0,0,0,0,0,0.184,0,0.0603,0.4,0.6,0.4,37.1
1564956000000,2019,8,2018,11,45,7,0.136,0.0562,0.0796,4938.88,31.47,31.47,29.4,1,1,1,224.5,215.6,233.7,131.6,122.6,93,93,93,2.03e-15,0,1.421e-14,0.414,0.398,0.431,131.6,122.6,140.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.095,0.101,0.00693,0.00617,0.00771,0.00027,0.00024,0.0003,0.225,0.209,0.241,0.0088,0.0082,0.0095,25.23,25.16,25.3,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.31,28.19,32.45,29.4,27.35,31.47,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
1565560800000,2019,8,2018,11,46,7,0.124,0.0562,0.0679,3057.91,26.64,26.64,18.2,1,1,1,205.2,197.8,212.6,112.2,104.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.453,0.437,0.47,112.2,104.8,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0888,0.094,0.00529,0.00466,0.00592,0.00021,0.00018,0.00023,0.191,0.177,0.204,0.0075,0.0069,0.008,25.38,25.32,25.42,0.658,0,0.925,0.693,0,0.97,0.638,0,0.897,18.76,0,27.46,18.2,0,26.64,0,2,0,0,0.286,0,0.101,0.286,0.0561,0.45,0.55,0.45,24.7
1566165600000,2019,8,2018,11,47,7,0.115,0.0562,0.0591,0,0,0,0,1,1,1,190.7,185,196.5,97.72,91.98,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.488,0.473,0.503,97.72,91.98,103.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0842,0.0883,0.00406,0.00357,0.00454,0.00016,0.00014,0.00018,0.165,0.154,0.175,0.0064,0.006,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
1566770400000,2019,8,2018,11,48,7,0.107,0.0544,0.0528,524.876,21.87,21.87,3.124,1,1,1,177.3,171.6,183.1,87.32,80.49,90,72,93,6.09e-15,0,1.421e-14,0.507,0.42,0.536,87.32,80.49,99.58,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0802,0.0848,0.00317,0.00259,0.00421,0.00012,0.0001,0.00016,0.146,0.134,0.166,0.0057,0.0052,0.0065,25.41,25.38,25.42,0.13,0,0.911,0.138,0,0.969,0.126,0,0.882,3.226,0,22.58,3.124,0,21.87,0,6,0,0,0.857,0,0.0174,0.857,0.0542,0.51,0.49,0.51,4.91
1567375200000,2019,9,2018,12,49,7,0.0977,0.0435,0.0542,3331.39,21.26,21.26,19.83,1,1,1,161.6,155.4,168.6,89.58,83.45,72,72,72,0,-1.421e-14,1.421e-14,0.446,0.427,0.463,89.58,83.45,96.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0791,0.0837,0.00336,0.00284,0.00396,0.00013,0.00011,0.00016,0.148,0.137,0.161,0.0058,0.0054,0.0063,25.38,25.37,25.38,0.923,0.915,0.93,0.964,0.962,0.967,0.89,0.885,0.894,20.56,19.31,21.98,19.83,18.56,21.26,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34.1
1567980000000,2019,9,2018,12,50,7,0.0894,0.0435,0.0458,2831.35,18.16,18.16,16.85,1,1,1,147.8,142.1,153.5,75.79,70.05,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.488,0.469,0.507,75.79,70.05,81.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0744,0.0784,0.00219,0.0017,0.00268,0.000086,0.000067,0.00011,0.123,0.113,0.134,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.93,0.913,0.939,0.96,0.96,0.961,0.893,0.877,0.901,17.55,15.93,18.91,16.85,15.29,18.16,0,0,0,0,0,0,0.0936,0,0.0436,0.49,0.51,0.49,31.7
1568584800000,2019,9,2018,12,51,7,0.0826,0.0435,0.0391,1685.7,14.87,14.87,10.03,1,1,1,136.6,132.5,140.7,64.58,60.48,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.527,0.512,0.543,64.58,60.48,68.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.071,0.0739,0.00124,0.000891,0.00159,0.000049,0.000035,0.000062,0.103,0.096,0.111,0.0041,0.0038,0.0043,25.4,25.39,25.4,0.636,0,0.906,0.686,0,0.96,0.611,0,0.87,10.45,0,15.49,10.03,0,14.87,0,2,0,0,0.286,0,0.0557,0.286,0.0435,0.53,0.47,0.53,20.4
1569189600000,2019,9,2018,12,52,7,0.0768,0.0435,0.0333,0,0,0,0,1,1,1,127,122.9,131.1,55.01,50.91,72,72,72,3.045e-15,-7.105e-15,1.421e-14,0.567,0.549,0.586,55.01,50.91,59.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000426,0.0000773,0.000774,0.000017,0.000003,0.00003,0.088,0.0821,0.0939,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1569794400000,2019,9,2018,12,53,7,0.0712,0.0332,0.0337,1675.61,14.72,14.72,9.974,1,0,0.8571428571428571,117.7,113.9,121.5,62.82,49.54,54.86,52,72,7.077,0,49.54,0.466,0.433,0.592,55.74,0,68.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0011,0,0.00154,0.000043,0,0.000061,0.0979,0.0708,0.107,0.0038,0.0028,0.0042,25.4,25.39,25.43,0.635,0,0.903,0.686,0,0.96,0.61,0,0.867,10.39,0,15.33,9.974,0,14.72,1,1,0,0.143,0.143,0,0.0554,0.286,0.0375,0.47,0.47,0.53,23.5
1570399200000,2019,10,2019,1,1,7,0.0682,0.0314,0.0368,0,0,0,0,1,1,1,112.8,110.9,114.7,60.79,58.88,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.461,0.453,0.469,60.79,58.88,62.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000917,0.000755,0.00108,0.000036,0.00003,0.000042,0.0963,0.0936,0.0991,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
1571004000000,2019,10,2019,1,2,7,0.0651,0.0314,0.0336,0,0,0,0,1,1,1,107.6,103.5,111.7,55.6,51.49,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.484,0.466,0.502,55.6,51.49,59.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000476,0.000127,0.000825,0.000019,0.000005,0.000032,0.0889,0.083,0.0947,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1571608800000,2019,10,2019,1,3,7,0.0609,0.0314,0.00433,0,0,0,0,1,0,0.14285714285714285,100.8,99.67,102.1,48.76,47.67,52,52,52,41.6,-7.105e-15,49.31,0.516,0.509,0.522,7.161,0,50.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000158,0,0.0000111,6.2e-8,0,4.3e-7,0.0723,0.0708,0.081,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05657,0.52,0.071,0.93,0
1572213600000,2019,10,2019,1,4,7,0.0603,0.0309,0.00434,0,0,0,0,1,0,0.14285714285714285,99.62,98.57,100.2,48.48,47.39,51.14,50,52,41.31,-7.105e-15,49.39,0.513,0.499,0.523,7.173,0,50.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000255,0,0.0000179,1e-7,0,7e-7,0.0723,0.0708,0.0811,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05596,0.51,0.072,0.93,0
1572818400000,2019,11,2019,2,5,7,0.0629,0.0302,0.0327,0,0,0,0,1,1,1,104,100.5,109.2,54.04,50.49,50,50,50,0,-7.105e-15,7.105e-15,0.481,0.458,0.498,54.04,50.49,59.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000344,0.0000417,0.000785,0.000013,0.0000016,0.000031,0.0866,0.0815,0.0941,0.0034,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1573423200000,2019,11,2019,2,6,7,0.0696,0.0302,0.0394,1726.36,15.25,15.25,10.28,1,1,1,115.1,110.1,119.9,65.1,60.06,50,50,50,0,0,0,0.435,0.417,0.454,65.1,60.06,69.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00128,0.000855,0.00169,0.00005,0.000034,0.000066,0.102,0.0953,0.109,0.004,0.0037,0.0043,25.4,25.39,25.4,0.641,0,0.913,0.686,0,0.96,0.615,0,0.876,10.7,0,15.89,10.28,0,15.25,0,2,0,0,0.286,0,0.0571,0.286,0.0302,0.43,0.57,0.43,24.8
1574028000000,2019,11,2019,2,7,7,0.0782,0.0302,0.048,2970.89,18.24,18.24,17.68,1,1,1,129.4,122.9,131.9,79.36,72.91,50,50,50,-2.03e-15,-1.421e-14,0,0.387,0.379,0.407,79.36,72.91,81.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0715,0.0747,0.0025,0.00195,0.00271,0.000098,0.000076,0.00011,0.126,0.114,0.131,0.0049,0.0045,0.0051,25.37,25.37,25.39,0.933,0.929,0.935,0.96,0.96,0.961,0.895,0.892,0.898,18.42,16.87,18.98,17.68,16.19,18.24,0,0,0,0,0,0,0.0982,0,0.0302,0.39,0.61,0.39,38
1574632800000,2019,11,2019,2,8,7,0.0822,0.031,0.0512,3157.79,19.35,19.35,18.8,1,1,1,136,130.8,137.4,84.67,78.4,51.29,50,59,2.03e-15,0,1.421e-14,0.377,0.364,0.429,84.67,78.4,87.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0743,0.0766,0.00295,0.00241,0.00318,0.00012,0.000095,0.00012,0.136,0.126,0.14,0.0053,0.0049,0.0055,25.36,25.36,25.37,0.928,0.924,0.936,0.962,0.96,0.963,0.893,0.89,0.898,19.54,18.25,20.09,18.8,17.52,19.35,0,0,0,0,0,0,0.104,0,0.031,0.38,0.62,0.38,38.4
1575237600000,2019,12,2019,3,9,7,0.0923,0.0357,0.0566,3468.07,22.75,22.75,20.64,1,1,1,152.6,139.9,162.3,93.56,80.86,59,59,59,4.06e-15,0,1.421e-14,0.388,0.364,0.422,93.56,80.86,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0757,0.0836,0.0037,0.00262,0.00453,0.00015,0.0001,0.00018,0.153,0.13,0.17,0.006,0.0051,0.0067,25.36,25.35,25.37,0.919,0.912,0.932,0.966,0.96,0.97,0.888,0.883,0.895,21.37,18.76,23.45,20.64,18.01,22.75,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.6
1575842400000,2019,12,2019,3,10,7,0.0959,0.0357,0.0602,3677.15,22.68,22.68,21.89,1,1,1,158.6,156.8,162,99.61,97.82,59,59,59,-6.09e-15,-1.421e-14,0,0.372,0.364,0.376,99.61,97.82,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0817,0.0835,0.00422,0.00406,0.00451,0.00017,0.00016,0.00018,0.164,0.16,0.17,0.0064,0.0063,0.0066,25.35,25.35,25.35,0.912,0.912,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.6,22.21,23.38,21.89,21.49,22.68,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.3
1576447200000,2019,12,2019,3,11,7,0.0979,0.0357,0.0623,3806.52,23.53,23.53,22.66,1,1,1,161.9,159.6,165.6,102.9,100.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.364,0.356,0.37,102.9,100.5,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0827,0.0848,0.0045,0.0043,0.00481,0.00018,0.00017,0.00019,0.169,0.165,0.176,0.0066,0.0065,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.888,23.37,22.78,24.26,22.66,22.08,23.53,0,0,0,0,0,0,0.126,0,0.0356,0.36,0.64,0.36,38.9
1577052000000,2019,12,2019,3,12,7,0.101,0.0357,0.0654,4019.96,26.63,26.63,23.93,1,1,1,167.2,160.9,178.4,108.2,101.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.353,0.331,0.367,108.2,101.9,119.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0831,0.0893,0.00495,0.00441,0.0059,0.00019,0.00017,0.00023,0.179,0.168,0.199,0.007,0.0066,0.0078,25.36,25.35,25.36,0.917,0.912,0.925,0.97,0.97,0.97,0.889,0.885,0.897,24.67,23.12,27.46,23.93,22.42,26.63,0,0,0,0,0,0,0.133,0,0.0356,0.35,0.65,0.35,39.8
1577656800000,2019,12,2019,3,13,7,0.116,0.0417,0.0739,4588.02,29.13,29.13,27.31,1,1,1,191.2,180.3,202.8,122.2,114.4,69,59,73,4.06e-15,-1.421e-14,1.421e-14,0.36,0.324,0.389,122.2,114.4,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0893,0.0947,0.00613,0.00548,0.00678,0.00024,0.00021,0.00026,0.205,0.192,0.219,0.008,0.0075,0.0086,25.37,25.36,25.39,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.15,26.23,30.03,27.31,25.45,29.13,0,0,0,0,0,0,0.152,0,0.0421,0.36,0.64,0.36,39.6
1578261600000,2020,1,2019,4,14,7,0.128,0.0442,0.0841,5250.6,33.2,33.2,31.25,1,1,1,212,204.1,220.5,139,131.1,73,73,73,0,0,0,0.344,0.331,0.358,139,131.1,147.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0952,0.101,0.00757,0.0069,0.00829,0.0003,0.00027,0.00033,0.236,0.222,0.251,0.0092,0.0087,0.0099,25.29,25.23,25.35,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.22,30.35,34.22,31.25,29.44,33.2,0,0,0,0,0,0,0.174,0,0.0439,0.35,0.66,0.34,41
1578866400000,2020,1,2019,4,15,7,0.142,0.0442,0.0979,6136.31,39.49,39.49,36.53,1,1,1,234.8,223.5,247.1,161.8,150.5,73,73,73,0,0,0,0.311,0.295,0.327,161.8,150.5,174.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.11,0.0095,0.00855,0.0105,0.00037,0.00034,0.00042,0.277,0.256,0.298,0.011,0.01,0.012,25.11,25.02,25.2,0.943,0.939,0.946,0.972,0.97,0.977,0.916,0.911,0.925,37.57,34.93,40.42,36.53,33.88,39.49,0,0,0,0,0,0,0.203,0,0.0441,0.31,0.69,0.31,43.2
1579471200000,2020,1,2019,4,16,7,0.164,0.0442,0.12,7537.15,48.2,48.2,44.86,1,1,1,271,250.6,292.2,198,177.6,73,73,73,1.218e-14,0,2.842e-14,0.27,0.25,0.291,198,177.6,219.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.126,0.0126,0.0108,0.0144,0.0005,0.00043,0.00057,0.341,0.305,0.379,0.014,0.012,0.015,24.88,24.75,24.99,0.953,0.948,0.958,0.98,0.979,0.98,0.934,0.927,0.939,46.04,41.25,50.98,44.86,40.37,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46
1580076000000,2020,1,2019,4,17,7,0.205,0.0462,0.158,9601.4,64.8,64.8,57.15,2,2,2,338.4,301.7,382.7,262,228.7,76.43,73,85,4.06e-15,0,2.842e-14,0.226,0.208,0.242,262,228.7,297.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.13,0.155,0.0246,0.0152,0.0395,0.00099,0.00061,0.0016,0.286,0.242,0.338,0.011,0.0096,0.014,24.62,24.35,24.85,0.931,0.923,0.94,0.97,0.97,0.97,0.903,0.895,0.912,29.46,25.71,33.4,28.58,24.94,32.4,0,0,0,0,0,0,0.318,0,0.047,0.23,0.77,0.23,46.8
1580680800000,2020,2,2019,5,18,7,0.27,0.0514,0.219,13217.4,90.12,90.12,78.67,2,2,2,446.5,397.7,500,361.5,312.7,85,85,85,0,0,0,0.191,0.17,0.214,361.5,312.7,415,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.16,0.196,0.0696,0.0466,0.0949,0.0029,0.0019,0.0039,0.434,0.361,0.514,0.018,0.015,0.021,23.96,23.64,24.25,0.95,0.942,0.956,0.976,0.97,0.98,0.926,0.914,0.937,40.31,35.04,45.98,39.34,33.99,45.06,0,0,0,0,0,0,0.437,0,0.051,0.19,0.81,0.19,49
1581285600000,2020,2,2019,5,19,7,0.367,0.0514,0.315,18206.6,129.5,129.5,108.4,3,2,2.5714285714285716,606.1,522.7,711.9,521.1,437.7,85,85,85,-1.624e-14,-5.684e-14,0,0.142,0.119,0.163,521.1,437.7,626.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.247,0.204,0.306,0.152,0.106,0.22,0.0065,0.0044,0.0095,0.621,0.548,0.75,0.026,0.023,0.032,23.07,22.5,23.5,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,44.63,36.67,52.67,42.97,35.57,48.2,0,0,0,0,0,0,0.602,0,0.052,0.14,0.86,0.14,49.6
1581890400000,2020,2,2019,5,20,7,0.558,0.0566,0.502,27057.4,189.8,189.8,161.1,4,3,3.5714285714285716,922.9,758.6,1122,829.3,673.6,93.57,85,105,1.624e-14,0,1.137e-13,0.102,0.0934,0.112,829.3,673.6,1017,990,990,990,967.6,966.9,968.3,22.4,21.7,23.1,0.461,0.333,0.645,0.342,0.251,0.461,0.015,0.011,0.021,1.06,0.829,1.39,0.047,0.036,0.064,21.37,20.33,22.24,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.62,41.39,51.65,45.33,40.52,48.2,0,0,0,0,0,0,0.895,0,0.056,0.1,0.9,0.1,48.5
1582495200000,2020,2,2019,5,21,7,0.809,0.0702,0.664,32280.6,192.8,192.8,192.1,4,4,4,1338,1191,1429,1222,1086,116.1,105,183,123.6,0,208.1,0.0866,0.0743,0.128,1098,1086,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.82,0.747,0.858,0.643,0.616,0.648,0.031,0.029,0.031,1.76,1.66,1.81,0.084,0.077,0.087,19.27,18.94,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.45,48.65,50.43,48.04,47.68,48.2,0,0,0,0,0,0,1.07,0,0.145,0.087,0.82,0.18,39.9
1583100000000,2020,3,2019,6,22,7,0.914,0.111,0.665,31525.8,190.1,190.1,187.7,4,4,4,1511,1444,1591,1328,1261,183,183,183,227.7,161.1,307.9,0.121,0.115,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.864,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.64,18.36,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.14,48.5,46.91,46.19,47.53,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.5
1583704800000,2020,3,2019,6,23,7,1.07,0.111,0.665,30016,183.6,183.6,178.7,4,4,4,1768,1627,1933,1585,1444,183,183,183,485.1,344,650.4,0.104,0.0947,0.112,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.78,17.24,18.25,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.58,44.12,46.82,44.67,43.23,45.89,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
1584309600000,2020,3,2019,6,24,7,1.35,0.111,0.665,27668.2,170.3,170.3,164.7,4,4,4,2230,2015,2412,2047,1832,183,183,183,947.4,731.9,1129,0.0823,0.0759,0.0908,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.47,16.03,16.99,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.04,40.86,43.44,41.17,39.95,42.57,0,0,0,0,0,0,0.915,0,0.685,0.082,0.49,0.51,20.5
1584914400000,2020,3,2019,6,25,7,1.61,0.111,0.665,25662,158.2,158.2,152.8,4,4,4,2667,2469,2900,2484,2286,183,183,183,1384,1186,1617,0.0688,0.0631,0.0741,1100,1100,1100,990,990,990,972.7,972.2,973.3,17.3,16.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.42,14.85,15.89,0.943,0.94,0.945,0.974,0.971,0.977,0.918,0.913,0.923,39.19,37.66,40.49,38.19,36.56,39.56,0,0,0,0,0,0,0.849,0,0.945,0.069,0.41,0.59,15.9
1585519200000,2020,3,2019,6,26,7,2.05,0.125,0.665,22555.6,143.3,143.3,134.3,4,4,4,3391,3009,3764,3184,2826,207.3,183,217,2084,1726,2447,0.0612,0.0577,0.0662,1100,1100,1100,990,990,990,974.4,973.5,975.2,15.6,14.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.74,12.95,14.59,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.91,34.6,32.42,36.93,33.56,31.45,35.82,0,0,0,0,0,0,0.746,0,1.385,0.061,0.32,0.68,11
1586124000000,2020,4,2019,7,27,7,2.54,0.145,0.665,19550.5,123.1,123.1,116.4,4,4,4,4203,3881,4477,3964,3664,239.3,217,295,2864,2564,3082,0.0568,0.0502,0.0669,1100,1100,1100,990,990,990,976,975.4,976.6,14,13.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.57,12.7,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,29.99,28.58,31.72,29.09,27.72,30.77,0,0,0,0,0,0,0.647,0,1.875,0.057,0.26,0.74,7.7
1586728800000,2020,4,2019,7,28,7,2.84,0.178,0.665,17699.7,109.5,109.5,105.4,4,4,4,4700,4545,4839,4405,4250,295,295,295,3305,3150,3444,0.0628,0.061,0.0649,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.16,10.91,11.45,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.887,27.44,26.68,28.23,26.34,25.21,27.39,0,0,0,0,0,0,0.585,0,2.175,0.063,0.23,0.77,6.23
1587333600000,2020,4,2019,7,29,7,2.96,0.214,0.665,16574.5,100.3,100.3,98.66,4,4,4,4899,4853,4927,4544,4489,354.1,295,364,3444,3389,3486,0.0723,0.0604,0.075,1100,1100,1100,990,990,990,977.3,977.2,977.4,12.7,12.6,12.8,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.8,10.75,10.88,0.903,0.901,0.906,0.97,0.97,0.97,0.876,0.874,0.879,26.3,26.11,26.59,24.66,24.4,25.09,0,0,0,0,0,0,0.548,0,2.295,0.072,0.22,0.78,5.6
1587938400000,2020,4,2019,7,30,7,2.82,0.214,0.665,17872.1,110.4,110.4,106.4,4,4,4,4664,4500,4811,4310,4160,353.7,340,364,3210,3060,3347,0.0758,0.0736,0.078,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.23,10.96,11.53,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.881,0.888,27.63,26.86,28.46,26.6,25.47,27.61,0,0,0,0,0,0,0.591,0,2.155,0.076,0.24,0.76,6.34
1588543200000,2020,5,2019,8,31,7,2.56,0.206,0.665,19437.5,120.1,120.1,115.7,4,4,4,4234,4013,4441,3894,3673,340,340,340,2794,2573,3001,0.0804,0.0766,0.0847,1100,1100,1100,990,990,990,976.1,975.7,976.5,13.9,13.5,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.02,11.64,12.42,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,29.82,28.76,30.95,28.92,27.9,30.02,0,0,0,0,0,0,0.643,0,1.895,0.08,0.26,0.74,7.59
1589148000000,2020,5,2019,8,32,7,2.27,0.206,0.665,21173.3,130.4,130.4,126,4,4,4,3752,3558,3947,3412,3218,340,340,340,2312,2118,2507,0.0907,0.0861,0.0956,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.97,12.56,13.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,32.48,31.33,33.61,31.51,30.39,32.6,0,0,0,0,0,0,0.7,0,1.605,0.091,0.29,0.71,9.33
1589752800000,2020,5,2019,8,33,7,1.99,0.206,0.665,22909.4,141.5,141.5,136.4,4,4,4,3295,3078,3494,2955,2738,340,340,340,1855,1638,2054,0.103,0.0973,0.11,1100,1100,1100,990,990,990,974.2,973.7,974.6,15.8,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.52,14.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,35.15,33.98,36.47,34.09,32.96,35.37,0,0,0,0,0,0,0.758,0,1.325,0.1,0.33,0.67,11.5
1590357600000,2020,5,2019,8,34,7,1.69,0.206,0.665,25036.6,154.3,154.3,149,4,4,4,2801,2612,3001,2461,2272,340,340,340,1361,1172,1561,0.122,0.113,0.13,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.61,15.55,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.31,36.98,39.55,37.26,35.87,38.56,0,0,0,0,0,0,0.828,0,1.025,0.12,0.39,0.61,14.8
1590962400000,2020,6,2019,9,35,7,1.45,0.177,0.665,26938.7,164.6,164.6,160.3,4,4,4,2393,2236,2554,2100,1943,293,293,293,999.6,843.5,1161,0.123,0.115,0.131,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.69,16.45,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.98,39.93,42,40.09,38.97,41.16,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1591567200000,2020,6,2019,9,36,7,1.2,0.177,0.665,28793.6,176.6,176.6,171.4,4,4,4,1990,1826,2167,1697,1533,293,293,293,597.1,432.6,773.6,0.148,0.135,0.16,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.09,16.62,17.59,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.72,42.45,45.06,42.85,41.6,44.16,0,0,0,0,0,0,0.952,0,0.535,0.15,0.55,0.45,24
1592172000000,2020,6,2019,9,37,7,0.996,0.174,0.665,30708,186.8,186.8,182.8,4,4,4,1647,1530,1774,1359,1272,287.9,257,293,259.3,172,381.2,0.175,0.165,0.187,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.919,0.909,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.76,18.56,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.63,45.51,47.66,45.7,44.6,46.7,0,0,0,0,0,0,1.02,0,0.331,0.17,0.67,0.33,30.8
1592776800000,2020,6,2019,9,38,7,0.834,0.155,0.648,31668.9,192.3,192.3,188.5,4,4,4,1379,1240,1494,1122,982.5,257,257,257,49.91,0,137.5,0.187,0.172,0.207,1072,982.5,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.807,0.655,0.886,0.589,0.415,0.648,0.028,0.019,0.032,1.69,1.34,1.83,0.081,0.063,0.089,19.21,18.7,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.09,46.01,49.07,47.13,45.09,48.09,0,0,0,0,0,0,1.05,0,0.186,0.19,0.78,0.22,38
1593381600000,2020,6,2019,9,39,7,0.66,0.142,0.517,27113.1,174.5,174.5,161.4,4,3,3.857142857142857,1091,999.5,1197,855.3,772.5,235.6,227,257,0,-1.137e-13,1.137e-13,0.216,0.203,0.227,855.3,772.5,939.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.513,0.435,0.596,0.353,0.313,0.394,0.016,0.014,0.018,1.11,0.999,1.25,0.051,0.045,0.058,20.71,20.23,21.07,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.22,39.28,50.88,42.07,38.28,48.2,0,0,0,0,0,0,0.897,0,0.143,0.22,0.78,0.22,41.1
1593986400000,2020,7,2019,10,40,7,0.556,0.137,0.419,22963,144.6,144.6,136.7,3,3,3,919,868.8,977.4,692,641.8,227,227,227,0,0,0,0.247,0.232,0.261,692,641.8,750.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.369,0.337,0.415,0.263,0.23,0.302,0.012,0.01,0.014,0.886,0.798,0.997,0.04,0.035,0.045,21.54,21.19,21.83,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.57,43.75,49.74,45.56,42.88,48.2,0,0,0,0,0,0,0.759,0,0.137,0.25,0.75,0.25,41.3
1594591200000,2020,7,2019,10,41,7,0.494,0.137,0.356,19995.1,126.2,126.2,119,3,3,3,816.1,781.5,854.5,589.1,554.5,227,227,227,0,0,0,0.278,0.266,0.29,589.1,554.5,627.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.307,0.287,0.329,0.195,0.171,0.22,0.0085,0.0075,0.0097,0.709,0.651,0.774,0.031,0.028,0.034,22.13,21.91,22.32,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.61,38.48,42.92,39.67,37.43,42.06,0,0,0,0,0,0,0.661,0,0.138,0.28,0.72,0.28,40.5
1595196000000,2020,7,2019,10,42,7,0.448,0.137,0.311,17417.4,110.6,110.6,103.7,3,2,2.7142857142857144,740.5,706.1,773,513.5,479.1,227,227,227,0,0,0,0.307,0.294,0.321,513.5,479.1,546,990,990,990,966.9,966.7,967,23.1,23,23.3,0.264,0.244,0.282,0.145,0.125,0.166,0.0063,0.0054,0.0072,0.613,0.562,0.655,0.027,0.024,0.028,22.52,22.37,22.64,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.83,35.14,51.91,39.15,34.09,48.2,0,0,0,0,0,0,0.576,0,0.137,0.31,0.69,0.31,38.9
1595800800000,2020,7,2019,10,43,7,0.402,0.13,0.272,15837.9,96.4,96.4,94.27,2,2,2,664.4,633.1,696,449.7,426.9,214.7,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.323,0.286,0.347,449.7,426.9,469,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.226,0.215,0.239,0.111,0.101,0.12,0.0047,0.0043,0.0052,0.583,0.546,0.618,0.025,0.023,0.027,22.86,22.7,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.25,45.93,49.96,47.14,45.01,48.2,0,0,0,0,0,0,0.524,0,0.13,0.32,0.68,0.32,39.4
1596405600000,2020,8,2019,11,44,7,0.359,0.111,0.247,14636.3,92.99,92.99,87.12,2,2,2,592.8,564.5,622.5,408.8,380.5,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.311,0.296,0.326,408.8,380.5,438.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.205,0.195,0.216,0.092,0.0786,0.106,0.0039,0.0033,0.0045,0.515,0.473,0.56,0.022,0.02,0.024,23.22,23.05,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.45,41.56,47.44,43.56,40.7,46.5,0,0,0,0,0,0,0.484,0,0.112,0.31,0.69,0.31,40.8
1597010400000,2020,8,2019,11,45,7,0.322,0.121,0.201,11874.3,79.65,79.65,70.68,2,2,2,531.8,508.5,556.6,332.3,306.5,199.4,184,202,0,-5.684e-14,5.684e-14,0.376,0.331,0.397,332.3,306.5,372.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.171,0.192,0.0559,0.0436,0.0749,0.0023,0.0018,0.0031,0.403,0.364,0.461,0.017,0.015,0.019,23.6,23.43,23.75,0.946,0.942,0.951,0.971,0.97,0.978,0.919,0.914,0.93,36.38,33.61,40.74,35.34,32.61,39.82,0,0,0,0,0,0,0.393,0,0.121,0.38,0.62,0.38,36.9
