datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0569,0.0189,0.038,2376.51,33.86,33.86,33.01,1,1,1,219.7,215.8,223.4,146.7,142.8,73,73,73,0,0,0,0.332,0.327,0.338,146.7,142.8,150.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0993,0.102,0.00822,0.00789,0.00854,0.00032,0.00031,0.00034,0.249,0.242,0.256,0.0098,0.0095,0.01,25.23,25.2,25.26,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.03,33.1,34.91,33.01,32.11,33.86,0,0,0,0,0,0,0.183,0,0.0189,0.33,0.67,0.33,41.8
726098400000,1993,1,1992,4,14,7,0.146,0.0442,0.102,6405.86,41.29,41.29,38.13,1,1,1,241.5,228.1,254.3,168.5,155.1,73,73,73,0,0,0,0.303,0.287,0.32,168.5,155.1,181.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.113,0.0101,0.00893,0.0112,0.0004,0.00035,0.00044,0.288,0.264,0.311,0.011,0.01,0.012,25.06,24.97,25.17,0.945,0.94,0.949,0.974,0.97,0.98,0.921,0.912,0.93,39.12,36,42.14,38.13,34.92,41.29,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
726703200000,1993,1,1992,4,15,7,0.165,0.0442,0.121,7629.46,48.2,48.2,45.41,1,1,1,272.8,258.4,288.5,199.8,185.4,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.268,0.253,0.282,199.8,185.4,215.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.114,0.125,0.0127,0.0115,0.0141,0.00051,0.00046,0.00056,0.344,0.319,0.373,0.014,0.013,0.015,24.86,24.77,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.48,43.11,50.14,45.41,42.24,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.2
727308000000,1993,1,1992,4,16,7,0.195,0.0442,0.151,9152.73,61.32,61.32,54.48,2,1,1.8571428571428572,322.4,293.2,353.9,249.4,220.2,73,73,73,1.218e-14,0,2.842e-14,0.227,0.206,0.249,249.4,220.2,280.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.127,0.148,0.0201,0.0145,0.0316,0.00081,0.00058,0.0013,0.289,0.242,0.381,0.012,0.0096,0.015,24.7,24.52,24.85,0.934,0.923,0.958,0.971,0.97,0.98,0.907,0.895,0.939,31.85,25.7,51.21,30.68,24.93,48.2,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,46.9
727912800000,1993,1,1992,4,17,7,0.243,0.0442,0.199,12055.4,79.39,79.39,71.76,2,2,2,402.1,366.7,436.2,329.1,293.7,73,73,73,0,0,0,0.182,0.167,0.199,329.1,293.7,363.2,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.153,0.177,0.0543,0.0376,0.0704,0.0022,0.0015,0.0029,0.384,0.331,0.435,0.016,0.013,0.018,24.21,24,24.44,0.945,0.939,0.95,0.972,0.97,0.977,0.918,0.911,0.929,36.91,33.04,40.61,35.88,32.05,39.69,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
728517600000,1993,2,1992,5,18,7,0.303,0.0514,0.251,14969.2,96.4,96.4,89.1,2,2,2,500.7,450.1,562.2,415.7,365.1,85,85,85,0,0,0,0.171,0.151,0.189,415.7,365.1,477.2,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.197,0.179,0.221,0.0952,0.0713,0.124,0.0039,0.0029,0.0052,0.515,0.439,0.61,0.021,0.018,0.026,23.63,23.26,23.94,0.955,0.95,0.958,0.98,0.978,0.98,0.935,0.929,0.939,45.96,40.73,52.04,44.55,39.82,48.2,0,0,0,0,0,0,0.495,0,0.052,0.17,0.83,0.17,49.4
729122400000,1993,2,1992,5,19,7,0.413,0.0514,0.362,20789,142,142,123.7,3,3,3,683.7,588.8,783.8,598.7,503.8,85,85,85,0,0,0,0.125,0.108,0.144,598.7,503.8,698.8,990,990,990,966.6,966.2,967,23.4,23,23.8,0.29,0.236,0.347,0.201,0.138,0.268,0.0086,0.0058,0.012,0.703,0.543,0.872,0.03,0.023,0.038,22.66,22.09,23.21,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.21,36.18,48.3,41.25,35.09,47.33,0,0,0,0,0,0,0.687,0,0.051,0.12,0.88,0.12,50.3
729727200000,1993,2,1992,5,20,7,0.592,0.0559,0.536,28623.8,190,190,170.4,4,3,3.857142857142857,979,817.6,1165,886.5,732.6,92.43,85,137,-1.624e-14,-1.137e-13,0,0.0945,0.0775,0.118,886.5,732.6,1028,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.512,0.366,0.673,0.378,0.29,0.486,0.017,0.013,0.022,1.14,0.923,1.44,0.052,0.041,0.067,21.08,20.14,21.9,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.4,39.42,50.19,44.32,38.43,48.2,0,0,0,0,0,0,0.947,0,0.056,0.094,0.91,0.09,48.4
730332000000,1993,2,1992,5,21,7,0.86,0.0829,0.665,31910.5,192.8,192.8,189.9,4,4,4,1421,1236,1580,1284,1099,137,137,137,184.4,0,343.1,0.0971,0.0867,0.111,1100,1099,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.852,0.777,0.9,0.648,0.645,0.648,0.031,0.03,0.032,1.8,1.72,1.85,0.087,0.081,0.091,18.97,18.41,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.73,47.25,50.47,47.49,46.31,48.2,0,0,0,0,0,0,1.06,0,0.195,0.096,0.77,0.23,37.1
730936800000,1993,3,1992,6,22,7,1.09,0.145,0.665,29812.1,183.2,183.2,177.5,4,4,4,1803,1636,1964,1564,1397,239,239,239,463.6,296.7,624.9,0.133,0.122,0.146,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.67,17.14,18.21,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.27,43.85,46.74,44.36,42.97,45.8,0,0,0,0,0,0,0.986,0,0.425,0.13,0.61,0.39,27.4
731541600000,1993,3,1992,6,23,7,1.33,0.125,0.665,27779.7,170.2,170.2,165.4,4,4,4,2205,2017,2392,1998,1778,207,183,239,898.3,678.2,1109,0.0948,0.0765,0.118,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.53,16.08,16.98,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.2,40.99,43.42,41.34,40.09,42.55,0,0,0,0,0,0,0.919,0,0.665,0.094,0.5,0.5,20.9
732146400000,1993,3,1992,6,24,7,1.66,0.116,0.665,25272,158.4,158.4,150.4,4,4,4,2751,2464,3089,2560,2281,191,183,239,1460,1181,1750,0.0695,0.0619,0.0774,1100,1100,1100,990,990,990,972.9,972.2,973.7,17.1,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.21,14.4,15.9,0.942,0.937,0.945,0.973,0.97,0.977,0.916,0.909,0.923,38.63,36.4,40.52,37.61,35.3,39.59,0,0,0,0,0,0,0.836,0,0.995,0.07,0.4,0.6,15.2
732751200000,1993,3,1992,6,25,7,2.17,0.145,0.665,21793.2,137.7,137.7,129.7,4,4,4,3588,3233,3941,3349,2994,239,239,239,2249,1894,2602,0.0669,0.0606,0.0739,1100,1100,1100,990,990,990,974.8,974.1,975.6,15.2,14.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.57,14.07,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,33.43,31.37,35.5,32.43,30.42,34.43,0,0,0,0,0,0,0.721,0,1.505,0.067,0.31,0.69,10
733356000000,1993,3,1992,6,26,7,2.61,0.164,0.665,19146.4,119.3,119.3,114,4,4,4,4322,4051,4562,4051,3812,271,239,295,2951,2712,3167,0.0626,0.0563,0.068,1100,1100,1100,990,990,990,976.3,975.8,976.7,13.7,13.3,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.86,11.42,12.35,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,29.37,28.15,30.76,28.49,27.3,29.83,0,0,0,0,0,0,0.633,0,1.945,0.063,0.25,0.75,7.34
733960800000,1993,4,1992,7,27,7,2.99,0.178,0.665,16435.9,107.6,107.6,97.83,4,4,4,4937,4640,5273,4642,4345,295,295,295,3542,3245,3878,0.0599,0.056,0.0636,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.648,0.648,0.648,0.051,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.76,10.24,11.28,0.9,0.882,0.913,0.97,0.97,0.97,0.873,0.855,0.885,26.12,24.35,27.76,24.46,21.93,26.9,0,0,0,0,0,0,0.544,0,2.325,0.06,0.22,0.78,5.5
734565600000,1993,4,1992,7,28,7,3.52,0.178,0.665,2018.63,84.11,84.11,12.02,4,4,4,5820,5410,6186,5525,5115,295,295,295,4425,4015,4791,0.0508,0.0477,0.0545,1100,1100,1100,990.07,990.04,990.1,978.8,978.1,979.3,11.3,10.8,11.9,0.899,0.888,0.911,0.648,0.648,0.648,0.057,0.054,0.06,1.85,1.84,1.86,0.16,0.16,0.17,9.464,8.987,10.04,0.125,0,0.875,0.139,0,0.97,0.121,0,0.848,3.383,0,23.68,3.004,0,21.03,0,0,6,0,0,0.857,0.0668,0.857,2.855,0.051,0.19,0.81,0.573
735170400000,1993,4,1992,7,29,7,3.93,0.208,0.665,0,0,0,0,4,4,4,6496,6279,6668,6152,5984,344.3,295,364,5052,4884,5204,0.0529,0.0464,0.0565,1100,1100,1100,990.13,990.11,990.14,979.7,979.4,979.9,10.5,10.3,10.7,0.878,0.873,0.885,0.648,0.648,0.648,0.062,0.06,0.063,1.83,1.82,1.83,0.17,0.17,0.18,8.636,8.442,8.881,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.265,0.053,0.17,0.83,0
735775200000,1993,4,1992,7,30,7,4.05,0.216,0.665,0,0,0,0,4,4,4,6690,6643,6714,6333,6303,357.1,340,364,5233,5203,5250,0.0534,0.051,0.0544,1100,1100,1100,990.14,990.14,990.15,979.9,979.8,979.9,10.2,10.2,10.3,0.873,0.872,0.874,0.648,0.648,0.648,0.063,0.063,0.063,1.82,1.82,1.82,0.18,0.18,0.18,8.418,8.391,8.471,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.385,0.053,0.16,0.84,0
736380000000,1993,5,1992,8,31,7,3.91,0.206,0.665,0,0,0,0,4,4,4,6463,6289,6608,6123,5949,340,340,340,5023,4849,5168,0.0526,0.0515,0.0541,1100,1100,1100,990.13,990.11,990.14,979.6,979.4,979.8,10.5,10.3,10.7,0.879,0.875,0.885,0.648,0.648,0.648,0.062,0.061,0.063,1.83,1.82,1.83,0.17,0.17,0.18,8.674,8.51,8.87,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.245,0.053,0.17,0.83,0
736984800000,1993,5,1992,8,32,7,3.62,0.206,0.665,0,0,0,0,4,4,4,5986,5746,6215,5646,5406,340,340,340,4546,4306,4775,0.0568,0.0547,0.0592,1100,1100,1100,990.09,990.07,990.11,979,978.7,979.3,11.1,10.8,11.4,0.894,0.887,0.901,0.648,0.648,0.648,0.059,0.057,0.06,1.84,1.83,1.85,0.17,0.16,0.17,9.234,8.954,9.559,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.955,0.057,0.18,0.82,0
737589600000,1993,5,1992,8,33,7,3.27,0.206,0.665,8441.11,91.53,91.53,50.24,4,4,4,5400,5131,5664,5060,4791,340,340,340,3960,3691,4224,0.063,0.06,0.0663,1100,1100,1100,990.04,990.02,990.06,978.1,977.7,978.5,11.9,11.5,12.3,0.912,0.904,0.92,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.05,9.676,10.44,0.504,0,0.889,0.554,0,0.97,0.489,0,0.863,13.93,0,25.03,12.56,0,22.88,0,0,3,0,0,0.429,0.279,0.429,2.605,0.063,0.2,0.8,2.58
738194400000,1993,5,1992,8,34,7,2.89,0.206,0.665,17229.5,109.9,109.9,102.6,4,4,4,4780,4526,5042,4440,4186,340,340,340,3340,3086,3602,0.0712,0.0674,0.0751,1100,1100,1100,990,990,990.01,977.1,976.6,977.6,12.9,12.4,13.4,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,11.02,10.56,11.48,0.907,0.894,0.915,0.97,0.97,0.97,0.88,0.867,0.887,26.97,25.47,28.33,25.64,23.5,27.48,0,0,0,0,0,0,0.57,0,2.225,0.071,0.23,0.77,5.96
738799200000,1993,5,1992,8,35,7,2.53,0.181,0.665,19630.2,122.3,122.3,116.8,4,4,4,4178,3915,4448,3879,3622,299.7,293,340,2779,2522,3008,0.0718,0.0672,0.0764,1100,1100,1100,990,990,990,976,975.5,976.5,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.12,11.62,12.63,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,30.11,28.73,31.52,29.21,27.86,30.58,0,0,0,0,0,0,0.649,0,1.865,0.072,0.26,0.74,7.76
739404000000,1993,6,1992,9,36,7,2.17,0.177,0.665,21770.2,134.6,134.6,129.6,4,4,4,3595,3371,3832,3302,3078,293,293,293,2202,1978,2439,0.0817,0.0765,0.0869,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.8,13.78,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.4,32.01,34.7,32.4,31.05,33.66,0,0,0,0,0,0,0.72,0,1.505,0.082,0.31,0.69,10
740008800000,1993,6,1992,9,37,7,1.85,0.177,0.665,23914.4,148.8,148.8,142.3,4,4,4,3052,2811,3300,2759,2518,293,293,293,1659,1418,1907,0.0962,0.0888,0.104,1100,1100,1100,990,990,990,973.6,973.1,974.2,16.4,15.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,13.93,15.07,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.67,35.11,38.25,35.59,34.06,37.19,0,0,0,0,0,0,0.791,0,1.185,0.096,0.36,0.64,12.9
740613600000,1993,6,1992,9,38,7,1.54,0.177,0.665,26245.8,161.3,161.3,156.2,4,4,4,2541,2358,2736,2248,2065,293,293,293,1148,965.3,1343,0.116,0.107,0.124,1100,1100,1100,990,990,990,972.4,972,972.9,17.6,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.25,16.16,0.944,0.942,0.945,0.976,0.973,0.979,0.921,0.917,0.925,40.01,38.74,41.21,39.06,37.71,40.33,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
741218400000,1993,6,1992,9,39,7,1.27,0.164,0.665,28274.9,173.9,173.9,168.3,4,4,4,2098,1904,2302,1826,1648,271.9,256,293,726.4,548.2,909,0.129,0.122,0.136,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.3,17.34,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.94,41.57,44.37,42.08,40.72,43.49,0,0,0,0,0,0,0.935,0,0.605,0.13,0.52,0.48,22.3
741823200000,1993,7,1992,10,40,7,1.03,0.155,0.665,30411.4,185.7,185.7,181,4,4,4,1699,1564,1845,1443,1308,256,256,256,342.9,207.9,489.1,0.151,0.139,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.6,19.9,19.4,20.3,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,18,17.53,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.18,44.89,47.36,45.26,43.99,46.41,0,0,0,0,0,0,1.01,0,0.365,0.15,0.65,0.35,29.5
742428000000,1993,7,1992,10,41,7,0.851,0.155,0.654,31741,192.4,192.4,188.9,4,4,4,1407,1265,1522,1151,1009,256,256,256,69.16,0,166.1,0.183,0.168,0.202,1082,1009,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.831,0.694,0.906,0.607,0.442,0.648,0.029,0.021,0.032,1.73,1.42,1.85,0.083,0.067,0.091,19.08,18.59,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.2,46.87,49.08,47.23,45.93,48.1,0,0,0,0,0,0,1.05,0,0.197,0.18,0.77,0.23,37.3
743032800000,1993,7,1992,10,42,7,0.667,0.155,0.512,26767.5,177.3,177.3,159.3,4,3,3.7142857142857144,1103,1006,1216,846.7,750.1,256,256,256,-1.624e-14,-1.137e-13,1.137e-13,0.233,0.211,0.254,846.7,750.1,959.5,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.512,0.422,0.622,0.349,0.302,0.403,0.016,0.014,0.019,1.11,1,1.29,0.051,0.045,0.06,20.66,20.13,21.08,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.49,39.34,50.93,43.28,38.34,48.2,0,0,0,0,0,0,0.885,0,0.155,0.23,0.77,0.23,40.1
743637600000,1993,7,1992,10,43,7,0.556,0.15,0.405,22314,141.1,141.1,132.8,3,3,3,918.7,866,979,670.4,624.7,248.3,202,256,0,0,0,0.27,0.233,0.291,670.4,624.7,723,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.358,0.332,0.397,0.249,0.218,0.284,0.011,0.0097,0.013,0.851,0.773,0.949,0.038,0.034,0.043,21.57,21.23,21.8,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.18,42.51,48,44.27,41.66,47.04,0,0,0,0,0,0,0.738,0,0.151,0.27,0.73,0.27,40.1
744242400000,1993,8,1992,11,44,7,0.492,0.122,0.37,20809.4,130.6,130.6,123.9,3,3,3,813.8,779.7,851.8,611.8,577.7,202,202,202,0,0,0,0.248,0.237,0.259,611.8,577.7,649.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.319,0.299,0.34,0.21,0.187,0.235,0.0092,0.0081,0.01,0.746,0.689,0.81,0.033,0.03,0.036,22.1,21.88,22.29,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.17,40.11,44.43,41.29,39.15,43.54,0,0,0,0,0,0,0.688,0,0.122,0.25,0.75,0.25,42.3
744847200000,1993,8,1992,11,45,7,0.445,0.122,0.322,18260.7,115.9,115.9,108.7,3,3,3,735.2,698.7,771.7,533.2,496.7,202,202,202,-8.12e-15,-5.684e-14,0,0.275,0.262,0.289,533.2,496.7,569.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.274,0.253,0.295,0.157,0.133,0.182,0.0068,0.0057,0.0079,0.614,0.553,0.675,0.026,0.024,0.029,22.55,22.34,22.75,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.917,0.928,37.29,34.94,39.6,36.23,33.89,38.62,0,0,0,0,0,0,0.604,0,0.123,0.27,0.72,0.28,41
745452000000,1993,8,1992,11,46,7,0.396,0.122,0.274,15820.3,96.4,96.4,94.17,2,2,2,655.2,625.1,686.9,453.2,423.1,202,202,202,0,-5.684e-14,5.684e-14,0.309,0.294,0.323,453.2,423.1,484.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.212,0.246,0.113,0.0987,0.128,0.0048,0.0042,0.0055,0.59,0.539,0.644,0.025,0.023,0.028,22.89,22.71,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,45.75,51.64,47.08,44.84,48.2,0,0,0,0,0,0,0.523,0,0.122,0.31,0.69,0.31,40
746056800000,1993,8,1992,11,47,7,0.356,0.122,0.234,13838.8,87.79,87.79,82.37,2,2,2,589.1,563.6,615.5,387.1,361.6,202,202,202,0,-5.684e-14,5.684e-14,0.343,0.328,0.358,387.1,361.6,413.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.2,0.191,0.209,0.0817,0.0697,0.0942,0.0034,0.0029,0.004,0.485,0.447,0.525,0.02,0.019,0.022,23.27,23.11,23.42,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.08,39.45,44.79,41.19,38.46,43.9,0,0,0,0,0,0,0.458,0,0.122,0.34,0.66,0.34,38.9
746661600000,1993,8,1992,11,48,7,0.322,0.098,0.224,13341.2,84.9,84.9,79.41,2,2,2,532,507.5,555.7,370,346.8,162,146,202,0,-5.684e-14,5.684e-14,0.304,0.27,0.368,370,346.8,394.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.185,0.197,0.0737,0.0627,0.0851,0.0031,0.0026,0.0036,0.456,0.425,0.491,0.019,0.018,0.02,23.55,23.46,23.67,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.64,37.9,43.32,39.71,36.82,42.45,0,0,0,0,0,0,0.441,0,0.098,0.3,0.7,0.3,41.4
747266400000,1993,9,1992,12,49,7,0.29,0.0883,0.202,12042.5,76.28,76.28,71.68,2,2,2,479.7,460.2,500.7,333.7,314.2,146,146,146,0,0,0,0.305,0.292,0.317,333.7,314.2,354.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.169,0.183,0.0565,0.0473,0.0664,0.0023,0.0019,0.0028,0.4,0.371,0.431,0.016,0.015,0.018,23.84,23.72,23.96,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.91,34.81,39.15,35.84,33.77,38.14,0,0,0,0,0,0,0.398,0,0.088,0.3,0.7,0.3,41.5
747871200000,1993,9,1992,12,50,7,0.264,0.0883,0.175,10484.8,66.23,66.23,62.41,2,2,2,436,419.5,453.9,290,273.5,146,146,146,0,0,0,0.335,0.322,0.348,290,273.5,307.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.154,0.166,0.0359,0.0281,0.0444,0.0015,0.0011,0.0018,0.334,0.309,0.361,0.014,0.013,0.015,24.1,24,24.2,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.17,30.35,34.14,31.2,29.44,33.11,0,0,0,0,0,0,0.347,0,0.089,0.33,0.66,0.34,39.7
748476000000,1993,9,1992,12,51,7,0.241,0.0883,0.153,9155.07,57.76,57.76,54.49,2,2,2,399.2,384.8,414.3,253.2,238.8,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.352,0.379,253.2,238.8,268.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.152,0.0196,0.016,0.0256,0.0008,0.00065,0.001,0.28,0.262,0.302,0.011,0.011,0.012,24.33,24.23,24.41,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.09,26.47,29.77,27.25,25.67,28.88,0,0,0,0,0,0,0.303,0,0.088,0.37,0.63,0.37,38
749080800000,1993,9,1992,12,52,7,0.223,0.0816,0.141,8440.5,52.72,52.72,50.24,2,1,1.7142857142857142,368.2,354.4,381.2,233.3,222.9,134.9,120,146,0,-2.842e-14,2.842e-14,0.366,0.33,0.396,233.3,222.9,243.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.136,0.142,0.0156,0.0147,0.0165,0.00063,0.00059,0.00066,0.298,0.253,0.402,0.012,0.01,0.016,24.46,24.33,24.57,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.939,33.51,25.6,51.92,32.01,24.83,48.2,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,37.8
749685600000,1993,10,1993,1,1,7,0.205,0.0726,0.132,8083.83,49.87,49.87,48.12,2,1,1.1428571428571428,338.6,326.3,350.9,218.6,206.3,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.355,0.342,0.368,218.6,206.3,230.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.137,0.0143,0.0133,0.0154,0.00058,0.00053,0.00062,0.362,0.251,0.399,0.015,0.01,0.016,24.54,24.47,24.61,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.43,25.71,52.16,44.56,24.94,48.2,0,0,0,0,0,0,0.267,0,0.073,0.35,0.64,0.36,39.4
750290400000,1993,10,1993,1,2,7,0.189,0.0726,0.116,7288.2,45.71,45.71,43.38,1,1,1,311.9,302.5,322.1,191.9,182.5,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.385,0.372,0.397,191.9,182.5,202.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0121,0.0113,0.0129,0.00048,0.00045,0.00052,0.337,0.32,0.355,0.013,0.013,0.014,24.7,24.63,24.77,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.27,42.08,46.65,43.38,41.24,45.71,0,0,0,0,0,0,0.241,0,0.073,0.38,0.61,0.39,38.6
750895200000,1993,10,1993,1,3,7,0.176,0.0726,0.103,6425.09,40.37,40.37,38.24,1,1,1,290.4,281.4,298.9,170.4,161.4,120,120,120,1.624e-14,0,2.842e-14,0.413,0.401,0.426,170.4,161.4,178.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0102,0.00947,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.012,24.84,24.79,24.89,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.24,37.15,41.25,38.24,36.04,40.37,0,0,0,0,0,0,0.212,0,0.073,0.41,0.59,0.41,36.5
751500000000,1993,10,1993,1,4,7,0.164,0.0726,0.0911,5645.4,35.35,35.35,33.6,1,1,1,270.7,263.1,278.4,150.7,143.1,120,120,120,0,-2.842e-14,2.842e-14,0.444,0.431,0.456,150.7,143.1,158.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00856,0.00791,0.00921,0.00034,0.00031,0.00037,0.263,0.25,0.277,0.01,0.0099,0.011,24.95,24.91,25,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.64,32.85,36.45,33.6,31.86,35.35,0,0,0,0,0,0,0.187,0,0.0729,0.44,0.56,0.44,34.4
752104800000,1993,11,1993,2,5,7,0.16,0.0641,0.0959,5963.76,37.82,37.82,35.5,1,1,1,264.6,260.4,274.3,158.6,154.3,106,106,106,8.12e-15,-2.842e-14,2.842e-14,0.401,0.386,0.407,158.6,154.3,168.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.113,0.00923,0.00887,0.0101,0.00037,0.00035,0.0004,0.275,0.267,0.292,0.011,0.011,0.012,24.97,24.91,24.99,0.942,0.941,0.945,0.971,0.97,0.974,0.914,0.912,0.92,36.57,35.58,38.85,35.5,34.51,37.82,0,0,0,0,0,0,0.197,0,0.0641,0.4,0.6,0.4,37.3
752709600000,1993,11,1993,2,6,7,0.167,0.0641,0.102,6396.59,38.43,38.43,38.07,1,1,1,275.3,271.3,276.8,169.3,165.3,106,106,106,0,-2.842e-14,2.842e-14,0.385,0.383,0.391,169.3,165.3,170.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.113,0.0101,0.0098,0.0103,0.0004,0.00039,0.00041,0.294,0.287,0.297,0.012,0.011,0.012,24.9,24.9,24.93,0.945,0.944,0.946,0.974,0.972,0.975,0.921,0.918,0.922,39.09,38.14,39.43,38.07,37.08,38.43,0,0,0,0,0,0,0.212,0,0.065,0.38,0.61,0.39,38.3
753314400000,1993,11,1993,2,7,7,0.169,0.063,0.106,6643.36,42.04,42.04,39.54,1,1,1,279.3,273.2,283.3,175.2,167.2,104.1,93,106,0,-2.842e-14,2.842e-14,0.373,0.334,0.388,175.2,167.2,185.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.116,0.0106,0.00996,0.0115,0.00042,0.0004,0.00046,0.304,0.29,0.32,0.012,0.012,0.013,24.88,24.86,24.92,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.48,38.59,42.9,39.54,37.55,42.04,0,0,0,0,0,0,0.22,0,0.063,0.37,0.63,0.37,39.3
753919200000,1993,11,1993,2,8,7,0.172,0.0562,0.116,7313.95,45.64,45.64,43.54,1,1,1,284.6,277.9,293.7,191.6,184.8,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.327,0.317,0.335,191.6,184.8,200.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.012,0.0115,0.0128,0.00048,0.00046,0.00051,0.332,0.32,0.348,0.013,0.013,0.014,24.83,24.78,24.87,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.42,42.83,46.57,43.54,41.97,45.64,0,0,0,0,0,0,0.242,0,0.056,0.33,0.67,0.33,42.5
754524000000,1993,11,1993,2,9,7,0.179,0.061,0.118,7425.53,45.95,45.95,44.2,1,1,1,295.6,291,303.3,194.7,187,100.9,93,104,-1.218e-14,-2.842e-14,2.842e-14,0.341,0.315,0.357,194.7,187,202.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.122,0.0123,0.0116,0.0129,0.00049,0.00046,0.00051,0.338,0.325,0.351,0.013,0.013,0.014,24.78,24.74,24.81,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.1,43.26,46.88,44.2,42.39,45.95,0,0,0,0,0,0,0.246,0,0.061,0.34,0.66,0.34,41.5
755128800000,1993,12,1993,3,10,7,0.193,0.0582,0.135,8340.08,56.26,56.26,49.64,2,1,1.2857142857142858,319.4,306.3,334.7,223.1,202.3,96.29,77,104,4.06e-15,-2.842e-14,2.842e-14,0.303,0.23,0.34,223.1,202.3,257.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.14,0.0153,0.0129,0.0206,0.00061,0.00052,0.00083,0.34,0.27,0.385,0.014,0.011,0.015,24.66,24.59,24.72,0.949,0.93,0.958,0.977,0.97,0.98,0.927,0.902,0.939,42.95,28.42,51.05,41.69,27.57,48.2,0,0,0,0,0,0,0.276,0,0.058,0.3,0.7,0.3,43.2
755733600000,1993,12,1993,3,11,7,0.206,0.0466,0.159,9639.5,57.8,57.8,57.38,2,2,2,339.9,338.6,341.8,262.9,261.6,77,77,77,0,0,0,0.226,0.225,0.227,262.9,261.6,264.8,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.142,0.142,0.143,0.0231,0.0225,0.024,0.00093,0.0009,0.00096,0.285,0.283,0.288,0.011,0.011,0.012,24.62,24.6,24.62,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,29.58,29.43,29.79,28.69,28.55,28.9,0,0,0,0,0,0,0.319,0,0.047,0.23,0.77,0.23,46.8
756338400000,1993,12,1993,3,12,7,0.214,0.0466,0.167,10121,63.01,63.01,60.24,2,2,2,353.1,342.4,365.9,276.1,265.4,77,77,77,0,0,0,0.218,0.21,0.225,276.1,265.4,288.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.151,0.0293,0.0243,0.0354,0.0012,0.00097,0.0014,0.305,0.289,0.324,0.012,0.012,0.013,24.53,24.45,24.6,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.05,29.86,32.48,30.12,28.96,31.5,0,0,0,0,0,0,0.335,0,0.047,0.22,0.78,0.22,47.3
756943200000,1993,12,1993,3,13,7,0.228,0.049,0.179,10861.9,66.01,66.01,64.65,2,2,2,377.8,368.9,384.8,296.8,291.3,81,77,91,0,0,0,0.214,0.203,0.238,296.8,291.3,302.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.152,0.156,0.0391,0.0365,0.0419,0.0016,0.0015,0.0017,0.336,0.329,0.345,0.014,0.013,0.014,24.37,24.34,24.43,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,33.33,32.65,34.03,32.33,31.67,33,0,0,0,0,0,0,0.359,0,0.049,0.21,0.79,0.21,47.6
757548000000,1994,1,1993,4,14,7,0.247,0.055,0.192,11583.3,74.17,74.17,68.95,2,2,2,408.5,386.7,432.6,317.5,295.7,91,91,91,0,0,0,0.223,0.21,0.235,317.5,295.7,341.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.155,0.171,0.0489,0.0386,0.0602,0.002,0.0016,0.0025,0.368,0.336,0.405,0.015,0.014,0.017,24.19,24.05,24.33,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.921,35.53,33.14,38.15,34.47,32.15,37.09,0,0,0,0,0,0,0.383,0,0.055,0.22,0.78,0.22,46.9
758152800000,1994,1,1993,4,15,7,0.293,0.0457,0.247,14845.8,96.4,96.4,88.37,2,2,2,484.6,440,537.4,409,349,75.57,73,91,8.12e-15,0,5.684e-14,0.157,0.136,0.207,409,349,464.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.174,0.213,0.092,0.0637,0.118,0.0038,0.0026,0.0049,0.504,0.416,0.587,0.021,0.017,0.024,23.72,23.39,24,0.955,0.948,0.958,0.979,0.974,0.98,0.935,0.923,0.939,45.38,38.95,50.98,44.18,37.93,48.2,0,0,0,0,0,0,0.491,0,0.046,0.16,0.84,0.16,50.7
758757600000,1994,1,1993,4,16,7,0.383,0.0488,0.334,19352.3,128.4,128.4,115.2,3,3,3,633.4,559,712.1,552.6,485.9,80.71,73,91,8.12e-15,0,5.684e-14,0.128,0.116,0.138,552.6,485.9,621.1,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.263,0.224,0.304,0.171,0.128,0.216,0.0072,0.0054,0.0093,0.625,0.514,0.742,0.027,0.022,0.032,22.95,22.51,23.37,0.951,0.945,0.955,0.975,0.97,0.98,0.927,0.916,0.936,39.37,35.07,43.66,38.4,34.02,42.78,0,0,0,0,0,0,0.64,0,0.049,0.13,0.87,0.13,50.5
759362400000,1994,1,1993,4,17,7,0.497,0.055,0.442,24466.1,161.5,161.5,145.6,4,3,3.2857142857142856,822.4,738,913.5,731.4,647,91,91,91,0,0,0,0.111,0.0996,0.123,731.4,647,822.5,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.374,0.319,0.447,0.286,0.233,0.337,0.013,0.01,0.015,0.906,0.786,1,0.04,0.034,0.045,21.9,21.44,22.36,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.14,39.91,51.55,44.77,38.94,48.2,0,0,0,0,0,0,0.809,0,0.055,0.11,0.89,0.11,49.2
759967200000,1994,1,1993,4,18,7,0.631,0.0918,0.539,28577,184,184,170.1,4,4,4,1043,943.2,1148,891.2,812.1,151.9,91,162,1.624e-14,0,1.137e-13,0.145,0.0965,0.166,891.2,812.1,986.2,990,990,990,968,967.7,968.4,22,21.6,22.3,0.528,0.457,0.625,0.37,0.332,0.416,0.017,0.015,0.019,1.14,1.01,1.32,0.052,0.045,0.061,20.83,20.32,21.27,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.42,40.24,46.94,42.53,39.3,46,0,0,0,0,0,0,0.945,0,0.092,0.15,0.85,0.15,45.3
760572000000,1994,2,1993,5,19,7,0.772,0.098,0.653,32268.9,192.8,192.8,192.1,4,4,4,1276,1184,1372,1114,1022,162,162,162,34.61,0,110.1,0.127,0.118,0.137,1079,1022,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.777,0.679,0.839,0.602,0.473,0.648,0.028,0.022,0.031,1.67,1.44,1.79,0.079,0.067,0.085,19.56,19.14,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.35,48.09,50.15,48.02,47.13,48.2,0,0,0,0,0,0,1.07,0,0.119,0.13,0.85,0.15,41.8
761176800000,1994,2,1993,5,20,7,0.894,0.098,0.665,31727.3,191.8,191.8,188.9,4,4,4,1478,1400,1577,1316,1238,162,162,162,216.1,137.7,314.8,0.11,0.103,0.116,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.878,0.85,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.76,18.42,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.27,48.92,47.21,46.33,47.94,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
761781600000,1994,2,1993,5,21,7,1.09,0.098,0.665,29820,183.6,183.6,177.5,4,4,4,1802,1626,1960,1640,1464,162,162,162,540.3,363.8,698.4,0.0903,0.0826,0.0996,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.67,17.15,18.25,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.28,43.88,46.84,44.37,43,45.91,0,0,0,0,0,0,0.986,0,0.425,0.09,0.61,0.39,27.4
762386400000,1994,2,1993,5,22,7,1.25,0.138,0.665,28350.5,170.9,170.9,168.8,4,4,4,2075,1992,2173,1847,1778,228,162,239,746.9,678.2,833.6,0.11,0.0813,0.118,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.61,17.05,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.05,42.41,43.6,42.19,41.56,42.73,0,0,0,0,0,0,0.938,0,0.585,0.11,0.53,0.47,22.7
762991200000,1994,3,1993,6,23,7,1.42,0.145,0.665,27120.5,165,165,161.4,4,4,4,2353,2220,2491,2114,1981,239,239,239,1014,881.4,1152,0.102,0.0959,0.108,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.84,16.49,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.24,40.34,42.1,40.36,39.41,41.26,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
763596000000,1994,3,1993,6,24,7,1.65,0.145,0.665,25370.1,156,156,151,4,4,4,2729,2549,2887,2490,2310,239,239,239,1390,1210,1548,0.0877,0.0828,0.0938,1100,1100,1100,990,990,990,972.9,972.4,973.2,17.1,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.88,15.7,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.75,39.97,37.75,36.66,39,0,0,0,0,0,0,0.839,0,0.985,0.088,0.4,0.6,15.4
764200800000,1994,3,1993,6,25,7,1.76,0.145,0.665,24488.6,146.5,146.5,145.8,4,4,4,2918,2891,2931,2679,2652,239,239,239,1579,1552,1592,0.0819,0.0815,0.0827,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.78,14.88,0.94,0.94,0.94,0.971,0.971,0.971,0.912,0.912,0.913,37.54,37.45,37.72,36.44,36.35,36.63,0,0,0,0,0,0,0.81,0,1.095,0.082,0.38,0.62,13.9
764805600000,1994,3,1993,6,26,7,1.69,0.139,0.665,25042.6,151.3,151.3,149.1,4,4,4,2800,2720,2871,2570,2503,229.6,217,239,1470,1403,1532,0.082,0.0782,0.0853,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.92,15.29,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.917,38.32,37.85,38.84,37.27,36.77,37.82,0,0,0,0,0,0,0.828,0,1.025,0.082,0.39,0.61,14.8
765410400000,1994,4,1993,7,27,7,1.57,0.131,0.665,25972.7,157.4,157.4,154.6,4,4,4,2600,2499,2693,2383,2282,217,217,217,1283,1182,1376,0.0835,0.0806,0.0868,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.35,15.82,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,39.02,40.29,38.65,38.01,39.35,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
766015200000,1994,4,1993,7,28,7,1.41,0.131,0.665,27192.2,165.5,165.5,161.9,4,4,4,2338,2202,2464,2121,1985,217,217,217,1021,885,1147,0.0929,0.0881,0.0985,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.9,16.54,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.34,40.52,42.22,40.46,39.59,41.38,0,0,0,0,0,0,0.899,0,0.745,0.093,0.47,0.53,19.3
766620000000,1994,4,1993,7,29,7,1.21,0.107,0.665,28688.7,174.7,174.7,170.8,4,4,4,2007,1883,2147,1830,1735,177.6,148,217,729.6,635.2,830.1,0.088,0.074,0.106,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.67,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.56,42.58,44.56,42.69,41.73,43.67,0,0,0,0,0,0,0.949,0,0.545,0.088,0.55,0.45,23.7
767224800000,1994,4,1993,7,30,7,1.05,0.0933,0.665,30198.4,183.2,183.2,179.8,4,4,4,1736,1636,1845,1582,1444,154.3,148,192,481.6,343.7,597.1,0.0892,0.0802,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.88,17.53,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,44.89,46.74,44.94,43.99,45.81,0,0,0,0,0,0,0.999,0,0.385,0.089,0.63,0.37,28.8
767829600000,1994,5,1993,8,31,7,0.922,0.116,0.665,31442.1,189.9,189.9,187.2,4,4,4,1525,1452,1606,1333,1260,192,192,192,232.7,160.4,314.1,0.126,0.12,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.892,0.864,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.6,18.31,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47,48.43,46.79,46.06,47.46,0,0,0,0,0,0,1.04,0,0.257,0.13,0.72,0.28,34.1
768434400000,1994,5,1993,8,32,7,0.818,0.116,0.663,32296.7,192.8,192.8,192.2,4,4,4,1352,1268,1431,1160,1076,192,192,192,63.38,0,138.6,0.142,0.134,0.151,1097,1076,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.818,0.761,0.855,0.64,0.593,0.648,0.031,0.028,0.031,1.76,1.65,1.8,0.084,0.078,0.087,19.23,18.94,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.64,49.97,48.06,47.67,48.2,0,0,0,0,0,0,1.07,0,0.155,0.14,0.81,0.19,39.5
769039200000,1994,5,1993,8,33,7,0.718,0.116,0.602,30905.3,191.2,191.2,184,4,4,4,1188,1129,1247,995.6,937,192,192,192,0,-1.137e-13,1.137e-13,0.162,0.154,0.17,995.6,937,1055,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.647,0.574,0.731,0.447,0.392,0.547,0.021,0.018,0.026,1.37,1.23,1.57,0.064,0.056,0.074,20.14,19.75,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.93,44.92,48.78,45.99,44.02,47.8,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,43
769644000000,1994,5,1993,8,34,7,0.638,0.116,0.522,27656.9,173.3,173.3,164.6,4,4,4,1055,1001,1110,862.9,809.1,192,192,192,1.624e-14,0,1.137e-13,0.182,0.173,0.192,862.9,809.1,918,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.506,0.457,0.557,0.357,0.331,0.383,0.016,0.015,0.018,1.1,1,1.19,0.05,0.045,0.055,20.83,20.56,21.09,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.04,39.88,44.2,41.16,38.92,43.32,0,0,0,0,0,0,0.915,0,0.116,0.18,0.82,0.18,43.3
770248800000,1994,5,1993,8,35,7,0.566,0.103,0.464,24697.2,153.3,153.3,147,4,3,3.2857142857142856,936.5,895.7,983.9,766.6,734.7,169.9,161,192,0,0,0,0.181,0.169,0.199,766.6,734.7,791.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.416,0.386,0.441,0.31,0.292,0.322,0.014,0.013,0.015,0.986,0.951,1.03,0.044,0.042,0.046,21.37,21.19,21.57,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,47.42,39.19,51.58,45.36,38.19,48.2,0,0,0,0,0,0,0.817,0,0.102,0.18,0.82,0.18,43.6
770853600000,1994,6,1993,9,36,7,0.514,0.0974,0.417,23241.1,143.3,143.3,138.3,3,3,3,850.3,821.2,880.7,689.3,660.2,161,161,161,0,0,0,0.189,0.183,0.196,689.3,660.2,719.7,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.338,0.372,0.261,0.242,0.282,0.012,0.011,0.012,0.869,0.82,0.92,0.038,0.036,0.041,21.83,21.66,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.05,45.4,48.75,46.11,44.5,47.77,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45.2
771458400000,1994,6,1993,9,37,7,0.477,0.0974,0.379,21457.4,131.9,131.9,127.7,3,3,3,788.2,763.8,812.3,627.2,602.8,161,161,161,0,0,0,0.204,0.198,0.211,627.2,602.8,651.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.305,0.333,0.22,0.204,0.236,0.0096,0.0088,0.01,0.764,0.723,0.805,0.033,0.031,0.035,22.18,22.05,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.44,41.98,44.88,42.57,41.14,43.98,0,0,0,0,0,0,0.71,0,0.098,0.2,0.79,0.21,45
772063200000,1994,6,1993,9,38,7,0.434,0.0974,0.337,19183.7,121,121,114.2,3,3,3,717.5,684.7,751.5,556.5,523.7,161,161,161,0,0,0,0.225,0.214,0.235,556.5,523.7,590.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.279,0.261,0.298,0.173,0.151,0.195,0.0074,0.0065,0.0085,0.645,0.59,0.702,0.028,0.025,0.03,22.59,22.39,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.926,0.92,0.933,39.07,36.98,41.21,38.06,35.87,40.33,0,0,0,0,0,0,0.634,0,0.097,0.22,0.78,0.22,44.2
772668000000,1994,6,1993,9,39,7,0.39,0.0906,0.299,17009.7,105.6,105.6,101.2,3,2,2.7142857142857144,644.3,615.5,674.1,494.5,480.6,149.9,135,161,0,-5.684e-14,5.684e-14,0.232,0.213,0.25,494.5,480.6,513.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.243,0.233,0.254,0.133,0.126,0.144,0.0056,0.0053,0.0061,0.572,0.532,0.633,0.024,0.023,0.027,22.95,22.83,23.07,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.15,34.92,51.87,38.34,33.87,48.2,0,0,0,0,0,0,0.562,0,0.091,0.23,0.77,0.23,43.6
773272800000,1994,7,1993,10,40,7,0.352,0.0816,0.27,15873.3,96.4,96.4,94.48,2,2,2,581.8,557.3,606.5,446.8,422.3,135,135,135,-1.624e-14,-5.684e-14,0,0.232,0.223,0.242,446.8,422.3,471.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.228,0.11,0.0983,0.122,0.0046,0.0041,0.0051,0.57,0.531,0.61,0.024,0.022,0.026,23.21,23.06,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.67,46.26,51.02,47.24,45.34,48.2,0,0,0,0,0,0,0.525,0,0.082,0.23,0.77,0.23,45.1
773877600000,1994,7,1993,10,41,7,0.32,0.112,0.207,12266.8,77.81,77.81,73.02,2,2,2,528.6,507.3,550.5,342.6,321.3,186,186,186,3.248e-14,0,5.684e-14,0.352,0.338,0.367,342.6,321.3,364.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0607,0.0506,0.071,0.0025,0.0021,0.003,0.415,0.383,0.448,0.017,0.016,0.019,23.61,23.47,23.73,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.56,35.3,39.87,36.51,34.24,38.91,0,0,0,0,0,0,0.406,0,0.113,0.35,0.65,0.35,38.3
774482400000,1994,7,1993,10,42,7,0.292,0.112,0.18,10650.9,67.3,67.3,63.4,2,2,2,482.9,464.9,501.5,296.9,278.9,186,186,186,0,0,0,0.385,0.371,0.4,296.9,278.9,315.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0391,0.0306,0.0479,0.0016,0.0013,0.002,0.347,0.32,0.375,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.68,30.72,34.69,31.7,29.8,33.65,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
775087200000,1994,7,1993,10,43,7,0.268,0.112,0.156,9243.35,58.37,58.37,55.02,2,2,2,443.5,428,459.1,257.5,242,186,186,186,8.12e-15,0,2.842e-14,0.419,0.405,0.435,257.5,242,273.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.156,0.0211,0.0163,0.0279,0.00087,0.00067,0.0011,0.288,0.267,0.311,0.012,0.011,0.013,24.12,24.02,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,28.36,26.63,30.09,27.51,25.83,29.18,0,0,0,0,0,0,0.306,0,0.112,0.42,0.58,0.42,34.5
775692000000,1994,8,1993,11,44,7,0.246,0.0937,0.152,9066.43,57.55,57.55,53.97,2,2,2,406.2,390.5,422.8,251.2,235.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.382,0.367,0.397,251.2,235.5,267.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.152,0.0191,0.0158,0.0254,0.00078,0.00064,0.001,0.277,0.257,0.3,0.011,0.01,0.012,24.3,24.2,24.39,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.82,26.05,29.67,26.98,25.27,28.78,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.9
776296800000,1994,8,1993,11,45,7,0.225,0.0937,0.131,7998.89,48.2,48.2,47.61,1,1,1,372.1,359.6,385.3,217.1,204.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.402,0.431,217.1,204.6,230.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.138,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.383,0.361,0.407,0.015,0.015,0.016,24.36,24.27,24.44,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.63,46.87,52.49,47.61,45.93,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
776901600000,1994,8,1993,11,46,7,0.208,0.0937,0.114,7112.59,45.03,45.03,42.34,1,1,1,343.7,332.5,355.5,188.7,177.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.466,188.7,177.5,200.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.313,0.354,0.013,0.013,0.014,24.55,24.47,24.62,0.951,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.22,40.65,45.95,42.34,39.73,45.03,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
777506400000,1994,8,1993,11,47,7,0.193,0.0937,0.0994,6142.43,38.86,38.86,36.56,1,1,1,319.4,310.4,329,164.4,155.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.485,0.471,0.499,164.4,155.4,174,990,990,990,965,965,965,25,25,25,0.115,0.112,0.118,0.00973,0.00896,0.0105,0.00039,0.00036,0.00042,0.289,0.273,0.306,0.012,0.011,0.012,24.71,24.65,24.77,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.62,35.54,39.83,36.56,34.47,38.86,0,0,0,0,0,0,0.203,0,0.0936,0.49,0.52,0.48,31.8
778111200000,1994,8,1993,11,48,7,0.18,0.081,0.0987,6133.04,40.48,40.48,36.51,1,1,1,297,285.5,307.4,163.2,146.4,133.9,118,155,-8.12e-15,-2.842e-14,0,0.449,0.397,0.514,163.2,146.4,179.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00962,0.00819,0.011,0.00038,0.00033,0.00044,0.285,0.257,0.312,0.011,0.01,0.012,24.83,24.8,24.87,0.943,0.938,0.948,0.973,0.97,0.979,0.918,0.91,0.928,37.49,33.44,41.35,36.51,32.44,40.48,0,0,0,0,0,0,0.203,0,0.0813,0.45,0.55,0.45,34.1
778716000000,1994,9,1993,12,49,7,0.164,0.0714,0.0922,5714.3,36.54,36.54,34.01,1,1,1,270.4,260.6,281.4,152.4,142.6,118,118,118,0,-2.842e-14,2.842e-14,0.437,0.419,0.453,152.4,142.6,163.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00871,0.00787,0.00964,0.00035,0.00031,0.00038,0.264,0.246,0.284,0.01,0.0098,0.011,24.95,24.89,25.01,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.06,32.75,37.63,34.01,31.77,36.54,0,0,0,0,0,0,0.189,0,0.0718,0.44,0.56,0.44,34.8
779320800000,1994,9,1993,12,50,7,0.15,0.0714,0.079,4877.87,31.08,31.08,29.03,1,1,1,248.7,240.1,257.6,130.7,122.1,118,118,118,2.03e-15,0,1.421e-14,0.475,0.458,0.491,130.7,122.1,139.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0963,0.102,0.00686,0.00613,0.00762,0.00027,0.00024,0.0003,0.225,0.21,0.241,0.0089,0.0083,0.0095,25.09,25.03,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.93,27.92,32.04,29.03,27.08,31.08,0,0,0,0,0,0,0.161,0,0.071,0.48,0.53,0.47,32.5
779925600000,1994,9,1993,12,51,7,0.139,0.0714,0.068,4171.21,26.51,26.51,24.83,1,1,1,230.4,224,237.7,112.4,106,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.512,0.497,0.527,112.4,106,119.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0929,0.0906,0.0954,0.00531,0.00476,0.00592,0.00021,0.00019,0.00023,0.192,0.181,0.205,0.0076,0.0071,0.0081,25.22,25.17,25.28,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.888,0.897,25.6,24.05,27.33,24.83,23.33,26.51,0,0,0,0,0,0,0.138,0,0.071,0.51,0.49,0.51,30
780530400000,1994,9,1993,12,52,7,0.131,0.0636,0.0672,4136.61,31.36,31.36,24.62,1,1,1,216.3,210.6,222.1,111.2,96.42,105.1,73,118,2.03e-15,-1.421e-14,1.421e-14,0.485,0.344,0.55,111.2,96.42,139.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0912,0.0872,0.0982,0.0052,0.00395,0.00761,0.0002,0.00015,0.0003,0.189,0.164,0.237,0.0074,0.0064,0.0093,25.31,25.29,25.35,0.919,0.911,0.934,0.969,0.967,0.97,0.891,0.883,0.906,25.41,21.92,32.33,24.62,21.2,31.36,0,0,0,0,0,0,0.137,0,0.0638,0.49,0.51,0.49,31.6
781135200000,1994,10,1994,1,1,7,0.124,0.0442,0.0797,4969.11,30.6,30.6,29.58,1,1,1,204.7,199.9,209.2,131.7,126.9,73,73,73,-2.03e-15,-1.421e-14,0,0.357,0.349,0.365,131.7,126.9,136.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0937,0.097,0.00695,0.00654,0.00733,0.00027,0.00026,0.00029,0.223,0.214,0.231,0.0087,0.0084,0.009,25.35,25.31,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.49,29.36,31.55,29.58,28.48,30.6,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
781740000000,1994,10,1994,1,2,7,0.118,0.0442,0.0738,4587.87,28.16,28.16,27.31,1,1,1,195.1,192,198.6,122.1,119,73,73,73,0,-1.421e-14,1.421e-14,0.374,0.368,0.38,122.1,119,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0909,0.0933,0.00613,0.00586,0.00642,0.00024,0.00023,0.00025,0.205,0.2,0.212,0.008,0.0078,0.0083,25.38,25.38,25.39,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.15,27.37,29.03,27.31,26.55,28.16,0,0,0,0,0,0,0.152,0,0.0442,0.37,0.63,0.37,38.9
782344800000,1994,10,1994,1,3,7,0.113,0.0442,0.0692,4272.91,26.35,26.35,25.43,1,1,1,187.4,185.2,191.2,114.4,112.2,73,73,73,-6.09e-15,-1.421e-14,0,0.39,0.382,0.394,114.4,112.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0885,0.0906,0.00547,0.00528,0.00579,0.00021,0.00021,0.00023,0.192,0.188,0.198,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.892,0.896,26.22,25.67,27.17,25.43,24.9,26.35,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
782949600000,1994,10,1994,1,4,7,0.108,0.0442,0.0643,3945.86,24.43,24.43,23.49,1,1,1,179.3,176.1,183.2,106.3,103.1,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.407,0.398,0.414,106.3,103.1,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0853,0.0878,0.00479,0.00452,0.00512,0.00019,0.00018,0.0002,0.177,0.172,0.184,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.21,23.43,25.19,23.49,22.73,24.43,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
783554400000,1994,10,1994,1,5,7,0.107,0.041,0.0655,4027.46,24.42,24.42,23.97,1,1,1,176.2,175.3,177.2,108.4,102.3,67.86,67,73,0,-1.421e-14,1.421e-14,0.385,0.378,0.416,108.4,102.3,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0851,0.0868,0.00496,0.00445,0.00512,0.00019,0.00017,0.0002,0.18,0.17,0.183,0.007,0.0067,0.0072,25.37,25.37,25.38,0.917,0.912,0.918,0.97,0.97,0.97,0.889,0.885,0.89,24.71,23.23,25.18,23.97,22.53,24.42,0,0,0,0,0,0,0.133,0,0.0415,0.38,0.61,0.39,37.6
784159200000,1994,11,1994,2,6,7,0.106,0.0405,0.0657,4034.97,24.22,24.22,24.02,1,1,1,175.6,173.9,176.4,108.6,107,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.38,0.385,108.6,107,109.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0856,0.0865,0.00498,0.00484,0.00505,0.00019,0.00019,0.0002,0.18,0.177,0.182,0.0071,0.0069,0.0071,25.37,25.37,25.37,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.76,24.36,24.97,24.02,23.63,24.22,0,0,0,0,0,0,0.133,0,0.0403,0.38,0.62,0.38,38.1
784764000000,1994,11,1994,2,7,7,0.104,0.0405,0.0635,3888.7,23.57,23.57,23.15,1,1,1,171.9,170.4,173.7,104.9,103.4,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.39,0.386,0.393,104.9,103.4,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0844,0.0855,0.00467,0.00454,0.00482,0.00018,0.00018,0.00019,0.174,0.171,0.177,0.0068,0.0067,0.0069,25.37,25.37,25.37,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.86,23.49,24.3,23.15,22.78,23.57,0,0,0,0,0,0,0.129,0,0.0405,0.39,0.61,0.39,37.4
785368800000,1994,11,1994,2,8,7,0.106,0.0302,0.0755,4690.54,28.51,28.51,27.92,1,1,1,174.8,173.9,177.2,124.8,124,50,50,50,0,-1.421e-14,1.421e-14,0.286,0.282,0.287,124.8,124,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0895,0.0907,0.00636,0.00629,0.00656,0.00025,0.00025,0.00026,0.207,0.206,0.211,0.0081,0.008,0.0083,25.34,25.34,25.34,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.78,28.58,29.39,27.92,27.72,28.51,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
785973600000,1994,11,1994,2,9,7,0.116,0.0334,0.0831,5196.83,31.78,31.78,30.93,1,1,1,192.5,181.3,199.9,137.4,131.3,55.14,50,59,0,0,0,0.286,0.263,0.305,137.4,131.3,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0921,0.0969,0.00743,0.00691,0.00773,0.00029,0.00027,0.0003,0.23,0.219,0.237,0.009,0.0086,0.0093,25.35,25.34,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.89,30.39,32.76,30.93,29.48,31.78,0,0,0,0,0,0,0.172,0,0.0329,0.29,0.72,0.28,44.8
786578400000,1994,12,1994,3,10,7,0.118,0.0357,0.0824,5154.62,31.59,31.59,30.68,1,1,1,195.3,192.8,199.1,136.3,133.8,59,59,59,0,0,0,0.302,0.296,0.306,136.3,133.8,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0944,0.0966,0.00734,0.00712,0.00766,0.00029,0.00028,0.0003,0.229,0.225,0.236,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.63,31.02,32.56,30.68,30.09,31.59,0,0,0,0,0,0,0.17,0,0.0356,0.3,0.7,0.3,43.7
787183200000,1994,12,1994,3,11,7,0.118,0.0357,0.0821,5134.31,31.19,31.19,30.56,1,1,1,194.8,192.3,197.5,135.8,133.3,59,59,59,0,0,0,0.303,0.299,0.307,135.8,133.3,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0942,0.096,0.00729,0.00708,0.00752,0.00029,0.00028,0.00029,0.228,0.224,0.233,0.0089,0.0087,0.0091,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.51,30.88,32.16,30.56,29.96,31.19,0,0,0,0,0,0,0.17,0,0.0359,0.3,0.7,0.3,43.5
787788000000,1994,12,1994,3,12,7,0.12,0.0357,0.0842,5267.99,33.48,33.48,31.36,1,1,1,198.2,191.4,207.3,139.2,132.4,59,59,59,0,0,0,0.298,0.285,0.308,139.2,132.4,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0939,0.0995,0.00758,0.00701,0.00836,0.0003,0.00027,0.00033,0.234,0.222,0.251,0.0092,0.0087,0.0098,25.35,25.31,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.33,30.68,34.52,31.36,29.76,33.48,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
