datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788392800000,1994,12,1994,3,13,7,0.131,0.0369,0.0937,5876.56,36.91,36.91,34.98,1,1,1,215.9,210.3,224,154.9,151,61,59,73,0,0,0,0.282,0.266,0.326,154.9,151,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00892,0.00858,0.00961,0.00035,0.00034,0.00038,0.263,0.256,0.277,0.01,0.01,0.011,25.24,25.19,25.28,0.94,0.939,0.943,0.97,0.97,0.972,0.912,0.911,0.916,36.05,35.04,37.98,34.98,33.99,36.91,0,0,0,0,0,0,0.194,0,0.0373,0.28,0.72,0.28,44.9
788997600000,1995,1,1994,4,14,7,0.133,0.0442,0.0885,5529.44,34.24,34.24,32.91,1,1,1,219.3,212.2,225.1,146.3,139.2,73,73,73,0,0,0,0.333,0.324,0.344,146.3,139.2,152.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.103,0.00819,0.00758,0.00868,0.00032,0.0003,0.00034,0.249,0.236,0.259,0.0098,0.0093,0.01,25.24,25.19,25.29,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.93,32.26,35.29,32.91,31.29,34.24,0,0,0,0,0,0,0.183,0,0.0445,0.33,0.67,0.33,41.6
789602400000,1995,1,1994,4,15,7,0.132,0.0442,0.0882,5512.97,34.48,34.48,32.82,1,1,1,218.9,210.9,226.2,145.9,137.9,73,73,73,0,0,0,0.334,0.323,0.346,145.9,137.9,153.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0976,0.103,0.00815,0.00747,0.00877,0.00032,0.00029,0.00034,0.248,0.234,0.261,0.0097,0.0092,0.01,25.24,25.18,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.83,31.94,35.55,32.82,30.98,34.48,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.8
790207200000,1995,1,1994,4,16,7,0.141,0.0442,0.0971,6079.38,37.23,37.23,36.19,1,1,1,233.6,230.3,237.9,160.6,157.3,73,73,73,0,0,0,0.313,0.307,0.317,160.6,157.3,164.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.107,0.0094,0.00912,0.00977,0.00037,0.00036,0.00039,0.274,0.268,0.282,0.011,0.011,0.011,25.12,25.09,25.15,0.942,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.917,37.28,36.51,38.29,36.19,35.41,37.23,0,0,0,0,0,0,0.201,0,0.0439,0.31,0.69,0.31,43.1
790812000000,1995,1,1994,4,17,7,0.147,0.0442,0.102,6439.98,39.13,39.13,38.33,1,1,1,242.4,239.3,245.6,169.4,166.3,73,73,73,0,0,0,0.301,0.297,0.305,169.4,166.3,172.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0101,0.00989,0.0104,0.0004,0.00039,0.00041,0.29,0.285,0.296,0.011,0.011,0.012,25.06,25.03,25.08,0.945,0.944,0.946,0.975,0.973,0.976,0.921,0.919,0.923,39.33,38.61,40.08,38.33,37.57,39.13,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.8
791416800000,1995,1,1994,4,18,7,0.152,0.0493,0.103,6466.36,39.86,39.86,38.49,1,1,1,251.9,245.6,260.9,170.3,163.3,81.57,73,85,0,-2.842e-14,2.842e-14,0.324,0.295,0.342,170.3,163.3,175.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.112,0.0102,0.00963,0.0107,0.0004,0.00038,0.00042,0.292,0.28,0.303,0.012,0.011,0.012,25,24.95,25.03,0.945,0.943,0.947,0.975,0.971,0.978,0.922,0.916,0.926,39.48,37.81,40.77,38.49,36.73,39.86,0,0,0,0,0,0,0.214,0,0.049,0.32,0.68,0.32,42.5
792021600000,1995,2,1994,5,19,7,0.164,0.0514,0.113,7140.55,44.32,44.32,42.5,1,1,1,271.9,264.5,279.8,186.9,179.5,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.313,0.304,0.321,186.9,179.5,194.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0116,0.011,0.0123,0.00046,0.00044,0.00049,0.322,0.309,0.336,0.013,0.012,0.013,24.89,24.84,24.93,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.929,0.934,43.37,41.61,45.23,42.5,40.76,44.32,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.5
792626400000,1995,2,1994,5,20,7,0.176,0.0514,0.125,7874.12,48.2,48.2,46.87,1,1,1,291.6,283.9,301.4,206.6,198.9,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.291,0.282,0.299,206.6,198.9,216.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.126,0.0133,0.0127,0.0141,0.00053,0.0005,0.00056,0.358,0.344,0.375,0.014,0.014,0.015,24.78,24.72,24.82,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.98,46.2,50.23,46.87,45.27,48.2,0,0,0,0,0,0,0.26,0,0.051,0.29,0.71,0.29,44.7
793231200000,1995,2,1994,5,21,7,0.211,0.0514,0.159,9611.25,67.91,67.91,57.21,2,1,1.8571428571428572,348.2,309.3,397.4,263.2,224.3,85,85,85,0,0,0,0.246,0.214,0.275,263.2,224.3,312.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.143,0.129,0.16,0.0258,0.0148,0.0464,0.001,0.00059,0.0019,0.31,0.249,0.389,0.012,0.0099,0.016,24.55,24.25,24.76,0.937,0.924,0.959,0.971,0.97,0.98,0.91,0.896,0.94,33.37,26.24,52.03,32.05,25.45,48.2,0,0,0,0,0,0,0.318,0,0.052,0.24,0.75,0.25,45.6
793836000000,1995,2,1994,5,22,7,0.302,0.0609,0.241,14300.5,96.4,96.4,85.12,2,2,2,498.5,418.9,585.7,397.8,333.9,100.7,85,107,-8.12e-15,-5.684e-14,0,0.203,0.183,0.229,397.8,333.9,478.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.193,0.168,0.227,0.0868,0.0566,0.125,0.0036,0.0023,0.0053,0.491,0.392,0.618,0.02,0.016,0.026,23.67,23.15,24.12,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.92,37.36,51.95,42.56,36.25,48.2,0,0,0,0,0,0,0.473,0,0.061,0.2,0.8,0.2,47.4
794440800000,1995,3,1994,6,23,7,0.437,0.0647,0.372,21209.3,143.1,143.1,126.2,3,3,3,722.1,619.4,815.9,615.1,512.4,107,107,107,0,0,0,0.149,0.131,0.173,615.1,512.4,708.9,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.304,0.246,0.358,0.212,0.143,0.275,0.0092,0.0061,0.012,0.736,0.562,0.894,0.032,0.024,0.039,22.48,21.94,23.06,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.04,36.6,48.66,42.08,35.5,47.69,0,0,0,0,0,0,0.701,0,0.065,0.15,0.85,0.15,48.5
795045600000,1995,3,1994,6,24,7,0.57,0.0647,0.506,27093.9,175.2,175.2,161.3,4,3,3.7142857142857144,943.3,847.8,1021,836.3,740.8,107,107,107,0,0,0,0.114,0.105,0.126,836.3,740.8,914.1,990,990,990,967.7,967.3,968,22.3,22,22.7,0.466,0.379,0.538,0.344,0.296,0.381,0.015,0.013,0.017,1.06,0.951,1.17,0.047,0.042,0.053,21.27,20.86,21.76,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.29,40.56,52.27,43.76,39.63,48.2,0,0,0,0,0,0,0.896,0,0.064,0.11,0.89,0.11,47.5
795650400000,1995,3,1994,6,25,7,0.644,0.0761,0.568,29967.9,180.5,180.5,178.4,4,4,4,1065,1034,1083,939.5,917.7,125.9,107,129,4.872e-14,-1.137e-13,1.137e-13,0.118,0.103,0.123,939.5,917.7,954.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.565,0.546,0.58,0.394,0.383,0.401,0.018,0.017,0.018,1.22,1.18,1.25,0.056,0.054,0.057,20.68,20.59,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.51,44.65,46.04,44.6,43.76,45.12,0,0,0,0,0,0,0.991,0,0.076,0.12,0.88,0.12,46.5
796255200000,1995,3,1994,6,26,7,0.639,0.0813,0.558,29490.1,179.7,179.7,175.5,4,4,4,1057,1026,1078,922.4,878.2,134.4,129,148,-1.624e-14,-1.137e-13,1.137e-13,0.127,0.12,0.144,922.4,878.2,949,990,990,990,968.1,968,968.1,21.9,21.9,22,0.553,0.519,0.575,0.385,0.364,0.398,0.018,0.017,0.018,1.19,1.12,1.24,0.054,0.051,0.057,20.73,20.62,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.78,42.96,45.84,43.88,42.1,44.92,0,0,0,0,0,0,0.975,0,0.081,0.13,0.87,0.13,46.2
796860000000,1995,4,1994,7,27,7,0.601,0.0895,0.511,27415.2,166.4,166.4,163.2,4,4,4,993.4,983.9,1014,845.4,835.9,148,148,148,0,0,0,0.149,0.146,0.15,845.4,835.9,865.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.489,0.481,0.508,0.348,0.344,0.358,0.016,0.016,0.016,1.07,1.05,1.1,0.048,0.047,0.05,21.06,20.96,21.12,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.934,0.936,41.66,41.28,42.46,40.8,40.41,41.61,0,0,0,0,0,0,0.907,0,0.09,0.15,0.85,0.15,45.6
797464800000,1995,4,1994,7,28,7,0.622,0.0776,0.544,28946.1,179.6,179.6,172.3,4,4,4,1028,996.2,1073,900,848.2,128.3,125,148,1.624e-14,0,1.137e-13,0.125,0.117,0.149,900,848.2,947.7,990,990,990,968,967.9,968.1,22,21.9,22.1,0.533,0.492,0.576,0.375,0.35,0.398,0.017,0.016,0.018,1.15,1.07,1.24,0.052,0.048,0.056,20.86,20.64,21.05,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.95,41.76,45.82,43.07,40.92,44.9,0,0,0,0,0,0,0.957,0,0.078,0.12,0.87,0.13,46.5
798069600000,1995,4,1994,7,29,7,0.664,0.0756,0.588,30785.2,185.4,185.4,183.2,4,4,4,1098,1075,1113,972.8,950.4,125,125,125,-4.872e-14,-1.137e-13,0,0.114,0.112,0.116,972.8,950.4,987.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.601,0.578,0.619,0.41,0.399,0.417,0.019,0.018,0.019,1.28,1.24,1.31,0.059,0.057,0.06,20.51,20.43,20.62,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.75,45.92,47.29,45.81,45,46.34,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.4
798674400000,1995,4,1994,7,30,7,0.603,0.0756,0.528,28236.9,177.3,177.3,168.1,4,4,4,997.3,934,1057,872.3,809,125,125,125,0,0,0,0.125,0.118,0.134,872.3,809,932,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.507,0.449,0.561,0.361,0.331,0.39,0.016,0.015,0.018,1.1,0.995,1.21,0.05,0.044,0.055,21.02,20.71,21.37,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.9,40.41,45.23,42.02,39.48,44.32,0,0,0,0,0,0,0.934,0,0.075,0.13,0.88,0.12,46.8
799279200000,1995,5,1994,8,31,7,0.519,0.0889,0.43,23644.6,144.6,144.6,140.7,3,3,3,857.9,808.9,913.5,710.9,661.9,147,147,147,0,0,0,0.172,0.161,0.182,710.9,661.9,766.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.368,0.336,0.411,0.275,0.243,0.31,0.012,0.011,0.014,0.905,0.82,1,0.04,0.036,0.045,21.76,21.44,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.37,45.63,51.38,46.91,44.71,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.6
799884000000,1995,5,1994,8,32,7,0.459,0.0889,0.371,21059.6,132.1,132.1,125.4,3,3,3,759.7,717.5,797.3,612.7,570.5,147,147,147,0,0,0,0.194,0.184,0.205,612.7,570.5,650.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.308,0.284,0.33,0.21,0.182,0.235,0.0091,0.0078,0.01,0.737,0.666,0.8,0.032,0.029,0.035,22.32,22.11,22.56,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.67,40.07,44.94,41.78,39.12,44.04,0,0,0,0,0,0,0.696,0,0.088,0.19,0.81,0.19,45.9
800488800000,1995,5,1994,8,33,7,0.4,0.0889,0.311,17672.1,114.3,114.3,105.2,3,2,2.7142857142857144,661.3,622.1,702.5,514.3,475.1,147,147,147,0,-5.684e-14,5.684e-14,0.223,0.209,0.236,514.3,475.1,555.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.252,0.23,0.276,0.146,0.123,0.172,0.0062,0.0052,0.0074,0.603,0.548,0.64,0.026,0.023,0.027,22.85,22.65,23,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.937,41.46,35.57,52.43,39.65,34.51,48.2,0,0,0,0,0,0,0.584,0,0.089,0.22,0.78,0.22,44.2
801093600000,1995,5,1994,8,34,7,0.35,0.0889,0.261,15433.3,96.4,96.4,91.86,2,2,2,578.1,547.5,610.9,431.1,400.5,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.255,0.241,0.269,431.1,400.5,463.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.198,0.224,0.102,0.088,0.118,0.0043,0.0037,0.005,0.545,0.499,0.597,0.023,0.021,0.025,23.25,23.06,23.44,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.02,43.95,50.21,45.93,43.07,48.2,0,0,0,0,0,0,0.51,0,0.089,0.25,0.75,0.25,44.1
801698400000,1995,5,1994,8,35,7,0.309,0.0792,0.23,13824.1,84.95,84.95,82.29,2,2,2,511.7,487,537.9,380.7,368,131,119,147,0,-5.684e-14,5.684e-14,0.255,0.233,0.283,380.7,368,392.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.185,0.194,0.0787,0.0727,0.0842,0.0033,0.003,0.0035,0.468,0.448,0.485,0.019,0.019,0.02,23.63,23.5,23.76,0.952,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.01,40.77,43.34,41.14,39.86,42.47,0,0,0,0,0,0,0.457,0,0.079,0.26,0.74,0.26,44.7
802303200000,1995,6,1994,9,36,7,0.278,0.072,0.206,12345.5,78.18,78.18,73.49,2,2,2,459.2,439.7,480.2,340.2,320.7,119,119,119,0,0,0,0.259,0.248,0.271,340.2,320.7,361.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.182,0.0596,0.0504,0.0695,0.0024,0.0021,0.0029,0.407,0.378,0.438,0.017,0.015,0.018,23.93,23.8,24.04,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.8,35.69,40.04,36.74,34.62,39.09,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
802908000000,1995,6,1994,9,37,7,0.252,0.072,0.18,10792.7,67.92,67.92,64.24,2,2,2,416.1,400.1,433.4,297.1,281.1,119,119,119,0,0,0,0.286,0.275,0.297,297.1,281.1,314.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.166,0.0392,0.0317,0.0474,0.0016,0.0013,0.0019,0.342,0.318,0.368,0.014,0.013,0.015,24.19,24.08,24.28,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.11,31.34,35.01,32.12,30.4,33.96,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.8
803512800000,1995,6,1994,9,38,7,0.23,0.072,0.158,9492.42,59.68,59.68,56.5,2,2,2,380.1,365.9,394.9,261.1,246.9,119,119,119,-4.06e-15,-2.842e-14,0,0.313,0.301,0.325,261.1,246.9,275.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.152,0.0224,0.0167,0.0292,0.00091,0.00068,0.0012,0.288,0.268,0.31,0.012,0.011,0.013,24.41,24.32,24.5,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.12,27.54,30.77,28.25,26.72,29.84,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
804117600000,1995,6,1994,9,39,7,0.212,0.0701,0.142,8489.9,52.65,52.65,50.54,2,1,1.8571428571428572,350,337.7,362.4,234.2,226.9,115.9,108,119,4.06e-15,-2.842e-14,2.842e-14,0.331,0.316,0.344,234.2,226.9,243.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.135,0.141,0.0157,0.015,0.0164,0.00063,0.0006,0.00066,0.275,0.247,0.399,0.011,0.0099,0.016,24.57,24.47,24.66,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.96,25.64,52.21,28.71,24.87,48.2,0,0,0,0,0,0,0.281,0,0.07,0.33,0.67,0.33,40
804722400000,1995,7,1994,10,40,7,0.195,0.0653,0.13,8009.52,48.2,48.2,47.68,1,1,1,322.5,311.8,333.6,214.5,203.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.335,0.324,0.346,214.5,203.8,225.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.014,0.0131,0.0149,0.00056,0.00052,0.0006,0.375,0.356,0.395,0.015,0.014,0.016,24.61,24.54,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.56,47.13,52.07,47.68,46.19,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.1
805327200000,1995,7,1994,10,41,7,0.182,0.0653,0.116,7320.89,45.64,45.64,43.58,1,1,1,300.3,291.3,309.3,192.3,183.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.36,0.349,0.371,192.3,183.3,201.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.336,0.319,0.352,0.013,0.013,0.014,24.76,24.7,24.82,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.47,42.35,46.57,43.58,41.5,45.64,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.2
805932000000,1995,7,1994,10,42,7,0.169,0.0653,0.104,6494.21,40.79,40.79,38.66,1,1,1,279.7,271.8,288.2,171.7,163.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.386,0.375,0.397,171.7,163.8,180.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00968,0.0111,0.00041,0.00038,0.00044,0.299,0.285,0.314,0.012,0.011,0.012,24.88,24.83,24.93,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.929,39.63,37.79,41.64,38.66,36.71,40.79,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.4
806536800000,1995,7,1994,10,43,7,0.159,0.0653,0.0932,5788.52,36.1,36.1,34.46,1,1,1,262.2,255.7,269.4,154.2,147.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.401,0.422,154.2,147.7,161.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.11,0.00885,0.00831,0.00947,0.00035,0.00033,0.00038,0.267,0.256,0.28,0.011,0.01,0.011,24.98,24.94,25.02,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.52,34.01,37.22,34.46,32.99,36.1,0,0,0,0,0,0,0.191,0,0.0658,0.41,0.59,0.41,36.4
807141600000,1995,7,1994,10,44,7,0.148,0.0575,0.0909,5652.32,35.36,35.36,33.64,1,1,1,245.4,237.4,253.8,150.3,144.4,95.14,93,108,0,0,0,0.388,0.371,0.426,150.3,144.4,157.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00852,0.00802,0.00916,0.00034,0.00032,0.00036,0.259,0.248,0.272,0.01,0.0098,0.011,25.07,25.02,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.69,33.33,36.46,33.64,32.33,35.36,0,0,0,0,0,0,0.187,0,0.0571,0.39,0.61,0.39,38.2
807746400000,1995,8,1994,11,45,7,0.138,0.0562,0.0818,5080.49,31.76,31.76,30.24,1,1,1,228.2,222.3,234.9,135.2,129.3,93,93,93,0,0,0,0.408,0.396,0.418,135.2,129.3,141.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.102,0.00725,0.00674,0.00781,0.00028,0.00026,0.00031,0.232,0.221,0.244,0.0091,0.0087,0.0096,25.2,25.15,25.24,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.18,29.79,32.75,30.24,28.9,31.76,0,0,0,0,0,0,0.168,0,0.0562,0.41,0.59,0.41,36.8
808351200000,1995,8,1994,11,46,7,0.13,0.0562,0.0736,4557.62,28.46,28.46,27.13,1,1,1,214.7,208.9,220.4,121.7,116,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.433,0.422,0.445,121.7,116,127.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0967,0.00609,0.00561,0.00658,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.97,26.58,29.34,27.13,25.78,28.46,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35.1
808956000000,1995,8,1994,11,47,7,0.122,0.0562,0.066,1791.54,25.33,25.33,10.66,1,1,1,202.1,197.7,207,109.1,104.7,93,93,93,4.06e-15,0,1.421e-14,0.46,0.449,0.47,109.1,104.7,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0887,0.092,0.00502,0.00465,0.00544,0.0002,0.00018,0.00021,0.185,0.177,0.194,0.0072,0.0069,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,10.99,0,26.11,10.66,0,25.33,0,4,0,0,0.571,0,0.0592,0.571,0.056,0.46,0.54,0.46,14.7
809560800000,1995,8,1994,11,48,7,0.116,0.0508,0.0651,1857.45,26.53,26.53,11.06,1,1,1,191.6,184.9,196.4,107.6,99.27,84,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.438,0.377,0.484,107.6,99.27,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0916,0.00489,0.00419,0.00586,0.00019,0.00016,0.00023,0.181,0.168,0.2,0.0071,0.0065,0.0078,25.4,25.38,25.42,0.395,0,0.924,0.416,0,0.97,0.383,0,0.896,11.4,0,27.35,11.06,0,26.53,0,4,0,0,0.571,0,0.0614,0.571,0.0509,0.44,0.56,0.44,16
810165600000,1995,9,1994,12,49,7,0.106,0.0435,0.0627,3843.63,24.47,24.47,22.88,1,1,1,175.7,169.8,182.4,103.7,97.85,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.41,0.395,0.424,103.7,97.85,110.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0842,0.0886,0.00457,0.00407,0.00514,0.00018,0.00016,0.0002,0.173,0.163,0.185,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.89,23.6,22.24,25.23,22.88,21.52,24.47,0,0,0,0,0,0,0.127,0,0.0433,0.41,0.59,0.41,36.3
810770400000,1995,9,1994,12,50,7,0.0982,0.0435,0.0547,3360.84,21.13,21.13,20,1,1,1,162.4,157.5,167.9,90.42,85.54,72,72,72,0,-1.421e-14,1.421e-14,0.444,0.429,0.457,90.42,85.54,95.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0798,0.0835,0.00344,0.00302,0.0039,0.00013,0.00012,0.00015,0.15,0.141,0.159,0.0059,0.0055,0.0062,25.38,25.37,25.38,0.922,0.915,0.927,0.965,0.962,0.967,0.889,0.885,0.893,20.74,19.74,21.85,20,19,21.13,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
811375200000,1995,9,1994,12,51,7,0.0923,0.0435,0.0487,3017.79,18.71,18.71,17.96,1,1,1,152.5,148.5,156.2,80.54,76.52,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.461,0.485,80.54,76.52,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0767,0.0794,0.0026,0.00225,0.0029,0.0001,0.000088,0.00011,0.132,0.125,0.138,0.0052,0.0049,0.0054,25.37,25.37,25.38,0.933,0.929,0.938,0.961,0.96,0.962,0.896,0.893,0.9,18.7,17.86,19.46,17.96,17.15,18.71,0,0,0,0,0,0,0.0998,0,0.0436,0.47,0.53,0.47,32.7
811980000000,1995,9,1994,12,52,7,0.0867,0.0418,0.0448,2750.35,19.37,19.37,16.37,1,1,1,143.3,139.5,147.2,74.14,69.41,69.14,52,72,2.03e-15,-1.421e-14,1.421e-14,0.482,0.373,0.509,74.14,69.41,87.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0741,0.077,0.00205,0.00165,0.00319,0.00008,0.000065,0.00012,0.12,0.112,0.141,0.0047,0.0044,0.0055,25.38,25.36,25.39,0.923,0.91,0.94,0.96,0.96,0.963,0.887,0.873,0.902,17.04,15.72,20.11,16.37,15.09,19.37,0,0,0,0,0,0,0.091,0,0.0419,0.48,0.52,0.48,31.7
812584800000,1995,10,1995,1,1,7,0.0813,0.0314,0.0498,3080.27,19.09,19.09,18.33,1,1,1,134.4,131.6,138.1,82.42,79.56,52,52,52,-6.09e-15,-1.421e-14,0,0.387,0.376,0.395,82.42,79.56,86.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0742,0.0765,0.00276,0.00251,0.00307,0.00011,0.000099,0.00012,0.132,0.127,0.138,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.934,0.961,0.96,0.963,0.894,0.891,0.897,19.08,18.49,19.83,18.33,17.75,19.09,0,0,0,0,0,0,0.102,0,0.0315,0.39,0.61,0.39,37.9
813189600000,1995,10,1995,1,2,7,0.0764,0.0314,0.0449,2780.69,17.38,17.38,16.55,1,1,1,126.3,123.6,129.7,74.25,71.64,52,52,52,0,0,0,0.412,0.401,0.421,74.25,71.64,77.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0714,0.0735,0.00206,0.00184,0.00235,0.000081,0.000072,0.000092,0.117,0.112,0.123,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.933,0.922,0.94,0.96,0.96,0.96,0.895,0.885,0.902,17.24,16.45,18.1,16.55,15.79,17.38,0,0,0,0,0,0,0.092,0,0.0315,0.41,0.59,0.41,36.4
813794400000,1995,10,1995,1,3,7,0.0728,0.0314,0.0413,2482.71,15.53,15.53,14.78,1,1,1,120.4,117.9,122.8,68.35,65.89,52,52,52,0,0,0,0.432,0.423,0.441,68.35,65.89,70.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00156,0.00135,0.00177,0.000061,0.000053,0.000069,0.107,0.104,0.111,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.904,0.891,0.918,0.96,0.96,0.96,0.868,0.855,0.881,15.39,14.61,16.18,14.78,14.03,15.53,0,0,0,0,0,0,0.0821,0,0.0315,0.43,0.57,0.43,34.1
814399200000,1995,10,1995,1,4,7,0.0711,0.0314,0.0396,2337.75,14.36,14.36,13.92,1,1,1,117.5,116,119,65.5,63.98,52,52,52,1.015e-15,0,7.105e-15,0.442,0.437,0.448,65.5,63.98,66.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.00119,0.00144,0.000052,0.000047,0.000057,0.103,0.101,0.105,0.004,0.004,0.0041,25.4,25.39,25.4,0.888,0.88,0.897,0.96,0.96,0.96,0.853,0.845,0.861,14.5,14.02,14.96,13.92,13.46,14.36,0,0,0,0,0,0,0.0773,0,0.0315,0.44,0.56,0.44,32.9
815004000000,1995,10,1995,1,5,7,0.0717,0.0306,0.0411,2464.38,15.31,15.31,14.67,1,1,1,118.6,116.8,120.1,67.99,64.8,50.57,50,52,0,0,0,0.426,0.416,0.445,67.99,64.8,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00153,0.00126,0.00171,0.00006,0.000049,0.000067,0.107,0.102,0.11,0.0042,0.004,0.0043,25.39,25.39,25.4,0.902,0.884,0.914,0.96,0.96,0.96,0.866,0.849,0.877,15.28,14.28,15.95,14.67,13.7,15.31,0,0,0,0,0,0,0.0815,0,0.0306,0.43,0.57,0.43,34.4
815608800000,1995,11,1995,2,6,7,0.0728,0.0302,0.0425,2583.94,15.56,15.56,15.38,1,1,1,120.3,119.5,120.9,70.31,69.53,50,50,50,0,0,0,0.415,0.414,0.418,70.31,69.53,70.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00173,0.00166,0.00178,0.000068,0.000065,0.00007,0.11,0.109,0.111,0.0043,0.0043,0.0043,25.39,25.39,25.39,0.915,0.911,0.918,0.96,0.96,0.96,0.878,0.874,0.882,16.02,15.77,16.21,15.38,15.14,15.56,0,0,0,0,0,0,0.0854,0,0.0303,0.41,0.58,0.42,35.5
816213600000,1995,11,1995,2,7,7,0.0794,0.0302,0.0492,3042.85,19.72,19.72,18.11,1,1,1,131.3,125,139.2,81.29,75,50,50,50,-4.06e-15,-1.421e-14,0,0.381,0.359,0.4,81.29,75,89.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0722,0.0773,0.00266,0.00213,0.00333,0.0001,0.000083,0.00013,0.129,0.118,0.144,0.0051,0.0046,0.0056,25.37,25.36,25.38,0.932,0.922,0.941,0.961,0.96,0.964,0.896,0.889,0.903,18.85,17.56,20.46,18.11,16.86,19.72,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.3
816818400000,1995,11,1995,2,8,7,0.089,0.0302,0.0588,3587.49,22.03,22.03,21.35,1,1,1,147.2,143.3,150.4,97.19,93.32,50,50,50,2.03e-15,0,1.421e-14,0.34,0.332,0.349,97.19,93.32,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0787,0.0812,0.00401,0.00368,0.00429,0.00016,0.00014,0.00017,0.158,0.151,0.164,0.0062,0.0059,0.0064,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.883,0.886,22.07,21.29,22.74,21.35,20.56,22.03,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
817423200000,1995,11,1995,2,9,7,0.0949,0.0326,0.0623,3811.44,23.77,23.77,22.69,1,1,1,156.9,148.5,166.6,103.1,98.52,53.86,50,59,6.09e-15,-1.421e-14,1.421e-14,0.343,0.318,0.373,103.1,98.52,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0805,0.0851,0.00451,0.00412,0.00489,0.00018,0.00016,0.00019,0.169,0.16,0.178,0.0066,0.0063,0.007,25.35,25.34,25.36,0.914,0.911,0.916,0.969,0.968,0.97,0.886,0.883,0.889,23.4,22.34,24.5,22.69,21.62,23.77,0,0,0,0,0,0,0.126,0,0.0326,0.34,0.66,0.34,40.2
818028000000,1995,12,1995,3,10,7,0.104,0.0357,0.068,4189.07,25.81,25.81,24.93,1,1,1,171.4,166.8,175,112.4,107.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.345,0.337,0.354,112.4,107.8,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0852,0.0881,0.0053,0.00492,0.00561,0.00021,0.00019,0.00022,0.186,0.178,0.193,0.0073,0.007,0.0075,25.36,25.36,25.36,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.71,24.57,26.61,24.93,23.84,25.81,0,0,0,0,0,0,0.139,0,0.036,0.34,0.65,0.35,40.3
818632800000,1995,12,1995,3,11,7,0.103,0.0357,0.0672,4136.81,25.41,25.41,24.62,1,1,1,170.1,165.5,173.4,111.1,106.5,59,59,59,-4.06e-15,-1.421e-14,0,0.347,0.34,0.357,111.1,106.5,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0848,0.0876,0.0052,0.0048,0.00547,0.0002,0.00019,0.00021,0.184,0.176,0.19,0.0072,0.0069,0.0074,25.36,25.36,25.36,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.39,24.23,26.2,24.62,23.51,25.41,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
819237600000,1995,12,1995,3,12,7,0.105,0.0357,0.0695,4290.36,26.08,26.08,25.54,1,1,1,173.9,171.8,176.1,114.9,112.8,59,59,59,-8.121e-15,-1.421e-14,0,0.339,0.335,0.344,114.9,112.8,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.087,0.0885,0.00552,0.00533,0.00571,0.00022,0.00021,0.00022,0.191,0.187,0.195,0.0075,0.0073,0.0076,25.36,25.36,25.36,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.33,25.79,26.88,25.54,25.02,26.08,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.9
819842400000,1995,12,1995,3,13,7,0.105,0.0357,0.0695,4288.72,26.41,26.41,25.53,1,1,1,173.9,171.5,177.5,114.9,112.5,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.339,0.332,0.344,114.9,112.5,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0869,0.089,0.00551,0.00531,0.00582,0.00022,0.00021,0.00023,0.191,0.187,0.197,0.0075,0.0073,0.0077,25.36,25.36,25.36,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.32,25.72,27.23,25.53,24.95,26.41,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.8
820447200000,1996,1,1995,4,14,7,0.109,0.0442,0.0647,3970.98,25.49,25.49,23.64,1,1,1,179.9,174.5,187.6,106.9,101.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.406,0.389,0.418,106.9,101.5,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0848,0.0894,0.00484,0.00438,0.00549,0.00019,0.00017,0.00021,0.178,0.169,0.192,0.007,0.0066,0.0075,25.38,25.38,25.38,0.916,0.912,0.921,0.97,0.97,0.97,0.888,0.884,0.893,24.37,23.03,26.28,23.64,22.33,25.49,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
821052000000,1996,1,1995,4,15,7,0.123,0.0442,0.0789,4911.62,32.99,32.99,29.24,1,1,1,203.4,190.6,219.6,130.4,117.6,73,73,73,-4.06e-15,-1.421e-14,0,0.36,0.332,0.383,130.4,117.6,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0905,0.101,0.00683,0.00575,0.00821,0.00027,0.00022,0.00032,0.22,0.198,0.249,0.0086,0.0077,0.0098,25.34,25.23,25.39,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,30.14,27.03,34.01,29.24,26.22,32.99,0,0,0,0,0,0,0.162,0,0.0441,0.36,0.64,0.36,39.9
821656800000,1996,1,1995,4,16,7,0.143,0.0442,0.099,6210.32,38.45,38.45,36.97,1,1,1,236.7,225.3,242.8,163.7,152.3,73,73,73,0,0,0,0.309,0.301,0.324,163.7,152.3,169.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.109,0.00967,0.0087,0.0102,0.00038,0.00034,0.0004,0.28,0.26,0.291,0.011,0.01,0.011,25.1,25.05,25.19,0.943,0.939,0.945,0.972,0.97,0.975,0.917,0.911,0.921,38.01,35.36,39.44,36.97,34.3,38.45,0,0,0,0,0,0,0.205,0,0.044,0.31,0.69,0.31,43.4
822261600000,1996,1,1995,4,17,7,0.161,0.0442,0.117,7376.9,48.2,48.2,43.91,1,1,1,266.8,246.4,291.3,193.8,173.4,73,73,73,0,0,0,0.275,0.251,0.296,193.8,173.4,218.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.11,0.126,0.0122,0.0105,0.0143,0.00048,0.00041,0.00057,0.334,0.297,0.377,0.013,0.012,0.015,24.9,24.76,25.02,0.952,0.946,0.958,0.979,0.977,0.98,0.933,0.924,0.939,45.06,40.27,50.77,43.91,39.33,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.8
822866400000,1996,1,1995,4,18,7,0.206,0.0483,0.157,9534.68,63.54,63.54,56.75,2,2,2,340.2,303,376.8,260.3,230,79.86,73,85,4.06e-15,0,2.842e-14,0.235,0.223,0.25,260.3,230,291.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.141,0.13,0.153,0.0234,0.0153,0.0367,0.00094,0.00061,0.0015,0.283,0.243,0.329,0.011,0.0097,0.013,24.62,24.39,24.84,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.91,29.25,25.86,32.75,28.38,25.08,31.77,0,0,0,0,0,0,0.315,0,0.049,0.23,0.76,0.24,46.3
823471200000,1996,2,1995,5,19,7,0.245,0.0514,0.194,11695.9,73.44,73.44,69.62,2,2,2,405.4,386.4,423.1,320.4,301.4,85,85,85,0,0,0,0.21,0.201,0.22,320.4,301.4,338.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.156,0.169,0.0502,0.0413,0.0586,0.002,0.0017,0.0024,0.372,0.344,0.399,0.015,0.014,0.016,24.21,24.1,24.32,0.944,0.941,0.946,0.97,0.97,0.971,0.916,0.912,0.919,35.88,33.81,37.81,34.81,32.8,36.72,0,0,0,0,0,0,0.387,0,0.051,0.21,0.79,0.21,47.7
824076000000,1996,2,1995,5,20,7,0.266,0.0514,0.214,12963.1,81.01,81.01,77.16,2,2,2,439.3,426.1,456.1,354.3,341.1,85,85,85,0,0,0,0.194,0.186,0.2,354.3,341.1,371.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.17,0.181,0.0662,0.06,0.0742,0.0027,0.0024,0.003,0.423,0.403,0.448,0.017,0.016,0.018,24,23.9,24.08,0.949,0.947,0.951,0.975,0.972,0.979,0.925,0.92,0.931,39.56,38.13,41.37,38.58,37.07,40.5,0,0,0,0,0,0,0.429,0,0.052,0.19,0.8,0.2,48.7
824680800000,1996,2,1995,5,21,7,0.3,0.0514,0.249,14942.9,96.4,96.4,88.95,2,2,2,496,461.3,542.3,411,376.3,85,85,85,-8.12e-15,-5.684e-14,0,0.172,0.157,0.184,411,376.3,457.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.195,0.183,0.211,0.093,0.0766,0.115,0.0039,0.0032,0.0048,0.508,0.456,0.577,0.021,0.019,0.024,23.66,23.38,23.87,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,45.53,41.93,50.21,44.47,41.09,48.2,0,0,0,0,0,0,0.494,0,0.051,0.17,0.83,0.17,49.8
825285600000,1996,2,1995,5,22,7,0.397,0.0571,0.34,19508.2,133.2,133.2,116.1,3,2,2.857142857142857,657.1,566.1,757.5,562.7,481.1,94.43,85,107,-8.12e-15,-5.684e-14,0,0.144,0.13,0.156,562.7,481.1,650.5,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.272,0.223,0.325,0.177,0.126,0.236,0.0076,0.0053,0.01,0.66,0.547,0.795,0.028,0.023,0.034,22.81,22.27,23.24,0.953,0.947,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.42,36.36,52.39,41,35.27,48.2,0,0,0,0,0,0,0.645,0,0.057,0.14,0.86,0.14,49.1
825890400000,1996,3,1995,6,23,7,0.532,0.0647,0.467,25434.1,170.2,170.2,151.4,4,3,3.4285714285714284,878.9,781.1,988.8,771.9,674.1,107,107,107,0,0,0,0.123,0.108,0.137,771.9,674.1,881.8,990,990,990,967.4,967,967.9,22.6,22.1,23,0.412,0.338,0.508,0.309,0.251,0.366,0.014,0.011,0.017,0.969,0.835,1.11,0.043,0.036,0.05,21.61,21.03,22.14,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.07,40.29,51.94,44.61,39.34,48.2,0,0,0,0,0,0,0.841,0,0.065,0.12,0.88,0.12,47.8
826495200000,1996,3,1995,6,24,7,0.7,0.078,0.612,31177.4,192.8,192.8,185.6,4,4,4,1157,1026,1315,1028,897.2,129,129,129,15.69,0,85.84,0.112,0.0981,0.126,1012,897.2,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.669,0.527,0.817,0.501,0.373,0.648,0.023,0.017,0.031,1.45,1.15,1.76,0.067,0.052,0.084,20.16,19.35,20.87,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.67,43.86,50.34,46.39,42.99,48.2,0,0,0,0,0,0,1.03,0,0.088,0.11,0.87,0.13,44.5
827100000000,1996,3,1995,6,25,7,0.901,0.078,0.665,31653.8,192.6,192.6,188.4,4,4,4,1490,1378,1606,1361,1249,129,129,129,260.7,149.2,377.1,0.0868,0.0803,0.0936,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.884,0.843,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.31,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.01,49.13,47.1,46.07,48.14,0,0,0,0,0,0,1.05,0,0.236,0.087,0.74,0.26,35.1
827704800000,1996,3,1995,6,26,7,1.06,0.078,0.665,30108.6,183,183,179.2,4,4,4,1752,1642,1859,1623,1513,129,129,129,523.3,413.3,629.9,0.0737,0.0694,0.0785,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.48,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.72,44.77,46.69,44.8,43.87,45.76,0,0,0,0,0,0,0.996,0,0.395,0.074,0.63,0.37,28.4
828309600000,1996,4,1995,7,27,7,1.17,0.0895,0.665,29080.4,174.7,174.7,173.1,4,4,4,1929,1883,1953,1781,1735,148,148,148,680.7,635.2,705.3,0.0768,0.0758,0.0786,1100,1100,1100,990,990,990,970.9,970.7,970.9,19.1,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.26,17.18,17.4,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.16,43.94,44.56,43.27,43.06,43.67,0,0,0,0,0,0,0.962,0,0.505,0.076,0.57,0.43,24.9
828914400000,1996,4,1995,7,28,7,1.18,0.0895,0.665,28932.7,172.9,172.9,172.2,4,4,4,1954,1936,1964,1806,1788,148,148,148,706.3,687.7,715.9,0.0757,0.0754,0.0765,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.17,17.14,17.23,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.93,0.93,43.93,43.85,44.1,43.05,42.97,43.21,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
829519200000,1996,4,1995,7,29,7,1.13,0.0895,0.665,29436.9,177.5,177.5,175.2,4,4,4,1867,1800,1925,1719,1652,148,148,148,619,552.4,677.2,0.0793,0.0769,0.0822,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.46,17.27,17.67,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.19,45.28,43.8,43.3,44.38,0,0,0,0,0,0,0.973,0,0.465,0.079,0.59,0.41,26.1
830124000000,1996,4,1995,7,30,7,1.02,0.0895,0.665,30525.3,184.8,184.8,181.7,4,4,4,1679,1590,1770,1531,1442,148,148,148,431.2,341.8,521.7,0.0883,0.0836,0.0931,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.07,17.77,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.35,45.55,47.13,45.42,44.64,46.19,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
830728800000,1996,4,1995,7,31,7,0.892,0.109,0.665,31749.8,192.2,192.2,189,4,4,4,1475,1390,1561,1296,1198,179.4,148,192,195.5,98.46,312.6,0.122,0.0948,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.876,0.838,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.77,18.46,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.39,49.03,47.25,46.44,48.05,0,0,0,0,0,0,1.05,0,0.227,0.12,0.75,0.25,35.6
831333600000,1996,5,1995,8,32,7,0.733,0.116,0.613,31068.7,192.8,192.8,184.9,4,4,4,1213,1105,1339,1021,912.6,192,192,192,6.687,-1.137e-13,46.81,0.159,0.143,0.174,1014,912.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.679,0.552,0.816,0.496,0.381,0.648,0.023,0.017,0.031,1.45,1.18,1.76,0.068,0.054,0.084,19.98,19.27,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.33,44,49.89,46.23,43.12,48.2,0,0,0,0,0,0,1.03,0,0.12,0.16,0.84,0.16,42.4
831938400000,1996,5,1995,8,33,7,0.606,0.116,0.49,25935.6,168,168,154.4,4,3,3.5714285714285716,1003,936.3,1075,810.8,744.3,192,192,192,0,-1.137e-13,1.137e-13,0.192,0.179,0.205,810.8,744.3,883.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.458,0.398,0.525,0.331,0.298,0.367,0.015,0.013,0.017,1.04,0.973,1.13,0.047,0.044,0.052,21.07,20.73,21.38,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.42,39.88,52,43.76,38.92,48.2,0,0,0,0,0,0,0.858,0,0.116,0.19,0.81,0.19,42.8
832543200000,1996,5,1995,8,34,7,0.529,0.0928,0.437,23967.4,144.6,144.6,142.7,3,3,3,875.2,832.3,920.2,721.8,685.3,153.4,147,192,0,0,0,0.175,0.163,0.209,721.8,685.3,757.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.35,0.402,0.283,0.259,0.306,0.013,0.011,0.014,0.924,0.859,0.99,0.041,0.038,0.044,21.67,21.48,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.92,46.97,50.91,47.55,46.03,48.2,0,0,0,0,0,0,0.793,0,0.092,0.18,0.83,0.17,45.3
833148000000,1996,5,1995,8,35,7,0.477,0.0841,0.393,22214,136,136,132.2,3,3,3,788.8,764.9,819.4,649.8,631.5,139,119,147,0,0,0,0.176,0.154,0.189,649.8,631.5,672.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.319,0.342,0.235,0.223,0.25,0.01,0.0097,0.011,0.799,0.768,0.837,0.035,0.033,0.037,22.15,21.98,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.97,43.82,46.24,44.08,42.94,45.32,0,0,0,0,0,0,0.735,0,0.084,0.18,0.82,0.18,46.6
833752800000,1996,6,1995,9,36,7,0.434,0.072,0.362,20750.7,129.8,129.8,123.5,3,3,3,718,685.3,752,599,566.3,119,119,119,0,0,0,0.166,0.158,0.174,599,566.3,633,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.28,0.317,0.201,0.179,0.224,0.0087,0.0077,0.0097,0.711,0.656,0.769,0.031,0.028,0.033,22.52,22.32,22.7,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.06,40.01,44.14,41.17,39.05,43.26,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.8
834357600000,1996,6,1995,9,37,7,0.391,0.072,0.319,18342.8,115,115,109.2,3,3,3,645.9,617.7,674.6,526.9,498.7,119,119,119,0,0,0,0.184,0.176,0.193,526.9,498.7,555.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.241,0.274,0.153,0.134,0.172,0.0065,0.0057,0.0074,0.59,0.543,0.638,0.025,0.023,0.027,22.93,22.76,23.09,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.46,35.61,39.32,36.39,34.54,38.32,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,46.9
834962400000,1996,6,1995,9,38,7,0.354,0.0829,0.271,15681.4,102.1,102.1,93.34,3,2,2.142857142857143,585,561.7,609.8,448,400.7,137,119,161,0,-5.684e-14,5.684e-14,0.235,0.195,0.287,448,400.7,490.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.2,0.237,0.11,0.0881,0.131,0.0046,0.0037,0.0055,0.557,0.501,0.627,0.023,0.021,0.026,23.21,23.07,23.37,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.14,35.08,52.16,44.24,34.03,48.2,0,0,0,0,0,0,0.519,0,0.083,0.23,0.77,0.23,44.3
835567200000,1996,6,1995,9,39,7,0.322,0.0974,0.225,13408.8,84.44,84.44,79.81,2,2,2,532.8,512.7,554.3,371.8,351.7,161,161,161,-2.436e-14,-5.684e-14,0,0.302,0.29,0.314,371.8,351.7,393.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.189,0.182,0.197,0.0745,0.065,0.0846,0.0031,0.0027,0.0035,0.457,0.427,0.49,0.019,0.018,0.02,23.55,23.42,23.67,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.83,38.73,43.08,39.91,37.69,42.22,0,0,0,0,0,0,0.443,0,0.097,0.3,0.7,0.3,41.6
836172000000,1996,7,1995,10,40,7,0.295,0.0816,0.213,12772.8,80.22,80.22,76.03,2,2,2,487.8,469.8,506.4,352.8,334.8,135,135,135,0,0,0,0.277,0.267,0.287,352.8,334.8,371.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.175,0.187,0.0655,0.057,0.0743,0.0027,0.0023,0.0031,0.427,0.4,0.455,0.018,0.016,0.019,23.78,23.67,23.89,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.931,39.03,37.1,41.01,38.01,35.99,40.11,0,0,0,0,0,0,0.422,0,0.082,0.28,0.72,0.28,43.3
836776800000,1996,7,1995,10,41,7,0.271,0.0816,0.19,11339.9,70.78,70.78,67.5,2,2,2,448.4,432.9,464.1,313.4,297.9,135,135,135,0,0,0,0.301,0.291,0.312,313.4,297.9,329.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.172,0.0469,0.0396,0.0543,0.0019,0.0016,0.0022,0.368,0.345,0.391,0.015,0.014,0.016,24.01,23.92,24.11,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.79,33.11,36.49,33.75,32.12,35.39,0,0,0,0,0,0,0.375,0,0.081,0.3,0.7,0.3,41.8
837381600000,1996,7,1995,10,42,7,0.25,0.0816,0.169,10105.9,63.12,63.12,60.15,2,2,2,413.9,400.9,427.7,278.9,265.9,135,135,135,0,0,0,0.326,0.316,0.337,278.9,265.9,292.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0306,0.0245,0.0372,0.0012,0.001,0.0015,0.316,0.297,0.337,0.013,0.012,0.014,24.22,24.14,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.01,29.57,32.54,30.08,28.68,31.56,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.4
837986400000,1996,7,1995,10,43,7,0.233,0.0816,0.151,9041.09,56.48,56.48,53.82,2,2,2,384.5,372.2,396.8,249.5,237.2,135,135,135,8.12e-15,0,2.842e-14,0.351,0.34,0.363,249.5,237.2,261.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0182,0.0159,0.0226,0.00074,0.00064,0.00092,0.274,0.259,0.291,0.011,0.01,0.012,24.4,24.33,24.48,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.74,26.35,29.11,26.91,25.56,28.24,0,0,0,0,0,0,0.299,0,0.082,0.35,0.65,0.35,38.8
838591200000,1996,7,1995,10,44,7,0.216,0.0747,0.141,8383.38,52.61,52.61,49.9,2,1,1.5714285714285714,356.6,342.9,368.6,233.1,226.5,123.6,115,135,-1.218e-14,-2.842e-14,2.842e-14,0.346,0.321,0.373,233.1,226.5,243,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.134,0.139,0.0156,0.015,0.0164,0.00063,0.00061,0.00066,0.318,0.251,0.406,0.013,0.01,0.016,24.5,24.37,24.61,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.939,37.52,25.93,52.68,35.28,25.15,48.2,0,0,0,0,0,0,0.277,0,0.075,0.35,0.65,0.35,38.8
839196000000,1996,8,1995,11,45,7,0.197,0.0696,0.128,7932.25,48.2,48.2,47.22,1,1,1,326.4,314.2,338.3,211.4,199.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.353,0.34,0.366,211.4,199.2,223.3,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.37,0.348,0.391,0.015,0.014,0.016,24.6,24.52,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.8,46.03,51.47,47.22,45.11,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.3
839800800000,1996,8,1995,11,46,7,0.182,0.0696,0.112,7055.64,44.3,44.3,42,1,1,1,300.7,291.5,310.7,185.7,176.5,115,115,115,0,-2.842e-14,2.842e-14,0.382,0.37,0.394,185.7,176.5,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0115,0.0108,0.0124,0.00046,0.00043,0.00049,0.324,0.307,0.342,0.013,0.012,0.014,24.77,24.71,24.83,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.87,40.73,45.2,42,39.81,44.3,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.8
840405600000,1996,8,1995,11,47,7,0.169,0.0696,0.0995,6194.32,39.06,39.06,36.87,1,1,1,279.6,271,288.5,164.6,156,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.399,0.424,164.6,156,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00974,0.00901,0.0105,0.00039,0.00036,0.00042,0.286,0.271,0.302,0.011,0.011,0.012,24.9,24.84,24.95,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.92,35.92,40.02,36.87,34.84,39.06,0,0,0,0,0,0,0.205,0,0.0695,0.41,0.59,0.41,36.7
841010400000,1996,8,1995,11,48,7,0.158,0.0675,0.0905,5611.81,36.55,36.55,33.4,1,1,1,261.2,253.8,268.6,149.6,141.3,111.6,91,115,4.06e-15,-2.842e-14,2.842e-14,0.427,0.359,0.449,149.6,141.3,162.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00847,0.00776,0.00959,0.00034,0.00031,0.00038,0.259,0.244,0.28,0.01,0.0097,0.011,25,24.96,25.03,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.43,32.44,37.65,33.4,31.47,36.55,0,0,0,0,0,0,0.186,0,0.0675,0.43,0.57,0.43,35.5
841615200000,1996,9,1995,12,49,7,0.146,0.055,0.0908,5652.85,35.58,35.58,33.65,1,1,1,241.1,232.2,249.7,150.1,141.2,91,91,91,0,0,0,0.378,0.364,0.392,150.1,141.2,158.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00851,0.00775,0.00924,0.00034,0.00031,0.00037,0.258,0.242,0.273,0.01,0.0095,0.011,25.1,25.03,25.17,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.69,32.59,36.68,33.65,31.61,35.58,0,0,0,0,0,0,0.187,0,0.0552,0.38,0.62,0.38,38.7
842220000000,1996,9,1995,12,50,7,0.134,0.055,0.0791,4912.69,30.92,30.92,29.24,1,1,1,221.8,214.4,229.2,130.8,123.4,91,91,91,-2.03e-15,-1.421e-14,0,0.41,0.397,0.424,130.8,123.4,138.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0946,0.0998,0.00687,0.00624,0.0075,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0082,0.0093,25.25,25.19,25.3,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.15,28.4,31.88,29.24,27.55,30.92,0,0,0,0,0,0,0.162,0,0.0549,0.41,0.59,0.41,36.7
842824800000,1996,9,1995,12,51,7,0.125,0.055,0.0703,3758.85,27.23,27.23,22.37,1,1,1,207.3,201.6,213.1,116.3,110.6,91,91,91,-4.06e-15,-1.421e-14,1.421e-14,0.439,0.427,0.451,116.3,110.6,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0901,0.0941,0.00564,0.00515,0.00612,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0077,0.0073,0.0081,25.36,25.31,25.4,0.791,0,0.926,0.831,0,0.97,0.767,0,0.899,23.07,0,28.07,22.37,0,27.23,0,1,0,0,0.143,0,0.124,0.143,0.0547,0.44,0.56,0.44,30.1
843429600000,1996,9,1995,12,52,7,0.117,0.055,0.0623,0,0,0,0,1,1,1,194,188.7,199.7,103,97.71,91,91,91,8.121e-15,0,1.421e-14,0.469,0.456,0.482,103,97.71,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0855,0.0894,0.0045,0.00406,0.00499,0.00018,0.00016,0.00019,0.173,0.164,0.184,0.0068,0.0064,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0547,0.47,0.53,0.47,0
844034400000,1996,9,1995,12,53,7,0.11,0.0348,0.0756,4191.16,30.11,30.11,24.95,1,1,1,182.5,178.1,187.3,125,96.35,57.57,52,91,0,-1.421e-14,1.421e-14,0.315,0.28,0.486,125,96.35,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0851,0.0934,0.00637,0.00394,0.00714,0.00025,0.00015,0.00028,0.209,0.162,0.224,0.0082,0.0063,0.0088,25.36,25.35,25.41,0.797,0,0.932,0.831,0,0.97,0.774,0,0.904,25.72,0,31.04,24.95,0,30.11,0,1,0,0,0.143,0,0.139,0.143,0.0344,0.32,0.69,0.31,38.1
844639200000,1996,10,1996,1,1,7,0.104,0.0369,0.0676,4171.11,27.9,27.9,24.83,1,1,1,172.7,169.6,176.7,111.7,96.57,61,52,73,2.03e-15,-1.421e-14,1.421e-14,0.354,0.294,0.431,111.7,96.57,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.083,0.0901,0.00525,0.00396,0.00635,0.00021,0.00015,0.00025,0.185,0.16,0.207,0.0073,0.0063,0.0081,25.36,25.35,25.38,0.921,0.913,0.928,0.969,0.967,0.97,0.893,0.883,0.9,25.62,21.98,28.77,24.83,21.27,27.9,0,0,0,0,0,0,0.138,0,0.0364,0.35,0.65,0.35,40.1
845244000000,1996,10,1996,1,2,7,0.0989,0.0442,0.0548,3366.43,20.88,20.88,20.04,1,1,1,163.6,159.5,167.7,90.56,86.46,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.435,0.458,90.56,86.46,94.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0795,0.0824,0.00345,0.0031,0.0038,0.00014,0.00012,0.00015,0.149,0.142,0.156,0.0058,0.0056,0.0061,25.38,25.38,25.38,0.922,0.917,0.926,0.965,0.963,0.966,0.889,0.886,0.892,20.77,19.94,21.6,20.04,19.2,20.88,0,0,0,0,0,0,0.111,0,0.0441,0.45,0.55,0.45,34
845848800000,1996,10,1996,1,3,7,0.0947,0.0314,0.0632,3870.94,23.67,23.67,23.04,1,1,1,156.6,153.2,159.2,104.6,101.2,52,52,52,0,-1.421e-14,1.421e-14,0.332,0.327,0.339,104.6,101.2,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0818,0.0839,0.00464,0.00435,0.00486,0.00018,0.00017,0.00019,0.171,0.165,0.176,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.887,0.884,0.888,23.76,22.92,24.4,23.04,22.22,23.67,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
846453600000,1996,10,1996,1,4,7,0.092,0.0309,0.0611,3727.79,23.16,23.16,22.19,1,1,1,152.2,151,155.1,101,98.98,51.14,50,52,0,-1.421e-14,1.421e-14,0.336,0.322,0.344,101,98.98,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0811,0.0829,0.00434,0.00416,0.00468,0.00017,0.00016,0.00018,0.165,0.161,0.172,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,22.9,22.43,23.88,22.19,21.72,23.16,0,0,0,0,0,0,0.123,0,0.0309,0.34,0.66,0.34,40.5
847058400000,1996,11,1996,2,5,7,0.0957,0.0302,0.0655,4020.07,24.41,24.41,23.93,1,1,1,158.3,156.4,160.3,108.3,106.5,50,50,50,0,-1.421e-14,1.421e-14,0.316,0.312,0.32,108.3,106.5,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0833,0.0847,0.00495,0.0048,0.00512,0.00019,0.00019,0.0002,0.178,0.174,0.181,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.67,24.22,25.16,23.93,23.49,24.41,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
847663200000,1996,11,1996,2,6,7,0.102,0.0302,0.0717,4436.61,28.18,28.18,26.41,1,1,1,168.6,164.4,175.9,118.6,114.4,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.297,0.284,0.304,118.6,114.4,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0861,0.0902,0.00583,0.00547,0.00645,0.00023,0.00021,0.00025,0.196,0.189,0.209,0.0077,0.0074,0.0082,25.34,25.34,25.34,0.924,0.921,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.23,26.18,29.05,26.41,25.39,28.18,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
848268000000,1996,11,1996,2,7,7,0.109,0.0302,0.0784,4886.88,29.67,29.67,29.09,1,1,1,179.7,177.5,182.2,129.7,127.5,50,50,50,0,0,0,0.278,0.274,0.282,129.7,127.5,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0908,0.0924,0.00677,0.00659,0.00698,0.00027,0.00026,0.00027,0.216,0.212,0.22,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.99,29.45,30.59,29.09,28.57,29.67,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
848872800000,1996,11,1996,2,8,7,0.114,0.031,0.0834,5212.39,32.21,32.21,31.03,1,1,1,189.1,181.9,192.8,137.8,131.6,51.29,50,59,0,0,0,0.271,0.259,0.31,137.8,131.6,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0923,0.0962,0.00746,0.00694,0.00789,0.00029,0.00027,0.00031,0.231,0.22,0.239,0.009,0.0086,0.0094,25.35,25.34,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.907,31.99,30.48,33.21,31.03,29.57,32.21,0,0,0,0,0,0,0.172,0,0.0306,0.27,0.73,0.27,45.7
849477600000,1996,12,1996,3,9,7,0.117,0.0357,0.0814,5085.77,30.8,30.8,30.27,1,1,1,193.6,191.4,195.8,134.6,132.4,59,59,59,0,0,0,0.305,0.301,0.308,134.6,132.4,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0939,0.0955,0.00719,0.00701,0.00738,0.00028,0.00027,0.00029,0.226,0.222,0.23,0.0088,0.0087,0.009,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.21,30.68,31.76,30.27,29.76,30.8,0,0,0,0,0,0,0.168,0,0.0356,0.31,0.7,0.3,43.5
