datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.167,0.0466,0.121,7650.52,47.77,47.77,45.54,1,1,1,276.8,272.7,286.6,199.8,195.7,77,77,77,1.624e-14,-2.842e-14,2.842e-14,0.278,0.269,0.282,199.8,195.7,209.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.123,0.0127,0.0124,0.0136,0.00051,0.00049,0.00054,0.345,0.337,0.362,0.014,0.013,0.014,24.85,24.79,24.87,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.47,45.5,48.74,45.54,44.59,47.77,0,0,0,0,0,0,0.253,0,0.046,0.28,0.72,0.28,45.8
977090400000,2000,12,2000,3,12,7,0.191,0.0403,0.151,9176.53,61.74,61.74,54.62,2,1,1.7142857142857142,316.3,293.4,341,249.6,216.4,66.71,59,77,0,0,0,0.213,0.173,0.262,249.6,216.4,282,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.126,0.147,0.0211,0.0141,0.0321,0.00084,0.00056,0.0013,0.311,0.246,0.388,0.012,0.0098,0.015,24.71,24.58,24.81,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.68,26.1,52.01,34.2,25.32,48.2,0,0,0,0,0,0,0.303,0,0.04,0.21,0.79,0.21,48
977695200000,2000,12,2000,3,13,7,0.233,0.0357,0.197,11997.2,80.25,80.25,71.41,2,2,2,385.5,350.6,425,326.5,291.6,59,59,59,0,0,0,0.154,0.139,0.168,326.5,291.6,366,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.162,0.15,0.176,0.0531,0.0366,0.0717,0.0022,0.0015,0.0029,0.378,0.326,0.438,0.015,0.013,0.018,24.3,24.05,24.52,0.944,0.938,0.95,0.972,0.97,0.978,0.918,0.91,0.93,36.72,32.9,41.02,35.71,31.91,40.13,0,0,0,0,0,0,0.397,0,0.036,0.15,0.85,0.15,51.5
978300000000,2001,1,2000,4,14,7,0.3,0.055,0.245,14635.8,96.4,96.4,87.12,2,2,2,495.4,441.6,557,404.4,350.6,91,91,91,8.12e-15,0,5.684e-14,0.185,0.163,0.206,404.4,350.6,466,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.194,0.174,0.216,0.0899,0.0645,0.119,0.0037,0.0026,0.005,0.499,0.418,0.592,0.021,0.017,0.025,23.67,23.3,23.99,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.924,0.939,44.75,39.13,50.95,43.56,38.12,48.2,0,0,0,0,0,0,0.484,0,0.055,0.18,0.82,0.18,48.8
978904800000,2001,1,2000,4,15,7,0.377,0.0651,0.312,18019.4,112.4,112.4,107.3,3,3,3,623.7,577.5,662.9,516.1,486.5,107.6,91,120,-8.12e-15,-5.684e-14,0,0.172,0.149,0.191,516.1,486.5,542.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.247,0.227,0.264,0.146,0.129,0.164,0.0062,0.0054,0.007,0.568,0.518,0.614,0.024,0.022,0.026,23.04,22.83,23.28,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.916,0.924,36.84,34.99,38.5,35.75,33.94,37.45,0,0,0,0,0,0,0.596,0,0.065,0.17,0.83,0.17,47.8
979509600000,2001,1,2000,4,16,7,0.432,0.0726,0.359,20572.2,130.3,130.3,122.5,3,3,3,713.9,672.4,756.1,593.9,552.4,120,120,120,0,0,0,0.168,0.159,0.178,593.9,552.4,636.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.293,0.269,0.317,0.198,0.17,0.226,0.0085,0.0073,0.0098,0.7,0.631,0.772,0.03,0.027,0.033,22.54,22.3,22.78,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.72,39.12,44.33,40.82,38.1,43.44,0,0,0,0,0,0,0.68,0,0.073,0.17,0.83,0.17,47.6
980114400000,2001,1,2000,4,17,7,0.48,0.0726,0.407,22986.2,142.1,142.1,136.8,3,3,3,793.7,770,824.9,673.7,650,120,120,120,0,0,0,0.151,0.145,0.156,673.7,650,704.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.325,0.356,0.251,0.235,0.272,0.011,0.01,0.012,0.835,0.795,0.888,0.036,0.035,0.039,22.09,21.91,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.54,45.16,48.32,45.61,44.26,47.35,0,0,0,0,0,0,0.76,0,0.073,0.15,0.85,0.15,47.9
980719200000,2001,1,2000,4,18,7,0.536,0.0785,0.458,24563.8,155.9,155.9,146.2,4,3,3.142857142857143,886.4,841.9,936.3,756.7,721.9,129.7,120,137,0,0,0,0.146,0.138,0.155,756.7,721.9,799.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.397,0.366,0.437,0.304,0.283,0.326,0.013,0.012,0.015,0.97,0.916,1.02,0.043,0.04,0.046,21.58,21.38,21.82,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,49.14,39.94,52.13,46.88,38.97,48.2,0,0,0,0,0,0,0.812,0,0.078,0.15,0.85,0.15,45.8
981324000000,2001,2,2000,5,19,7,0.639,0.085,0.554,29265.3,187.5,187.5,174.2,4,4,4,1057,957.4,1176,916.6,820.4,140.6,137,162,-1.624e-14,-1.137e-13,0,0.133,0.121,0.143,916.6,820.4,1014,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.55,0.456,0.666,0.386,0.336,0.454,0.018,0.015,0.021,1.19,1.01,1.4,0.054,0.045,0.065,20.74,20.14,21.26,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.936,44.45,40.78,47.84,43.55,39.87,46.88,0,0,0,0,0,0,0.968,0,0.085,0.13,0.87,0.13,45.8
981928800000,2001,2,2000,5,20,7,0.844,0.098,0.663,32027.5,192.8,192.8,190.6,4,4,4,1395,1230,1548,1233,1068,162,162,162,138,0,285.7,0.117,0.105,0.132,1095,1068,1100,990,990,990,969.1,968.6,969.6,20.9,20.4,21.4,0.842,0.745,0.899,0.638,0.576,0.648,0.031,0.027,0.032,1.78,1.61,1.85,0.085,0.076,0.091,19.07,18.51,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,47.53,49.98,47.66,46.58,48.2,0,0,0,0,0,0,1.06,0,0.181,0.12,0.79,0.21,37.9
982533600000,2001,2,2000,5,21,7,1.13,0.098,0.665,29458.3,184.2,184.2,175.3,4,4,4,1875,1609,2209,1713,1447,162,162,162,613.2,347.4,947.4,0.0874,0.0733,0.101,1100,1100,1100,990,990,990,970.7,969.8,971.6,19.3,18.4,20.2,0.92,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.47,16.52,18.31,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.73,42.17,46.99,43.84,41.33,46.05,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
983138400000,2001,2,2000,5,22,7,1.61,0.125,0.665,25718.1,162.2,162.2,153.1,4,4,4,2655,2324,2963,2449,2162,206,162,239,1349,1062,1624,0.0771,0.0635,0.0897,1100,1100,1100,990,990,990,972.7,971.9,973.4,17.3,16.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.45,14.7,16.24,0.943,0.939,0.946,0.974,0.97,0.979,0.919,0.911,0.926,39.27,37.24,41.43,38.27,36.12,40.56,0,0,0,0,0,0,0.85,0,0.945,0.078,0.41,0.59,16
983743200000,2001,3,2000,6,23,7,2.03,0.145,0.665,22676.8,142.1,142.1,135,4,4,4,3357,3057,3651,3118,2818,239,239,239,2018,1718,2312,0.0715,0.0655,0.0782,1100,1100,1100,990,990,990,974.3,973.7,974.9,15.7,15.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.81,13.19,14.48,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,34.79,33.08,36.61,33.75,32.08,35.51,0,0,0,0,0,0,0.75,0,1.365,0.071,0.33,0.67,11.2
984348000000,2001,3,2000,6,24,7,2.5,0.145,0.665,19813.4,125.9,125.9,117.9,4,4,4,4130,3758,4494,3891,3519,239,239,239,2791,2419,3155,0.0581,0.0532,0.0636,1100,1100,1100,990,990,990,975.9,975.2,976.6,14.1,13.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.22,11.54,12.96,0.922,0.915,0.929,0.97,0.97,0.97,0.894,0.888,0.901,30.4,28.5,32.45,29.48,27.64,31.48,0,0,0,0,0,0,0.655,0,1.835,0.058,0.27,0.73,7.93
984952800000,2001,3,2000,6,25,7,2.97,0.177,0.665,16562.7,108.5,108.5,98.59,4,4,4,4909,4598,5211,4616,4359,293.3,239,315,3516,3259,3796,0.0596,0.0508,0.0655,1100,1100,1100,990.01,990,990.02,977.3,976.8,977.8,12.7,12.2,13.2,0.924,0.917,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.8,10.32,11.35,0.901,0.885,0.914,0.97,0.97,0.97,0.874,0.859,0.886,26.26,24.64,27.96,24.65,22.34,27.13,0,0,0,0,0,0,0.548,0,2.305,0.06,0.22,0.78,5.58
985557600000,2001,3,2000,6,26,7,3.4,0.195,0.665,4082.03,86.47,86.47,24.3,4,4,4,5627,5320,5906,5305,5005,322,315,364,4205,3905,4442,0.0572,0.0541,0.0616,1100,1100,1100,990.06,990.03,990.08,978.5,978,978.9,11.6,11.2,12,0.905,0.896,0.914,0.648,0.648,0.648,0.056,0.054,0.058,1.85,1.84,1.86,0.16,0.15,0.17,9.729,9.33,10.17,0.25,0,0.879,0.277,0,0.97,0.243,0,0.853,6.815,0,24.12,6.074,0,21.62,0,0,5,0,0,0.714,0.135,0.714,2.735,0.057,0.2,0.8,1.2
986162400000,2001,4,2000,7,27,7,3.78,0.22,0.665,0,0,0,0,4,4,4,6258,5989,6523,5894,5625,364,364,364,4794,4525,5059,0.0582,0.0558,0.0608,1100,1100,1100,990.11,990.09,990.13,979.4,979,979.7,10.7,10.4,11.1,0.886,0.878,0.894,0.648,0.648,0.648,0.06,0.059,0.062,1.83,1.83,1.84,0.17,0.17,0.18,8.906,8.606,9.212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.058,0.18,0.82,0
986767200000,2001,4,2000,7,28,7,4.1,0.22,0.665,0,0,0,0,4,4,4,6786,6608,6921,6422,6244,364,364,364,5322,5144,5457,0.0537,0.0526,0.0551,1100,1100,1100,990.15,990.14,990.16,980,979.8,980.2,10.1,9.97,10.3,0.87,0.866,0.875,0.648,0.648,0.648,0.064,0.063,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.31,8.158,8.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.054,0.16,0.84,0
987372000000,2001,4,2000,7,29,7,4.22,0.22,0.665,0,0,0,0,4,4,4,6976,6946,6992,6612,6582,364,364,364,5512,5482,5528,0.0522,0.0521,0.0524,1100,1100,1100,990.17,990.16,990.17,980.3,980.2,980.3,9.91,9.89,9.94,0.864,0.863,0.865,0.648,0.648,0.648,0.065,0.065,0.066,1.81,1.81,1.81,0.18,0.18,0.18,8.095,8.077,8.129,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.555,0.052,0.16,0.84,0
987976800000,2001,4,2000,7,30,7,4.11,0.22,0.665,0,0,0,0,4,4,4,6794,6618,6941,6430,6254,364,364,364,5330,5154,5477,0.0536,0.0524,0.055,1100,1100,1100,990.15,990.14,990.16,980,979.8,980.2,10.1,9.95,10.3,0.869,0.865,0.875,0.648,0.648,0.648,0.064,0.063,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.3,8.135,8.499,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.445,0.054,0.16,0.84,0
988581600000,2001,4,2000,7,31,7,3.81,0.208,0.665,0,0,0,0,4,4,4,6305,6058,6543,5962,5718,343.4,340,364,4862,4618,5079,0.0545,0.0526,0.0561,1100,1100,1100,990.11,990.09,990.13,979.4,979.1,979.7,10.7,10.4,11,0.884,0.877,0.892,0.648,0.648,0.648,0.061,0.059,0.062,1.83,1.82,1.84,0.17,0.17,0.18,8.852,8.584,9.131,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.145,0.055,0.17,0.83,0
989186400000,2001,5,2000,8,32,7,3.46,0.206,0.665,0,0,0,0,4,4,4,5722,5453,5975,5382,5113,340,340,340,4282,4013,4535,0.0595,0.0569,0.0623,1100,1100,1100,990.07,990.04,990.09,978.6,978.2,979,11.4,11.1,11.8,0.902,0.894,0.91,0.648,0.648,0.648,0.057,0.055,0.059,1.85,1.84,1.86,0.16,0.16,0.17,9.593,9.233,9.978,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.06,0.19,0.81,0
989791200000,2001,5,2000,8,33,7,3.08,0.206,0.665,15644.8,101.6,101.6,93.12,4,4,4,5085,4819,5353,4745,4479,340,340,340,3645,3379,3913,0.067,0.0635,0.0706,1100,1100,1100,990.01,990,990.04,977.6,977.2,978.1,12.4,12,12.8,0.921,0.913,0.926,0.648,0.648,0.648,0.052,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.52,10.12,10.95,0.892,0.878,0.908,0.97,0.97,0.97,0.865,0.851,0.881,25.31,23.96,26.81,23.28,21.4,25.4,0,0,0,0,0,0,0.517,0,2.415,0.067,0.22,0.78,5.08
990396000000,2001,5,2000,8,34,7,2.7,0.206,0.665,18612.8,116.3,116.3,110.8,4,4,4,4472,4206,4731,4132,3866,340,340,340,3032,2766,3291,0.0761,0.0719,0.0808,1100,1100,1100,990,990,990,976.5,976.1,977,13.5,13,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.58,11.11,12.07,0.916,0.911,0.921,0.97,0.97,0.97,0.888,0.884,0.893,28.61,27.29,29.96,27.7,26.15,29.07,0,0,0,0,0,0,0.616,0,2.035,0.076,0.25,0.75,6.89
991000800000,2001,5,2000,8,35,7,2.33,0.193,0.665,20782.6,129.3,129.3,123.7,4,4,4,3856,3608,4113,3536,3315,319.9,293,340,2436,2215,2673,0.0829,0.0777,0.0882,1100,1100,1100,990,990,990,975.4,974.8,975.9,14.6,14.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.76,12.24,13.28,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,31.88,30.44,33.32,30.93,29.53,32.32,0,0,0,0,0,0,0.687,0,1.665,0.083,0.29,0.71,8.92
991605600000,2001,6,2000,9,36,7,2,0.177,0.665,22851.9,141.7,141.7,136,4,4,4,3311,3069,3535,3018,2776,293,293,293,1918,1676,2142,0.0887,0.0829,0.0955,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.91,13.43,14.45,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,35.06,33.74,36.53,34.01,32.73,35.44,0,0,0,0,0,0,0.756,0,1.335,0.088,0.33,0.67,11.4
992210400000,2001,6,2000,9,37,7,1.67,0.177,0.665,25210.3,155.8,155.8,150.1,4,4,4,2764,2556,2984,2471,2263,293,293,293,1371,1163,1591,0.106,0.0982,0.115,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.65,15.68,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.56,37.1,39.92,37.52,35.99,38.95,0,0,0,0,0,0,0.834,0,1.005,0.11,0.4,0.6,15.1
992815200000,2001,6,2000,9,38,7,1.4,0.177,0.665,27297.9,167.6,167.6,162.5,4,4,4,2313,2118,2491,2020,1825,293,293,293,920.3,725,1098,0.127,0.118,0.138,1100,1100,1100,990,990,990,971.9,971.4,972.3,18.1,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.84,16.74,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.5,40.34,42.77,40.62,39.41,41.91,0,0,0,0,0,0,0.903,0,0.735,0.13,0.48,0.52,19.5
993420000000,2001,6,2000,9,39,7,1.13,0.174,0.665,29428.2,180.7,180.7,175.2,4,4,4,1871,1709,2049,1583,1453,287.7,256,293,482.9,352.9,656.4,0.154,0.143,0.167,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.45,16.91,17.97,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.69,43.21,46.1,43.79,42.35,45.18,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
994024800000,2001,7,2000,10,40,7,0.932,0.155,0.665,31340.2,190.8,190.8,186.5,4,4,4,1542,1428,1665,1286,1172,256,256,256,185.7,71.5,309.5,0.166,0.154,0.179,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.896,0.857,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.091,0.087,0.093,18.54,18.11,18.94,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.48,48.66,46.64,45.55,47.69,0,0,0,0,0,0,1.04,0,0.267,0.17,0.71,0.29,33.6
994629600000,2001,7,2000,10,41,7,0.749,0.155,0.591,29937.9,192,192,178.2,4,4,4,1238,1105,1394,981.8,848.6,256,256,256,5.361,-1.137e-13,37.53,0.208,0.184,0.232,976.4,848.6,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.663,0.512,0.843,0.463,0.35,0.648,0.022,0.016,0.031,1.39,1.09,1.79,0.065,0.05,0.086,19.96,19.07,20.68,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.47,41.04,48.99,44.55,40.14,48.01,0,0,0,0,0,0,0.99,0,0.158,0.21,0.79,0.21,40
995234400000,2001,7,2000,10,42,7,0.6,0.155,0.445,23822.5,154.7,154.7,141.8,4,3,3.142857142857143,991.7,922.5,1070,735.7,666.5,256,256,256,-1.624e-14,-1.137e-13,0,0.259,0.239,0.278,735.7,666.5,814.1,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.411,0.355,0.481,0.29,0.246,0.333,0.013,0.011,0.015,0.96,0.844,1.06,0.043,0.038,0.048,21.19,20.85,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,46.78,39.66,51.34,45.43,38.68,48.2,0,0,0,0,0,0,0.788,0,0.155,0.26,0.74,0.26,39.7
995839200000,2001,7,2000,10,43,7,0.517,0.155,0.363,20193.5,128.7,128.7,120.2,3,3,3,855.4,814.1,902.3,599.4,558.1,256,256,256,0,0,0,0.3,0.284,0.314,599.4,558.1,646.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.317,0.294,0.344,0.201,0.174,0.233,0.0089,0.0076,0.01,0.731,0.661,0.81,0.032,0.029,0.036,21.95,21.68,22.18,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.925,0.936,40.99,38.49,43.77,40.07,37.44,42.89,0,0,0,0,0,0,0.668,0,0.154,0.3,0.7,0.3,39.1
996444000000,2001,7,2000,10,44,7,0.466,0.132,0.334,18850.6,117.7,117.7,112.2,3,3,3,770.4,734.8,802.2,553,532.8,217.4,202,256,0,0,0,0.282,0.259,0.324,553,532.8,579.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.287,0.274,0.3,0.17,0.157,0.188,0.0074,0.0068,0.0082,0.649,0.613,0.691,0.028,0.026,0.03,22.37,22.25,22.55,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.45,37.06,40.19,37.4,35.94,39.24,0,0,0,0,0,0,0.623,0,0.132,0.28,0.72,0.28,40.5
997048800000,2001,8,2000,11,45,7,0.415,0.122,0.293,16573.1,106.2,106.2,98.65,3,2,2.2857142857142856,686.2,652.5,722.5,484.2,450.5,202,202,202,0,-5.684e-14,5.684e-14,0.295,0.28,0.31,484.2,450.5,520.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.246,0.227,0.267,0.128,0.112,0.149,0.0055,0.0048,0.0064,0.611,0.57,0.661,0.026,0.025,0.028,22.74,22.62,22.91,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,46.36,35.66,52.54,44.33,34.59,48.2,0,0,0,0,0,0,0.548,0,0.122,0.29,0.71,0.29,39.9
997653600000,2001,8,2000,11,46,7,0.37,0.122,0.248,14630.2,92.94,92.94,87.08,2,2,2,612.1,583.8,641.8,410.1,381.8,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.33,0.315,0.346,410.1,381.8,439.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.221,0.0926,0.0792,0.107,0.0039,0.0033,0.0045,0.52,0.477,0.567,0.022,0.02,0.024,23.13,22.97,23.3,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.43,41.55,47.42,43.54,40.69,46.47,0,0,0,0,0,0,0.484,0,0.122,0.33,0.67,0.33,39.5
998258400000,2001,8,2000,11,47,7,0.334,0.122,0.212,12494.5,79.63,79.63,74.37,2,2,2,552,529.4,575.9,350,327.4,202,202,202,-2.436e-14,-5.684e-14,5.684e-14,0.366,0.351,0.382,350,327.4,373.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0642,0.0535,0.0755,0.0027,0.0022,0.0032,0.429,0.396,0.465,0.018,0.016,0.02,23.49,23.34,23.62,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.22,35.85,40.73,37.19,34.77,39.81,0,0,0,0,0,0,0.413,0,0.122,0.37,0.63,0.37,37.4
998863200000,2001,8,2000,11,48,7,0.307,0.112,0.195,11537.6,75.24,75.24,68.68,2,2,2,507.9,487.6,525.3,321.9,299.8,186,146,202,-1.624e-14,-5.684e-14,0,0.365,0.294,0.403,321.9,299.8,350.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.181,0.051,0.0405,0.0642,0.0021,0.0017,0.0027,0.386,0.354,0.424,0.016,0.015,0.018,23.73,23.65,23.79,0.944,0.941,0.949,0.971,0.97,0.973,0.917,0.913,0.923,35.38,32.9,38.66,34.34,31.92,37.62,0,0,0,0,0,0,0.382,0,0.112,0.36,0.64,0.36,37.6
999468000000,2001,9,2000,12,49,7,0.28,0.0883,0.191,11414.5,71.81,71.81,67.94,2,2,2,462.2,445.7,480.7,316.2,299.7,146,146,146,0,0,0,0.316,0.304,0.328,316.2,299.7,334.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.164,0.176,0.0482,0.0405,0.057,0.002,0.0017,0.0024,0.374,0.349,0.401,0.015,0.014,0.017,23.95,23.84,24.05,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.02,33.25,37.02,33.97,32.25,35.91,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.8
1000072800000,2001,9,2000,12,50,7,0.262,0.0883,0.173,10369,63.74,63.74,61.72,2,2,2,432.8,425.8,442.2,286.8,279.8,146,146,146,0,0,0,0.337,0.33,0.343,286.8,279.8,296.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.157,0.162,0.0344,0.0311,0.0388,0.0014,0.0013,0.0016,0.329,0.319,0.344,0.013,0.013,0.014,24.12,24.07,24.17,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,31.81,31.04,32.86,30.86,30.11,31.87,0,0,0,0,0,0,0.343,0,0.089,0.34,0.66,0.34,39.6
1000677600000,2001,9,2000,12,51,7,0.255,0.0883,0.167,9965,60.16,60.16,59.32,2,2,2,421.6,415.7,425.5,275.6,269.7,146,146,146,0,0,0,0.346,0.343,0.351,275.6,269.7,279.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.155,0.153,0.156,0.0291,0.0263,0.0309,0.0012,0.0011,0.0013,0.313,0.304,0.319,0.013,0.012,0.013,24.19,24.17,24.23,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.57,29.92,31.01,29.66,29.03,30.08,0,0,0,0,0,0,0.33,0,0.088,0.35,0.65,0.35,39.1
1001282400000,2001,9,2000,12,52,7,0.244,0.0883,0.156,9315.38,57.52,57.52,55.45,2,2,2,403.6,393,413.2,257.6,247,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.353,0.372,257.6,247,267.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.152,0.0207,0.0167,0.0251,0.00084,0.00068,0.001,0.286,0.271,0.3,0.012,0.011,0.012,24.3,24.24,24.36,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.58,27.4,29.65,27.72,26.58,28.76,0,0,0,0,0,0,0.308,0,0.088,0.36,0.64,0.36,38.2
1001887200000,2001,10,2001,1,1,7,0.229,0.0726,0.156,9389.11,58.17,58.17,55.89,2,2,2,378.3,365.4,388.9,258.3,245.3,120,120,120,4.06e-15,0,2.842e-14,0.317,0.309,0.328,258.3,245.3,268.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.142,0.151,0.0212,0.0166,0.0259,0.00086,0.00067,0.0011,0.285,0.267,0.3,0.012,0.011,0.012,24.42,24.36,24.51,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.81,27.36,29.98,27.94,26.54,29.08,0,0,0,0,0,0,0.31,0,0.073,0.32,0.68,0.32,41
1002492000000,2001,10,2001,1,2,7,0.211,0.0726,0.138,8315.3,52.05,52.05,49.5,2,1,1.4285714285714286,348.9,336.6,360.7,228.9,216.6,120,120,120,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.333,0.356,228.9,216.6,240.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0152,0.0142,0.0162,0.00061,0.00057,0.00065,0.335,0.253,0.403,0.013,0.01,0.016,24.52,24.45,24.58,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.62,25.96,52.62,38.52,25.18,48.2,0,0,0,0,0,0,0.275,0,0.073,0.34,0.65,0.35,39.4
1003096800000,2001,10,2001,1,3,7,0.195,0.0726,0.123,7694.62,48.02,48.02,45.8,1,1,1,322.6,314.5,332.5,202.6,194.5,120,120,120,0,-2.842e-14,2.842e-14,0.372,0.361,0.382,202.6,194.5,212.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.131,0.013,0.0123,0.0138,0.00052,0.00049,0.00055,0.356,0.342,0.374,0.014,0.014,0.015,24.63,24.56,24.69,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.74,44.88,49,45.8,43.98,48.02,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.5
1003701600000,2001,10,2001,1,4,7,0.183,0.0726,0.111,6948.62,43.3,43.3,41.36,1,1,1,303.2,296.2,311.5,183.2,176.2,120,120,120,0,-2.842e-14,2.842e-14,0.396,0.385,0.405,183.2,176.2,191.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.118,0.123,0.0113,0.0107,0.012,0.00045,0.00043,0.00048,0.321,0.309,0.336,0.013,0.012,0.013,24.76,24.71,24.81,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.926,0.933,42.24,40.61,44.18,41.36,39.69,43.3,0,0,0,0,0,0,0.23,0,0.072,0.4,0.61,0.39,38
1004306400000,2001,10,2001,1,5,7,0.175,0.0677,0.107,6737.19,41.22,41.22,40.1,1,1,1,289.6,286.9,295.4,177.6,169.3,112,106,120,0,-2.842e-14,2.842e-14,0.386,0.368,0.415,177.6,169.3,182,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.118,0.0108,0.0101,0.0112,0.00043,0.0004,0.00045,0.31,0.297,0.317,0.012,0.012,0.013,24.83,24.81,24.85,0.948,0.945,0.949,0.978,0.974,0.98,0.927,0.921,0.93,41,39.01,42.06,40.1,37.99,41.22,0,0,0,0,0,0,0.223,0,0.068,0.39,0.61,0.39,38.5
1004911200000,2001,11,2001,2,6,7,0.174,0.0641,0.11,6916.95,41.6,41.6,41.17,1,1,1,287.8,286.3,289.6,181.8,180.3,106,106,106,0,-2.842e-14,2.842e-14,0.368,0.366,0.37,181.8,180.3,183.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.117,0.118,0.0112,0.0111,0.0114,0.00045,0.00044,0.00045,0.316,0.314,0.32,0.013,0.012,0.013,24.83,24.82,24.84,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.02,41.68,42.45,41.17,40.83,41.6,0,0,0,0,0,0,0.229,0,0.064,0.37,0.63,0.37,39.8
1005516000000,2001,11,2001,2,7,7,0.177,0.0641,0.113,7115.78,43.05,43.05,42.36,1,1,1,292.9,289.9,295.9,186.9,183.9,106,106,106,-8.12e-15,-2.842e-14,0,0.362,0.358,0.366,186.9,183.9,189.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.118,0.12,0.0116,0.0114,0.0119,0.00046,0.00045,0.00047,0.326,0.32,0.331,0.013,0.013,0.013,24.8,24.79,24.82,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.22,42.51,43.93,42.36,41.66,43.05,0,0,0,0,0,0,0.235,0,0.064,0.36,0.64,0.36,40.2
1006120800000,2001,11,2001,2,8,7,0.181,0.0641,0.117,7392.4,44.5,44.5,44,1,1,1,300,296.2,302.2,194,190.2,106,106,106,8.12e-15,0,2.842e-14,0.353,0.351,0.358,194,190.2,196.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.122,0.0122,0.0119,0.0124,0.00049,0.00047,0.0005,0.338,0.331,0.342,0.013,0.013,0.014,24.76,24.75,24.78,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,44.9,43.99,45.4,44,43.11,44.5,0,0,0,0,0,0,0.244,0,0.064,0.35,0.65,0.35,40.8
1006725600000,2001,11,2001,2,9,7,0.186,0.0638,0.122,7688.62,46.26,46.26,45.77,1,1,1,307.2,305.7,308.8,201.8,199.7,105.4,104,106,4.06e-15,-2.842e-14,2.842e-14,0.343,0.338,0.347,201.8,199.7,203.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.124,0.125,0.0129,0.0127,0.0131,0.00051,0.00051,0.00052,0.352,0.349,0.355,0.014,0.014,0.014,24.71,24.7,24.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.7,46.23,47.21,45.77,45.31,46.26,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,41.3
1007330400000,2001,12,2001,3,10,7,0.187,0.0629,0.124,7839.55,47.91,47.91,46.66,1,1,1,309.7,305.2,315.3,205.7,201.2,104,104,104,4.06e-15,0,2.842e-14,0.336,0.33,0.341,205.7,201.2,211.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.123,0.127,0.0132,0.0129,0.0137,0.00053,0.00051,0.00055,0.358,0.35,0.368,0.014,0.014,0.015,24.69,24.66,24.72,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.62,46.59,48.88,46.66,45.66,47.91,0,0,0,0,0,0,0.259,0,0.063,0.34,0.66,0.34,41.9
1007935200000,2001,12,2001,3,11,7,0.191,0.0489,0.143,8678.55,53.99,53.99,51.66,2,1,1.8571428571428572,316.5,312.3,324.3,235.6,209.9,80.86,77,104,-8.12e-15,-2.842e-14,2.842e-14,0.256,0.237,0.331,235.6,209.9,247.3,990,990,990,965,965,965,25,25,25,0.133,0.126,0.137,0.0158,0.0136,0.0168,0.00063,0.00054,0.00067,0.27,0.249,0.366,0.011,0.01,0.015,24.75,24.66,24.79,0.93,0.925,0.957,0.971,0.97,0.98,0.904,0.897,0.937,30.06,26.45,48.58,29.23,25.65,47.6,0,0,0,0,0,0,0.287,0,0.048,0.26,0.75,0.25,45.4
1008540000000,2001,12,2001,3,12,7,0.197,0.0466,0.151,9131.14,55.25,55.25,54.35,2,2,2,326,320.8,330.1,249,243.8,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.236,0.233,0.24,249,243.8,253.1,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.139,0.0173,0.0165,0.0185,0.00069,0.00066,0.00074,0.265,0.259,0.27,0.011,0.01,0.011,24.71,24.68,24.74,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.02,27.42,28.48,27.18,26.6,27.63,0,0,0,0,0,0,0.302,0,0.046,0.24,0.77,0.23,46.4
1009144800000,2001,12,2001,3,13,7,0.195,0.0466,0.148,8995.7,54.84,54.84,53.55,2,2,2,322.3,319.4,328.2,245.3,242.4,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.239,0.235,0.241,245.3,242.4,251.2,990,990,990,965,965,965,25,25,25,0.136,0.135,0.138,0.0167,0.0164,0.0176,0.00067,0.00065,0.0007,0.261,0.257,0.268,0.01,0.01,0.011,24.73,24.69,24.75,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.6,27.26,28.27,26.77,26.45,27.42,0,0,0,0,0,0,0.297,0,0.047,0.24,0.76,0.24,46.1
1009749600000,2001,12,2001,3,14,7,0.202,0.0445,0.158,9571.77,57.59,57.59,56.97,2,2,2,334.4,331.7,336.6,260.8,254.7,73.57,73,77,4.06e-15,0,2.842e-14,0.22,0.217,0.232,260.8,254.7,263.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.141,0.139,0.142,0.0221,0.0192,0.0234,0.00089,0.00077,0.00094,0.282,0.273,0.286,0.011,0.011,0.011,24.65,24.63,24.67,0.932,0.93,0.932,0.97,0.97,0.97,0.904,0.902,0.904,29.37,28.66,29.68,28.49,27.8,28.79,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1010354400000,2002,1,2001,4,15,7,0.21,0.0442,0.166,10072.7,63.09,63.09,59.96,2,2,2,347.6,336.9,362.1,274.6,263.9,73,73,73,0,0,0,0.21,0.202,0.217,274.6,263.9,289.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.142,0.151,0.0286,0.0236,0.0354,0.0012,0.00095,0.0014,0.302,0.286,0.324,0.012,0.011,0.013,24.56,24.47,24.63,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.91,29.72,32.52,29.98,28.82,31.55,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1010959200000,2002,1,2001,4,16,7,0.224,0.0442,0.18,10885.3,67.37,67.37,64.79,2,2,2,370,364,382,297,291,73,73,73,0,0,0,0.197,0.191,0.201,297,291,309,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.154,0.152,0.158,0.0392,0.0363,0.0449,0.0016,0.0015,0.0018,0.336,0.327,0.354,0.014,0.013,0.014,24.41,24.34,24.45,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.913,33.4,32.74,34.73,32.4,31.75,33.68,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1011564000000,2002,1,2001,4,17,7,0.243,0.0442,0.199,12028.9,74.43,74.43,71.6,2,2,2,401.9,388.3,414.6,328.9,315.3,73,73,73,0,0,0,0.182,0.176,0.188,328.9,315.3,341.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.169,0.0542,0.0478,0.0602,0.0022,0.0019,0.0025,0.384,0.363,0.403,0.016,0.015,0.016,24.21,24.13,24.29,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.89,35.41,38.27,35.8,34.35,37.21,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.5
1012168800000,2002,1,2001,4,18,7,0.263,0.0473,0.216,13060,80.44,80.44,77.74,2,2,2,434.5,419.2,453.7,356.3,346.2,78.14,73,85,0,0,0,0.18,0.169,0.194,356.3,346.2,368.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.175,0.171,0.18,0.0672,0.0624,0.073,0.0027,0.0025,0.003,0.425,0.41,0.444,0.017,0.017,0.018,24.02,23.91,24.1,0.949,0.948,0.951,0.976,0.973,0.978,0.926,0.922,0.93,39.84,38.78,41.11,38.87,37.75,40.22,0,0,0,0,0,0,0.432,0,0.047,0.18,0.82,0.18,49.7
1012773600000,2002,2,2001,5,19,7,0.291,0.0514,0.24,14517.3,91.74,91.74,86.41,2,2,2,481.9,459.4,508.1,396.9,374.4,85,85,85,0,0,0,0.176,0.167,0.185,396.9,374.4,423.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.19,0.182,0.199,0.0863,0.0757,0.0987,0.0036,0.0031,0.0041,0.487,0.453,0.526,0.02,0.019,0.022,23.74,23.59,23.88,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.937,44.09,41.72,46.81,43.21,40.88,45.87,0,0,0,0,0,0,0.48,0,0.051,0.18,0.82,0.18,49.9
1013378400000,2002,2,2001,5,20,7,0.345,0.0514,0.294,17034,113.2,113.2,101.4,3,2,2.4285714285714284,570.4,519.9,628.1,485.4,434.9,85,85,85,8.12e-15,0,5.684e-14,0.15,0.135,0.164,485.4,434.9,543.1,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.227,0.203,0.258,0.13,0.104,0.164,0.0055,0.0043,0.0069,0.577,0.537,0.619,0.024,0.023,0.026,23.26,22.98,23.52,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.73,35.96,52.54,42.92,34.88,48.2,0,0,0,0,0,0,0.563,0,0.051,0.15,0.85,0.15,49.4
1013983200000,2002,2,2001,5,21,7,0.435,0.0514,0.384,21958.2,142.7,142.7,130.7,3,3,3,719.8,649.2,788.1,634.8,564.2,85,85,85,0,0,0,0.118,0.108,0.131,634.8,564.2,703.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.311,0.27,0.349,0.225,0.178,0.271,0.0097,0.0076,0.012,0.764,0.645,0.879,0.033,0.027,0.038,22.46,22.07,22.86,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,44.48,40.13,48.54,43.57,39.18,47.57,0,0,0,0,0,0,0.726,0,0.051,0.12,0.88,0.12,50.5
1014588000000,2002,2,2001,5,22,7,0.546,0.0628,0.484,26252.8,167.6,167.6,156.3,4,3,3.7142857142857144,903.4,808.9,998.6,799.6,723.9,103.9,85,129,0,0,0,0.114,0.0942,0.138,799.6,723.9,869.6,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.431,0.361,0.502,0.325,0.285,0.36,0.014,0.012,0.016,0.993,0.914,1.1,0.044,0.04,0.05,21.49,21.01,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,43.8,39.77,51.2,42.51,38.79,48.2,0,0,0,0,0,0,0.868,0,0.062,0.12,0.89,0.11,48.1
1015192800000,2002,3,2001,6,23,7,0.655,0.078,0.577,30280.4,188.6,188.6,180.2,4,4,4,1083,1021,1143,953.7,892.1,129,129,129,0,-1.137e-13,1.137e-13,0.119,0.113,0.126,953.7,892.1,1014,990,990,990,968.2,968,968.3,21.8,21.7,22,0.583,0.523,0.654,0.404,0.371,0.454,0.019,0.017,0.021,1.25,1.14,1.39,0.057,0.052,0.064,20.59,20.26,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.98,43.66,48.11,45.06,42.79,47.15,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
1015797600000,2002,3,2001,6,24,7,0.72,0.078,0.642,32304.8,192.8,192.8,192.3,4,4,4,1191,1156,1218,1062,1027,129,129,129,0,0,0,0.108,0.106,0.112,1062,1027,1089,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.724,0.674,0.765,0.561,0.485,0.624,0.026,0.022,0.029,1.58,1.44,1.69,0.073,0.067,0.079,19.92,19.73,20.16,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.5,48.52,50.28,48.07,47.55,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.9
1016402400000,2002,3,2001,6,25,7,0.783,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1295,1233,1363,1166,1104,129,129,129,66.32,3.76,134,0.0997,0.0946,0.105,1100,1100,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.808,0.782,0.837,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.73,1.78,0.083,0.081,0.085,19.42,19.17,19.64,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.93,49.28,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.1,0.85,0.15,41.4
1017007200000,2002,3,2001,6,26,7,0.863,0.078,0.665,32037.7,192.3,192.3,190.7,4,4,4,1427,1384,1478,1298,1255,129,129,129,198.2,155.3,248.6,0.0904,0.0873,0.0932,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.864,0.846,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.94,18.75,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.16,49.06,47.68,47.2,48.08,0,0,0,0,0,0,1.06,0,0.198,0.09,0.77,0.23,37.1
1017612000000,2002,4,2001,7,27,7,0.964,0.0895,0.665,31017.9,187.8,187.8,184.6,4,4,4,1594,1500,1702,1446,1352,148,148,148,345.7,251.8,454.2,0.093,0.0869,0.0987,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.915,0.907,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.09,0.094,18.35,17.99,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.16,47.92,46.16,45.23,46.96,0,0,0,0,0,0,1.03,0,0.299,0.093,0.69,0.31,32.2
1018216800000,2002,4,2001,7,28,7,1.18,0.0895,0.665,28980.4,179.2,179.2,172.5,4,4,4,1958,1753,2184,1810,1605,148,148,148,709.8,504.7,935.6,0.076,0.0678,0.0844,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.2,16.58,17.82,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.01,42.34,45.7,43.13,41.49,44.79,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.6
1018821600000,2002,4,2001,7,29,7,1.42,0.0955,0.665,27132.4,164,164,161.5,4,4,4,2351,2261,2404,2194,2113,157.9,148,217,1094,1013,1144,0.0671,0.0619,0.0903,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.05,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.25,40.92,41.84,40.38,40.02,41,0,0,0,0,0,0,0.897,0,0.755,0.067,0.47,0.53,19.1
1019426400000,2002,4,2001,7,30,7,1.5,0.131,0.665,26518.5,159.7,159.7,157.8,4,4,4,2483,2415,2591,2266,2198,217,217,217,1166,1098,1274,0.0874,0.0837,0.0899,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.6,16.02,0.944,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.924,40.4,39.69,40.84,39.46,38.71,39.94,0,0,0,0,0,0,0.877,0,0.835,0.087,0.44,0.56,17.7
1020031200000,2002,4,2001,7,31,7,1.77,0.157,0.665,24478.3,153,153,145.7,4,4,4,2925,2657,3196,2666,2440,259.1,217,276,1566,1340,1820,0.0885,0.0794,0.0978,1100,1100,1100,990,990,990,973.3,972.7,974,16.7,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.8,14.15,15.44,0.94,0.936,0.943,0.972,0.97,0.974,0.913,0.908,0.919,37.49,35.71,39.25,36.43,34.64,38.25,0,0,0,0,0,0,0.809,0,1.105,0.089,0.38,0.62,13.8
1020636000000,2002,5,2001,8,32,7,1.99,0.175,0.665,22906.1,137.2,137.2,136.3,4,4,4,3294,3258,3321,3006,2937,288.9,276,321,1906,1837,1945,0.0877,0.0831,0.0985,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.89,14.02,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.14,34.99,35.35,34.09,33.94,34.29,0,0,0,0,0,0,0.757,0,1.325,0.088,0.33,0.67,11.5
1021240800000,2002,5,2001,8,33,7,1.86,0.194,0.665,23799,145.7,145.7,141.7,4,4,4,3074,2919,3221,2753,2598,321,321,321,1653,1498,1800,0.105,0.0997,0.11,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.1,14.81,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.51,35.57,37.53,35.42,34.5,36.43,0,0,0,0,0,0,0.787,0,1.195,0.1,0.36,0.64,12.8
1021845600000,2002,5,2001,8,34,7,1.62,0.194,0.665,25587.1,157,157,152.3,4,4,4,2683,2514,2859,2362,2193,321,321,321,1262,1093,1438,0.12,0.112,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.38,14.95,15.78,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.922,39.09,37.94,40.19,38.08,36.86,39.25,0,0,0,0,0,0,0.846,0,0.955,0.12,0.41,0.59,15.8
1022450400000,2002,5,2001,8,35,7,1.4,0.183,0.665,27322.6,167.4,167.4,162.6,4,4,4,2308,2129,2464,2006,1872,302.7,257,321,905.5,771.9,1043,0.131,0.117,0.142,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.9,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.53,40.52,42.7,40.66,39.59,41.84,0,0,0,0,0,0,0.904,0,0.735,0.13,0.48,0.52,19.5
1023055200000,2002,6,2001,9,36,7,1.15,0.155,0.665,29269.6,179.4,179.4,174.2,4,4,4,1899,1746,2067,1642,1489,257,257,257,541.8,388.9,710.4,0.136,0.124,0.147,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.86,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.44,43.1,45.76,43.56,42.23,44.85,0,0,0,0,0,0,0.968,0,0.485,0.13,0.58,0.42,25.5
1023660000000,2002,6,2001,9,37,7,0.956,0.155,0.665,31106,189.2,189.2,185.2,4,4,4,1580,1468,1702,1323,1211,257,257,257,223,111.1,345.2,0.163,0.151,0.175,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.908,0.874,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.094,18.4,17.99,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.15,48.27,46.29,45.23,47.31,0,0,0,0,0,0,1.03,0,0.291,0.16,0.7,0.3,32.5
1024264800000,2002,6,2001,9,38,7,0.784,0.155,0.618,30849.2,192.5,192.5,183.6,4,4,4,1296,1156,1434,1039,899.5,257,257,257,17.06,0,76.72,0.199,0.179,0.222,1021,899.5,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.723,0.559,0.86,0.515,0.374,0.648,0.024,0.017,0.031,1.52,1.18,1.81,0.072,0.055,0.087,19.65,18.92,20.43,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.84,43.01,49.12,45.91,42.15,48.14,0,0,0,0,0,0,1.02,0,0.166,0.2,0.79,0.21,39.3
1024869600000,2002,6,2001,9,39,7,0.625,0.155,0.469,24961.5,163.1,163.1,148.6,4,3,3.4285714285714284,1033,957.4,1121,775.9,700.4,257,257,257,0,-1.137e-13,1.137e-13,0.25,0.229,0.268,775.9,700.4,863.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.446,0.377,0.526,0.312,0.269,0.357,0.014,0.012,0.016,1.01,0.903,1.12,0.046,0.041,0.051,21,20.6,21.37,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.06,39.08,50.6,43.9,38.07,48.2,0,0,0,0,0,0,0.825,0,0.156,0.25,0.75,0.25,39.9
1025474400000,2002,7,2001,10,40,7,0.533,0.137,0.396,21949.4,139.8,139.8,130.7,3,3,3,881.2,834.2,936.3,654.2,607.2,227,227,227,0,0,0,0.258,0.242,0.272,654.2,607.2,709.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.344,0.317,0.377,0.238,0.207,0.275,0.011,0.0091,0.012,0.819,0.739,0.914,0.036,0.032,0.041,21.76,21.44,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.44,41.72,47.55,43.55,40.87,46.6,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1026079200000,2002,7,2001,10,41,7,0.477,0.137,0.339,19088.8,120.1,120.1,113.6,3,3,3,788.3,756.4,821.2,561.3,529.4,227,227,227,0,0,0,0.288,0.276,0.3,561.3,529.4,594.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.291,0.273,0.31,0.176,0.155,0.198,0.0077,0.0067,0.0087,0.662,0.608,0.718,0.029,0.026,0.031,22.28,22.1,22.47,0.951,0.949,0.954,0.974,0.97,0.978,0.926,0.921,0.933,38.89,36.9,40.94,37.87,35.79,40.04,0,0,0,0,0,0,0.631,0,0.138,0.29,0.71,0.29,40
1026684000000,2002,7,2001,10,42,7,0.428,0.137,0.29,16464.2,105.1,105.1,98,3,2,2.2857142857142856,707.1,671.9,744.1,480.1,444.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.321,0.305,0.338,480.1,444.9,517.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.245,0.225,0.266,0.126,0.109,0.146,0.0054,0.0047,0.0063,0.605,0.566,0.656,0.026,0.024,0.028,22.67,22.54,22.84,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.8,35.28,52,44.05,34.22,48.2,0,0,0,0,0,0,0.544,0,0.138,0.32,0.68,0.32,38.5
1027288800000,2002,7,2001,10,43,7,0.382,0.137,0.244,14363.1,91.54,91.54,85.49,2,2,2,631.3,602.1,661.8,404.3,375.1,227,227,227,-2.436e-14,-5.684e-14,0,0.36,0.343,0.377,404.3,375.1,434.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.196,0.219,0.0898,0.0761,0.104,0.0038,0.0032,0.0044,0.512,0.468,0.559,0.022,0.02,0.024,23.06,22.89,23.22,0.955,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.938,43.64,40.66,46.71,42.75,39.74,45.77,0,0,0,0,0,0,0.475,0,0.138,0.36,0.64,0.36,37.6
1027893600000,2002,7,2001,10,44,7,0.343,0.122,0.221,13043.5,82.11,82.11,77.64,2,2,2,567.3,541.7,593.1,364.9,349.2,202.4,184,227,8.12e-15,-5.684e-14,5.684e-14,0.356,0.324,0.394,364.9,349.2,383.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.191,0.187,0.196,0.0712,0.0638,0.0801,0.003,0.0027,0.0034,0.451,0.429,0.478,0.019,0.018,0.02,23.4,23.28,23.52,0.95,0.949,0.953,0.976,0.972,0.98,0.927,0.922,0.934,39.79,37.97,41.89,38.82,36.89,41.05,0,0,0,0,0,0,0.431,0,0.122,0.36,0.64,0.36,38
1028498400000,2002,8,2001,11,45,7,0.309,0.111,0.198,11700.5,74.46,74.46,69.65,2,2,2,510.6,488.9,533.2,326.6,304.9,184,184,184,-8.12e-15,-5.684e-14,0,0.361,0.345,0.376,326.6,304.9,349.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.184,0.0532,0.0429,0.0638,0.0022,0.0018,0.0027,0.392,0.359,0.426,0.016,0.015,0.018,23.71,23.57,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.922,35.88,33.57,38.29,34.82,32.56,37.23,0,0,0,0,0,0,0.387,0,0.111,0.36,0.64,0.36,37.9
1029103200000,2002,8,2001,11,46,7,0.28,0.111,0.169,10027.2,63.7,63.7,59.69,2,2,2,463.2,444.9,482.1,279.2,260.9,184,184,184,0,0,0,0.398,0.382,0.414,279.2,260.9,298.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0308,0.0222,0.0397,0.0013,0.00091,0.0016,0.321,0.293,0.349,0.013,0.012,0.014,23.99,23.88,24.1,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.77,28.75,32.83,29.84,27.89,31.85,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,35.8
1029708000000,2002,8,2001,11,47,7,0.257,0.111,0.145,8606.3,54.8,54.8,51.23,2,1,1.7142857142857142,424.2,408.6,440.3,240.2,224.6,184,184,184,0,-2.842e-14,2.842e-14,0.434,0.418,0.45,240.2,224.6,256.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0166,0.0148,0.02,0.00068,0.0006,0.00082,0.31,0.26,0.41,0.013,0.011,0.017,24.18,24.13,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.03,25.84,52.06,32.5,25.07,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.56,0.44,33.5
1030312800000,2002,8,2001,11,48,7,0.236,0.107,0.128,7900.41,51.39,51.39,47.03,2,1,1.1428571428571428,389.9,376.6,403.4,212.5,197.8,177.4,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.455,0.366,0.482,212.5,197.8,238.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.13,0.141,0.0138,0.0126,0.016,0.00056,0.00051,0.00065,0.355,0.26,0.391,0.014,0.011,0.016,24.3,24.19,24.46,0.952,0.926,0.958,0.979,0.97,0.98,0.931,0.898,0.939,44.37,26.49,49.85,43.36,25.69,48.2,0,0,0,0,0,0,0.261,0,0.108,0.45,0.54,0.46,33.5
1030917600000,2002,9,2001,12,49,7,0.216,0.0835,0.132,8067.79,50.36,50.36,48.02,2,1,1.1428571428571428,356.8,342.4,371.9,218.8,204.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.371,0.403,218.8,204.4,233.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.128,0.139,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.363,0.255,0.404,0.015,0.01,0.016,24.45,24.36,24.53,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.26,25.96,52.37,44.43,25.18,48.2,0,0,0,0,0,0,0.267,0,0.084,0.39,0.61,0.39,37.4
1031522400000,2002,9,2001,12,50,7,0.198,0.0835,0.114,7133.85,45.26,45.26,42.46,1,1,1,326.6,314.8,338.8,188.6,176.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.407,0.438,188.6,176.8,200.8,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.332,0.311,0.354,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.35,40.61,46.18,42.46,39.69,45.26,0,0,0,0,0,0,0.236,0,0.084,0.42,0.58,0.42,36
1032127200000,2002,9,2001,12,51,7,0.182,0.0835,0.0985,6105.48,38.81,38.81,36.34,1,1,1,300.9,291.5,311.2,162.9,153.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.459,0.443,0.473,162.9,153.5,173.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.117,0.0096,0.0088,0.0105,0.00038,0.00035,0.00042,0.286,0.269,0.304,0.011,0.011,0.012,24.81,24.74,24.86,0.943,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.4,35.21,39.78,36.34,34.15,38.81,0,0,0,0,0,0,0.202,0,0.0835,0.46,0.54,0.46,33.5
1032732000000,2002,9,2001,12,52,7,0.169,0.0835,0.0856,5276.68,33.47,33.47,31.41,1,1,1,279.5,270.5,288.5,141.5,132.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.494,0.478,0.51,141.5,132.5,150.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00778,0.00701,0.00854,0.00031,0.00028,0.00034,0.248,0.231,0.264,0.0098,0.0092,0.01,24.93,24.88,24.99,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.38,30.25,34.51,31.41,29.35,33.47,0,0,0,0,0,0,0.174,0,0.0834,0.49,0.51,0.49,31.2
1033336800000,2002,9,2001,12,53,7,0.159,0.0689,0.0898,5566.76,34.76,34.76,33.14,1,1,1,262.5,256,268,148.5,130,114,110,138,-8.12e-15,-2.842e-14,0,0.434,0.414,0.515,148.5,130,155.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.108,0.00837,0.0068,0.00897,0.00033,0.00027,0.00036,0.258,0.227,0.27,0.01,0.009,0.011,24.99,24.97,25.02,0.938,0.931,0.941,0.97,0.97,0.97,0.91,0.903,0.913,34.16,29.68,35.84,33.14,28.79,34.76,0,0,0,0,0,0,0.184,0,0.0692,0.43,0.56,0.44,35
1033941600000,2002,10,2002,1,1,7,0.149,0.0632,0.0862,5347.46,33.07,33.07,31.83,1,1,1,247,239.8,253.5,142.6,137.8,104.4,97,110,0,0,0,0.422,0.396,0.444,142.6,137.8,147.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00787,0.00746,0.00831,0.00031,0.00029,0.00033,0.246,0.238,0.254,0.0097,0.0094,0.01,25.07,25.04,25.12,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.81,31.65,34.09,31.83,30.7,33.07,0,0,0,0,0,0,0.177,0,0.0628,0.42,0.58,0.42,35.9
1034546400000,2002,10,2002,1,2,7,0.14,0.0587,0.0814,5049.98,31.39,31.39,30.06,1,1,1,231.6,225.9,237.4,134.6,128.9,97,97,97,0,0,0,0.419,0.409,0.429,134.6,128.9,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0969,0.101,0.00719,0.00671,0.00768,0.00028,0.00026,0.0003,0.23,0.22,0.241,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.99,29.66,32.36,30.06,28.77,31.39,0,0,0,0,0,0,0.167,0,0.0586,0.42,0.58,0.42,36.1
1035151200000,2002,10,2002,1,3,7,0.132,0.0587,0.0735,4545.46,28.34,28.34,27.06,1,1,1,218.5,213.6,224,121.5,116.6,97,97,97,8.121e-15,0,1.421e-14,0.444,0.433,0.454,121.5,116.6,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0926,0.0962,0.00608,0.00566,0.00654,0.00024,0.00022,0.00026,0.207,0.198,0.217,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,27.89,26.71,29.21,27.06,25.91,28.34,0,0,0,0,0,0,0.15,0,0.0585,0.44,0.56,0.44,34.4
1035756000000,2002,10,2002,1,4,7,0.126,0.0576,0.0684,4216.12,25.65,25.65,25.1,1,1,1,208.4,205.9,211.7,113.1,108.9,95.29,93,97,0,-1.421e-14,1.421e-14,0.457,0.446,0.471,113.1,108.9,115.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0899,0.0919,0.00536,0.00501,0.00556,0.00021,0.0002,0.00022,0.192,0.184,0.196,0.0075,0.0072,0.0077,25.36,25.34,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.87,24.86,26.45,25.1,24.12,25.65,0,0,0,0,0,0,0.139,0,0.0576,0.46,0.54,0.46,33.5
1036360800000,2002,11,2002,2,5,7,0.129,0.0562,0.0724,4479.57,27.2,27.2,26.66,1,1,1,212.7,209.8,215,119.7,116.8,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.437,0.433,0.443,119.7,116.8,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0923,0.0941,0.00592,0.00568,0.00612,0.00023,0.00022,0.00024,0.203,0.198,0.207,0.008,0.0078,0.0081,25.32,25.3,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.49,26.78,28.04,26.66,25.98,27.2,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1036965600000,2002,11,2002,2,6,7,0.127,0.0562,0.0708,4376.16,26.68,26.68,26.05,1,1,1,210.1,208.4,212.8,117.1,115.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.437,0.446,117.1,115.4,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0918,0.0933,0.0057,0.00556,0.00593,0.00022,0.00022,0.00023,0.199,0.196,0.203,0.0078,0.0077,0.008,25.34,25.32,25.35,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.85,26.45,27.51,26.05,25.65,26.68,0,0,0,0,0,0,0.145,0,0.0562,0.44,0.56,0.44,34.5
1037570400000,2002,11,2002,2,7,7,0.123,0.0473,0.0756,4697.39,30.46,30.46,27.96,1,1,1,203.1,199.1,207.6,124.9,110.8,78.14,67,93,0,-1.421e-14,1.421e-14,0.384,0.331,0.456,124.9,110.8,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0901,0.0957,0.00637,0.00516,0.00726,0.00025,0.0002,0.00028,0.211,0.187,0.228,0.0082,0.0073,0.0089,25.37,25.36,25.39,0.927,0.918,0.933,0.97,0.97,0.97,0.899,0.891,0.905,28.83,25.32,31.4,27.96,24.56,30.46,0,0,0,0,0,0,0.155,0,0.0474,0.38,0.61,0.39,38.2
1038175200000,2002,11,2002,2,8,7,0.123,0.0398,0.0834,5217.64,32.47,32.47,31.06,1,1,1,203.8,202.9,204.6,138,135.9,65.86,59,67,0,0,0,0.323,0.291,0.33,138,135.9,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0959,0.098,0.00748,0.0073,0.00798,0.00029,0.00029,0.00031,0.233,0.229,0.243,0.0091,0.009,0.0095,25.34,25.34,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.02,31.53,33.48,31.06,30.58,32.47,0,0,0,0,0,0,0.173,0,0.0396,0.32,0.68,0.32,42.4
1038780000000,2002,12,2002,3,9,7,0.124,0.0357,0.0886,5552,35.29,35.29,33.05,1,1,1,205.4,200.5,215.2,146.4,141.5,59,59,59,0,0,0,0.287,0.274,0.294,146.4,141.5,156.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0971,0.102,0.0082,0.00777,0.00903,0.00032,0.0003,0.00035,0.247,0.238,0.265,0.0097,0.0093,0.01,25.32,25.24,25.36,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,34.07,32.9,36.38,33.05,31.91,35.29,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
