datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1102888800000,2004,12,2004,3,11,7,0.15,0.0357,0.115,7280.96,43.75,43.75,43.34,1,1,1,248.7,246.7,250.5,189.7,187.7,59,59,59,0,0,0,0.237,0.236,0.239,189.7,187.7,191.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0119,0.0117,0.012,0.00047,0.00046,0.00048,0.325,0.321,0.328,0.013,0.013,0.013,24.98,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.22,43.75,44.65,43.34,42.87,43.75,0,0,0,0,0,0,0.241,0,0.035,0.24,0.77,0.23,48.5
1103493600000,2004,12,2004,3,12,7,0.157,0.0357,0.122,7715,48.02,48.02,45.92,1,1,1,259.9,250,269.1,200.9,191,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.219,0.236,200.9,191,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.121,0.0128,0.012,0.0136,0.00051,0.00047,0.00054,0.345,0.327,0.361,0.014,0.013,0.014,24.92,24.86,24.97,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.86,44.51,49,45.92,43.62,48.02,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.1
1104098400000,2004,12,2004,3,13,7,0.173,0.0381,0.135,8194.13,50.55,50.55,48.77,2,1,1.2857142857142858,286.8,273.2,299.5,223.8,214.2,63,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.219,0.203,0.249,223.8,214.2,231.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.123,0.129,0.0148,0.014,0.0154,0.00059,0.00055,0.00061,0.342,0.239,0.392,0.014,0.0095,0.016,24.81,24.71,24.91,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.24,25.71,52.63,41.6,24.94,48.2,0,0,0,0,0,0,0.271,0,0.038,0.22,0.78,0.22,47.4
1104703200000,2005,1,2004,4,14,7,0.189,0.0442,0.145,8777.83,55.04,55.04,52.25,2,2,2,312.3,303,324.9,239.3,230,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.234,0.225,0.241,239.3,230,251.9,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.138,0.0162,0.0153,0.0179,0.00065,0.00061,0.00072,0.254,0.243,0.268,0.01,0.0097,0.011,24.78,24.71,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,26.93,25.86,28.37,26.12,25.08,27.52,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.4
1105308000000,2005,1,2004,4,15,7,0.212,0.0442,0.168,10192.4,67.14,67.14,60.67,2,2,2,350.9,328.4,380.9,277.9,255.4,73,73,73,0,0,0,0.209,0.192,0.222,277.9,255.4,307.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.158,0.0302,0.0196,0.0443,0.0012,0.00078,0.0018,0.307,0.274,0.352,0.012,0.011,0.014,24.54,24.34,24.68,0.935,0.93,0.942,0.97,0.97,0.97,0.907,0.903,0.913,31.27,28.77,34.61,30.33,27.9,33.57,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1105912800000,2005,1,2004,4,16,7,0.257,0.0442,0.213,12931.1,83.79,83.79,76.97,2,2,2,425.6,392.7,456.1,352.6,319.7,73,73,73,0,0,0,0.172,0.16,0.186,352.6,319.7,383.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.162,0.184,0.0654,0.0499,0.0798,0.0027,0.002,0.0033,0.419,0.37,0.465,0.017,0.015,0.019,24.07,23.88,24.27,0.948,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.46,35.89,42.75,38.49,34.81,41.9,0,0,0,0,0,0,0.428,0,0.044,0.17,0.83,0.17,50.3
1106517600000,2005,1,2004,4,17,7,0.291,0.0442,0.247,14968.3,92.44,92.44,89.1,2,2,2,481.9,465.2,498.5,408.9,392.2,73,73,73,0,0,0,0.152,0.146,0.157,408.9,392.2,425.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.187,0.199,0.092,0.0841,0.0998,0.0038,0.0035,0.0041,0.504,0.479,0.529,0.021,0.02,0.022,23.73,23.63,23.83,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.46,43.71,47.17,44.55,42.84,46.22,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51.4
1107122400000,2005,1,2004,4,18,7,0.323,0.0504,0.273,16049.3,96.4,96.4,95.53,2,2,2,534.2,508.1,559.5,450.9,432.1,83.29,73,85,8.12e-15,0,5.684e-14,0.156,0.144,0.164,450.9,432.1,474.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.219,0.112,0.103,0.123,0.0047,0.0043,0.0051,0.568,0.54,0.605,0.024,0.022,0.025,23.43,23.28,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,47.72,51.79,47.77,46.77,48.2,0,0,0,0,0,0,0.531,0,0.05,0.16,0.85,0.15,49.7
1107727200000,2005,2,2004,5,19,7,0.366,0.0514,0.315,18131.1,117.1,117.1,107.9,3,2,2.857142857142857,605.4,569.1,647.3,520.4,484.1,85,85,85,-8.12e-15,-5.684e-14,0,0.141,0.131,0.149,520.4,484.1,562.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.225,0.269,0.149,0.127,0.177,0.0063,0.0053,0.0075,0.587,0.529,0.641,0.025,0.022,0.027,23.1,22.87,23.26,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.81,35.58,52.66,38.27,34.51,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.5
1108332000000,2005,2,2004,5,20,7,0.431,0.0514,0.379,21746.7,136.5,136.5,129.4,3,3,3,711.9,662.9,751.5,626.9,577.9,85,85,85,0,0,0,0.119,0.113,0.128,626.9,577.9,666.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.306,0.278,0.329,0.22,0.187,0.246,0.0095,0.008,0.011,0.75,0.668,0.817,0.032,0.028,0.035,22.5,22.28,22.78,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.04,41,46.44,43.15,40.11,45.52,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.5
1108936800000,2005,2,2004,5,21,7,0.466,0.0514,0.414,23471.3,140.3,140.3,139.7,3,3,3,770,759.4,773.7,685,674.4,85,85,85,0,0,0,0.11,0.11,0.112,685,674.4,688.7,990,990,990,967,966.9,967,23,23,23.1,0.339,0.333,0.341,0.259,0.251,0.261,0.011,0.011,0.011,0.848,0.831,0.855,0.037,0.036,0.037,22.17,22.15,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.52,46.92,47.73,46.57,45.98,46.78,0,0,0,0,0,0,0.776,0,0.052,0.11,0.89,0.11,50.4
1109541600000,2005,2,2004,5,22,7,0.466,0.0628,0.404,22880.6,140.5,140.5,136.2,3,3,3,771.3,769.5,774.8,667.4,662.5,103.9,85,107,0,0,0,0.135,0.11,0.139,667.4,662.5,689.8,990,990,990,967,967,967,23,23,23,0.333,0.331,0.342,0.247,0.244,0.262,0.011,0.011,0.011,0.823,0.816,0.857,0.036,0.035,0.037,22.19,22.14,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.01,47.79,45.4,45.09,46.84,0,0,0,0,0,0,0.757,0,0.062,0.13,0.87,0.13,49.1
1110146400000,2005,3,2004,6,23,7,0.471,0.0647,0.406,22972.4,137.7,137.7,136.7,3,3,3,777.9,770.3,783.8,670.9,663.3,107,107,107,0,0,0,0.138,0.137,0.139,670.9,663.3,676.8,990,990,990,967,967,967,23,23,23,0.336,0.332,0.34,0.249,0.244,0.253,0.011,0.011,0.011,0.83,0.817,0.84,0.036,0.035,0.037,22.16,22.13,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.51,46.06,46.85,45.58,45.14,45.91,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
1110751200000,2005,3,2004,6,24,7,0.487,0.0647,0.422,23705.7,144.6,144.6,141.1,3,3,3,804.5,788.1,828.6,697.5,681.1,107,107,107,0,0,0,0.133,0.129,0.136,697.5,681.1,721.6,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.351,0.342,0.365,0.267,0.256,0.283,0.012,0.011,0.012,0.875,0.847,0.915,0.038,0.037,0.04,22.01,21.87,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.02,47.09,49.37,47.04,46.15,48.2,0,0,0,0,0,0,0.784,0,0.065,0.13,0.87,0.13,48.7
1111356000000,2005,3,2004,6,25,7,0.564,0.0647,0.5,26882.7,178.6,178.6,160,4,3,3.7142857142857144,933,845.8,1044,826,738.8,107,107,107,-1.624e-14,-1.137e-13,0,0.115,0.102,0.127,826,738.8,937.1,990,990,990,967.6,967.3,968,22.4,22,22.7,0.457,0.377,0.559,0.338,0.295,0.393,0.015,0.013,0.018,1.04,0.945,1.21,0.047,0.042,0.055,21.33,20.75,21.77,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.83,39.56,51.28,43.45,38.57,48.2,0,0,0,0,0,0,0.889,0,0.064,0.11,0.89,0.11,47.7
1111960800000,2005,3,2004,6,26,7,0.803,0.0753,0.653,31943.7,192.8,192.8,190.1,4,4,4,1328,1099,1545,1204,992.3,124.6,107,148,124.9,0,296.5,0.0934,0.0797,0.104,1079,992.3,1100,990,990,990,968.9,968.2,969.6,21.1,20.4,21.8,0.803,0.614,0.911,0.603,0.419,0.648,0.029,0.019,0.032,1.7,1.31,1.86,0.081,0.06,0.091,19.36,18.51,20.48,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.79,47.53,50.36,47.54,46.58,48.2,0,0,0,0,0,0,1.06,0,0.15,0.094,0.81,0.19,39.8
1112565600000,2005,4,2004,7,27,7,1.12,0.0895,0.665,29557.7,183.8,183.8,175.9,4,4,4,1849,1619,2082,1701,1471,148,148,148,601.4,371.3,833.8,0.0806,0.0711,0.0914,1100,1100,1100,990,990,990,970.6,969.9,971.3,19.4,18.7,20.1,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.52,16.83,18.27,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.88,43,46.88,43.98,42.14,45.94,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1113170400000,2005,4,2004,7,28,7,1.45,0.0895,0.665,26939.7,166.4,166.4,160.4,4,4,4,2391,2165,2603,2243,2017,148,148,148,1143,917.3,1355,0.0621,0.0569,0.0683,1100,1100,1100,990,990,990,972,971.5,972.6,18,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.57,16.63,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.99,39.61,42.46,40.09,38.63,41.61,0,0,0,0,0,0,0.891,0,0.785,0.062,0.46,0.54,18.6
1113775200000,2005,4,2004,7,29,7,1.7,0.113,0.665,24957.5,152.7,152.7,148.6,4,4,4,2818,2669,2931,2630,2521,187.4,148,217,1530,1421,1614,0.0662,0.0532,0.0767,1100,1100,1100,990,990,990,973.1,972.7,973.3,16.9,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.78,15.41,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.918,38.2,37.45,39.18,37.14,36.35,38.17,0,0,0,0,0,0,0.825,0,1.035,0.066,0.39,0.61,14.7
1114380000000,2005,4,2004,7,30,7,1.73,0.136,0.665,24749,150.2,150.2,147.3,4,4,4,2863,2760,2935,2637,2484,225.4,217,276,1537,1384,1618,0.0789,0.0739,0.1,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.77,15.19,0.941,0.94,0.942,0.972,0.97,0.973,0.914,0.912,0.916,37.91,37.42,38.59,36.83,36.32,37.54,0,0,0,0,0,0,0.818,0,1.065,0.079,0.38,0.62,14.3
1114984800000,2005,5,2004,8,31,7,1.56,0.167,0.665,26106,159.5,159.5,155.4,4,4,4,2571,2422,2716,2295,2146,276,276,276,1195,1046,1340,0.107,0.102,0.114,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.3,16.01,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.82,38.87,40.79,38.85,37.84,39.89,0,0,0,0,0,0,0.863,0,0.895,0.11,0.43,0.57,16.7
1115589600000,2005,5,2004,8,32,7,1.33,0.167,0.665,27783.4,170.1,170.1,165.4,4,4,4,2205,2021,2373,1929,1745,276,276,276,828.7,644.8,997.3,0.126,0.116,0.137,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.53,16.12,16.98,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.2,41.11,43.4,41.34,40.22,42.53,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1116194400000,2005,5,2004,8,33,7,1.09,0.167,0.665,29782.6,182.2,182.2,177.3,4,4,4,1808,1665,1960,1532,1389,276,276,276,431.8,289.5,584.4,0.153,0.141,0.166,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.65,17.15,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,43.88,46.48,44.32,43,45.55,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1116799200000,2005,5,2004,8,34,7,0.914,0.167,0.665,31550.2,191.8,191.8,187.8,4,4,4,1511,1406,1623,1235,1130,276,276,276,134.9,29.84,246.6,0.183,0.17,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.875,0.83,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.093,18.66,18.26,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.91,46.85,48.92,46.95,45.92,47.94,0,0,0,0,0,0,1.04,0,0.249,0.18,0.73,0.27,34.5
1117404000000,2005,5,2004,8,35,7,0.733,0.117,0.616,31243.2,192.8,192.8,186,4,4,4,1213,1086,1360,1019,924.9,193.9,161,276,0,-1.137e-13,1.137e-13,0.158,0.128,0.212,1019,924.9,1092,990,990,990,968.6,968.2,969,21.4,21,21.8,0.685,0.56,0.794,0.494,0.387,0.63,0.023,0.018,0.03,1.46,1.2,1.71,0.068,0.055,0.081,19.97,19.27,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.57,44.69,50.05,46.49,43.8,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.6
1118008800000,2005,6,2004,9,36,7,0.589,0.0974,0.492,26291,170,170,156.5,4,3,3.7142857142857144,974.7,906.8,1052,813.7,745.8,161,161,161,-1.624e-14,-1.137e-13,0,0.166,0.153,0.178,813.7,745.8,890.9,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.458,0.396,0.529,0.333,0.299,0.37,0.015,0.013,0.017,1.03,0.962,1.14,0.046,0.043,0.052,21.18,20.79,21.5,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.93,39.23,51.22,42.57,38.22,48.2,0,0,0,0,0,0,0.869,0,0.097,0.17,0.84,0.16,44.6
1118613600000,2005,6,2004,9,37,7,0.511,0.0974,0.414,23085.4,144.3,144.3,137.4,3,3,3,844.9,805.5,887.1,683.9,644.5,161,161,161,0,0,0,0.191,0.181,0.2,683.9,644.5,726.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.352,0.329,0.378,0.258,0.232,0.286,0.011,0.01,0.013,0.86,0.793,0.933,0.038,0.035,0.041,21.86,21.62,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.74,44.48,49.09,45.8,43.59,48.11,0,0,0,0,0,0,0.763,0,0.097,0.19,0.81,0.19,45.2
1119218400000,2005,6,2004,9,38,7,0.461,0.0974,0.364,20667.9,128.8,128.8,123,3,3,3,762.8,727.4,794.1,601.8,566.4,161,161,161,0,0,0,0.211,0.203,0.221,601.8,566.4,633.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.285,0.323,0.203,0.179,0.224,0.0088,0.0077,0.0098,0.721,0.661,0.774,0.031,0.029,0.034,22.33,22.15,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.9,39.7,43.8,41.01,38.73,42.93,0,0,0,0,0,0,0.683,0,0.097,0.21,0.79,0.21,44.8
1119823200000,2005,6,2004,9,39,7,0.411,0.104,0.307,17504.1,113.6,113.6,104.2,3,2,2.5714285714285716,679.8,646.7,714.5,508.1,460.7,171.7,161,186,0,0,0,0.253,0.225,0.288,508.1,460.7,553.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.253,0.228,0.277,0.143,0.116,0.171,0.0061,0.005,0.0073,0.612,0.58,0.64,0.026,0.025,0.028,22.77,22.6,22.92,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.92,0.938,43.23,36.63,51.48,41.62,35.53,48.2,0,0,0,0,0,0,0.579,0,0.104,0.25,0.75,0.25,42.6
1120428000000,2005,7,2004,10,40,7,0.367,0.112,0.255,15054.8,95.22,95.22,89.61,2,2,2,607.5,579.7,636.1,421.5,393.7,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.306,0.292,0.321,421.5,393.7,450.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.199,0.221,0.098,0.0848,0.111,0.0041,0.0036,0.0047,0.534,0.492,0.579,0.023,0.021,0.025,23.14,22.98,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.72,42.92,48.58,44.81,42.06,47.61,0,0,0,0,0,0,0.498,0,0.112,0.31,0.69,0.31,41
1121032800000,2005,7,2004,10,41,7,0.331,0.112,0.219,12962.4,82.51,82.51,77.16,2,2,2,547.5,524.8,571.8,361.5,338.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.34,0.325,0.354,361.5,338.8,385.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.196,0.0696,0.0589,0.0811,0.0029,0.0025,0.0034,0.444,0.41,0.48,0.019,0.017,0.02,23.49,23.35,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.56,37.17,42.09,38.58,36.05,41.25,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1121637600000,2005,7,2004,10,42,7,0.3,0.112,0.188,11126,70.58,70.58,66.23,2,2,2,496.4,476.9,517.4,310.4,290.9,186,186,186,0,0,0,0.375,0.359,0.39,310.4,290.9,331.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.177,0.0455,0.0363,0.0554,0.0019,0.0015,0.0023,0.367,0.338,0.398,0.015,0.014,0.017,23.8,23.67,23.92,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.14,32.04,36.38,33.11,31.07,35.29,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1122242400000,2005,7,2004,10,43,7,0.274,0.112,0.161,9569.55,60.81,60.81,56.96,2,2,2,452.5,435.1,470.6,266.5,249.1,186,186,186,-4.06e-15,-2.842e-14,0,0.411,0.395,0.428,266.5,249.1,284.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.16,0.0249,0.0169,0.0333,0.001,0.00069,0.0014,0.301,0.275,0.328,0.012,0.011,0.014,24.06,23.95,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.36,27.44,31.35,28.48,26.62,30.41,0,0,0,0,0,0,0.316,0,0.113,0.41,0.59,0.41,34.9
1122847200000,2005,8,2004,11,44,7,0.249,0.0937,0.155,9262.53,58.96,58.96,55.13,2,2,2,411.6,394.9,429.3,256.6,239.9,155,155,155,-8.12e-15,-2.842e-14,0,0.377,0.361,0.393,256.6,239.9,274.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.142,0.154,0.021,0.0161,0.0285,0.00085,0.00066,0.0012,0.284,0.262,0.31,0.012,0.011,0.013,24.26,24.16,24.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.42,26.55,30.39,27.57,25.75,29.48,0,0,0,0,0,0,0.306,0,0.094,0.38,0.62,0.38,37.2
1123452000000,2005,8,2004,11,45,7,0.227,0.0937,0.133,8068.06,50.36,50.36,48.02,2,1,1.1428571428571428,374.6,360.2,389.7,219.6,205.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.414,0.398,0.43,219.6,205.2,234.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.129,0.14,0.0144,0.0132,0.0157,0.00058,0.00053,0.00064,0.365,0.257,0.406,0.015,0.01,0.016,24.36,24.27,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.25,25.96,52.33,44.43,25.18,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.5
1124056800000,2005,8,2004,11,46,7,0.208,0.0937,0.114,7111.75,45.03,45.03,42.33,1,1,1,343.7,331.4,355.5,188.7,176.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.468,188.7,176.4,200.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0107,0.0128,0.00047,0.00043,0.00052,0.333,0.311,0.354,0.013,0.012,0.014,24.55,24.47,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.22,40.4,45.95,42.33,39.47,45.03,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
1124661600000,2005,8,2004,11,47,7,0.192,0.0937,0.0982,6063.52,38.59,38.59,36.09,1,1,1,317.4,307.7,327.9,162.4,152.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.489,0.473,0.504,162.4,152.7,172.9,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00955,0.00873,0.0104,0.00038,0.00035,0.00042,0.286,0.268,0.304,0.011,0.011,0.012,24.73,24.66,24.79,0.943,0.94,0.947,0.971,0.97,0.975,0.916,0.912,0.923,37.15,34.91,39.58,36.09,33.86,38.59,0,0,0,0,0,0,0.201,0,0.0938,0.49,0.51,0.49,31.6
1125266400000,2005,8,2004,11,48,7,0.178,0.081,0.097,6023.17,39.79,39.79,35.85,1,1,1,294.3,282.8,304.6,160.4,143.6,133.9,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.401,0.519,160.4,143.6,176.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00939,0.00796,0.0108,0.00037,0.00032,0.00043,0.28,0.252,0.307,0.011,0.01,0.012,24.84,24.81,24.88,0.942,0.937,0.948,0.973,0.97,0.978,0.917,0.909,0.926,36.85,32.8,40.71,35.85,31.81,39.79,0,0,0,0,0,0,0.199,0,0.081,0.46,0.54,0.46,33.8
1125871200000,2005,9,2004,12,49,7,0.162,0.0714,0.0905,5608.53,35.88,35.88,33.38,1,1,1,267.7,257.9,278.7,149.7,139.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.441,0.423,0.458,149.7,139.9,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00847,0.00764,0.00941,0.00034,0.0003,0.00037,0.259,0.242,0.279,0.01,0.0096,0.011,24.97,24.91,25.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,34.42,32.1,36.99,33.38,31.14,35.88,0,0,0,0,0,0,0.185,0,0.0715,0.44,0.56,0.44,34.6
1126476000000,2005,9,2004,12,50,7,0.149,0.0714,0.0773,4769.63,30.45,30.45,28.39,1,1,1,245.9,236.8,254.9,127.9,118.8,118,118,118,2.03e-15,0,1.421e-14,0.48,0.463,0.498,127.9,118.8,136.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0983,0.0951,0.101,0.00662,0.00585,0.00739,0.00026,0.00023,0.00029,0.22,0.204,0.236,0.0087,0.008,0.0093,25.11,25.04,25.18,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.27,27.13,31.39,28.39,26.32,30.45,0,0,0,0,0,0,0.158,0,0.0717,0.48,0.52,0.48,32
1127080800000,2005,9,2004,12,51,7,0.137,0.0597,0.0776,4805.92,30.99,30.99,28.61,1,1,1,227,219.6,234.4,128.3,113.9,98.71,91,118,-2.03e-15,-1.421e-14,0,0.434,0.397,0.509,128.3,113.9,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0934,0.0999,0.00665,0.00543,0.00752,0.00026,0.00021,0.0003,0.219,0.195,0.237,0.0086,0.0077,0.0093,25.22,25.19,25.26,0.929,0.921,0.934,0.97,0.97,0.97,0.901,0.894,0.906,29.49,25.95,31.95,28.61,25.17,30.99,0,0,0,0,0,0,0.159,0,0.0594,0.44,0.57,0.43,35.1
1127685600000,2005,9,2004,12,52,7,0.128,0.0519,0.0764,4743.18,30.23,30.23,28.23,1,1,1,212.1,205.1,218.2,126.3,119.6,85.86,73,91,2.03e-15,-1.421e-14,1.421e-14,0.404,0.352,0.432,126.3,119.6,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.095,0.0933,0.0964,0.00648,0.00592,0.00719,0.00025,0.00023,0.00028,0.214,0.203,0.228,0.0084,0.008,0.0089,25.31,25.27,25.35,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.11,27.47,31.16,28.23,26.65,30.23,0,0,0,0,0,0,0.157,0,0.0516,0.41,0.6,0.4,37.1
1128290400000,2005,10,2005,1,1,7,0.118,0.0442,0.074,4597.78,28.98,28.98,27.37,1,1,1,195.4,188.4,202.1,122.4,115.4,73,73,73,-2.03e-15,-1.421e-14,0,0.374,0.361,0.387,122.4,115.4,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0897,0.0945,0.00615,0.00556,0.00672,0.00024,0.00022,0.00026,0.206,0.194,0.218,0.008,0.0076,0.0085,25.38,25.37,25.39,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.21,26.48,29.88,27.37,25.69,28.98,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,39
1128895200000,2005,10,2005,1,2,7,0.11,0.0442,0.0655,4027.88,25.36,25.36,23.98,1,1,1,181.3,175.6,187.1,108.3,102.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.403,0.39,0.416,108.3,102.6,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0851,0.0892,0.00496,0.00447,0.00545,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.72,23.3,26.14,23.98,22.6,25.36,0,0,0,0,0,0,0.133,0,0.0445,0.4,0.6,0.4,36.6
1129500000000,2005,10,2005,1,3,7,0.103,0.0442,0.0584,3573.11,22.12,22.12,21.27,1,1,1,169.6,165.5,173.7,96.57,92.47,73,73,73,0,-1.421e-14,1.421e-14,0.431,0.42,0.441,96.57,92.47,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0816,0.0845,0.00396,0.00361,0.00431,0.00016,0.00014,0.00017,0.16,0.153,0.167,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.883,0.888,21.99,21.16,22.83,21.27,20.43,22.12,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1130104800000,2005,10,2005,1,4,7,0.0969,0.0442,0.0527,3248.91,20.15,20.15,19.34,1,1,1,160.2,157,164.1,87.16,83.99,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.456,0.445,0.465,87.16,83.99,91.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0786,0.0811,0.00316,0.00289,0.00349,0.00012,0.00011,0.00014,0.143,0.137,0.15,0.0056,0.0054,0.0059,25.38,25.38,25.38,0.926,0.921,0.929,0.963,0.962,0.965,0.892,0.889,0.894,20.08,19.43,20.88,19.34,18.68,20.15,0,0,0,0,0,0,0.107,0,0.0442,0.46,0.54,0.46,33.5
1130709600000,2005,10,2005,1,5,7,0.0975,0.0322,0.0652,4018.67,26.45,26.45,23.92,1,1,1,161.1,154.8,168.8,107.9,82.08,53.29,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.332,0.296,0.471,107.9,82.08,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0779,0.0877,0.00492,0.00273,0.00584,0.00019,0.00011,0.00023,0.177,0.134,0.196,0.0069,0.0053,0.0077,25.34,25.34,25.38,0.921,0.914,0.932,0.969,0.961,0.97,0.892,0.887,0.896,24.69,19.03,27.27,23.92,18.28,26.45,0,0,0,0,0,0,0.133,0,0.0323,0.33,0.67,0.33,41.2
1131314400000,2005,11,2005,2,6,7,0.111,0.0346,0.0759,4718.3,29.54,29.54,28.09,1,1,1,182.7,172.3,193.1,125.5,116.8,57.29,50,67,-2.03e-15,-1.421e-14,0,0.313,0.275,0.365,125.5,116.8,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0889,0.0924,0.00641,0.00568,0.00694,0.00025,0.00022,0.00027,0.209,0.195,0.219,0.0082,0.0076,0.0086,25.36,25.34,25.37,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.95,26.81,30.46,28.09,26.01,29.54,0,0,0,0,0,0,0.156,0,0.0351,0.31,0.68,0.32,42.5
1131919200000,2005,11,2005,2,7,7,0.116,0.0405,0.0755,4695.52,28.47,28.47,27.95,1,1,1,191.8,190.1,193.9,124.8,123.1,67,67,67,0,-1.421e-14,1.421e-14,0.349,0.346,0.352,124.8,123.1,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0927,0.00635,0.00621,0.00654,0.00025,0.00024,0.00026,0.209,0.206,0.213,0.0082,0.0081,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.81,28.39,29.35,27.95,27.54,28.47,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
1132524000000,2005,11,2005,2,8,7,0.117,0.0302,0.0868,5443.32,34.49,34.49,32.4,1,1,1,193.6,188.2,202.4,143.6,138.2,50,50,50,0,0,0,0.258,0.247,0.266,143.6,138.2,152.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0945,0.0995,0.00796,0.00749,0.0087,0.00031,0.00029,0.00034,0.241,0.231,0.256,0.0094,0.009,0.01,25.34,25.33,25.35,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.4,32.07,35.55,32.4,31.11,34.49,0,0,0,0,0,0,0.18,0,0.0302,0.26,0.74,0.26,46.5
1133128800000,2005,11,2005,2,9,7,0.126,0.0334,0.093,5838.15,36.17,36.17,34.75,1,1,1,208.9,206.5,212,153.7,148.6,55.14,50,59,0,0,0,0.264,0.238,0.284,153.7,148.6,159.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0996,0.102,0.00882,0.00838,0.00933,0.00035,0.00033,0.00037,0.26,0.251,0.27,0.01,0.0098,0.011,25.29,25.27,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.82,34.58,37.29,34.75,33.55,36.17,0,0,0,0,0,0,0.193,0,0.033,0.27,0.74,0.26,46.3
1133733600000,2005,12,2005,3,10,7,0.131,0.0357,0.0949,5955.59,36.16,36.16,35.45,1,1,1,215.9,213.9,219.1,156.9,154.9,59,59,59,0,0,0,0.273,0.269,0.276,156.9,154.9,160.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00909,0.00891,0.00936,0.00036,0.00035,0.00037,0.266,0.262,0.272,0.01,0.01,0.011,25.24,25.21,25.25,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.55,36.06,37.28,35.45,34.98,36.16,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1134338400000,2005,12,2005,3,11,7,0.134,0.0357,0.098,6159.33,38.6,38.6,36.66,1,1,1,221.1,217.4,228.9,162.1,158.4,59,59,59,0,0,0,0.267,0.258,0.271,162.1,158.4,169.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.107,0.00952,0.00922,0.0102,0.00037,0.00036,0.0004,0.275,0.269,0.289,0.011,0.011,0.011,25.2,25.14,25.23,0.942,0.941,0.945,0.971,0.97,0.975,0.915,0.913,0.921,37.74,36.89,39.58,36.66,35.79,38.6,0,0,0,0,0,0,0.204,0,0.036,0.27,0.73,0.27,46
1134943200000,2005,12,2005,3,12,7,0.143,0.0357,0.108,6826.39,41.43,41.43,40.63,1,1,1,237.1,230.8,240.4,178.1,171.8,59,59,59,0,0,0,0.249,0.245,0.256,178.1,171.8,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0109,0.0104,0.0112,0.00043,0.00041,0.00044,0.304,0.293,0.31,0.012,0.012,0.012,25.07,25.05,25.12,0.948,0.946,0.949,0.979,0.976,0.98,0.928,0.923,0.93,41.5,40.03,42.27,40.63,39.07,41.43,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
1135548000000,2005,12,2005,3,13,7,0.152,0.0369,0.115,7298.26,45.03,45.03,43.44,1,1,1,251.2,243.1,258.4,190.2,184.1,61,59,73,0,0,0,0.243,0.23,0.282,190.2,184.1,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0119,0.0114,0.0125,0.00047,0.00045,0.00049,0.326,0.315,0.338,0.013,0.012,0.013,24.97,24.94,25.03,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.33,42.92,45.95,43.44,42.06,45.03,0,0,0,0,0,0,0.241,0,0.037,0.24,0.76,0.24,48
1136152800000,2006,1,2005,4,14,7,0.164,0.0442,0.12,7596.81,48.2,48.2,45.22,1,1,1,271.4,260.9,285,198.4,187.9,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.269,0.256,0.28,198.4,187.9,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.124,0.0126,0.0117,0.0138,0.0005,0.00046,0.00055,0.342,0.323,0.366,0.014,0.013,0.015,24.87,24.79,24.93,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.16,43.69,49.32,45.22,42.82,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1136757600000,2006,1,2005,4,15,7,0.187,0.0442,0.143,8691.3,56.28,56.28,51.73,2,1,1.7142857142857142,309.5,289.6,330.6,236.5,216.6,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.236,0.221,0.252,236.5,216.6,257.6,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.132,0.125,0.14,0.0163,0.0142,0.0206,0.00065,0.00056,0.00083,0.293,0.241,0.384,0.012,0.0096,0.015,24.76,24.67,24.85,0.936,0.922,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.14,25.64,51.59,32.75,24.87,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.5
1137362400000,2006,1,2005,4,16,7,0.23,0.0442,0.186,11264,76.19,76.19,67.05,2,2,2,380.5,341.3,422.2,307.5,268.3,73,73,73,0,0,0,0.193,0.173,0.214,307.5,268.3,349.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.172,0.0441,0.0256,0.0638,0.0018,0.001,0.0026,0.352,0.293,0.414,0.014,0.012,0.017,24.35,24.09,24.6,0.941,0.933,0.948,0.971,0.97,0.974,0.913,0.905,0.924,34.54,30.2,39.11,33.52,29.3,38.09,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,49
1137967200000,2006,1,2005,4,17,7,0.293,0.0442,0.249,14986.5,96.4,96.4,89.21,2,2,2,485.2,436.7,534.1,412.2,363.7,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.137,0.167,412.2,363.7,461.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.177,0.212,0.0936,0.0707,0.117,0.0039,0.0029,0.0049,0.509,0.436,0.582,0.021,0.018,0.024,23.71,23.41,24,0.955,0.95,0.958,0.98,0.977,0.98,0.936,0.929,0.939,45.74,40.67,50.68,44.6,39.76,48.2,0,0,0,0,0,0,0.496,0,0.044,0.15,0.85,0.15,51.1
1138572000000,2006,1,2005,4,18,7,0.364,0.0493,0.314,18145.8,117.4,117.4,108,3,2,2.857142857142857,601.6,552.4,648.6,520,479.4,81.57,73,85,0,-5.684e-14,5.684e-14,0.136,0.128,0.145,520,479.4,563.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.221,0.27,0.149,0.125,0.178,0.0063,0.0052,0.0076,0.586,0.531,0.644,0.025,0.022,0.027,23.11,22.86,23.3,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.79,35.86,52.36,38.3,34.78,48.2,0,0,0,0,0,0,0.6,0,0.05,0.14,0.86,0.14,49.9
1139176800000,2006,2,2005,5,19,7,0.43,0.0549,0.375,21511.9,134.4,134.4,128,3,3,3,710.5,664.2,762.1,619.8,579.2,90.71,85,105,0,0,0,0.127,0.117,0.141,619.8,579.2,657.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.279,0.327,0.215,0.188,0.24,0.0092,0.008,0.01,0.739,0.67,0.805,0.032,0.029,0.035,22.52,22.25,22.77,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.937,43.56,41.09,45.71,42.68,40.2,44.8,0,0,0,0,0,0,0.711,0,0.055,0.13,0.87,0.13,50
1139781600000,2006,2,2005,5,20,7,0.502,0.0635,0.439,24171.5,156.7,156.7,143.9,4,3,3.142857142857143,830.4,774.8,902.3,725.4,669.8,105,105,105,0,0,0,0.127,0.116,0.136,725.4,669.8,797.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.371,0.334,0.428,0.284,0.248,0.325,0.012,0.011,0.014,0.91,0.826,0.999,0.04,0.036,0.044,21.87,21.53,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.65,40.12,51.96,46.09,39.16,48.2,0,0,0,0,0,0,0.799,0,0.063,0.13,0.87,0.13,48.2
1140386400000,2006,2,2005,5,21,7,0.649,0.0801,0.568,29630.4,192.8,192.8,176.4,4,4,4,1074,931.6,1253,941.4,826.6,132.4,105,137,2.286,-1.137e-13,16,0.124,0.109,0.142,939.1,826.6,1100,990,990,990,968.1,967.6,968.7,21.9,21.3,22.4,0.58,0.455,0.786,0.43,0.339,0.648,0.02,0.015,0.03,1.27,1.02,1.73,0.058,0.045,0.081,20.61,19.57,21.36,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.933,0.936,45.18,41.16,50.35,44.09,40.27,48.2,0,0,0,0,0,0,0.98,0,0.081,0.12,0.88,0.12,45.7
1140991200000,2006,2,2005,5,22,7,0.915,0.103,0.665,31495.3,192.8,192.8,187.5,4,4,4,1513,1339,1689,1343,1202,169.9,137,183,243.2,101.8,405.8,0.112,0.0972,0.126,1100,1100,1100,990,990,990,969.5,969,970.1,20.5,19.9,21,0.882,0.822,0.917,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.77,1.86,0.089,0.084,0.094,18.64,18.04,19.27,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.87,46.29,49.52,46.87,45.36,48.2,0,0,0,0,0,0,1.04,0,0.25,0.11,0.73,0.27,34.4
1141596000000,2006,3,2005,6,23,7,1.21,0.111,0.665,28799.8,179,179,171.4,4,4,4,1996,1759,2250,1813,1576,183,183,183,712.7,476.5,967,0.0923,0.0813,0.104,1100,1100,1100,990,990,990,971,970.3,971.7,19,18.3,19.7,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.1,16.42,17.81,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.73,41.91,45.65,42.86,41.07,44.74,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
1142200800000,2006,3,2005,6,24,7,1.49,0.111,0.665,26584.5,162.6,162.6,158.2,4,4,4,2469,2313,2626,2286,2130,183,183,183,1186,1030,1343,0.0743,0.0697,0.0791,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.51,16.27,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.49,39.46,41.5,39.56,38.47,40.64,0,0,0,0,0,0,0.879,0,0.825,0.074,0.45,0.55,17.8
1142805600000,2006,3,2005,6,25,7,1.77,0.111,0.665,24490.3,152.2,152.2,145.8,4,4,4,2922,2685,3192,2739,2502,183,183,183,1639,1402,1909,0.0628,0.0573,0.0682,1100,1100,1100,990,990,990,973.3,972.8,974,16.7,16,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.8,14.16,15.37,0.94,0.936,0.942,0.971,0.97,0.974,0.913,0.908,0.918,37.51,35.74,39.08,36.44,34.67,38.06,0,0,0,0,0,0,0.81,0,1.105,0.063,0.38,0.62,13.8
1143410400000,2006,3,2005,6,26,7,2.13,0.13,0.665,22070.5,136.3,136.3,131.4,4,4,4,3516,3296,3711,3301,3113,215,183,295,2201,2013,2316,0.0608,0.051,0.0807,1100,1100,1100,990,990,990,974.7,974.2,975.1,15.3,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.47,13.06,13.94,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,33.86,32.73,35.13,32.84,31.75,34.08,0,0,0,0,0,0,0.73,0,1.465,0.061,0.31,0.69,10.4
1144015200000,2006,4,2005,7,27,7,2.35,0.178,0.665,20669.5,125.9,125.9,123,4,4,4,3883,3758,4002,3588,3463,295,295,295,2488,2363,2607,0.076,0.0737,0.0785,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.44,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.71,31,32.45,30.76,30.07,31.48,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1144620000000,2006,4,2005,7,28,7,2.55,0.178,0.665,19518.1,119.3,119.3,116.2,4,4,4,4210,4051,4354,3915,3756,295,295,295,2815,2656,2959,0.0701,0.0678,0.0728,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.8,12.35,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,29.94,29.21,30.76,29.04,28.33,29.83,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1145224800000,2006,4,2005,7,29,7,2.71,0.178,0.665,18632.5,112.5,112.5,110.9,4,4,4,4476,4394,4530,4181,4099,295,295,295,3081,2999,3135,0.0659,0.0651,0.0671,1100,1100,1100,990,990,990,976.6,976.4,976.7,13.4,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.57,11.48,11.72,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.887,0.89,28.58,28.31,29,27.73,27.46,28.13,0,0,0,0,0,0,0.616,0,2.045,0.066,0.25,0.75,6.88
1145829600000,2006,4,2005,7,30,7,2.7,0.178,0.665,18699,113.2,113.2,111.3,4,4,4,4456,4363,4526,4161,4068,295,295,295,3061,2968,3131,0.0662,0.0652,0.0676,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.61,11.48,11.78,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,28.69,28.33,29.16,27.83,27.48,28.29,0,0,0,0,0,0,0.618,0,2.035,0.066,0.25,0.75,6.93
1146434400000,2006,5,2005,8,31,7,2.52,0.206,0.665,19668.3,120.1,120.1,117.1,4,4,4,4165,4011,4313,3825,3671,340,340,340,2725,2571,2873,0.0817,0.0788,0.0848,1100,1100,1100,990,990,990,976,975.7,976.3,14,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.14,11.87,12.43,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,30.17,29.42,30.96,29.27,28.53,30.03,0,0,0,0,0,0,0.65,0,1.855,0.082,0.26,0.74,7.8
1147039200000,2006,5,2005,8,32,7,2.29,0.206,0.665,21061.7,129.5,129.5,125.4,4,4,4,3781,3599,3954,3441,3259,340,340,340,2341,2159,2514,0.09,0.086,0.0945,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.54,13.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.31,31.29,33.37,31.34,30.35,32.37,0,0,0,0,0,0,0.696,0,1.625,0.09,0.29,0.71,9.2
1147644000000,2006,5,2005,8,33,7,2.03,0.206,0.665,22664.8,139.2,139.2,134.9,4,4,4,3358,3167,3535,3018,2827,340,340,340,1918,1727,2095,0.101,0.0962,0.107,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.43,14.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.77,33.74,35.88,33.73,32.73,34.81,0,0,0,0,0,0,0.749,0,1.365,0.1,0.33,0.67,11.2
1148248800000,2006,5,2005,8,34,7,1.74,0.206,0.665,24650,152.1,152.1,146.7,4,4,4,2885,2689,3089,2545,2349,340,340,340,1445,1249,1649,0.118,0.11,0.126,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.89,14.4,15.36,0.94,0.937,0.942,0.972,0.97,0.974,0.913,0.909,0.918,37.75,36.4,39.05,36.68,35.3,38.03,0,0,0,0,0,0,0.815,0,1.075,0.12,0.38,0.62,14.2
1148853600000,2006,5,2005,8,35,7,1.49,0.177,0.665,26607,162.7,162.7,158.4,4,4,4,2464,2310,2630,2171,2053,292.6,257,340,1071,952.5,1190,0.118,0.105,0.135,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.5,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.52,39.43,41.52,39.59,38.44,40.66,0,0,0,0,0,0,0.88,0,0.825,0.12,0.45,0.55,17.9
1149458400000,2006,6,2005,9,36,7,1.25,0.155,0.665,28389.3,174.1,174.1,169,4,4,4,2073,1901,2261,1816,1644,257,257,257,715.7,543.7,904.1,0.124,0.114,0.135,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.4,17.35,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.11,41.84,44.4,42.25,41,43.52,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
1150063200000,2006,6,2005,9,37,7,1.04,0.155,0.665,30335.2,184.9,184.9,180.6,4,4,4,1712,1587,1849,1455,1330,257,257,257,354.7,229.6,491.5,0.15,0.139,0.162,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.96,17.52,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.86,47.16,45.14,43.96,46.21,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.2
1150668000000,2006,6,2005,9,38,7,0.872,0.155,0.662,31811.7,192.8,192.8,189.4,4,4,4,1442,1315,1551,1185,1058,257,257,257,90.81,0,193.9,0.179,0.166,0.195,1094,1058,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.858,0.766,0.913,0.634,0.553,0.648,0.031,0.026,0.032,1.79,1.61,1.86,0.087,0.076,0.091,18.91,18.49,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.31,47.47,49.2,47.34,46.52,48.2,0,0,0,0,0,0,1.05,0,0.21,0.18,0.76,0.24,36.5
1151272800000,2006,6,2005,9,39,7,0.695,0.15,0.545,28307.4,183.6,183.6,168.5,4,4,4,1149,1049,1265,900.4,822.3,248.4,227,257,3.248e-14,0,1.137e-13,0.216,0.203,0.232,900.4,822.3,1008,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.564,0.481,0.692,0.377,0.337,0.44,0.017,0.015,0.021,1.19,1.04,1.41,0.055,0.047,0.066,20.45,19.85,20.91,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,43.02,40.18,46.83,42.12,39.23,45.9,0,0,0,0,0,0,0.936,0,0.15,0.22,0.78,0.22,40.7
1151877600000,2006,7,2005,10,40,7,0.579,0.137,0.441,23656.9,144.6,144.6,140.8,3,3,3,956.7,897.9,1021,729.7,670.9,227,227,227,0,0,0,0.238,0.222,0.253,729.7,670.9,794.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.398,0.353,0.455,0.287,0.249,0.323,0.013,0.011,0.015,0.954,0.847,1.07,0.043,0.038,0.049,21.32,20.96,21.66,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.61,45.44,52.05,46.94,44.53,48.2,0,0,0,0,0,0,0.782,0,0.138,0.24,0.76,0.24,40.9
1152482400000,2006,7,2005,10,41,7,0.509,0.137,0.371,20772.4,131,131,123.6,3,3,3,841.1,802.2,882.8,614.1,575.2,227,227,227,0,0,0,0.27,0.257,0.283,614.1,575.2,655.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.321,0.299,0.345,0.211,0.185,0.239,0.0093,0.0081,0.011,0.751,0.685,0.821,0.033,0.03,0.036,21.98,21.75,22.21,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.11,39.76,44.57,41.22,38.79,43.68,0,0,0,0,0,0,0.687,0,0.138,0.27,0.73,0.27,40.8
1153087200000,2006,7,2005,10,42,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1153692000000,2006,7,2005,10,43,7,0.42,0.137,0.282,16119.7,101.8,101.8,95.95,3,2,2.142857142857143,693.6,662,726.6,466.6,435,227,227,227,-2.436e-14,-5.684e-14,0,0.328,0.312,0.343,466.6,435,499.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.598,0.558,0.65,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.97,51.68,45.55,33.93,48.2,0,0,0,0,0,0,0.533,0,0.138,0.33,0.67,0.33,38.4
1154296800000,2006,7,2005,10,44,7,0.377,0.115,0.262,15432.4,96.4,96.4,91.86,2,2,2,623.9,595.6,653,433.8,411.6,190.1,184,227,8.12e-15,-5.684e-14,5.684e-14,0.305,0.286,0.348,433.8,411.6,459.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.206,0.228,0.104,0.0933,0.116,0.0044,0.0039,0.0049,0.554,0.519,0.596,0.023,0.022,0.025,23.05,22.93,23.2,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.91,44.74,49.46,45.93,43.85,48.2,0,0,0,0,0,0,0.51,0,0.115,0.31,0.69,0.31,40.9
1154901600000,2006,8,2005,11,45,7,0.34,0.116,0.224,13290.5,86.14,86.14,79.11,2,2,2,562.9,539.5,587.7,371.1,337.5,191.7,184,202,-1.624e-14,-5.684e-14,5.684e-14,0.341,0.313,0.374,371.1,337.5,403.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.182,0.203,0.0742,0.0583,0.0895,0.0031,0.0024,0.0038,0.46,0.411,0.508,0.019,0.017,0.021,23.41,23.25,23.56,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.51,36.92,43.95,39.56,35.81,43.07,0,0,0,0,0,0,0.44,0,0.116,0.34,0.66,0.34,39.1
1155506400000,2006,8,2005,11,46,7,0.309,0.122,0.187,11048,70.1,70.1,65.76,2,2,2,511.2,491.7,532.1,309.2,289.7,202,202,202,0,0,0,0.396,0.38,0.411,309.2,289.7,330.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0449,0.0357,0.0548,0.0019,0.0015,0.0023,0.368,0.339,0.4,0.015,0.014,0.017,23.73,23.61,23.85,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,33.9,31.8,36.13,32.88,30.85,35.05,0,0,0,0,0,0,0.365,0,0.122,0.39,0.61,0.39,35.8
1156111200000,2006,8,2005,11,47,7,0.283,0.111,0.171,10177.8,64.39,64.39,60.58,2,2,2,467.5,450.9,485.4,283.5,266.9,184,184,184,0,0,0,0.394,0.379,0.408,283.5,266.9,301.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0328,0.025,0.0413,0.0014,0.001,0.0017,0.327,0.302,0.354,0.013,0.012,0.015,23.97,23.86,24.07,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.23,29.42,33.19,30.29,28.53,32.19,0,0,0,0,0,0,0.337,0,0.112,0.39,0.6,0.4,36
1156716000000,2006,8,2005,11,48,7,0.26,0.0994,0.16,9559.59,61.62,61.62,56.9,2,2,2,429.5,412.4,445.7,265.2,246.2,164.3,138,184,8.12e-15,0,2.842e-14,0.382,0.326,0.428,265.2,246.2,285.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.147,0.157,0.0244,0.0167,0.0339,0.001,0.00068,0.0014,0.298,0.273,0.327,0.012,0.011,0.013,24.17,24.1,24.23,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,29.33,27.12,31.76,28.45,26.3,30.81,0,0,0,0,0,0,0.316,0,0.1,0.38,0.62,0.38,36.8
1157320800000,2006,9,2005,12,49,7,0.237,0.0835,0.153,9184.74,57.92,57.92,54.67,2,2,2,391.6,376.6,406.6,253.6,238.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.352,0.339,0.366,253.6,238.6,268.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.141,0.151,0.0198,0.016,0.0258,0.0008,0.00065,0.001,0.279,0.26,0.301,0.011,0.011,0.012,24.36,24.27,24.46,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.18,26.49,29.85,27.34,25.69,28.96,0,0,0,0,0,0,0.304,0,0.084,0.35,0.65,0.35,38.8
1157925600000,2006,9,2005,12,50,7,0.217,0.0835,0.134,8113.84,50.36,50.36,48.3,2,1,1.1428571428571428,359.1,346.8,371.9,221.1,208.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.371,0.398,221.1,208.8,233.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.139,0.0145,0.0135,0.0156,0.00059,0.00054,0.00063,0.367,0.255,0.405,0.015,0.01,0.016,24.44,24.36,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.76,25.96,52.48,44.7,25.18,48.2,0,0,0,0,0,0,0.268,0,0.083,0.38,0.62,0.38,37.4
1158530400000,2006,9,2005,12,51,7,0.2,0.0835,0.117,7309.61,46.1,46.1,43.51,1,1,1,331.1,320.2,342.7,193.1,182.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.417,0.403,0.431,193.1,182.2,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0122,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.6,24.53,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.4,41.88,47.04,43.51,41.04,46.1,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.5
1159135200000,2006,9,2005,12,52,7,0.186,0.081,0.105,6539.11,42.73,42.73,38.92,1,1,1,307.6,298.6,316.7,173.6,163.6,134,110,138,4.06e-15,-2.842e-14,2.842e-14,0.435,0.368,0.457,173.6,163.6,188.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0105,0.00966,0.0118,0.00042,0.00038,0.00047,0.305,0.287,0.329,0.012,0.011,0.013,24.76,24.7,24.8,0.947,0.944,0.951,0.975,0.971,0.98,0.923,0.916,0.932,39.9,37.56,43.6,38.92,36.47,42.73,0,0,0,0,0,0,0.216,0,0.081,0.44,0.56,0.44,35.2
1159740000000,2006,10,2006,1,1,7,0.174,0.0665,0.108,6757.23,42.04,42.04,40.22,1,1,1,288.1,280.9,295.6,178.1,170.9,110,110,110,-4.06e-15,-2.842e-14,0,0.382,0.372,0.392,178.1,170.9,185.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.119,0.0109,0.0103,0.0115,0.00043,0.00041,0.00046,0.31,0.297,0.324,0.012,0.012,0.013,24.84,24.79,24.88,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.12,39.43,42.9,40.22,38.43,42.04,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,38.8
1160344800000,2006,10,2006,1,2,7,0.163,0.0665,0.0961,5973.33,37.69,37.69,35.56,1,1,1,268.9,260.4,277.9,158.9,150.3,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.409,0.396,0.423,158.9,150.3,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00926,0.00853,0.01,0.00037,0.00034,0.0004,0.276,0.261,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.63,34.62,38.72,35.56,33.58,37.69,0,0,0,0,0,0,0.198,0,0.0669,0.41,0.59,0.41,36.6
1160949600000,2006,10,2006,1,3,7,0.152,0.0665,0.0858,5316.37,33.02,33.02,31.65,1,1,1,251.9,245.3,257.9,141.9,135.3,110,110,110,0,0,0,0.437,0.427,0.448,141.9,135.3,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00781,0.00725,0.00832,0.00031,0.00029,0.00033,0.246,0.234,0.256,0.0097,0.0092,0.01,25.05,25.01,25.09,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.62,31.07,34.04,31.65,30.14,33.02,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
1161554400000,2006,10,2006,1,4,7,0.143,0.0665,0.0764,4719.58,29.58,29.58,28.09,1,1,1,236.3,230.3,242.8,126.3,120.3,110,110,110,-2.03e-15,-1.421e-14,0,0.466,0.453,0.478,126.3,120.3,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0981,0.096,0.1,0.00649,0.00597,0.00704,0.00026,0.00024,0.00028,0.218,0.207,0.229,0.0086,0.0081,0.009,25.16,25.11,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.96,27.52,30.49,28.09,26.7,29.58,0,0,0,0,0,0,0.156,0,0.0666,0.47,0.53,0.47,33
1162159200000,2006,10,2006,1,5,7,0.14,0.0592,0.0806,4995.33,32.01,32.01,29.73,1,1,1,231.1,227.5,236,133.2,117.5,97.86,93,110,0,-1.421e-14,1.421e-14,0.424,0.394,0.483,133.2,117.5,143,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.095,0.102,0.00707,0.00574,0.00791,0.00028,0.00023,0.00031,0.228,0.202,0.245,0.009,0.0079,0.0097,25.19,25.14,25.23,0.931,0.924,0.936,0.97,0.97,0.97,0.904,0.896,0.908,30.65,26.86,33.01,29.73,26.06,32.01,0,0,0,0,0,0,0.165,0,0.0594,0.42,0.58,0.42,35.7
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.089,5540.27,33.89,33.89,32.98,1,1,1,240.2,237.4,244.2,147.2,144.4,93,93,93,0,0,0,0.387,0.381,0.392,147.2,144.4,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00827,0.00802,0.0086,0.00033,0.00032,0.00034,0.253,0.247,0.26,0.01,0.0098,0.01,25.11,25.07,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34,33.33,34.93,32.98,32.33,33.89,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1163368800000,2006,11,2006,2,7,7,0.144,0.0562,0.0877,5454.88,33.01,33.01,32.47,1,1,1,238,235.7,240.4,145,142.7,93,93,93,0,0,0,0.391,0.387,0.395,145,142.7,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00808,0.00788,0.00828,0.00032,0.00031,0.00033,0.249,0.245,0.253,0.0098,0.0096,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.47,32.94,34.03,32.47,31.95,33.01,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
1163973600000,2006,11,2006,2,8,7,0.143,0.0562,0.0872,5420.38,33.33,33.33,32.26,1,1,1,237.1,233,241.8,144.1,140,93,93,93,0,0,0,0.392,0.385,0.399,144.1,140,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.008,0.00765,0.00839,0.00032,0.0003,0.00033,0.247,0.24,0.255,0.0097,0.0094,0.01,25.13,25.09,25.16,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.26,32.3,34.36,32.26,31.33,33.33,0,0,0,0,0,0,0.179,0,0.0558,0.39,0.61,0.39,37.9
1164578400000,2006,11,2006,2,9,7,0.144,0.0521,0.0917,5713.92,35.4,35.4,34.01,1,1,1,237.7,231.1,244.5,151.6,143.8,86.14,77,93,0,0,0,0.362,0.329,0.393,151.6,143.8,157.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.105,0.00863,0.00798,0.00913,0.00034,0.00031,0.00036,0.26,0.246,0.269,0.01,0.0097,0.011,25.11,25.07,25.15,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.06,33.2,36.5,34.01,32.2,35.4,0,0,0,0,0,0,0.189,0,0.0523,0.36,0.64,0.36,39.7
