datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1228082400000,2008,12,2008,3,9,7,0.153,0.0466,0.106,6712.38,40.63,40.63,39.95,1,1,1,253,251.1,255.7,176,174.1,77,77,77,0,0,0,0.304,0.301,0.307,176,174.1,178.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.111,0.112,0.0107,0.0105,0.0109,0.00042,0.00042,0.00043,0.302,0.299,0.307,0.012,0.012,0.012,24.99,24.97,25,0.947,0.947,0.948,0.978,0.977,0.979,0.926,0.925,0.928,40.86,40.39,41.49,39.95,39.45,40.63,0,0,0,0,0,0,0.222,0,0.047,0.3,0.69,0.31,43.9
1228687200000,2008,12,2008,3,10,7,0.159,0.0403,0.119,7494.88,48.2,48.2,44.61,1,1,1,263.6,252.4,276.5,196.9,175.4,66.71,59,77,-4.06e-15,-2.842e-14,0,0.254,0.213,0.305,196.9,175.4,217.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.111,0.124,0.0125,0.0107,0.0142,0.00049,0.00042,0.00057,0.338,0.301,0.374,0.013,0.012,0.015,24.91,24.82,24.99,0.953,0.947,0.958,0.98,0.978,0.98,0.933,0.926,0.939,45.84,40.71,50.71,44.61,39.8,48.2,0,0,0,0,0,0,0.248,0,0.04,0.25,0.75,0.25,47.1
1229292000000,2008,12,2008,3,11,7,0.178,0.0357,0.142,8637.22,55.5,55.5,51.41,2,1,1.7142857142857142,294.6,280,312.3,235.6,221,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.2,0.189,0.211,235.6,221,253.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.125,0.137,0.016,0.0145,0.0186,0.00064,0.00058,0.00074,0.291,0.239,0.387,0.012,0.0095,0.015,24.83,24.77,24.91,0.936,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.24,25.71,52.35,32.59,24.94,48.2,0,0,0,0,0,0,0.286,0,0.036,0.2,0.8,0.2,48.5
1229896800000,2008,12,2008,3,12,7,0.199,0.0357,0.164,9949.05,61.5,61.5,59.22,2,2,2,329.4,317.5,339.9,270.4,258.5,59,59,59,0,0,0,0.179,0.174,0.186,270.4,258.5,280.9,990,990,990,965,965,965.1,25,24.9,25,0.143,0.138,0.146,0.0266,0.021,0.0316,0.0011,0.00084,0.0013,0.294,0.276,0.31,0.012,0.011,0.012,24.66,24.59,24.74,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.53,29.19,31.7,29.61,28.32,30.75,0,0,0,0,0,0,0.329,0,0.035,0.18,0.82,0.18,50
1230501600000,2008,12,2008,3,13,7,0.217,0.0405,0.177,10721,65.92,65.92,63.82,2,2,2,359.1,341.8,375.2,292.1,282.8,67,59,73,0,0,0,0.186,0.167,0.202,292.1,282.8,302.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.147,0.156,0.0369,0.0325,0.0416,0.0015,0.0013,0.0017,0.328,0.313,0.344,0.013,0.013,0.014,24.48,24.38,24.58,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,32.89,31.92,33.98,31.91,30.96,32.96,0,0,0,0,0,0,0.355,0,0.04,0.19,0.82,0.18,49.4
1231106400000,2009,1,2008,4,14,7,0.242,0.0442,0.198,11984.9,75.87,75.87,71.34,2,2,2,400.4,377.7,420.9,327.4,304.7,73,73,73,0,0,0,0.183,0.173,0.193,327.4,304.7,347.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.156,0.172,0.0535,0.0428,0.0632,0.0022,0.0017,0.0026,0.382,0.347,0.412,0.016,0.014,0.017,24.22,24.09,24.36,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.923,36.73,34.25,38.96,35.67,33.22,37.94,0,0,0,0,0,0,0.396,0,0.044,0.18,0.82,0.18,49.5
1231711200000,2009,1,2008,4,15,7,0.265,0.0442,0.221,13426.7,84.14,84.14,79.92,2,2,2,438.7,423.9,457.8,365.7,350.9,73,73,73,0,0,0,0.166,0.159,0.172,365.7,350.9,384.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.173,0.185,0.0716,0.0646,0.0806,0.0029,0.0026,0.0033,0.439,0.417,0.468,0.018,0.017,0.019,23.99,23.87,24.08,0.95,0.948,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.88,39.29,42.93,39.96,38.28,42.07,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.7
1232316000000,2009,1,2008,4,16,7,0.288,0.0442,0.244,14786.9,91.35,91.35,88.02,2,2,2,476.6,461.3,493.1,403.6,388.3,73,73,73,0,0,0,0.153,0.148,0.158,403.6,388.3,420.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.191,0.186,0.197,0.0895,0.0823,0.0973,0.0037,0.0034,0.004,0.496,0.473,0.52,0.02,0.019,0.022,23.76,23.66,23.85,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.91,43.31,46.61,44.01,42.44,45.67,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.3
1232920800000,2009,1,2008,4,17,7,0.311,0.0452,0.266,15928.1,96.4,96.4,94.81,2,2,2,514.2,498.8,535.4,439.5,425.8,74.71,73,85,0,-5.684e-14,5.684e-14,0.145,0.138,0.159,439.5,425.8,454.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.204,0.199,0.209,0.106,0.1,0.114,0.0044,0.0041,0.0047,0.55,0.529,0.572,0.023,0.022,0.024,23.54,23.42,23.63,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.56,47.19,50.07,47.41,46.25,48.2,0,0,0,0,0,0,0.527,0,0.045,0.15,0.86,0.14,51.2
1233525600000,2009,2,2008,5,18,7,0.353,0.0514,0.302,17360.2,113.7,113.7,103.3,3,2,2.5714285714285716,583.8,545,630.3,498.8,460,85,85,85,8.12e-15,0,5.684e-14,0.146,0.135,0.156,498.8,460,545.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.233,0.212,0.26,0.137,0.116,0.165,0.0058,0.0048,0.007,0.583,0.529,0.617,0.025,0.022,0.026,23.19,22.97,23.37,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,43.32,35.61,52.41,41.33,34.55,48.2,0,0,0,0,0,0,0.574,0,0.051,0.15,0.86,0.14,49.2
1234130400000,2009,2,2008,5,19,7,0.44,0.0514,0.388,22172.7,144.2,144.2,132,3,3,3,727.1,649.7,797.3,642.1,564.7,85,85,85,0,0,0,0.117,0.107,0.131,642.1,564.7,712.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.315,0.271,0.355,0.23,0.178,0.277,0.0099,0.0076,0.012,0.776,0.646,0.894,0.033,0.027,0.039,22.42,22.02,22.86,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,44.91,40.16,49.06,43.99,39.21,48.08,0,0,0,0,0,0,0.733,0,0.052,0.12,0.88,0.12,50.4
1234735200000,2009,2,2008,5,20,7,0.543,0.0604,0.482,26153.4,164.2,164.2,155.7,4,3,3.7142857142857144,897.3,819.4,979,797.4,734.4,99.86,85,137,0,0,0,0.111,0.0921,0.144,797.4,734.4,842,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.426,0.367,0.476,0.325,0.292,0.347,0.014,0.013,0.016,0.986,0.932,1.05,0.044,0.041,0.047,21.52,21.13,21.89,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,43.79,39.77,51.61,42.36,38.79,48.2,0,0,0,0,0,0,0.865,0,0.061,0.11,0.89,0.11,48.2
1235340000000,2009,2,2008,5,21,7,0.656,0.0868,0.569,29878,187.1,187.1,177.8,4,4,4,1084,1006,1170,940.4,869.1,143.6,137,183,0,-1.137e-13,1.137e-13,0.132,0.12,0.156,940.4,869.1,1003,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.571,0.501,0.637,0.395,0.36,0.43,0.018,0.016,0.02,1.23,1.1,1.35,0.056,0.05,0.062,20.61,20.24,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.37,42.69,47.73,44.46,41.84,46.77,0,0,0,0,0,0,0.988,0,0.087,0.13,0.87,0.13,45.5
1235944800000,2009,3,2008,6,22,7,0.784,0.111,0.651,32156.5,192.8,192.8,191.4,4,4,4,1296,1196,1403,1113,1013,183,183,183,37.25,0,119.8,0.142,0.13,0.153,1076,1013,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.777,0.669,0.847,0.594,0.451,0.648,0.028,0.021,0.031,1.67,1.4,1.79,0.079,0.065,0.086,19.5,19.03,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.05,47.63,49.99,47.85,46.67,48.2,0,0,0,0,0,0,1.06,0,0.133,0.14,0.83,0.17,41
1236549600000,2009,3,2008,6,23,7,0.937,0.111,0.665,31305,190.9,190.9,186.3,4,4,4,1549,1424,1722,1366,1241,183,183,183,266.1,141.4,439.3,0.119,0.106,0.128,1100,1100,1100,990,990,990,969.6,969.2,970.2,20.4,19.8,20.8,0.893,0.856,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.087,0.094,18.52,17.93,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,45.99,48.69,46.58,45.07,47.72,0,0,0,0,0,0,1.04,0,0.272,0.12,0.71,0.29,33.4
1237154400000,2009,3,2008,6,24,7,1.34,0.111,0.665,27783.9,177.3,177.3,165.4,4,4,4,2212,1807,2669,2029,1624,183,183,183,928.5,524.2,1386,0.0842,0.0686,0.101,1100,1100,1100,990,990,990,971.6,970.5,972.7,18.4,17.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.55,15.41,17.65,0.947,0.943,0.95,0.979,0.974,0.98,0.926,0.918,0.931,42.25,39.18,45.22,41.35,38.17,44.32,0,0,0,0,0,0,0.919,0,0.675,0.083,0.5,0.5,20.7
1237759200000,2009,3,2008,6,25,7,2.12,0.111,0.665,22147.3,147.1,147.1,131.8,4,4,4,3504,2871,4095,3321,2688,183,183,183,2221,1588,2812,0.0529,0.0447,0.0637,1100,1100,1100,990,990,990,974.6,973.2,975.9,15.4,14.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.51,12.27,14.92,0.932,0.922,0.941,0.97,0.97,0.971,0.904,0.895,0.914,33.97,30.53,37.85,32.96,29.61,36.77,0,0,0,0,0,0,0.732,0,1.455,0.052,0.31,0.69,10.4
1238364000000,2009,3,2008,6,26,7,2.87,0.159,0.665,17268.7,114.8,114.8,102.8,4,4,4,4752,4277,5206,4489,4094,263,183,295,3389,2994,3811,0.055,0.0412,0.0642,1100,1100,1100,990.01,990,990.02,977,976.2,977.8,13,12.2,13.8,0.924,0.918,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.14,0.14,0.15,11.09,10.33,11.94,0.906,0.885,0.919,0.97,0.97,0.97,0.878,0.859,0.892,27.1,24.67,29.6,25.7,22.37,28.71,0,0,0,0,0,0,0.571,0,2.205,0.055,0.23,0.77,6.02
1238968800000,2009,4,2008,7,27,7,3.35,0.19,0.665,2066.23,86.09,86.09,12.3,4,4,4,5535,5334,5630,5221,5039,314.7,295,364,4121,3939,4216,0.0568,0.0526,0.0647,1100,1100,1100,990.05,990.03,990.06,978.3,978,978.5,11.7,11.6,12,0.908,0.905,0.914,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.86,9.724,10.15,0.126,0,0.879,0.139,0,0.97,0.122,0,0.852,3.435,0,24.05,3.075,0,21.52,0,0,6,0,0,0.857,0.0683,0.857,2.685,0.057,0.2,0.8,0.617
1239573600000,2009,4,2008,7,28,7,3.36,0.22,0.665,0,0,0,0,4,4,4,5554,5463,5626,5190,5099,364,364,364,4090,3999,4162,0.0655,0.0647,0.0666,1100,1100,1100,990.05,990.04,990.06,978.4,978.2,978.5,11.7,11.6,11.8,0.907,0.905,0.91,0.648,0.648,0.648,0.055,0.055,0.056,1.86,1.85,1.86,0.16,0.16,0.16,9.834,9.731,9.964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.695,0.065,0.2,0.8,0
1240178400000,2009,4,2008,7,29,7,3.22,0.22,0.665,14528.4,89.87,89.87,86.48,4,4,4,5320,5192,5429,4956,4828,364,364,364,3856,3728,3965,0.0684,0.067,0.0701,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.2,12,11.9,12.2,0.914,0.911,0.918,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.17,10.01,10.35,0.879,0.874,0.886,0.97,0.97,0.97,0.853,0.848,0.86,24.12,23.59,24.74,21.62,20.9,22.47,0,0,0,0,0,0,0.48,0,2.555,0.068,0.21,0.79,4.51
1240783200000,2009,4,2008,7,30,7,2.98,0.214,0.665,16439.4,104.9,104.9,97.85,4,4,4,4929,4722,5131,4576,4382,353.7,340,364,3476,3282,3667,0.0718,0.07,0.0738,1100,1100,1100,990.01,990,990.02,977.4,977,977.7,12.6,12.3,13,0.924,0.92,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.76,10.44,11.12,0.901,0.889,0.911,0.97,0.97,0.97,0.874,0.863,0.884,26.14,25.03,27.34,24.46,22.88,26.22,0,0,0,0,0,0,0.544,0,2.315,0.072,0.22,0.78,5.52
1241388000000,2009,5,2008,8,31,7,2.66,0.206,0.665,18865.1,117.2,117.2,112.3,4,4,4,4405,4157,4644,4065,3817,340,340,340,2965,2717,3204,0.0773,0.0732,0.0818,1100,1100,1100,990,990,990,976.4,976,976.9,13.6,13.1,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.7,11.27,12.16,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,28.95,27.73,30.21,28.07,26.86,29.31,0,0,0,0,0,0,0.624,0,1.995,0.077,0.25,0.75,7.09
1241992800000,2009,5,2008,8,32,7,2.32,0.206,0.665,20886,129.6,129.6,124.3,4,4,4,3828,3595,4073,3488,3255,340,340,340,2388,2155,2633,0.089,0.0835,0.0946,1100,1100,1100,990,990,990,975.3,974.8,975.8,14.7,14.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.81,12.31,13.3,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,32.04,30.64,33.4,31.08,29.72,32.4,0,0,0,0,0,0,0.691,0,1.655,0.089,0.29,0.71,9
1242597600000,2009,5,2008,8,33,7,1.99,0.206,0.665,22901.2,142.1,142.1,136.3,4,4,4,3298,3057,3523,2958,2717,340,340,340,1858,1617,2083,0.103,0.0965,0.111,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.94,13.46,14.48,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.13,33.82,36.61,34.08,32.8,35.51,0,0,0,0,0,0,0.757,0,1.325,0.1,0.33,0.67,11.5
1243202400000,2009,5,2008,8,34,7,1.67,0.206,0.665,25228.5,155.9,155.9,150.2,4,4,4,2760,2553,2979,2420,2213,340,340,340,1320,1113,1539,0.124,0.114,0.133,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.66,15.69,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.58,37.13,39.94,37.54,36.01,38.98,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1243807200000,2009,6,2008,9,35,7,1.4,0.177,0.665,27319.3,167.9,167.9,162.6,4,4,4,2308,2107,2487,2015,1814,293,293,293,915.5,714.1,1094,0.127,0.118,0.139,1100,1100,1100,990,990,990,971.8,971.4,972.3,18.2,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.85,16.77,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.53,40.37,42.84,40.65,39.43,41.98,0,0,0,0,0,0,0.903,0,0.735,0.13,0.48,0.52,19.5
1244412000000,2009,6,2008,9,36,7,1.13,0.165,0.665,29428.6,180.6,180.6,175.2,4,4,4,1870,1712,2039,1598,1455,272.4,257,293,497.6,355.2,645.6,0.146,0.138,0.153,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.45,16.93,17.96,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.69,43.28,46.06,43.79,42.42,45.14,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1245016800000,2009,6,2008,9,37,7,0.93,0.155,0.665,31357.6,190.9,190.9,186.7,4,4,4,1539,1424,1662,1282,1167,257,257,257,181.5,67.4,305.2,0.167,0.155,0.18,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.897,0.856,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.094,18.55,18.12,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.62,46.5,48.69,46.66,45.57,47.72,0,0,0,0,0,0,1.04,0,0.265,0.17,0.72,0.28,33.7
1245621600000,2009,6,2008,9,38,7,0.745,0.155,0.587,29812,192.2,192.2,177.5,4,4,4,1232,1102,1390,975.4,844.9,257,257,257,4.78,0,33.46,0.21,0.185,0.233,970.6,844.9,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.655,0.509,0.841,0.455,0.348,0.648,0.021,0.016,0.031,1.38,1.08,1.79,0.065,0.05,0.086,19.99,19.08,20.7,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.28,40.88,49.02,44.36,39.98,48.04,0,0,0,0,0,0,0.986,0,0.158,0.21,0.79,0.21,40
1246226400000,2009,6,2008,9,39,7,0.598,0.142,0.456,24227.7,154.1,154.1,144.2,4,3,3.142857142857143,989.2,920.2,1067,753.7,693.2,235.6,227,257,0,0,0,0.238,0.225,0.247,753.7,693.2,810.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.421,0.366,0.477,0.301,0.264,0.331,0.014,0.012,0.015,0.988,0.884,1.06,0.045,0.039,0.048,21.17,20.86,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,47.95,39.51,51.51,46.24,38.52,48.2,0,0,0,0,0,0,0.801,0,0.142,0.24,0.76,0.24,40.5
1246831200000,2009,7,2008,10,40,7,0.518,0.137,0.381,21245.2,134,134,126.5,3,3,3,856.8,815.9,900.1,629.8,588.9,227,227,227,0,0,0,0.265,0.252,0.278,629.8,588.9,673.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.307,0.355,0.222,0.194,0.251,0.0098,0.0085,0.011,0.777,0.708,0.851,0.034,0.031,0.038,21.9,21.65,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.04,40.61,45.56,42.15,39.69,44.65,0,0,0,0,0,0,0.703,0,0.137,0.26,0.74,0.26,41
1247436000000,2009,7,2008,10,41,7,0.468,0.137,0.33,18598.7,116.7,116.7,110.7,3,3,3,773.3,741.1,803.8,546.3,514.1,227,227,227,0,0,0,0.293,0.282,0.306,546.3,514.1,576.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.282,0.264,0.3,0.166,0.144,0.186,0.0072,0.0062,0.0081,0.637,0.582,0.688,0.028,0.025,0.03,22.37,22.2,22.55,0.95,0.948,0.952,0.972,0.97,0.976,0.924,0.919,0.929,37.96,35.91,39.86,36.9,34.84,38.9,0,0,0,0,0,0,0.615,0,0.138,0.29,0.71,0.29,39.7
1248040800000,2009,7,2008,10,42,7,0.421,0.137,0.284,16164.4,102.4,102.4,96.22,3,2,2.142857142857143,696.1,664.2,729.9,469.1,437.2,227,227,227,2.436e-14,0,5.684e-14,0.326,0.311,0.342,469.1,437.2,502.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.239,0.22,0.258,0.121,0.105,0.137,0.0052,0.0045,0.0059,0.602,0.563,0.656,0.026,0.024,0.028,22.71,22.57,22.88,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.4,35.19,51.97,45.67,34.13,48.2,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.4
1248645600000,2009,7,2008,10,43,7,0.379,0.13,0.249,14663.8,90.27,90.27,87.28,2,2,2,626.7,597.8,655.2,412,390.5,214.7,184,227,1.624e-14,-5.684e-14,5.684e-14,0.342,0.302,0.368,412,390.5,428.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.202,0.215,0.0935,0.0833,0.101,0.004,0.0035,0.0043,0.522,0.491,0.548,0.022,0.021,0.023,23.07,22.93,23.19,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.53,42.25,46.06,43.64,41.4,45.14,0,0,0,0,0,0,0.485,0,0.13,0.34,0.66,0.34,38.7
1249250400000,2009,8,2008,11,44,7,0.339,0.111,0.228,13502.6,86.14,86.14,80.37,2,2,2,560.3,534.1,587.7,376.3,350.1,184,184,184,-3.248e-14,-5.684e-14,0,0.329,0.313,0.345,376.3,350.1,403.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.184,0.203,0.0766,0.0642,0.0895,0.0032,0.0027,0.0038,0.466,0.427,0.508,0.02,0.018,0.021,23.41,23.25,23.57,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.11,38.38,43.95,40.19,37.32,43.07,0,0,0,0,0,0,0.447,0,0.111,0.33,0.67,0.33,39.8
1249855200000,2009,8,2008,11,45,7,0.305,0.111,0.193,11451.8,72.75,72.75,68.17,2,2,2,503.6,482.4,525.6,319.6,298.4,184,184,184,0,-5.684e-14,5.684e-14,0.365,0.35,0.381,319.6,298.4,341.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.181,0.0498,0.0398,0.0602,0.0021,0.0016,0.0025,0.381,0.35,0.414,0.016,0.014,0.017,23.75,23.62,23.88,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.912,0.919,35.13,32.86,37.48,34.08,31.88,36.38,0,0,0,0,0,0,0.379,0,0.112,0.36,0.63,0.37,37.5
1250460000000,2009,8,2008,11,46,7,0.277,0.111,0.166,9840.05,62.54,62.54,58.57,2,2,2,458,440,476.6,274,256,184,184,184,0,0,0,0.402,0.386,0.418,274,256,292.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.164,0.0283,0.0198,0.0371,0.0012,0.00081,0.0015,0.313,0.286,0.341,0.013,0.012,0.014,24.03,23.91,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.19,28.21,32.23,29.29,27.37,31.27,0,0,0,0,0,0,0.325,0,0.111,0.4,0.6,0.4,35.5
1251064800000,2009,8,2008,11,47,7,0.254,0.111,0.142,8451.07,53.51,53.51,50.3,2,1,1.5714285714285714,419.2,404.2,434.3,235.2,220.2,184,184,184,0,-2.842e-14,2.842e-14,0.439,0.424,0.455,235.2,220.2,250.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.149,0.0158,0.0145,0.0171,0.00064,0.00059,0.0007,0.326,0.261,0.41,0.013,0.011,0.017,24.19,24.13,24.25,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.17,25.87,52.11,35.48,25.1,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.3
1251669600000,2009,8,2008,11,48,7,0.233,0.0874,0.145,8729.88,55.39,55.39,51.96,2,1,1.8571428571428572,384.6,370,399.5,240.1,215.5,144.6,138,184,-8.12e-15,-2.842e-14,0,0.375,0.349,0.461,240.1,215.5,256.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.0166,0.0141,0.0203,0.00067,0.00057,0.00082,0.284,0.253,0.384,0.011,0.01,0.016,24.39,24.22,24.5,0.932,0.924,0.957,0.971,0.97,0.98,0.905,0.896,0.938,30.25,25.74,49,29.41,24.97,48.02,0,0,0,0,0,0,0.289,0,0.088,0.38,0.62,0.38,37.5
1252274400000,2009,9,2008,12,49,7,0.213,0.0835,0.13,7981.17,48.2,48.2,47.51,1,1,1,353,340.7,365.4,215,202.7,138,138,138,0,-2.842e-14,2.842e-14,0.391,0.378,0.405,215,202.7,227.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.137,0.014,0.013,0.0151,0.00056,0.00052,0.00061,0.379,0.357,0.401,0.015,0.014,0.016,24.46,24.37,24.54,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.35,46.61,52.09,47.51,45.68,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.5
1252879200000,2009,9,2008,12,50,7,0.197,0.0835,0.113,7092.24,44.76,44.76,42.22,1,1,1,325.5,314.8,336.6,187.5,176.8,138,138,138,0,-2.842e-14,2.842e-14,0.424,0.41,0.438,187.5,176.8,198.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.0117,0.0108,0.0126,0.00047,0.00043,0.00051,0.33,0.311,0.35,0.013,0.012,0.014,24.64,24.57,24.72,0.951,0.948,0.954,0.979,0.977,0.98,0.932,0.926,0.935,43.1,40.61,45.68,42.22,39.69,44.76,0,0,0,0,0,0,0.235,0,0.084,0.42,0.57,0.43,36
1253484000000,2009,9,2008,12,51,7,0.183,0.0835,0.1,6198.08,39.08,39.08,36.89,1,1,1,303.3,294.3,312.3,165.3,156.3,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.455,0.442,0.469,165.3,156.3,174.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.118,0.0098,0.00903,0.0106,0.00039,0.00036,0.00042,0.29,0.274,0.306,0.012,0.011,0.012,24.79,24.73,24.85,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.94,35.85,40.04,36.89,34.77,39.08,0,0,0,0,0,0,0.205,0,0.083,0.46,0.55,0.45,33.9
1254088800000,2009,9,2008,12,52,7,0.171,0.0738,0.0974,6052.67,38.91,38.91,36.03,1,1,1,283,275.4,291.3,161,147.2,122,110,138,0,-2.842e-14,2.842e-14,0.43,0.389,0.484,161,147.2,172.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00944,0.00827,0.0104,0.00037,0.00033,0.00041,0.281,0.258,0.301,0.011,0.01,0.012,24.89,24.87,24.91,0.943,0.938,0.946,0.972,0.97,0.976,0.917,0.91,0.923,37.05,33.74,39.88,36.03,32.72,38.91,0,0,0,0,0,0,0.2,0,0.0736,0.43,0.57,0.43,35.4
1254693600000,2009,10,2009,1,1,7,0.16,0.0665,0.0938,5822.88,36.47,36.47,34.66,1,1,1,265.1,257.6,272.9,155.1,147.6,110,110,110,0,-2.842e-14,2.842e-14,0.415,0.403,0.427,155.1,147.6,162.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00893,0.0083,0.0096,0.00035,0.00033,0.00038,0.269,0.256,0.283,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.73,33.97,37.57,34.66,32.96,36.47,0,0,0,0,0,0,0.193,0,0.0662,0.42,0.59,0.41,36.4
1255298400000,2009,10,2009,1,2,7,0.151,0.0665,0.084,5199.42,32.39,32.39,30.95,1,1,1,248.9,242,255.2,138.9,132,110,110,110,0,0,0,0.442,0.431,0.454,138.9,132,145.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00755,0.00697,0.00809,0.0003,0.00028,0.00032,0.24,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.91,30.3,33.39,30.95,29.39,32.39,0,0,0,0,0,0,0.172,0,0.067,0.44,0.56,0.44,34.4
1255903200000,2009,10,2009,1,3,7,0.142,0.0665,0.0752,4641.47,28.84,28.84,27.63,1,1,1,234.3,228.6,239.6,124.3,118.6,110,110,110,0,-1.421e-14,1.421e-14,0.47,0.459,0.481,124.3,118.6,129.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0954,0.0993,0.00632,0.00583,0.00676,0.00025,0.00023,0.00027,0.214,0.204,0.223,0.0084,0.008,0.0088,25.18,25.14,25.22,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.48,27.13,29.73,27.63,26.32,28.84,0,0,0,0,0,0,0.153,0,0.0668,0.47,0.53,0.47,32.7
1256508000000,2009,10,2009,1,4,7,0.134,0.0651,0.0691,4252.1,28.53,28.53,25.31,1,1,1,221.8,217.7,226.7,114.3,107.7,107.6,93,110,-4.06e-15,-1.421e-14,1.421e-14,0.485,0.421,0.505,114.3,107.7,127.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0915,0.0961,0.00546,0.0049,0.00661,0.00021,0.00019,0.00026,0.196,0.184,0.218,0.0077,0.0072,0.0085,25.27,25.24,25.31,0.921,0.917,0.93,0.97,0.97,0.97,0.893,0.889,0.902,26.09,24.5,29.41,25.31,23.77,28.53,0,0,0,0,0,0,0.141,0,0.0649,0.49,0.52,0.48,31.7
1257112800000,2009,11,2009,2,5,7,0.142,0.0562,0.0861,5351.68,33.27,33.27,31.86,1,1,1,235.3,225.9,241.5,142.3,132.9,93,93,93,0,0,0,0.395,0.385,0.412,142.3,132.9,148.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.098,0.103,0.00785,0.00705,0.00837,0.00031,0.00028,0.00033,0.244,0.227,0.255,0.0096,0.0089,0.01,25.14,25.1,25.22,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,32.84,30.63,34.29,31.86,29.71,33.27,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
1257717600000,2009,11,2009,2,6,7,0.144,0.0562,0.0879,5469.86,33.14,33.14,32.56,1,1,1,238.4,236.3,240.9,145.4,143.3,93,93,93,0,0,0,0.39,0.386,0.394,145.4,143.3,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.103,0.00811,0.00793,0.00832,0.00032,0.00031,0.00033,0.249,0.246,0.254,0.0098,0.0097,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.57,33.07,34.16,32.56,32.08,33.14,0,0,0,0,0,0,0.181,0,0.0561,0.39,0.61,0.39,38
1258322400000,2009,11,2009,2,7,7,0.154,0.0562,0.0978,6101.46,37.88,37.88,36.32,1,1,1,254.7,243.9,261.2,161.7,150.9,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.365,0.356,0.381,161.7,150.9,168.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.104,0.11,0.00949,0.00858,0.01,0.00038,0.00034,0.0004,0.278,0.259,0.29,0.011,0.01,0.011,25,24.97,25.08,0.943,0.939,0.945,0.972,0.97,0.974,0.916,0.911,0.92,37.38,34.87,38.9,36.32,33.82,37.88,0,0,0,0,0,0,0.202,0,0.0562,0.36,0.64,0.36,39.6
1258927200000,2009,11,2009,2,8,7,0.159,0.0562,0.103,6443.88,40.61,40.61,38.36,1,1,1,263.1,258.4,272.1,170.1,165.4,93,93,93,1.218e-14,0,2.842e-14,0.354,0.342,0.36,170.1,165.4,179.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.0102,0.00981,0.011,0.0004,0.00039,0.00044,0.293,0.285,0.31,0.012,0.011,0.012,24.95,24.9,24.98,0.945,0.944,0.948,0.975,0.972,0.979,0.921,0.918,0.928,39.35,38.26,41.48,38.36,37.2,40.61,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.5
1259532000000,2009,11,2009,2,9,7,0.168,0.0619,0.106,6681.22,41.26,41.26,39.77,1,1,1,278.4,272.9,286.1,176,170.8,102.4,93,104,-8.12e-15,-2.842e-14,2.842e-14,0.368,0.341,0.378,176,170.8,182.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0107,0.0103,0.0112,0.00043,0.00041,0.00045,0.305,0.296,0.316,0.012,0.012,0.013,24.88,24.84,24.9,0.947,0.946,0.949,0.977,0.975,0.98,0.926,0.922,0.93,40.69,39.46,42.1,39.77,38.47,41.26,0,0,0,0,0,0,0.221,0,0.062,0.37,0.63,0.37,39.8
1260136800000,2009,12,2009,3,10,7,0.191,0.0559,0.135,8341.48,56.79,56.79,49.65,2,1,1.4285714285714286,315.4,292.9,337.2,223,188.9,92.43,77,104,-4.06e-15,-2.842e-14,2.842e-14,0.296,0.228,0.355,223,188.9,260.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.119,0.141,0.0155,0.0118,0.0218,0.00062,0.00047,0.00088,0.315,0.262,0.369,0.013,0.01,0.015,24.71,24.63,24.8,0.944,0.928,0.957,0.976,0.97,0.98,0.921,0.9,0.938,38.67,27.74,48.95,37.78,26.9,47.97,0,0,0,0,0,0,0.276,0,0.056,0.29,0.71,0.29,43.7
1260741600000,2009,12,2009,3,11,7,0.213,0.0466,0.167,10098.3,61.47,61.47,60.11,2,2,2,352.5,342.4,358.8,275.5,265.4,77,77,77,0,0,0,0.219,0.215,0.225,275.5,265.4,281.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.149,0.029,0.0243,0.032,0.0012,0.00097,0.0013,0.304,0.289,0.313,0.012,0.012,0.013,24.53,24.49,24.6,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,30.98,29.86,31.69,30.05,28.96,30.73,0,0,0,0,0,0,0.334,0,0.046,0.22,0.78,0.22,47.4
1261346400000,2009,12,2009,3,12,7,0.227,0.0466,0.181,10932.9,66.36,66.36,65.08,2,2,2,375.5,364,381.5,298.5,287,77,77,77,0,0,0,0.205,0.202,0.212,298.5,287,304.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.151,0.157,0.0399,0.0345,0.0427,0.0016,0.0014,0.0017,0.339,0.321,0.348,0.014,0.013,0.014,24.38,24.35,24.46,0.94,0.937,0.941,0.97,0.97,0.97,0.912,0.909,0.913,33.54,32.26,34.2,32.54,31.3,33.18,0,0,0,0,0,0,0.362,0,0.046,0.21,0.8,0.2,48.2
1261951200000,2009,12,2009,3,13,7,0.242,0.0502,0.192,11587.1,70.4,70.4,68.97,2,2,2,400.2,384.5,413.5,317.2,307.5,83,77,91,0,0,0,0.207,0.192,0.224,317.2,307.5,323.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.158,0.165,0.0487,0.0441,0.0518,0.002,0.0018,0.0021,0.367,0.352,0.376,0.015,0.014,0.015,24.23,24.16,24.33,0.943,0.941,0.944,0.97,0.97,0.97,0.915,0.913,0.916,35.55,34.53,36.29,34.49,33.5,35.2,0,0,0,0,0,0,0.383,0,0.05,0.21,0.79,0.21,47.9
1262556000000,2010,1,2009,4,14,7,0.265,0.055,0.21,12653.8,80.97,80.97,75.32,2,2,2,437.5,415.9,462.4,346.5,324.9,91,91,91,0,0,0,0.208,0.197,0.219,346.5,324.9,371.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.165,0.182,0.0626,0.0524,0.0743,0.0026,0.0021,0.0031,0.412,0.38,0.449,0.017,0.015,0.018,24.02,23.87,24.15,0.948,0.944,0.951,0.974,0.97,0.979,0.923,0.916,0.931,38.68,36.34,41.36,37.66,35.25,40.48,0,0,0,0,0,0,0.418,0,0.055,0.21,0.79,0.21,47.8
1263160800000,2010,1,2009,4,15,7,0.304,0.055,0.249,14995.4,96.2,96.2,89.26,2,2,2,502.4,471.4,537.1,411.4,380.4,91,91,91,8.12e-15,0,5.684e-14,0.181,0.169,0.193,411.4,380.4,446.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.196,0.185,0.208,0.0932,0.0786,0.11,0.0039,0.0032,0.0046,0.509,0.463,0.561,0.021,0.019,0.023,23.63,23.42,23.82,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.54,42.32,49.08,44.63,41.47,48.1,0,0,0,0,0,0,0.496,0,0.055,0.18,0.82,0.18,49.3
1263765600000,2010,1,2009,4,16,7,0.368,0.055,0.313,18041,120.7,120.7,107.4,3,2,2.7142857142857144,608.3,552.1,671.3,517.3,461.1,91,91,91,0,0,0,0.15,0.136,0.165,517.3,461.1,580.3,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.213,0.281,0.148,0.117,0.189,0.0063,0.0049,0.0081,0.599,0.529,0.673,0.025,0.022,0.029,23.07,22.74,23.33,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,41.98,35.52,51.98,40.39,34.45,48.2,0,0,0,0,0,0,0.597,0,0.055,0.15,0.85,0.15,49
1264370400000,2010,1,2009,4,17,7,0.48,0.055,0.425,23618.8,157.3,157.3,140.6,4,3,3.142857142857143,794.1,697.3,889.2,703.1,606.3,91,91,91,0,0,0,0.115,0.102,0.131,703.1,606.3,798.2,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.355,0.296,0.425,0.269,0.206,0.325,0.012,0.0088,0.014,0.869,0.717,0.991,0.038,0.031,0.044,22.05,21.58,22.59,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.47,40.27,51.97,44.99,39.32,48.2,0,0,0,0,0,0,0.781,0,0.055,0.11,0.89,0.11,49.2
1264975200000,2010,2,2009,5,18,7,0.625,0.0829,0.542,28756.9,188.4,188.4,171.2,4,4,4,1034,922.5,1151,896.7,785.5,137,137,137,0,-1.137e-13,1.137e-13,0.133,0.119,0.149,896.7,785.5,1014,990,990,990,968,967.6,968.4,22,21.6,22.4,0.529,0.424,0.653,0.377,0.319,0.454,0.017,0.014,0.021,1.15,0.951,1.39,0.052,0.042,0.064,20.86,20.24,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.928,0.936,43.71,39.37,48.06,42.79,38.37,47.1,0,0,0,0,0,0,0.951,0,0.083,0.13,0.87,0.13,46
1265580000000,2010,2,2009,5,19,7,0.814,0.0915,0.662,32205.8,192.8,192.8,191.7,4,4,4,1345,1198,1474,1194,1061,151.3,137,162,99.48,0,212.4,0.113,0.106,0.12,1094,1061,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.82,0.723,0.881,0.636,0.561,0.648,0.03,0.026,0.031,1.75,1.58,1.83,0.084,0.073,0.089,19.26,18.77,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.25,48.2,50.41,47.93,47.24,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.6
1266184800000,2010,2,2009,5,20,7,1.06,0.098,0.665,30101.3,187.2,187.2,179.2,4,4,4,1756,1522,2039,1594,1360,162,162,162,493.5,260.1,776.6,0.0931,0.0795,0.106,1100,1100,1100,990,990,990,970.3,969.6,971.2,19.7,18.8,20.4,0.915,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.095,0.09,0.1,17.83,16.93,18.6,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.71,43.28,47.76,44.79,42.42,46.81,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1266789600000,2010,2,2009,5,21,7,1.51,0.098,0.665,26450.7,166.6,166.6,157.4,4,4,4,2496,2158,2815,2334,1996,162,162,162,1234,896,1553,0.0654,0.0575,0.0751,1100,1100,1100,990,990,990,972.3,971.5,973.1,17.7,16.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.06,16.64,0.944,0.941,0.947,0.976,0.972,0.98,0.922,0.915,0.928,40.31,38.22,42.51,39.36,37.16,41.66,0,0,0,0,0,0,0.875,0,0.845,0.065,0.44,0.56,17.5
1267394400000,2010,3,2009,6,22,7,1.98,0.145,0.665,22996.9,145.6,145.6,136.9,4,4,4,3279,2923,3612,3040,2684,239,239,239,1940,1584,2273,0.0733,0.0662,0.0818,1100,1100,1100,990,990,990,974.1,973.3,974.9,15.9,15.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.27,14.8,0.935,0.931,0.94,0.97,0.97,0.971,0.907,0.903,0.912,35.28,33.3,37.51,34.22,32.3,36.4,0,0,0,0,0,0,0.76,0,1.315,0.073,0.34,0.66,11.6
1267999200000,2010,3,2009,6,23,7,2.56,0.145,0.665,19465.5,126.4,126.4,115.9,4,4,4,4226,3737,4727,3987,3498,239,239,239,2887,2398,3388,0.0569,0.0506,0.064,1100,1100,1100,990,990,990,976.1,975.1,977,13.9,13,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.12,13,0.92,0.911,0.929,0.97,0.97,0.97,0.893,0.884,0.901,29.91,27.32,32.58,28.97,26.18,31.6,0,0,0,0,0,0,0.644,0,1.895,0.057,0.26,0.74,7.6
1268604000000,2010,3,2009,6,24,7,3.19,0.151,0.665,10916.1,99.03,99.03,64.98,4,4,4,5266,4888,5578,5017,4649,249.9,239,315,3917,3549,4163,0.0474,0.0436,0.0565,1100,1100,1100,990.03,990,990.05,977.9,977.3,978.4,12.1,11.7,12.7,0.916,0.906,0.926,0.648,0.648,0.648,0.054,0.051,0.056,1.86,1.85,1.87,0.15,0.15,0.16,10.25,9.8,10.82,0.634,0,0.903,0.693,0,0.97,0.615,0,0.876,17.8,0,26.36,16.24,0,24.76,0,0,2,0,0,0.286,0.361,0.286,2.525,0.047,0.21,0.79,3.42
1269208800000,2010,3,2009,6,25,7,3.53,0.191,0.665,0,0,0,0,4,4,4,5840,5650,5989,5525,5335,315,315,315,4425,4235,4574,0.054,0.0526,0.0558,1100,1100,1100,990.07,990.06,990.09,978.8,978.5,979,11.3,11.1,11.5,0.898,0.894,0.904,0.648,0.648,0.648,0.058,0.056,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.425,9.212,9.697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.865,0.054,0.19,0.81,0
1269813600000,2010,3,2009,6,26,7,3.71,0.207,0.665,0,0,0,0,4,4,4,6128,6024,6240,5785,5709,343,315,364,4685,4609,4776,0.0559,0.0517,0.0594,1100,1100,1100,990.1,990.09,990.11,979.2,979.1,979.3,10.9,10.8,11,0.89,0.886,0.893,0.648,0.648,0.648,0.06,0.059,0.06,1.84,1.83,1.84,0.17,0.17,0.17,9.052,8.926,9.17,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.045,0.056,0.18,0.82,0
1270418400000,2010,4,2009,7,27,7,3.95,0.22,0.665,0,0,0,0,4,4,4,6533,6294,6804,6169,5930,364,364,364,5069,4830,5340,0.0557,0.0535,0.0578,1100,1100,1100,990.13,990.11,990.15,979.7,979.4,980,10.4,10.1,10.7,0.877,0.869,0.885,0.648,0.648,0.648,0.062,0.061,0.064,1.83,1.82,1.83,0.18,0.17,0.18,8.595,8.289,8.864,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.285,0.056,0.17,0.83,0
1271023200000,2010,4,2009,7,28,7,4.26,0.22,0.665,0,0,0,0,4,4,4,7046,6880,7185,6682,6516,364,364,364,5582,5416,5721,0.0517,0.0507,0.0529,1100,1100,1100,990.17,990.16,990.18,980.3,980.1,980.5,9.85,9.72,10,0.862,0.857,0.867,0.648,0.648,0.648,0.066,0.065,0.067,1.81,1.81,1.81,0.18,0.18,0.19,8.037,7.914,8.203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.595,0.052,0.16,0.84,0
1271628000000,2010,4,2009,7,29,7,4.42,0.22,0.665,0,0,0,0,4,4,4,7314,7221,7396,6950,6857,364,364,364,5850,5757,5932,0.0498,0.0492,0.0504,1100,1100,1100,990.19,990.19,990.2,980.6,980.5,980.7,9.61,9.54,9.69,0.854,0.851,0.856,0.648,0.648,0.648,0.067,0.067,0.068,1.8,1.8,1.8,0.19,0.19,0.19,7.808,7.74,7.885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.755,0.05,0.15,0.85,0
1272232800000,2010,4,2009,7,30,7,4.54,0.216,0.665,0,0,0,0,4,4,4,7502,7422,7546,7145,7058,357.1,340,364,6045,5958,6106,0.0476,0.0451,0.049,1100,1100,1100,990.21,990.2,990.21,980.8,980.7,980.8,9.45,9.41,9.52,0.849,0.847,0.85,0.648,0.648,0.648,0.069,0.068,0.069,1.8,1.8,1.8,0.19,0.19,0.19,7.649,7.612,7.719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.875,0.048,0.15,0.85,0
1272837600000,2010,5,2009,8,31,7,4.45,0.206,0.665,0,0,0,0,4,4,4,7359,7150,7530,7019,6810,340,340,340,5919,5710,6090,0.0462,0.0452,0.0476,1100,1100,1100,990.2,990.18,990.21,980.6,980.4,980.8,9.57,9.42,9.75,0.852,0.848,0.859,0.648,0.648,0.648,0.068,0.066,0.069,1.8,1.8,1.81,0.19,0.19,0.19,7.77,7.622,7.944,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.785,0.046,0.15,0.85,0
1273442400000,2010,5,2009,8,32,7,4.11,0.206,0.665,0,0,0,0,4,4,4,6796,6518,7063,6456,6178,340,340,340,5356,5078,5623,0.0501,0.0481,0.0522,1100,1100,1100,990.15,990.13,990.17,980,979.7,980.3,10.1,9.83,10.4,0.869,0.861,0.878,0.648,0.648,0.648,0.064,0.062,0.066,1.82,1.81,1.83,0.18,0.17,0.18,8.301,8.016,8.612,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.445,0.05,0.16,0.84,0
1274047200000,2010,5,2009,8,33,7,3.71,0.206,0.665,0,0,0,0,4,4,4,6142,5863,6423,5802,5523,340,340,340,4702,4423,4983,0.0554,0.0529,0.058,1100,1100,1100,990.1,990.08,990.12,979.2,978.8,979.6,10.9,10.5,11.2,0.889,0.881,0.898,0.648,0.648,0.648,0.06,0.058,0.061,1.84,1.83,1.85,0.17,0.16,0.17,9.044,8.719,9.393,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.045,0.056,0.18,0.82,0
1274652000000,2010,5,2009,8,34,7,3.32,0.206,0.665,6289.64,90,90,37.44,4,4,4,5483,5188,5770,5143,4848,340,340,340,4043,3748,4330,0.0621,0.0589,0.0655,1100,1100,1100,990.05,990.02,990.07,978.3,977.8,978.7,11.8,11.4,12.2,0.909,0.9,0.918,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.934,9.524,10.36,0.378,0,0.886,0.416,0,0.97,0.366,0,0.86,10.4,0,24.76,9.36,0,22.5,0,0,4,0,0,0.571,0.208,0.571,2.655,0.062,0.2,0.8,1.89
1275256800000,2010,5,2009,8,35,7,2.91,0.181,0.665,17075.2,109.6,109.6,101.6,4,4,4,4810,4544,5089,4510,4251,299.7,293,340,3410,3151,3649,0.0623,0.0587,0.0668,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.926,0.921,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.97,10.5,11.45,0.906,0.892,0.915,0.97,0.97,0.97,0.878,0.865,0.887,26.8,25.24,28.24,25.41,23.17,27.39,0,0,0,0,0,0,0.565,0,2.245,0.062,0.23,0.77,5.87
1275861600000,2010,6,2009,9,36,7,2.53,0.177,0.665,19636.1,122.7,122.7,116.9,4,4,4,4177,3897,4458,3884,3604,293,293,293,2784,2504,3065,0.0703,0.0657,0.0752,1100,1100,1100,990,990,990,976,975.5,976.5,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.61,12.66,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,30.12,28.68,31.62,29.22,27.82,30.68,0,0,0,0,0,0,0.649,0,1.865,0.07,0.26,0.74,7.76
1276466400000,2010,6,2009,9,37,7,2.16,0.177,0.665,21848.7,135.2,135.2,130.1,4,4,4,3574,3346,3815,3281,3053,293,293,293,2181,1953,2422,0.0821,0.0768,0.0876,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.35,12.84,13.83,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.52,32.12,34.84,32.51,31.15,33.8,0,0,0,0,0,0,0.723,0,1.495,0.082,0.31,0.69,10.1
1277071200000,2010,6,2009,9,38,7,1.82,0.177,0.665,24081.5,149.8,149.8,143.3,4,4,4,3014,2771,3275,2721,2478,293,293,293,1621,1378,1882,0.0975,0.0895,0.106,1100,1100,1100,990,990,990,973.5,973,974.1,16.5,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.58,13.98,15.16,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.91,35.25,38.51,35.84,34.2,37.46,0,0,0,0,0,0,0.796,0,1.155,0.097,0.37,0.63,13.2
1277676000000,2010,6,2009,9,39,7,1.51,0.164,0.665,26424.8,162.3,162.3,157.3,4,4,4,2503,2321,2697,2231,2065,271.9,256,293,1131,964.7,1304,0.108,0.102,0.114,1100,1100,1100,990,990,990,972.3,971.9,972.8,17.7,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.34,16.25,0.944,0.942,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.26,39,41.45,39.32,37.98,40.59,0,0,0,0,0,0,0.874,0,0.845,0.11,0.44,0.56,17.5
1278280800000,2010,7,2009,10,40,7,1.24,0.155,0.665,28509.7,175.6,175.6,169.7,4,4,4,2050,1855,2265,1794,1599,256,256,256,694,499.5,908.8,0.125,0.113,0.138,1100,1100,1100,990,990,990,971.2,970.6,971.7,18.8,18.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.39,17.49,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.29,41.81,44.8,42.43,40.97,43.9,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
1278885600000,2010,7,2009,10,41,7,1,0.155,0.665,30642.6,187,187,182.4,4,4,4,1659,1525,1804,1403,1269,256,256,256,303,169.3,447.8,0.155,0.142,0.168,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.14,17.66,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.53,45.25,47.7,45.6,44.35,46.75,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.6
1279490400000,2010,7,2009,10,42,7,0.826,0.155,0.643,31518.6,192.3,192.3,187.6,4,4,4,1366,1218,1490,1110,962.4,256,256,256,47.21,-1.137e-13,134.2,0.188,0.172,0.21,1063,962.4,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.793,0.626,0.884,0.574,0.405,0.648,0.027,0.019,0.032,1.66,1.3,1.83,0.079,0.061,0.089,19.28,18.72,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.86,45.32,49.05,46.9,44.42,48.07,0,0,0,0,0,0,1.04,0,0.183,0.19,0.78,0.22,38.2
1280095200000,2010,7,2009,10,43,7,0.645,0.15,0.495,25941.9,170.8,170.8,154.4,4,3,3.5714285714285716,1066,976.6,1170,818.1,747.6,248.3,202,256,1.624e-14,-1.137e-13,1.137e-13,0.233,0.207,0.255,818.1,747.6,914.4,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.483,0.42,0.572,0.335,0.3,0.382,0.015,0.014,0.018,1.07,0.999,1.21,0.049,0.045,0.056,20.82,20.36,21.16,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.25,39.23,51.24,43.77,38.23,48.2,0,0,0,0,0,0,0.858,0,0.15,0.23,0.77,0.23,40.2
1280700000000,2010,8,2009,11,44,7,0.539,0.122,0.417,22982.6,144.6,144.6,136.8,3,3,3,891.1,838.1,950.3,689.1,636.1,202,202,202,0,0,0,0.227,0.213,0.241,689.1,636.1,748.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.332,0.411,0.261,0.226,0.301,0.012,0.0099,0.013,0.88,0.787,0.991,0.039,0.035,0.044,21.66,21.31,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.63,43.63,49.86,45.6,42.75,48.2,0,0,0,0,0,0,0.76,0,0.122,0.23,0.77,0.23,42.6
1281304800000,2010,8,2009,11,45,7,0.479,0.122,0.356,20102.7,126,126,119.7,3,3,3,791.3,760.2,824.9,589.3,558.2,202,202,202,0,0,0,0.256,0.245,0.266,589.3,558.2,622.9,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.306,0.288,0.325,0.195,0.174,0.217,0.0085,0.0075,0.0095,0.708,0.656,0.765,0.031,0.028,0.034,22.23,22.04,22.4,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.926,0.936,40.81,38.88,42.85,39.89,37.86,41.99,0,0,0,0,0,0,0.665,0,0.123,0.25,0.74,0.26,42
1281909600000,2010,8,2009,11,46,7,0.429,0.122,0.307,17236.7,110.9,110.9,102.6,3,2,2.5714285714285716,709.9,674.1,746.8,507.9,472.1,202,202,202,0,-5.684e-14,5.684e-14,0.285,0.27,0.3,507.9,472.1,544.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.239,0.28,0.142,0.122,0.165,0.0061,0.0052,0.0071,0.619,0.569,0.662,0.027,0.024,0.028,22.64,22.48,22.78,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.14,35.6,52.61,41.09,34.54,48.2,0,0,0,0,0,0,0.57,0,0.122,0.28,0.72,0.28,40.2
1282514400000,2010,8,2009,11,47,7,0.383,0.122,0.261,15315.9,96.4,96.4,91.17,2,2,2,633.4,604.3,664,431.4,402.3,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.319,0.304,0.334,431.4,402.3,461.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.218,0.205,0.233,0.103,0.0889,0.117,0.0044,0.0038,0.005,0.554,0.508,0.605,0.024,0.021,0.026,23.01,22.84,23.17,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.56,43.66,49.53,45.58,42.79,48.2,0,0,0,0,0,0,0.506,0,0.122,0.32,0.68,0.32,40
1283119200000,2010,8,2009,11,48,7,0.343,0.098,0.245,14559,92.13,92.13,86.66,2,2,2,566.5,537.9,594.8,404.5,383.7,162,146,202,0,-5.684e-14,5.684e-14,0.285,0.253,0.345,404.5,383.7,430.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.196,0.21,0.0899,0.0801,0.102,0.0038,0.0034,0.0043,0.508,0.48,0.545,0.021,0.02,0.023,23.34,23.23,23.49,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.22,41.75,47.01,43.33,40.9,46.07,0,0,0,0,0,0,0.481,0,0.098,0.29,0.71,0.29,42.4
1283724000000,2010,9,2009,12,49,7,0.306,0.0883,0.217,12989.5,82.77,82.77,77.32,2,2,2,505.4,482.4,530,359.4,336.4,146,146,146,8.12e-15,0,5.684e-14,0.289,0.275,0.303,359.4,336.4,384,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.176,0.193,0.0686,0.0578,0.0802,0.0028,0.0024,0.0033,0.438,0.404,0.475,0.018,0.017,0.02,23.69,23.54,23.83,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.64,37.19,42.23,38.66,36.08,41.39,0,0,0,0,0,0,0.43,0,0.089,0.29,0.71,0.29,42.4
1284328800000,2010,9,2009,12,50,7,0.275,0.0883,0.187,11150.7,70.62,70.62,66.37,2,2,2,454.7,435.6,475,308.7,289.6,146,146,146,0,0,0,0.321,0.307,0.335,308.7,289.6,329,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.16,0.174,0.0447,0.0357,0.0543,0.0018,0.0015,0.0022,0.362,0.334,0.393,0.015,0.014,0.016,23.99,23.87,24.11,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.21,32.13,36.4,33.19,31.17,35.31,0,0,0,0,0,0,0.369,0,0.088,0.32,0.68,0.32,40.5
1284933600000,2010,9,2009,12,51,7,0.25,0.0883,0.161,9649.5,60.98,60.98,57.44,2,2,2,412.8,397.1,429.3,266.8,251.1,146,146,146,0,0,0,0.354,0.34,0.368,266.8,251.1,283.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.0249,0.0175,0.0327,0.001,0.00071,0.0013,0.299,0.276,0.324,0.012,0.011,0.013,24.24,24.14,24.34,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.61,27.87,31.43,28.72,27.03,30.49,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
1285538400000,2010,9,2009,12,52,7,0.228,0.0816,0.147,8755.49,54.58,54.58,52.12,2,1,1.8571428571428572,377.5,364.5,391.9,242.6,230.8,134.9,120,146,-8.12e-15,-2.842e-14,0,0.357,0.322,0.387,242.6,230.8,252.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.139,0.145,0.0165,0.0154,0.018,0.00067,0.00062,0.00073,0.287,0.258,0.409,0.012,0.01,0.017,24.43,24.31,24.51,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.84,26.1,52.7,29.5,25.31,48.2,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.4
1286143200000,2010,10,2010,1,1,7,0.209,0.0726,0.137,8278.98,51.75,51.75,49.28,2,1,1.4285714285714286,346.1,333.6,359.3,226.1,213.6,120,120,120,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.334,0.36,226.1,213.6,239.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.14,0.015,0.0139,0.0161,0.0006,0.00056,0.00065,0.33,0.25,0.397,0.013,0.01,0.016,24.54,24.48,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.12,25.61,51.88,38.41,24.85,48.2,0,0,0,0,0,0,0.274,0,0.072,0.35,0.66,0.34,39.6
1286748000000,2010,10,2010,1,2,7,0.193,0.0726,0.12,7541.97,47.35,47.35,44.89,1,1,1,318.6,308.2,329.5,198.6,188.2,120,120,120,-1.218e-14,-2.842e-14,0,0.377,0.364,0.389,198.6,188.2,209.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.13,0.0126,0.0117,0.0136,0.0005,0.00047,0.00054,0.349,0.33,0.369,0.014,0.013,0.015,24.66,24.58,24.73,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.81,43.42,48.32,44.89,42.55,47.35,0,0,0,0,0,0,0.249,0,0.073,0.38,0.62,0.38,39.1
1287352800000,2010,10,2010,1,3,7,0.179,0.0726,0.106,6633.33,41.74,41.74,39.48,1,1,1,295.4,286.1,304.6,175.4,166.1,120,120,120,-1.218e-14,-2.842e-14,0,0.406,0.394,0.419,175.4,166.1,184.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0107,0.00987,0.0114,0.00042,0.00039,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.81,24.75,24.86,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.42,38.24,42.59,39.48,37.18,41.74,0,0,0,0,0,0,0.219,0,0.073,0.41,0.59,0.41,37.1
1287957600000,2010,10,2010,1,4,7,0.168,0.0726,0.0954,5917.74,36.7,36.7,35.22,1,1,1,277.8,269.4,284.1,157.8,149.4,120,120,120,0,-2.842e-14,2.842e-14,0.432,0.422,0.445,157.8,149.4,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00916,0.00845,0.0097,0.00036,0.00033,0.00039,0.276,0.261,0.287,0.011,0.01,0.011,24.91,24.88,24.96,0.942,0.939,0.944,0.97,0.97,0.971,0.914,0.911,0.917,36.3,34.34,37.79,35.22,33.31,36.7,0,0,0,0,0,0,0.196,0,0.0726,0.43,0.57,0.43,35.2
1288562400000,2010,11,2010,2,5,7,0.166,0.0641,0.102,6367.51,39.05,39.05,37.9,1,1,1,274.6,267.5,279.2,168.6,161.5,106,106,106,8.12e-15,-2.842e-14,2.842e-14,0.386,0.38,0.396,168.6,161.5,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.114,0.0101,0.00947,0.0105,0.0004,0.00038,0.00042,0.293,0.28,0.301,0.012,0.011,0.012,24.91,24.88,24.95,0.945,0.943,0.946,0.974,0.97,0.976,0.92,0.915,0.924,38.92,37.25,40.01,37.9,36.13,39.05,0,0,0,0,0,0,0.211,0,0.064,0.39,0.61,0.39,38.4
1289167200000,2010,11,2010,2,6,7,0.167,0.0641,0.103,6450.54,39.46,39.46,38.4,1,1,1,276.6,274,280.9,170.6,168,106,106,106,-8.12e-15,-2.842e-14,0,0.383,0.377,0.387,170.6,168,174.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0103,0.01,0.0106,0.00041,0.0004,0.00042,0.296,0.292,0.304,0.012,0.012,0.012,24.9,24.87,24.91,0.946,0.945,0.947,0.975,0.973,0.977,0.922,0.92,0.925,39.39,38.79,40.39,38.4,37.76,39.46,0,0,0,0,0,0,0.213,0,0.064,0.38,0.62,0.38,38.6
1289772000000,2010,11,2010,2,7,7,0.166,0.063,0.103,6427.66,40.13,40.13,38.26,1,1,1,274.1,270.2,278.4,170,166.1,104.1,93,106,-8.12e-15,-2.842e-14,2.842e-14,0.38,0.344,0.39,170,166.1,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.114,0.0102,0.00987,0.0108,0.0004,0.00039,0.00043,0.295,0.288,0.306,0.012,0.011,0.012,24.91,24.89,24.92,0.945,0.944,0.948,0.974,0.972,0.978,0.921,0.918,0.927,39.26,38.34,41.03,38.26,37.28,40.13,0,0,0,0,0,0,0.213,0,0.063,0.38,0.62,0.38,38.7
1290376800000,2010,11,2010,2,8,7,0.17,0.0562,0.114,7202.34,44.44,44.44,42.87,1,1,1,281.8,271.6,288.5,188.8,178.6,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.33,0.322,0.342,188.8,178.6,195.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.12,0.0118,0.0109,0.0124,0.00047,0.00043,0.00049,0.327,0.309,0.339,0.013,0.012,0.013,24.85,24.81,24.91,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.75,41.35,45.35,42.87,40.48,44.44,0,0,0,0,0,0,0.238,0,0.056,0.33,0.67,0.33,42.4
1290981600000,2010,11,2010,2,9,7,0.186,0.061,0.125,7855.65,48.2,48.2,46.76,1,1,1,307.7,293.7,321.1,206.9,198.5,100.9,93,104,-8.12e-15,-2.842e-14,2.842e-14,0.328,0.312,0.344,206.9,198.5,217.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.129,0.0133,0.0126,0.0142,0.00053,0.0005,0.00057,0.36,0.345,0.378,0.014,0.014,0.015,24.7,24.62,24.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.9,45.95,50.19,46.76,45.04,48.2,0,0,0,0,0,0,0.26,0,0.061,0.33,0.67,0.33,42.2
