datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1291586400000,2010,12,2010,3,10,7,0.204,0.0629,0.141,8517.29,53.11,53.11,50.7,2,1,1.7142857142857142,337.8,324.1,348.7,233.8,220.1,104,104,104,1.218e-14,-2.842e-14,2.842e-14,0.308,0.298,0.321,233.8,220.1,244.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.13,0.138,0.0156,0.0145,0.0165,0.00063,0.00058,0.00067,0.293,0.246,0.392,0.012,0.0099,0.016,24.62,24.56,24.68,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.72,25.69,51.91,32.23,24.91,48.2,0,0,0,0,0,0,0.282,0,0.063,0.31,0.69,0.31,41.8
1292191200000,2010,12,2010,3,11,7,0.223,0.0629,0.161,9683.1,60.5,60.5,57.64,2,2,2,369.5,353.9,382.9,265.5,249.9,104,104,104,0,0,0,0.282,0.272,0.294,265.5,249.9,278.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.151,0.0243,0.017,0.0306,0.00098,0.00068,0.0012,0.292,0.268,0.312,0.012,0.011,0.013,24.46,24.37,24.56,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.71,27.97,31.19,28.82,27.13,30.25,0,0,0,0,0,0,0.32,0,0.062,0.28,0.72,0.28,43.4
1292796000000,2010,12,2010,3,12,7,0.259,0.0629,0.196,11799.3,78.54,78.54,70.23,2,2,2,428.1,393.5,465.7,324.1,289.5,104,104,104,0,0,0,0.244,0.223,0.264,324.1,289.5,361.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.167,0.154,0.18,0.052,0.0357,0.0697,0.0021,0.0014,0.0029,0.38,0.328,0.436,0.016,0.013,0.018,24.09,23.87,24.3,0.944,0.938,0.95,0.971,0.97,0.976,0.917,0.91,0.928,36.15,32.37,40.22,35.12,31.4,39.27,0,0,0,0,0,0,0.39,0,0.063,0.24,0.76,0.24,45.6
1293400800000,2010,12,2010,3,13,7,0.333,0.0657,0.267,15659.9,103.5,103.5,93.21,3,2,2.142857142857143,549.8,483.5,618,441.2,379.5,108.6,104,120,-8.12e-15,-5.684e-14,0,0.198,0.182,0.215,441.2,379.5,498,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.21,0.186,0.239,0.107,0.0781,0.134,0.0045,0.0032,0.0057,0.542,0.463,0.612,0.023,0.019,0.026,23.39,23.09,23.76,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.7,35.56,51.51,44.14,34.49,48.2,0,0,0,0,0,0,0.518,0,0.066,0.2,0.8,0.2,47
1294005600000,2011,1,2010,4,14,7,0.427,0.0726,0.354,20272.9,133.8,133.8,120.7,3,3,3,705.6,640.7,776,585.6,520.7,120,120,120,0,0,0,0.171,0.155,0.187,585.6,520.7,656,990,990,990,966.7,966.5,967,23.3,23,23.5,0.288,0.251,0.328,0.192,0.149,0.239,0.0083,0.0063,0.01,0.687,0.577,0.805,0.03,0.025,0.035,22.59,22.19,22.96,0.953,0.948,0.956,0.977,0.97,0.98,0.93,0.92,0.937,41.18,37.06,45.51,40.22,35.95,44.6,0,0,0,0,0,0,0.67,0,0.073,0.17,0.83,0.17,47.5
1294610400000,2011,1,2010,4,15,7,0.535,0.0824,0.453,24665.6,163.1,163.1,146.8,4,3,3.2857142857142856,884.7,797.3,981.4,748.5,677.3,136.3,120,139,0,0,0,0.155,0.142,0.169,748.5,677.3,842.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.398,0.34,0.48,0.296,0.253,0.347,0.013,0.011,0.016,0.947,0.841,1.05,0.042,0.037,0.048,21.61,21.12,22.07,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.59,40.21,51.76,45.13,39.26,48.2,0,0,0,0,0,0,0.816,0,0.082,0.15,0.85,0.15,46.1
1295215200000,2011,1,2010,4,16,7,0.681,0.0869,0.594,30760.3,192.8,192.8,183.1,4,4,4,1126,1019,1224,982.4,879.6,143.7,139,150,-1.624e-14,-1.137e-13,0,0.128,0.123,0.136,982.4,879.6,1074,990,990,990,968.3,968,968.6,21.7,21.4,22,0.629,0.514,0.754,0.447,0.365,0.59,0.021,0.017,0.028,1.35,1.12,1.64,0.062,0.051,0.077,20.36,19.76,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.78,43.09,49.66,45.77,42.23,48.2,0,0,0,0,0,0,1.02,0,0.087,0.13,0.87,0.13,45.2
1295820000000,2011,1,2010,4,17,7,0.819,0.0907,0.665,32258.5,192.8,192.8,192,4,4,4,1355,1256,1449,1205,1106,150,150,150,104.7,5.91,199.3,0.111,0.103,0.119,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.836,0.795,0.876,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.082,0.088,19.2,18.86,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.34,48.43,50.3,48,47.46,48.2,0,0,0,0,0,0,1.07,0,0.154,0.11,0.81,0.19,39.4
1296424800000,2011,1,2010,4,18,7,1,0.115,0.665,30635.8,188.3,188.3,182.4,4,4,4,1661,1490,1849,1471,1340,190.3,150,197,370.8,240.2,551.5,0.115,0.101,0.128,1100,1100,1100,990,990,990,970,969.5,970.6,20,19.4,20.5,0.914,0.891,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.097,18.13,17.52,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.52,44.86,48.04,45.59,43.96,47.08,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
1297029600000,2011,2,2010,5,19,7,1.31,0.119,0.665,27968.9,173.3,173.3,166.5,4,4,4,2166,1922,2366,1969,1725,197,197,197,868.6,624.7,1069,0.0915,0.0833,0.103,1100,1100,1100,990,990,990,971.5,970.8,972,18.5,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.64,16.14,17.28,0.947,0.945,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.48,41.16,44.22,41.62,40.28,43.34,0,0,0,0,0,0,0.925,0,0.645,0.091,0.51,0.49,21.4
1297634400000,2011,2,2010,5,20,7,1.55,0.119,0.665,26168,159.7,159.7,155.8,4,4,4,2558,2415,2693,2361,2218,197,197,197,1261,1118,1396,0.0771,0.0732,0.0816,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.35,16.02,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.9,39.02,40.84,38.94,38.01,39.94,0,0,0,0,0,0,0.865,0,0.885,0.077,0.43,0.57,16.9
1298239200000,2011,2,2010,5,21,7,1.71,0.098,0.665,24920.1,150.8,150.8,148.3,4,4,4,2826,2736,2911,2664,2574,162,162,162,1564,1474,1649,0.0574,0.0557,0.0592,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.83,15.25,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.917,38.15,37.59,38.74,37.08,36.49,37.71,0,0,0,0,0,0,0.824,0,1.045,0.057,0.39,0.61,14.6
1298844000000,2011,2,2010,5,22,7,1.84,0.138,0.665,23927.6,145.2,145.2,142.4,4,4,4,3043,2939,3167,2815,2728,228,162,239,1715,1628,1828,0.0749,0.0551,0.0805,1100,1100,1100,990,990,990,973.6,973.4,973.9,16.4,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.21,14.76,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,36.71,35.88,37.4,35.61,34.81,36.29,0,0,0,0,0,0,0.791,0,1.175,0.075,0.36,0.64,13
1299448800000,2011,3,2010,6,23,7,2,0.145,0.665,22835.7,138.2,138.2,135.9,4,4,4,3313,3213,3404,3074,2974,239,239,239,1974,1874,2065,0.0722,0.0702,0.0744,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.71,14.11,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,35.03,34.5,35.62,33.98,33.47,34.55,0,0,0,0,0,0,0.755,0,1.335,0.072,0.33,0.67,11.4
1300053600000,2011,3,2010,6,24,7,2.15,0.145,0.665,21941.5,133.2,133.2,130.6,4,4,4,3550,3434,3672,3311,3195,239,239,239,2211,2095,2333,0.0674,0.0651,0.0696,1100,1100,1100,990,990,990,974.7,974.5,975,15.3,15,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.4,13.14,13.65,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.66,32.95,34.33,32.65,31.96,33.3,0,0,0,0,0,0,0.726,0,1.485,0.067,0.31,0.69,10.2
1300658400000,2011,3,2010,6,25,7,2.36,0.145,0.665,20606.5,126.6,126.6,122.7,4,4,4,3901,3728,4086,3662,3489,239,239,239,2562,2389,2747,0.0613,0.0585,0.0641,1100,1100,1100,990,990,990,975.5,975.1,975.8,14.5,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.29,13.02,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,31.61,30.58,32.63,30.66,29.66,31.65,0,0,0,0,0,0,0.681,0,1.695,0.061,0.28,0.72,8.73
1301263200000,2011,3,2010,6,26,7,2.69,0.159,0.665,18655.2,117.1,117.1,111,4,4,4,4454,4161,4777,4191,3922,263,239,295,3091,2822,3382,0.0589,0.0538,0.0649,1100,1100,1100,990,990,990,976.5,976,977.1,13.5,12.9,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.61,11.02,12.15,0.916,0.91,0.921,0.97,0.97,0.97,0.889,0.883,0.894,28.7,27.06,30.19,27.76,25.77,29.29,0,0,0,0,0,0,0.617,0,2.025,0.059,0.25,0.75,6.94
1301868000000,2011,4,2010,7,27,7,3.23,0.178,0.665,8810.62,98.18,98.18,52.44,4,4,4,5339,4912,5737,5044,4617,295,295,295,3944,3517,4342,0.0554,0.0514,0.0601,1100,1100,1100,990.03,990,990.07,978,977.3,978.6,12,11.4,12.7,0.914,0.901,0.926,0.648,0.648,0.648,0.054,0.051,0.057,1.86,1.85,1.87,0.16,0.15,0.16,10.14,9.573,10.78,0.508,0,0.902,0.554,0,0.97,0.493,0,0.875,14.33,0,26.21,13.11,0,24.55,0,0,3,0,0,0.429,0.291,0.429,2.565,0.055,0.21,0.79,2.73
1302472800000,2011,4,2010,7,28,7,3.63,0.22,0.665,0,0,0,0,4,4,4,6008,5829,6131,5644,5465,364,364,364,4544,4365,4667,0.0606,0.0594,0.0625,1100,1100,1100,990.09,990.07,990.1,979,978.8,979.2,11,10.9,11.3,0.893,0.889,0.899,0.648,0.648,0.648,0.059,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.2,9.048,9.441,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.965,0.061,0.18,0.82,0
1303077600000,2011,4,2010,7,29,7,3.7,0.22,0.665,0,0,0,0,4,4,4,6122,6068,6151,5758,5704,364,364,364,4658,4604,4687,0.0595,0.0592,0.06,1100,1100,1100,990.1,990.09,990.1,979.2,979.1,979.2,10.9,10.9,11,0.89,0.889,0.891,0.648,0.648,0.648,0.059,0.059,0.06,1.84,1.84,1.84,0.17,0.17,0.17,9.059,9.026,9.12,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.035,0.059,0.18,0.82,0
1303682400000,2011,4,2010,7,30,7,3.59,0.218,0.665,0,0,0,0,4,4,4,5941,5819,6043,5580,5479,360.6,340,364,4480,4379,4579,0.0607,0.0584,0.0621,1100,1100,1100,990.08,990.07,990.09,979,978.8,979.1,11.1,11,11.3,0.895,0.892,0.899,0.648,0.648,0.648,0.058,0.057,0.059,1.84,1.84,1.85,0.17,0.16,0.17,9.284,9.148,9.455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.925,0.061,0.19,0.81,0
1304287200000,2011,5,2010,8,31,7,3.38,0.206,0.665,2018.63,84.11,84.11,12.02,4,4,4,5593,5410,5766,5253,5070,340,340,340,4153,3970,4326,0.0608,0.059,0.0628,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.7,11.6,11.4,11.9,0.906,0.901,0.911,0.648,0.648,0.648,0.056,0.054,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.778,9.531,10.04,0.125,0,0.875,0.139,0,0.97,0.121,0,0.848,3.383,0,23.68,3.004,0,21.03,0,0,6,0,0,0.857,0.0668,0.857,2.715,0.061,0.2,0.8,0.597
1304892000000,2011,5,2010,8,32,7,3.13,0.206,0.665,15200.2,95.15,95.15,90.48,4,4,4,5171,5000,5348,4831,4660,340,340,340,3731,3560,3908,0.0658,0.0636,0.068,1100,1100,1100,990.02,990.01,990.03,977.8,977.5,978,12.2,12,12.5,0.919,0.913,0.924,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.38,10.13,10.62,0.887,0.878,0.896,0.97,0.97,0.97,0.861,0.852,0.869,24.84,23.98,25.68,22.62,21.43,23.79,0,0,0,0,0,0,0.503,0,2.465,0.066,0.21,0.79,4.86
1305496800000,2011,5,2010,8,33,7,2.87,0.206,0.665,17459.3,109.8,109.8,103.9,4,4,4,4740,4535,4939,4400,4195,340,340,340,3300,3095,3499,0.0718,0.0688,0.075,1100,1100,1100,990,990,990,977,976.7,977.4,13,12.6,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.09,10.73,11.47,0.909,0.9,0.915,0.97,0.97,0.97,0.882,0.873,0.887,27.2,26.03,28.29,25.98,24.29,27.44,0,0,0,0,0,0,0.577,0,2.205,0.072,0.23,0.77,6.08
1306101600000,2011,5,2010,8,34,7,2.56,0.206,0.665,19465,120.9,120.9,115.9,4,4,4,4227,3976,4467,3887,3636,340,340,340,2787,2536,3027,0.0806,0.0761,0.0855,1100,1100,1100,990,990,990,976.1,975.6,976.5,13.9,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.59,12.5,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.888,0.897,29.86,28.63,31.16,28.97,27.77,30.22,0,0,0,0,0,0,0.644,0,1.895,0.08,0.26,0.74,7.6
1306706400000,2011,5,2010,8,35,7,2.23,0.185,0.665,21440.5,132.5,132.5,127.6,4,4,4,3681,3463,3902,3375,3170,306.4,293,340,2275,2070,2462,0.0832,0.0781,0.0888,1100,1100,1100,990,990,990,975,974.5,975.5,15,14.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.65,13.58,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.905,32.89,31.6,34.16,31.91,30.65,33.13,0,0,0,0,0,0,0.709,0,1.565,0.083,0.3,0.7,9.61
1307311200000,2011,6,2010,9,36,7,1.92,0.177,0.665,23409.4,145.2,145.2,139.3,4,4,4,3171,2939,3392,2878,2646,293,293,293,1778,1546,1999,0.0926,0.0864,0.0997,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.73,14.76,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,35.91,34.57,37.4,34.84,33.54,36.29,0,0,0,0,0,0,0.774,0,1.255,0.092,0.35,0.65,12.2
1307916000000,2011,6,2010,9,37,7,1.61,0.177,0.665,25667.1,157.9,157.9,152.8,4,4,4,2666,2480,2863,2373,2187,293,293,293,1273,1087,1470,0.11,0.102,0.118,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.42,14.94,15.87,0.943,0.941,0.944,0.974,0.972,0.977,0.918,0.914,0.923,39.2,37.91,40.42,38.2,36.83,39.49,0,0,0,0,0,0,0.849,0,0.945,0.11,0.41,0.59,15.9
1308520800000,2011,6,2010,9,38,7,1.36,0.177,0.665,27616.6,169.5,169.5,164.4,4,4,4,2242,2046,2422,1949,1753,293,293,293,849.2,652.8,1029,0.131,0.121,0.143,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.01,16.92,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.96,40.79,43.24,41.1,39.89,42.37,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
1309125600000,2011,6,2010,9,39,7,1.1,0.168,0.665,29687.4,181.9,181.9,176.7,4,4,4,1824,1675,1985,1547,1419,277.1,256,293,446.9,319.5,592.2,0.152,0.145,0.161,1100,1100,1100,990,990,990,970.5,970.1,971.1,19.5,18.9,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.6,17.07,18.08,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.08,43.66,46.39,44.18,42.79,45.46,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
1309730400000,2011,7,2010,10,40,7,0.917,0.155,0.665,31494.4,191.5,191.5,187.5,4,4,4,1516,1409,1632,1260,1153,256,256,256,160,52.92,276.4,0.169,0.157,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.89,0.85,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.63,18.22,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.82,46.76,48.84,46.87,45.83,47.86,0,0,0,0,0,0,1.04,0,0.252,0.17,0.73,0.27,34.3
1310335200000,2011,7,2010,10,41,7,0.736,0.155,0.581,29599.2,192.8,192.8,176.2,4,4,4,1217,1094,1363,961.1,837.9,256,256,256,1,0,7,0.212,0.188,0.234,960.1,837.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.64,0.503,0.83,0.441,0.345,0.648,0.021,0.016,0.031,1.34,1.07,1.78,0.063,0.049,0.085,20.07,19.18,20.73,0.954,0.953,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.98,40.61,49.29,44.05,39.69,48.2,0,0,0,0,0,0,0.979,0,0.155,0.21,0.79,0.21,40.2
1310940000000,2011,7,2010,10,42,7,0.598,0.155,0.444,23800.9,153.8,153.8,141.7,4,3,3.142857142857143,989.5,922.5,1065,733.5,666.5,256,256,256,0,-1.137e-13,1.137e-13,0.259,0.24,0.278,733.5,666.5,808.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.409,0.355,0.476,0.289,0.246,0.33,0.013,0.011,0.015,0.956,0.844,1.05,0.043,0.038,0.048,21.2,20.87,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,46.67,39.45,51.07,45.39,38.45,48.2,0,0,0,0,0,0,0.787,0,0.154,0.26,0.74,0.26,39.8
1311544800000,2011,7,2010,10,43,7,0.519,0.155,0.365,20299.7,128.7,128.7,120.8,3,3,3,858.8,817.6,902.3,602.8,561.6,256,256,256,0,0,0,0.298,0.284,0.313,602.8,561.6,646.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.319,0.296,0.344,0.204,0.176,0.233,0.009,0.0077,0.01,0.736,0.667,0.81,0.033,0.029,0.036,21.93,21.68,22.16,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.19,38.71,43.77,40.28,37.67,42.89,0,0,0,0,0,0,0.671,0,0.154,0.3,0.7,0.3,39.1
1312149600000,2011,8,2010,11,44,7,0.468,0.122,0.346,19553,122.5,122.5,116.4,3,3,3,774.4,741.3,805.5,572.4,539.3,202,202,202,0,0,0,0.261,0.251,0.272,572.4,539.3,603.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.296,0.277,0.314,0.183,0.161,0.204,0.008,0.007,0.0089,0.68,0.624,0.732,0.03,0.027,0.032,22.32,22.15,22.51,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.77,37.7,41.69,38.8,36.6,40.84,0,0,0,0,0,0,0.647,0,0.122,0.26,0.74,0.26,41.8
1312754400000,2011,8,2010,11,45,7,0.419,0.122,0.297,16811.5,107.3,107.3,100.1,3,2,2.4285714285714284,693.1,659.6,728.5,491.1,457.6,202,202,202,0,-5.684e-14,5.684e-14,0.292,0.277,0.306,491.1,457.6,526.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.25,0.231,0.27,0.132,0.115,0.153,0.0057,0.0049,0.0066,0.606,0.562,0.654,0.026,0.024,0.028,22.72,22.58,22.86,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.38,35.32,52.16,42.53,34.26,48.2,0,0,0,0,0,0,0.556,0,0.122,0.29,0.71,0.29,40.1
1313359200000,2011,8,2010,11,46,7,0.375,0.122,0.253,14883.5,94.32,94.32,88.59,2,2,2,619.7,591.5,648.9,417.7,389.5,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.326,0.311,0.342,417.7,389.5,446.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.211,0.201,0.225,0.0962,0.0828,0.11,0.0041,0.0035,0.0047,0.532,0.489,0.579,0.023,0.021,0.025,23.09,22.93,23.25,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.2,42.34,48.12,44.3,41.49,47.16,0,0,0,0,0,0,0.492,0,0.122,0.33,0.67,0.33,39.7
1313964000000,2011,8,2010,11,47,7,0.338,0.122,0.216,12742.9,81.32,81.32,75.85,2,2,2,558.8,535.4,583.6,356.8,333.4,202,202,202,0,-5.684e-14,5.684e-14,0.362,0.346,0.377,356.8,333.4,381.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0674,0.0564,0.0791,0.0028,0.0024,0.0033,0.44,0.405,0.477,0.018,0.017,0.02,23.45,23.3,23.59,0.949,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,38.93,36.48,41.52,37.93,35.39,40.66,0,0,0,0,0,0,0.421,0,0.122,0.36,0.64,0.36,37.7
1314568800000,2011,8,2010,11,48,7,0.306,0.103,0.203,12057.9,77.57,77.57,71.77,2,2,2,505.5,482.1,528,335.5,311.3,170,146,202,-1.624e-14,-5.684e-14,0,0.335,0.288,0.394,335.5,311.3,360.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.173,0.185,0.0574,0.0459,0.0691,0.0024,0.0019,0.0029,0.405,0.371,0.44,0.017,0.015,0.018,23.72,23.63,23.83,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.914,0.927,36.93,34.13,39.76,35.89,33.1,38.78,0,0,0,0,0,0,0.399,0,0.103,0.34,0.66,0.34,39.4
1315173600000,2011,9,2010,12,49,7,0.275,0.0883,0.186,11135.4,70.68,70.68,66.28,2,2,2,454.3,434.8,475.3,308.3,288.8,146,146,146,0,0,0,0.322,0.307,0.336,308.3,288.8,329.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.16,0.174,0.0445,0.0353,0.0544,0.0018,0.0014,0.0022,0.362,0.332,0.393,0.015,0.014,0.016,23.99,23.87,24.11,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.17,32.04,36.43,33.14,31.08,35.34,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.5
1315778400000,2011,9,2010,12,50,7,0.249,0.0883,0.16,9591.64,60.81,60.81,57.09,2,2,2,411.2,395.2,428.5,265.2,249.2,146,146,146,8.12e-15,0,2.842e-14,0.355,0.341,0.369,265.2,249.2,282.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.146,0.157,0.0242,0.0169,0.0323,0.00099,0.00069,0.0013,0.297,0.273,0.323,0.012,0.011,0.013,24.25,24.15,24.35,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.43,27.65,31.34,28.55,26.82,30.4,0,0,0,0,0,0,0.317,0,0.089,0.35,0.64,0.36,38.5
1316383200000,2011,9,2010,12,51,7,0.227,0.0883,0.139,8324.34,52.5,52.5,49.55,2,1,1.4285714285714286,375.2,361,390,229.2,215,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.374,0.404,229.2,215,244,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.134,0.144,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.337,0.256,0.405,0.014,0.01,0.016,24.39,24.32,24.45,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.38,25.88,52.31,38.55,25.1,48.2,0,0,0,0,0,0,0.275,0,0.088,0.39,0.61,0.39,36.7
1316988000000,2011,9,2010,12,52,7,0.209,0.0821,0.126,7779.94,48.2,48.2,46.31,1,1,1,344.8,334.5,356.3,209.1,194.5,135.7,110,146,-4.06e-15,-2.842e-14,2.842e-14,0.393,0.327,0.429,209.1,194.5,226.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.133,0.0135,0.0123,0.015,0.00054,0.00049,0.0006,0.369,0.344,0.397,0.015,0.014,0.016,24.51,24.45,24.55,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.06,44.64,52.2,46.31,43.74,48.2,0,0,0,0,0,0,0.257,0,0.083,0.39,0.6,0.4,37.2
1317592800000,2011,10,2011,1,1,7,0.194,0.0665,0.128,7938.54,48.2,48.2,47.25,1,1,1,321.3,310.1,333.1,211.3,200.1,110,110,110,0,-2.842e-14,2.842e-14,0.343,0.33,0.355,211.3,200.1,223.1,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0128,0.0147,0.00055,0.00051,0.00059,0.369,0.35,0.391,0.015,0.014,0.016,24.62,24.54,24.7,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.81,46.28,51.48,47.25,45.36,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,40.9
1318197600000,2011,10,2011,1,2,7,0.179,0.0665,0.113,7084.86,44.54,44.54,42.17,1,1,1,296.3,286.9,306.6,186.3,176.9,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.359,0.383,186.3,176.9,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0108,0.0125,0.00046,0.00043,0.0005,0.325,0.308,0.343,0.013,0.012,0.014,24.79,24.72,24.84,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.05,40.84,45.45,42.17,39.93,44.54,0,0,0,0,0,0,0.234,0,0.066,0.37,0.63,0.37,39.6
1318802400000,2011,10,2011,1,3,7,0.168,0.0665,0.102,6333.28,39.18,39.18,37.7,1,1,1,277.9,271.3,283.9,167.9,161.3,110,110,110,0,-2.842e-14,2.842e-14,0.396,0.388,0.405,167.9,161.3,173.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.01,0.00946,0.0105,0.0004,0.00038,0.00042,0.292,0.28,0.303,0.012,0.011,0.012,24.9,24.86,24.93,0.945,0.943,0.947,0.973,0.97,0.976,0.92,0.914,0.924,38.73,37.18,40.13,37.7,36.07,39.18,0,0,0,0,0,0,0.209,0,0.066,0.4,0.61,0.39,37.7
1319407200000,2011,10,2011,1,4,7,0.157,0.0665,0.0906,5616.93,35.38,35.38,33.43,1,1,1,259.7,251.9,268.3,149.7,141.9,110,110,110,-1.218e-14,-2.842e-14,0,0.424,0.41,0.437,149.7,141.9,158.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00848,0.00781,0.0092,0.00034,0.00031,0.00036,0.259,0.245,0.275,0.01,0.0097,0.011,25,24.95,25.05,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.47,32.61,36.48,33.43,31.63,35.38,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.8
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0864,5353.46,32.39,32.39,31.87,1,1,1,249.4,248.1,251.1,142.8,139.4,106.6,106,110,0,0,0,0.427,0.422,0.441,142.8,139.4,145.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.104,0.00789,0.0076,0.00808,0.00031,0.0003,0.00032,0.247,0.241,0.251,0.0098,0.0095,0.0099,25.06,25.04,25.07,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.85,32.03,33.39,31.87,31.07,32.39,0,0,0,0,0,0,0.177,0,0.0646,0.43,0.57,0.43,35.5
1320616800000,2011,11,2011,2,6,7,0.153,0.0641,0.089,5519.26,33.65,33.65,32.85,1,1,1,253.1,250,256.5,147.1,144,106,106,106,-4.06e-15,-2.842e-14,0,0.419,0.413,0.424,147.1,144,150.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00825,0.00799,0.00855,0.00033,0.00032,0.00034,0.254,0.249,0.261,0.01,0.0098,0.01,25.03,25.01,25.05,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,33.87,33.13,34.69,32.85,32.13,33.65,0,0,0,0,0,0,0.183,0,0.064,0.42,0.58,0.42,36.1
1321221600000,2011,11,2011,2,7,7,0.157,0.0641,0.0929,5769.84,35.51,35.51,34.34,1,1,1,259.6,254.3,264.7,153.6,148.3,106,106,106,4.06e-15,0,2.842e-14,0.408,0.4,0.417,153.6,148.3,158.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.109,0.00881,0.00836,0.00924,0.00035,0.00033,0.00037,0.266,0.257,0.275,0.011,0.01,0.011,25,24.97,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.41,34.17,36.61,34.34,33.14,35.51,0,0,0,0,0,0,0.191,0,0.0641,0.41,0.59,0.41,36.8
1321826400000,2011,11,2011,2,8,7,0.163,0.0562,0.107,6720.64,43.05,43.05,40,1,1,1,269.8,263.1,282.5,176.8,170.1,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.345,0.329,0.353,176.8,170.1,189.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.118,0.0108,0.0102,0.0119,0.00043,0.0004,0.00047,0.305,0.293,0.328,0.012,0.012,0.013,24.92,24.84,24.95,0.947,0.945,0.951,0.977,0.975,0.98,0.926,0.921,0.932,40.93,39.35,43.93,40,38.35,43.05,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.2
1322431200000,2011,11,2011,2,9,7,0.179,0.06,0.119,7529.13,46.25,46.25,44.82,1,1,1,296.6,287.7,303.6,197.4,192.7,99.29,93,104,4.06e-15,0,2.842e-14,0.335,0.314,0.35,197.4,192.7,203.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.12,0.123,0.0125,0.0121,0.013,0.0005,0.00048,0.00052,0.343,0.335,0.353,0.014,0.013,0.014,24.77,24.74,24.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.73,44.61,47.2,44.82,43.72,46.25,0,0,0,0,0,0,0.249,0,0.06,0.34,0.66,0.34,42.1
1323036000000,2011,12,2011,3,10,7,0.195,0.0629,0.132,8142.99,51.28,51.28,48.47,2,1,1.2857142857142858,323,309.9,340.5,219,205.8,104,104,104,1.218e-14,0,2.842e-14,0.322,0.305,0.336,219,205.8,236.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.125,0.136,0.0144,0.0132,0.0158,0.00058,0.00053,0.00064,0.337,0.246,0.391,0.013,0.0099,0.016,24.65,24.57,24.69,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.69,25.65,51.73,41.25,24.88,48.2,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.8
1323640800000,2011,12,2011,3,11,7,0.223,0.0629,0.16,9659.33,61.8,61.8,57.5,2,2,2,368.9,347.3,388.9,264.9,243.3,104,104,104,0,0,0,0.282,0.267,0.299,264.9,243.3,284.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.138,0.153,0.0244,0.0164,0.0335,0.00099,0.00066,0.0014,0.291,0.261,0.321,0.012,0.011,0.013,24.46,24.33,24.6,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,29.64,27.22,31.86,28.75,26.4,30.9,0,0,0,0,0,0,0.319,0,0.063,0.28,0.72,0.28,43.3
1324245600000,2011,12,2011,3,12,7,0.251,0.0629,0.188,11326.7,70.35,70.35,67.42,2,2,2,415.2,397.9,429.1,311.2,293.9,104,104,104,0,0,0,0.25,0.242,0.261,311.2,293.9,325.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.156,0.167,0.0459,0.0377,0.0524,0.0019,0.0015,0.0021,0.36,0.334,0.381,0.015,0.014,0.016,24.17,24.09,24.28,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.75,32.85,36.26,33.71,31.87,35.18,0,0,0,0,0,0,0.375,0,0.063,0.25,0.75,0.25,45.1
1324850400000,2011,12,2011,3,13,7,0.264,0.0643,0.2,12022.6,73.7,73.7,71.56,2,2,2,437.1,429.9,447.4,330.8,325.9,106.3,104,120,0,0,0,0.243,0.234,0.268,330.8,325.9,340.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.167,0.172,0.0552,0.0528,0.0597,0.0023,0.0022,0.0024,0.39,0.382,0.404,0.016,0.016,0.017,24.04,24,24.08,0.945,0.945,0.947,0.97,0.97,0.972,0.917,0.916,0.92,36.88,36.35,37.93,35.78,35.26,36.85,0,0,0,0,0,0,0.398,0,0.064,0.24,0.76,0.24,45.5
1325455200000,2012,1,2011,4,14,7,0.278,0.0726,0.205,12313,75.78,75.78,73.29,2,2,2,459.6,449.9,470.6,339.6,329.9,120,120,120,0,0,0,0.261,0.255,0.267,339.6,329.9,350.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.17,0.177,0.0593,0.0547,0.0645,0.0024,0.0022,0.0027,0.404,0.39,0.421,0.017,0.016,0.017,23.93,23.86,23.99,0.947,0.945,0.949,0.971,0.97,0.974,0.92,0.917,0.924,37.72,36.68,38.91,36.65,35.58,37.89,0,0,0,0,0,0,0.407,0,0.073,0.26,0.74,0.26,44.3
1326060000000,2012,1,2011,4,15,7,0.296,0.06,0.236,14253.7,90.11,90.11,84.84,2,2,2,490.2,475.8,506.4,390.9,355.8,99.29,91,120,0,0,0,0.203,0.18,0.252,390.9,355.8,415.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.179,0.197,0.0835,0.0669,0.0951,0.0035,0.0028,0.0039,0.479,0.429,0.515,0.02,0.018,0.021,23.71,23.61,23.83,0.954,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.34,39.47,45.97,42.42,38.48,45.05,0,0,0,0,0,0,0.471,0,0.06,0.2,0.8,0.2,48.2
1326664800000,2012,1,2011,4,16,7,0.323,0.055,0.268,15897.1,96.4,96.4,94.63,2,2,2,533.6,512.7,555.4,442.6,421.7,91,91,91,0,-5.684e-14,5.684e-14,0.171,0.164,0.177,442.6,421.7,464.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.2,0.215,0.108,0.0981,0.118,0.0045,0.0041,0.0049,0.556,0.525,0.589,0.023,0.022,0.025,23.44,23.31,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.7,46.61,50.8,47.31,45.68,48.2,0,0,0,0,0,0,0.526,0,0.055,0.17,0.83,0.17,49.2
1327269600000,2012,1,2011,4,17,7,0.366,0.055,0.311,17860.5,118.2,118.2,106.3,3,2,2.7142857142857144,605.7,565.5,659,514.7,474.5,91,91,91,1.624e-14,0,5.684e-14,0.151,0.138,0.161,514.7,474.5,568,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.221,0.274,0.146,0.123,0.18,0.0062,0.0052,0.0077,0.595,0.529,0.652,0.025,0.022,0.028,23.09,22.81,23.25,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,41.88,35.5,52.46,40.03,34.43,48.2,0,0,0,0,0,0,0.591,0,0.055,0.15,0.85,0.15,48.8
1327874400000,2012,1,2011,4,18,7,0.454,0.0611,0.393,22347.8,143.4,143.4,133,3,3,3,750.6,680.6,815.9,649.6,589.6,101,91,105,0,0,0,0.135,0.129,0.144,649.6,589.6,710.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.322,0.286,0.357,0.235,0.195,0.276,0.01,0.0083,0.012,0.791,0.689,0.895,0.034,0.029,0.039,22.31,21.94,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.25,41.71,48.79,44.34,40.86,47.82,0,0,0,0,0,0,0.739,0,0.061,0.13,0.87,0.13,49.2
1328479200000,2012,2,2011,5,19,7,0.539,0.069,0.47,25337.1,158.2,158.2,150.8,4,3,3.5714285714285716,891.6,840,924.8,777.4,735,114.1,105,137,0,0,0,0.128,0.115,0.149,777.4,735,806.2,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.371,0.436,0.315,0.292,0.329,0.014,0.013,0.015,0.967,0.934,1.03,0.043,0.041,0.046,21.57,21.4,21.8,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.72,39.39,52.24,42.87,38.39,48.2,0,0,0,0,0,0,0.838,0,0.069,0.13,0.87,0.13,47
1329084000000,2012,2,2011,5,20,7,0.572,0.0829,0.489,26467.1,159.9,159.9,157.5,4,4,4,946,931.6,959.8,809,794.6,137,137,137,0,0,0,0.145,0.143,0.147,809,794.6,822.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.433,0.458,0.331,0.324,0.337,0.015,0.014,0.015,0.992,0.967,1.02,0.044,0.043,0.046,21.32,21.25,21.41,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.93,0.933,40.32,39.75,40.87,39.39,38.77,39.97,0,0,0,0,0,0,0.875,0,0.083,0.14,0.85,0.15,46.3
1329688800000,2012,2,2011,5,21,7,0.591,0.0829,0.508,27339.6,166.6,166.6,162.7,4,4,4,977,962.1,1001,840,825.1,137,137,137,0,0,0,0.14,0.137,0.142,840,825.1,864.1,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.474,0.461,0.496,0.346,0.338,0.357,0.016,0.015,0.016,1.05,1.02,1.09,0.047,0.046,0.049,21.15,21.01,21.23,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.55,40.97,42.49,40.68,40.07,41.64,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,46.3
1330293600000,2012,2,2011,5,22,7,0.672,0.0988,0.573,29918.5,190.6,190.6,178.1,4,4,4,1111,1019,1230,947.5,881.6,163.3,137,183,-3.248e-14,-1.137e-13,0,0.146,0.128,0.166,947.5,881.6,1047,990,990,990,968.2,968,968.6,21.8,21.4,22,0.588,0.512,0.719,0.409,0.366,0.528,0.019,0.017,0.025,1.26,1.12,1.54,0.058,0.051,0.072,20.49,19.84,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.43,43.19,48.62,44.52,42.33,47.65,0,0,0,0,0,0,0.989,0,0.099,0.15,0.85,0.15,44.5
1330898400000,2012,3,2011,6,23,7,0.864,0.111,0.665,31942.6,192.8,192.8,190.1,4,4,4,1428,1285,1551,1245,1102,183,183,183,144.8,2.19,267.9,0.129,0.118,0.142,1100,1100,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.857,0.798,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.082,0.091,18.94,18.5,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.66,47.49,50.04,47.53,46.54,48.2,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37
1331503200000,2012,3,2011,6,24,7,1.05,0.111,0.665,30179.4,184.7,184.7,179.6,4,4,4,1740,1593,1890,1557,1410,183,183,183,456.8,310.1,607.2,0.106,0.0968,0.115,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.92,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.38,18.36,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.83,44.5,47.12,44.91,43.61,46.18,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1332108000000,2012,3,2011,6,25,7,1.24,0.111,0.665,28493,173.1,173.1,169.6,4,4,4,2046,1929,2165,1863,1746,183,183,183,763.3,645.7,882.3,0.0896,0.0845,0.0949,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.63,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.46,44.16,42.4,41.61,43.27,0,0,0,0,0,0,0.942,0,0.575,0.09,0.54,0.46,23
1332712800000,2012,3,2011,6,26,7,1.41,0.114,0.665,27239.9,165.4,165.4,162.1,4,4,4,2328,2206,2445,2140,2023,187.9,183,217,1040,922.7,1128,0.0807,0.0761,0.0887,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.95,16.53,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.41,40.64,42.2,40.54,39.73,41.35,0,0,0,0,0,0,0.901,0,0.745,0.081,0.47,0.53,19.3
1333317600000,2012,4,2011,7,27,7,1.58,0.131,0.665,25938.6,157.9,157.9,154.4,4,4,4,2607,2480,2736,2390,2263,217,217,217,1290,1163,1419,0.0833,0.0793,0.0875,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.25,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.58,38.74,40.42,38.6,37.71,39.49,0,0,0,0,0,0,0.858,0,0.915,0.083,0.42,0.58,16.4
1333922400000,2012,4,2011,7,28,7,1.78,0.131,0.665,24369.4,149.6,149.6,145.1,4,4,4,2946,2779,3118,2729,2562,217,217,217,1629,1462,1801,0.0738,0.0696,0.0781,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.33,15.14,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.35,36.2,38.46,36.26,35.12,37.41,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
1334527200000,2012,4,2011,7,29,7,1.96,0.145,0.665,23124.5,139.1,139.1,137.6,4,4,4,3237,3171,3262,2998,2951,239.3,217,295,1898,1851,1945,0.0739,0.0665,0.0909,1100,1100,1100,990,990,990,974.1,973.9,974.1,15.9,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,14.01,14.2,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.48,35.33,35.86,34.41,34.27,34.78,0,0,0,0,0,0,0.765,0,1.295,0.074,0.34,0.66,11.8
1335132000000,2012,4,2011,7,30,7,1.88,0.178,0.665,23644.1,144.1,144.1,140.7,4,4,4,3109,2979,3225,2814,2684,295,295,295,1714,1584,1830,0.0949,0.0915,0.099,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.09,14.66,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.27,35.54,37.13,35.18,34.48,36.01,0,0,0,0,0,0,0.782,0,1.215,0.095,0.35,0.65,12.6
1335736800000,2012,4,2011,7,31,7,1.68,0.169,0.665,25170.8,154.1,154.1,149.8,4,4,4,2772,2618,2927,2493,2342,278.7,276,295,1393,1242,1532,0.1,0.096,0.105,1100,1100,1100,990,990,990,973,972.6,973.3,17,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.79,15.53,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.5,37.48,39.51,37.46,36.38,38.52,0,0,0,0,0,0,0.832,0,1.015,0.1,0.4,0.6,15
1336341600000,2012,5,2011,8,32,7,1.46,0.167,0.665,26810.4,163.5,163.5,159.6,4,4,4,2420,2280,2568,2144,2004,276,276,276,1044,903.7,1192,0.114,0.107,0.121,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.65,16.35,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.8,39.84,41.72,39.9,38.87,40.87,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
1336946400000,2012,5,2011,8,33,7,1.24,0.167,0.665,28494.3,174.5,174.5,169.6,4,4,4,2050,1887,2224,1774,1611,276,276,276,674,510.7,848.1,0.135,0.124,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.48,17.39,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.08,44.53,42.4,41.24,43.64,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
1337551200000,2012,5,2011,8,34,7,1.04,0.167,0.665,30334.6,184.7,184.7,180.6,4,4,4,1713,1593,1842,1437,1317,276,276,276,336.6,217.1,465.6,0.162,0.15,0.173,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.96,17.54,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.92,47.11,45.14,44.02,46.17,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.2
1338156000000,2012,5,2011,8,35,7,0.877,0.15,0.665,31879.9,192.8,192.8,189.8,4,4,4,1450,1327,1557,1202,1117,247.7,210,276,102,16.79,181.4,0.17,0.148,0.19,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.858,0.818,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.091,18.87,18.48,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.45,49.64,47.44,46.5,48.2,0,0,0,0,0,0,1.05,0,0.212,0.17,0.76,0.24,36.4
1338760800000,2012,6,2011,9,36,7,0.701,0.127,0.574,29680.9,191.7,191.7,176.7,4,4,4,1160,1060,1276,949.9,849.6,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.182,0.165,0.198,949.9,849.6,1066,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.611,0.503,0.762,0.421,0.35,0.572,0.02,0.016,0.027,1.29,1.08,1.63,0.06,0.049,0.077,20.3,19.6,20.83,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.08,41.39,48.9,44.17,40.53,47.92,0,0,0,0,0,0,0.982,0,0.127,0.18,0.82,0.18,42.3
1339365600000,2012,6,2011,9,37,7,0.584,0.0974,0.487,25897.4,166.9,166.9,154.2,4,3,3.5714285714285716,966.2,906.8,1031,805.2,745.8,161,161,161,0,0,0,0.167,0.156,0.178,805.2,745.8,870.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.451,0.396,0.51,0.329,0.299,0.36,0.015,0.013,0.016,1.03,0.973,1.11,0.046,0.043,0.05,21.21,20.89,21.5,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.44,39.91,52.06,43.7,38.94,48.2,0,0,0,0,0,0,0.856,0,0.097,0.17,0.83,0.17,44.3
1339970400000,2012,6,2011,9,38,7,0.513,0.0974,0.416,23184.3,144.6,144.6,138,3,3,3,848.8,808.9,891.4,687.8,647.9,161,161,161,0,0,0,0.19,0.181,0.199,687.8,647.9,730.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.354,0.331,0.382,0.26,0.234,0.289,0.011,0.01,0.013,0.867,0.799,0.942,0.038,0.035,0.042,21.84,21.59,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.96,44.68,49.32,46,43.78,48.2,0,0,0,0,0,0,0.767,0,0.097,0.19,0.81,0.19,45.2
1340575200000,2012,6,2011,9,39,7,0.464,0.0995,0.364,20664.2,129.3,129.3,123,3,3,3,766.9,734,797.3,602.3,548,164.6,161,186,0,0,0,0.215,0.202,0.253,602.3,548,636.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.306,0.277,0.324,0.203,0.167,0.226,0.0088,0.0072,0.0099,0.722,0.633,0.779,0.031,0.027,0.034,22.31,22.13,22.53,0.954,0.95,0.956,0.979,0.972,0.98,0.933,0.924,0.936,41.9,38.36,43.99,41,37.3,43.11,0,0,0,0,0,0,0.683,0,0.1,0.21,0.78,0.22,44.5
1341180000000,2012,7,2011,10,40,7,0.417,0.112,0.304,17140.2,109.6,109.6,102,3,2,2.5714285714285716,688.8,656.6,722.2,502.8,470.6,186,186,186,-1.624e-14,-5.684e-14,0,0.27,0.258,0.283,502.8,470.6,536.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.233,0.27,0.138,0.121,0.159,0.0059,0.0052,0.0069,0.605,0.557,0.651,0.026,0.024,0.028,22.74,22.6,22.86,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,35.44,52.43,40.89,34.37,48.2,0,0,0,0,0,0,0.567,0,0.113,0.27,0.73,0.27,41.1
1341784800000,2012,7,2011,10,41,7,0.374,0.112,0.262,15408.4,96.4,96.4,91.72,2,2,2,618.8,592.3,646.5,432.8,406.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.301,0.288,0.314,432.8,406.3,460.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.203,0.227,0.103,0.0908,0.116,0.0044,0.0038,0.0049,0.552,0.511,0.597,0.023,0.022,0.025,23.07,22.92,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.85,44.2,49.54,45.86,43.31,48.2,0,0,0,0,0,0,0.51,0,0.112,0.3,0.7,0.3,41.2
1342389600000,2012,7,2011,10,42,7,0.338,0.112,0.226,13403.2,84.95,84.95,79.78,2,2,2,559.6,536.8,583.8,373.6,350.8,186,186,186,0,-5.684e-14,5.684e-14,0.333,0.319,0.346,373.6,350.8,397.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.2,0.0753,0.0646,0.0868,0.0032,0.0027,0.0037,0.462,0.428,0.498,0.019,0.018,0.021,23.42,23.27,23.56,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.935,40.82,38.44,43.34,39.89,37.39,42.47,0,0,0,0,0,0,0.443,0,0.112,0.33,0.67,0.33,39.7
1342994400000,2012,7,2011,10,43,7,0.308,0.112,0.195,11561.2,73.13,73.13,68.82,2,2,2,508.8,489.5,529.4,322.8,303.5,186,186,186,0,-5.684e-14,5.684e-14,0.366,0.351,0.38,322.8,303.5,343.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0514,0.0422,0.0611,0.0021,0.0017,0.0025,0.386,0.357,0.416,0.016,0.015,0.017,23.72,23.6,23.84,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.47,33.4,37.66,34.41,32.4,36.57,0,0,0,0,0,0,0.382,0,0.113,0.36,0.63,0.37,37.5
1343599200000,2012,7,2011,10,44,7,0.28,0.0991,0.181,10799.7,67.72,67.72,64.28,2,2,2,463.6,444.4,483.2,299.8,289.4,163.9,155,186,0,0,0,0.353,0.329,0.39,299.8,289.4,315.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.164,0.159,0.168,0.0405,0.0356,0.048,0.0017,0.0015,0.002,0.349,0.333,0.372,0.014,0.014,0.015,23.96,23.88,24.07,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.14,32.04,34.91,32.14,31.07,33.86,0,0,0,0,0,0,0.357,0,0.099,0.35,0.65,0.35,38.6
1344204000000,2012,8,2011,11,45,7,0.255,0.0937,0.161,9608.35,60.83,60.83,57.19,2,2,2,421.1,405.3,438.1,266.1,250.3,155,155,155,0,-2.842e-14,2.842e-14,0.368,0.354,0.382,266.1,250.3,283.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0246,0.0171,0.0326,0.001,0.0007,0.0013,0.298,0.274,0.323,0.012,0.011,0.013,24.21,24.11,24.3,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.48,27.73,31.36,28.6,26.9,30.42,0,0,0,0,0,0,0.318,0,0.094,0.37,0.63,0.37,37.7
1344808800000,2012,8,2011,11,46,7,0.233,0.0937,0.139,8335.54,52.65,52.65,49.62,2,1,1.4285714285714286,385.3,371.1,400.1,230.3,216.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.403,0.387,0.418,230.3,216.1,245.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.144,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.338,0.257,0.407,0.014,0.01,0.016,24.34,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.5,25.96,52.44,38.58,25.18,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1345413600000,2012,8,2011,11,47,7,0.215,0.0937,0.121,7551.08,47.67,47.67,44.95,1,1,1,355.2,342.9,367.5,200.2,187.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.422,0.452,200.2,187.9,212.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.86,43.05,48.64,44.95,42.19,47.67,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1346018400000,2012,8,2011,11,48,7,0.199,0.0874,0.111,6942.46,46.06,46.06,41.32,1,1,1,328.5,316.4,339.4,184.1,170.2,144.4,118,155,4.06e-15,-2.842e-14,2.842e-14,0.439,0.367,0.477,184.1,170.2,203.6,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0114,0.0102,0.0131,0.00046,0.00041,0.00052,0.323,0.3,0.355,0.013,0.012,0.014,24.63,24.58,24.67,0.95,0.946,0.955,0.978,0.974,0.98,0.929,0.921,0.936,42.25,38.95,47,41.32,37.92,46.06,0,0,0,0,0,0,0.23,0,0.088,0.44,0.56,0.44,34.9
1346623200000,2012,9,2011,12,49,7,0.181,0.0714,0.11,6898.58,43.84,43.84,41.06,1,1,1,299.9,287.7,311.8,181.9,169.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.378,0.41,181.9,169.7,193.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.0112,0.0102,0.0122,0.00045,0.0004,0.00049,0.317,0.295,0.338,0.013,0.012,0.013,24.78,24.7,24.85,0.949,0.945,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.97,39.11,44.73,41.06,38.09,43.84,0,0,0,0,0,0,0.228,0,0.071,0.39,0.61,0.39,38.1
1347228000000,2012,9,2011,12,50,7,0.166,0.0714,0.0947,5874.61,37.21,37.21,34.97,1,1,1,274.6,265.6,284.1,156.6,147.6,118,118,118,-8.12e-15,-2.842e-14,0,0.43,0.415,0.444,156.6,147.6,166.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00906,0.00829,0.00987,0.00036,0.00033,0.00039,0.271,0.255,0.288,0.011,0.01,0.011,24.93,24.87,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.03,33.92,38.27,34.97,32.9,37.21,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
1347832800000,2012,9,2011,12,51,7,0.153,0.0714,0.0821,5072.71,32.21,32.21,30.19,1,1,1,253.8,245.6,262.5,135.8,127.6,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.465,0.449,0.48,135.8,127.6,144.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0982,0.104,0.00729,0.0066,0.00804,0.00029,0.00026,0.00032,0.234,0.22,0.25,0.0093,0.0087,0.0099,25.05,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.13,29.21,33.2,30.19,28.33,32.21,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.2
1348437600000,2012,9,2011,12,52,7,0.143,0.0714,0.0714,4393.75,27.78,27.78,26.15,1,1,1,236.1,230,243.1,118.1,112,118,118,118,0,-1.421e-14,1.421e-14,0.5,0.485,0.513,118.1,112,125.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0949,0.0927,0.0973,0.00579,0.00527,0.00639,0.00023,0.00021,0.00025,0.203,0.192,0.215,0.008,0.0075,0.0085,25.18,25.13,25.23,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.96,25.49,28.64,26.15,24.73,27.78,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
1349042400000,2012,10,2012,1,1,7,0.134,0.0587,0.0751,4650.53,29.02,29.02,27.68,1,1,1,221.2,215.5,227,124.2,118.5,97,97,97,-6.09e-15,-1.421e-14,0,0.439,0.427,0.45,124.2,118.5,130,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0932,0.0973,0.0063,0.00582,0.0068,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.54,27.18,29.92,27.68,26.36,29.02,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1349647200000,2012,10,2012,1,2,7,0.127,0.0587,0.0682,4203.94,25.91,25.91,25.02,1,1,1,209.8,207,213.6,112.8,110,97,97,97,-2.03e-15,-1.421e-14,0,0.462,0.454,0.469,112.8,110,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0902,0.0926,0.00534,0.0051,0.00566,0.00021,0.0002,0.00022,0.191,0.186,0.198,0.0075,0.0073,0.0078,25.35,25.32,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.8,25.13,26.71,25.02,24.37,25.91,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
1350252000000,2012,10,2012,1,3,7,0.121,0.0566,0.0641,1224.33,27.09,27.09,7.288,1,1,1,199.6,194.2,205.1,106,99.1,93.57,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.469,0.376,0.495,106,99.1,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0864,0.0917,0.00476,0.00417,0.00605,0.00019,0.00016,0.00024,0.179,0.167,0.204,0.007,0.0065,0.008,25.41,25.38,25.43,0.263,0,0.926,0.277,0,0.97,0.255,0,0.898,7.513,0,27.93,7.288,0,27.09,0,5,0,0,0.714,0,0.0405,0.714,0.0569,0.47,0.53,0.47,10.1
1350856800000,2012,10,2012,1,4,7,0.115,0.0442,0.0712,4406.87,27.02,27.02,26.23,1,1,1,190.7,186.3,193.9,117.7,113.3,73,73,73,-2.03e-15,-1.421e-14,0,0.383,0.376,0.392,117.7,113.3,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0889,0.0916,0.00575,0.00538,0.00603,0.00022,0.00021,0.00024,0.198,0.19,0.203,0.0077,0.0074,0.0079,25.38,25.38,25.38,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.898,27.04,25.94,27.86,26.23,25.16,27.02,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
1351461600000,2012,10,2012,1,5,7,0.112,0.0421,0.0695,4296.09,26.94,26.94,25.57,1,1,1,184.5,180.5,187.6,115,107.5,69.57,67,73,0,-1.421e-14,1.421e-14,0.377,0.357,0.404,115,107.5,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.0905,0.00552,0.00489,0.006,0.00022,0.00019,0.00023,0.192,0.179,0.202,0.0075,0.007,0.0079,25.38,25.37,25.38,0.921,0.916,0.925,0.97,0.97,0.97,0.894,0.888,0.898,26.36,24.51,27.77,25.57,23.78,26.94,0,0,0,0,0,0,0.142,0,0.0425,0.38,0.62,0.38,38.4
1352066400000,2012,11,2012,2,6,7,0.113,0.0405,0.073,4525.92,28.33,28.33,26.94,1,1,1,187.6,184.3,193.4,120.6,117.3,67,67,67,0,-1.421e-14,1.421e-14,0.357,0.347,0.363,120.6,117.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0893,0.0925,0.006,0.00572,0.00649,0.00023,0.00022,0.00025,0.202,0.196,0.212,0.0079,0.0077,0.0083,25.37,25.37,25.37,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.895,0.901,27.77,26.95,29.21,26.94,26.14,28.33,0,0,0,0,0,0,0.15,0,0.04,0.36,0.65,0.35,40.1
1352671200000,2012,11,2012,2,7,7,0.116,0.0405,0.0759,4725.47,28.92,28.92,28.13,1,1,1,192.5,190.1,195.8,125.5,123.1,67,67,67,6.09e-15,0,1.421e-14,0.348,0.342,0.352,125.5,123.1,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0913,0.0933,0.00642,0.00621,0.0067,0.00025,0.00024,0.00026,0.211,0.206,0.216,0.0082,0.0081,0.0085,25.37,25.37,25.38,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29,28.39,29.81,28.13,27.54,28.92,0,0,0,0,0,0,0.156,0,0.0401,0.35,0.65,0.35,40.7
1353276000000,2012,11,2012,2,8,7,0.119,0.0332,0.086,5386.82,34.8,34.8,32.06,1,1,1,197,194.7,203.8,142.1,128.3,54.86,50,67,0,0,0,0.279,0.245,0.343,142.1,128.3,153.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0932,0.1,0.00783,0.00665,0.00882,0.00031,0.00026,0.00034,0.239,0.215,0.259,0.0093,0.0084,0.01,25.35,25.32,25.38,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.911,33.06,29.68,35.87,32.06,28.79,34.8,0,0,0,0,0,0,0.178,0,0.033,0.28,0.72,0.28,45.3
1353880800000,2012,11,2012,2,9,7,0.131,0.0318,0.0996,6275.67,39.09,39.09,37.36,1,1,1,217.2,207.3,225.3,164.6,157.3,52.57,50,59,0,0,0,0.242,0.226,0.262,164.6,157.3,171.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.101,0.106,0.00974,0.00912,0.0103,0.00038,0.00036,0.00041,0.279,0.265,0.291,0.011,0.01,0.011,25.22,25.17,25.29,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.913,0.923,38.4,36.71,40.05,37.36,35.61,39.09,0,0,0,0,0,0,0.208,0,0.0314,0.24,0.76,0.24,47.9
