datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1354485600000,2012,12,2012,3,10,7,0.14,0.0357,0.105,6620.1,40.51,40.51,39.41,1,1,1,232.2,225.6,236.6,173.2,166.6,59,59,59,0,0,0,0.254,0.249,0.261,173.2,166.6,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0105,0.00991,0.0108,0.00041,0.00039,0.00043,0.295,0.283,0.303,0.012,0.011,0.012,25.11,25.08,25.16,0.946,0.944,0.947,0.977,0.973,0.979,0.924,0.919,0.928,40.34,38.81,41.38,39.41,37.79,40.51,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
1355090400000,2012,12,2012,3,11,7,0.148,0.0357,0.112,7101.55,43.62,43.62,42.27,1,1,1,244.1,239.6,250,185.1,180.6,59,59,59,0,0,0,0.242,0.236,0.246,185.1,180.6,191,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.115,0.0115,0.0111,0.012,0.00045,0.00044,0.00047,0.316,0.308,0.327,0.012,0.012,0.013,25.02,24.97,25.05,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,43.13,42.08,44.51,42.27,41.24,43.62,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1355695200000,2012,12,2012,3,12,7,0.159,0.0357,0.123,7762.93,48.2,48.2,46.21,1,1,1,262.2,251.9,275.4,203.2,192.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.225,0.214,0.234,203.2,192.9,216.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.124,0.013,0.0121,0.0141,0.00052,0.00048,0.00056,0.349,0.33,0.372,0.014,0.013,0.015,24.9,24.83,24.96,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.38,44.97,50.46,46.21,44.07,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.77,0.23,48.8
1356300000000,2012,12,2012,3,13,7,0.18,0.0357,0.144,8773.06,57.76,57.76,52.22,2,1,1.7142857142857142,297.5,277.3,322.7,238.5,218.3,59,59,59,1.218e-14,0,2.842e-14,0.199,0.183,0.213,238.5,218.3,263.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.14,0.017,0.0143,0.0235,0.00068,0.00057,0.00094,0.294,0.24,0.382,0.012,0.0095,0.015,24.81,24.7,24.91,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.48,25.77,51.72,33,25,48.2,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.7
1356904800000,2012,12,2012,3,14,7,0.22,0.0429,0.177,10722.6,71.18,71.18,63.82,2,2,2,363.5,333.4,400.1,292.5,268.8,71,59,73,0,0,0,0.196,0.177,0.214,292.5,268.8,327.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.144,0.164,0.0371,0.0259,0.0534,0.0015,0.001,0.0022,0.329,0.294,0.381,0.013,0.012,0.015,24.45,24.22,24.63,0.938,0.933,0.945,0.97,0.97,0.97,0.91,0.905,0.916,32.9,30.26,36.69,31.91,29.36,35.59,0,0,0,0,0,0,0.355,0,0.043,0.2,0.8,0.2,48.7
1357509600000,2013,1,2012,4,15,7,0.281,0.0442,0.237,14357.2,96.4,96.4,85.46,2,2,2,465.3,414,518.5,392.3,341,73,73,73,0,0,0,0.158,0.141,0.176,392.3,341,445.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.169,0.206,0.0842,0.06,0.109,0.0035,0.0024,0.0045,0.479,0.402,0.559,0.02,0.016,0.023,23.83,23.51,24.13,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.939,43.67,38.21,49.19,42.73,37.15,48.2,0,0,0,0,0,0,0.475,0,0.044,0.16,0.84,0.16,51.1
1358114400000,2013,1,2012,4,16,7,0.368,0.0442,0.324,18790.9,128.5,128.5,111.9,3,2,2.857142857142857,609,537.4,692.7,536,464.4,73,73,73,8.12e-15,0,5.684e-14,0.121,0.105,0.136,536,464.4,619.7,990,990,990,966.3,966,966.7,23.7,23.3,24,0.253,0.213,0.3,0.16,0.118,0.215,0.0068,0.0049,0.0092,0.612,0.513,0.737,0.026,0.021,0.032,23.06,22.59,23.39,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.916,0.938,40.82,35.04,50.98,39.58,33.99,48.2,0,0,0,0,0,0,0.621,0,0.044,0.12,0.88,0.12,51.1
1358719200000,2013,1,2012,4,17,7,0.496,0.0726,0.423,23482,157.4,157.4,139.8,4,3,3.142857142857143,819.6,727.4,924.8,699.6,607.4,120,120,120,0,0,0,0.147,0.13,0.165,699.6,607.4,804.8,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.358,0.301,0.438,0.267,0.207,0.329,0.012,0.0089,0.015,0.869,0.723,0.992,0.038,0.031,0.044,21.95,21.42,22.47,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46,40.3,51.46,44.72,39.36,48.2,0,0,0,0,0,0,0.777,0,0.073,0.15,0.85,0.15,47.3
1359324000000,2013,1,2012,4,18,7,0.664,0.0835,0.581,30331.2,192.8,192.8,180.5,4,4,4,1099,969.3,1224,960.6,849.3,138,120,162,1.624e-14,-1.137e-13,1.137e-13,0.125,0.109,0.142,960.6,849.3,1062,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.598,0.479,0.737,0.425,0.35,0.563,0.02,0.016,0.026,1.29,1.06,1.59,0.059,0.048,0.074,20.51,19.8,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.06,42.06,49.23,45.14,41.22,48.2,0,0,0,0,0,0,1,0,0.083,0.13,0.87,0.13,45.7
1359928800000,2013,2,2012,5,19,7,0.809,0.098,0.665,32388.3,192.8,192.8,192.8,4,4,4,1337,1262,1375,1175,1100,162,162,162,74.99,0,113.2,0.121,0.118,0.128,1100,1100,1100,990,990,990,969,968.7,969.1,21,20.9,21.3,0.824,0.792,0.84,0.648,0.647,0.648,0.031,0.03,0.031,1.77,1.74,1.79,0.084,0.082,0.085,19.27,19.13,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.53,49.16,50.25,48.2,48.18,48.2,0,0,0,0,0,0,1.07,0,0.144,0.12,0.82,0.18,40
1360533600000,2013,2,2012,5,20,7,0.831,0.098,0.665,32366.3,192.8,192.8,192.7,4,4,4,1374,1366,1390,1212,1204,162,162,162,112.3,104,128.5,0.118,0.117,0.119,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.839,0.836,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.085,0.085,0.086,19.13,19.08,19.16,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.17,49.01,49.25,48.16,48.03,48.2,0,0,0,0,0,0,1.07,0,0.166,0.12,0.8,0.2,38.9
1361138400000,2013,2,2012,5,21,7,0.879,0.098,0.665,31881.6,191.8,191.8,189.8,4,4,4,1453,1400,1525,1291,1238,162,162,162,190.7,137.7,263.3,0.112,0.106,0.116,1100,1100,1100,990,990,990,969.3,969.2,969.6,20.7,20.4,20.8,0.871,0.85,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.85,18.59,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.73,48.92,47.44,46.78,47.94,0,0,0,0,0,0,1.05,0,0.214,0.11,0.76,0.24,36.3
1361743200000,2013,2,2012,5,22,7,1.02,0.118,0.665,30523.6,185.9,185.9,181.7,4,4,4,1681,1561,1814,1486,1399,195,162,239,386.1,298.6,475.1,0.115,0.0967,0.139,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.915,0.901,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.07,17.63,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.16,47.42,45.42,44.26,46.47,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1362348000000,2013,3,2012,6,23,7,1.22,0.145,0.665,28679.2,175.5,175.5,170.7,4,4,4,2011,1859,2151,1772,1620,239,239,239,671.9,519.9,811.7,0.119,0.111,0.129,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.66,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.55,42.55,44.77,42.68,41.7,43.87,0,0,0,0,0,0,0.948,0,0.555,0.12,0.55,0.45,23.5
1362952800000,2013,3,2012,6,24,7,1.42,0.111,0.665,27182.8,165.6,165.6,161.8,4,4,4,2340,2198,2506,2157,2015,183,183,183,1057,915.3,1223,0.0784,0.073,0.0832,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.8,16.55,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.33,40.24,42.25,40.45,39.3,41.4,0,0,0,0,0,0,0.899,0,0.755,0.078,0.47,0.53,19.1
1363557600000,2013,3,2012,6,25,7,1.81,0.111,0.665,24250.3,154.9,154.9,144.3,4,4,4,2985,2587,3438,2802,2404,183,183,183,1702,1304,2155,0.0619,0.0532,0.0707,1100,1100,1100,990,990,990,973.5,972.5,974.5,16.5,15.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.67,13.64,15.61,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.92,37.14,34.31,39.71,36.09,33.28,38.74,0,0,0,0,0,0,0.802,0,1.145,0.061,0.37,0.63,13.4
1364162400000,2013,3,2012,6,26,7,2.47,0.111,0.665,19961.4,129.4,129.4,118.8,4,4,4,4092,3604,4521,3909,3421,183,183,183,2809,2321,3238,0.045,0.0405,0.0508,1100,1100,1100,990,990,990,975.8,974.8,976.6,14.2,13.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.31,11.49,13.29,0.923,0.915,0.931,0.97,0.97,0.97,0.895,0.887,0.903,30.62,28.36,33.35,29.7,27.51,32.35,0,0,0,0,0,0,0.66,0,1.805,0.045,0.27,0.73,8.08
1364767200000,2013,4,2012,7,27,7,2.94,0.178,0.665,16811.2,108,108,100.1,4,4,4,4858,4626,5023,4563,4331,295,295,295,3463,3231,3628,0.0608,0.0587,0.0638,1100,1100,1100,990,990,990.01,977.2,976.8,977.5,12.8,12.5,13.2,0.926,0.923,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.88,10.59,11.3,0.904,0.895,0.913,0.97,0.97,0.97,0.877,0.868,0.886,26.52,25.57,27.83,25.02,23.63,26.99,0,0,0,0,0,0,0.556,0,2.275,0.061,0.23,0.77,5.72
1365372000000,2013,4,2012,7,28,7,3.03,0.178,0.665,15944.1,96.66,96.66,94.91,4,4,4,5010,4953,5042,4715,4658,295,295,295,3615,3558,3647,0.0589,0.0585,0.0596,1100,1100,1100,990.01,990,990.01,977.5,977.4,977.6,12.5,12.4,12.6,0.924,0.923,0.926,0.648,0.648,0.648,0.052,0.052,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.61,10.56,10.7,0.896,0.894,0.899,0.97,0.97,0.97,0.869,0.867,0.872,25.64,25.47,25.95,23.73,23.5,24.16,0,0,0,0,0,0,0.527,0,2.365,0.059,0.22,0.78,5.26
1365976800000,2013,4,2012,7,29,7,2.91,0.184,0.665,17124.8,106.5,106.5,101.9,4,4,4,4807,4672,4921,4502,4308,304.9,295,364,3402,3208,3526,0.0635,0.0599,0.0779,1100,1100,1100,990,990,990,977.2,976.9,977.4,12.8,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.97,10.76,11.22,0.907,0.901,0.912,0.97,0.97,0.97,0.88,0.874,0.885,26.85,26.15,27.59,25.48,24.46,26.63,0,0,0,0,0,0,0.566,0,2.245,0.063,0.23,0.77,5.88
1366581600000,2013,4,2012,7,30,7,2.68,0.22,0.665,18764.9,115.7,115.7,111.7,4,4,4,4437,4233,4621,4073,3869,364,364,364,2973,2769,3157,0.0821,0.0788,0.086,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.65,11.31,12.02,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.893,28.79,27.85,29.83,27.92,27.01,28.93,0,0,0,0,0,0,0.621,0,2.015,0.082,0.25,0.75,7
1367186400000,2013,4,2012,7,31,7,2.38,0.202,0.665,20495.2,127,127,122,4,4,4,3933,3711,4157,3600,3390,333.3,321,364,2500,2290,2693,0.0847,0.0801,0.0892,1100,1100,1100,990,990,990,975.5,975.1,976,14.5,14,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.16,13.06,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,31.44,30.21,32.73,30.5,29.31,31.75,0,0,0,0,0,0,0.678,0,1.715,0.085,0.28,0.72,8.61
1367791200000,2013,5,2012,8,32,7,2.09,0.194,0.665,22296.7,137,137,132.7,4,4,4,3456,3266,3646,3135,2945,321,321,321,2035,1845,2225,0.093,0.088,0.0983,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.2,14,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,34.21,33.1,35.3,33.18,32.11,34.24,0,0,0,0,0,0,0.737,0,1.425,0.093,0.32,0.68,10.7
1368396000000,2013,5,2012,8,33,7,1.79,0.194,0.665,24298,150.4,150.4,144.6,4,4,4,2963,2752,3188,2642,2431,321,321,321,1542,1331,1767,0.109,0.101,0.117,1100,1100,1100,990,990,990,973.4,972.9,974,16.6,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.7,14.17,15.21,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.917,37.24,35.76,38.64,36.16,34.69,37.6,0,0,0,0,0,0,0.804,0,1.125,0.11,0.37,0.63,13.6
1369000800000,2013,5,2012,8,34,7,1.52,0.194,0.665,26382.3,161.6,161.6,157,4,4,4,2512,2347,2685,2191,2026,321,321,321,1091,926,1264,0.128,0.12,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.8,17.7,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.37,16.19,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.918,0.925,40.2,39.08,41.28,39.26,38.06,40.41,0,0,0,0,0,0,0.872,0,0.855,0.13,0.44,0.56,17.4
1369605600000,2013,5,2012,8,35,7,1.28,0.183,0.665,28216,173.1,173.1,168,4,4,4,2110,1929,2298,1807,1672,302.7,257,321,707.2,571.7,877.3,0.143,0.13,0.157,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.31,17.26,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.85,41.6,44.16,41.99,40.74,43.27,0,0,0,0,0,0,0.933,0,0.615,0.14,0.52,0.48,22
1370210400000,2013,6,2012,9,36,7,1.05,0.155,0.665,30212.7,184.4,184.4,179.8,4,4,4,1733,1600,1876,1476,1343,257,257,257,375.9,242.6,519.3,0.149,0.137,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.89,17.43,18.33,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.88,44.62,47.04,44.96,43.73,46.1,0,0,0,0,0,0,0.999,0,0.385,0.15,0.63,0.37,28.8
1370815200000,2013,6,2012,9,37,7,0.882,0.155,0.664,31809.2,192.2,192.2,189.3,4,4,4,1459,1345,1564,1202,1088,257,257,257,103.3,0,206.9,0.176,0.164,0.191,1098,1088,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.87,0.81,0.914,0.644,0.621,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.082,0.092,18.84,18.45,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.35,49.04,47.34,46.41,48.06,0,0,0,0,0,0,1.05,0,0.218,0.18,0.75,0.25,36.1
1371420000000,2013,6,2012,9,38,7,0.703,0.155,0.547,28151.4,186.2,186.2,167.6,4,3,3.857142857142857,1162,1054,1288,904.7,797.4,257,257,257,0,-1.137e-13,1.137e-13,0.222,0.2,0.244,904.7,797.4,1031,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.573,0.465,0.727,0.385,0.325,0.493,0.018,0.015,0.023,1.22,1.05,1.51,0.056,0.048,0.071,20.38,19.69,20.85,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.93,40.14,51.96,43.61,39.19,48.2,0,0,0,0,0,0,0.931,0,0.156,0.22,0.78,0.22,40
1372024800000,2013,6,2012,9,39,7,0.581,0.155,0.426,23102.5,144.6,144.6,137.5,3,3,3,961.4,902.3,1026,704.4,645.3,257,257,257,0,0,0,0.268,0.25,0.285,704.4,645.3,769.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.385,0.343,0.44,0.271,0.232,0.311,0.012,0.01,0.014,0.915,0.808,1.04,0.041,0.036,0.047,21.34,20.98,21.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.96,43.7,50.46,45.84,42.83,48.2,0,0,0,0,0,0,0.764,0,0.155,0.27,0.73,0.27,39.8
1372629600000,2013,7,2012,10,40,7,0.511,0.112,0.399,22269.5,139.6,139.6,132.6,3,3,3,844.9,805.5,887.1,658.9,619.5,186,186,186,0,0,0,0.22,0.21,0.231,658.9,619.5,701.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.34,0.318,0.364,0.241,0.215,0.269,0.011,0.0094,0.012,0.82,0.754,0.891,0.036,0.033,0.04,21.9,21.66,22.12,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,42.78,47.49,44.19,41.93,46.54,0,0,0,0,0,0,0.736,0,0.112,0.22,0.78,0.22,43.6
1373234400000,2013,7,2012,10,41,7,0.463,0.127,0.336,18980.2,123.8,123.8,113,3,3,3,765,732.9,794.1,555.5,505.9,209.4,186,227,0,0,0,0.274,0.234,0.31,555.5,505.9,608.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.285,0.259,0.311,0.172,0.139,0.207,0.0075,0.006,0.009,0.65,0.568,0.735,0.028,0.025,0.032,22.39,22.19,22.6,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.918,0.935,38.65,35.38,42.1,37.66,34.32,41.26,0,0,0,0,0,0,0.628,0,0.127,0.27,0.73,0.27,41
1373839200000,2013,7,2012,10,42,7,0.417,0.137,0.279,15931.2,96.4,96.4,94.83,2,2,2,689.1,657.7,721.1,462.1,430.7,227,227,227,0,-5.684e-14,5.684e-14,0.33,0.315,0.345,462.1,430.7,494.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.235,0.217,0.253,0.117,0.102,0.132,0.005,0.0044,0.0057,0.606,0.552,0.661,0.026,0.024,0.028,22.74,22.55,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.29,46.3,52.25,47.41,45.37,48.2,0,0,0,0,0,0,0.527,0,0.138,0.33,0.67,0.33,38.2
1374444000000,2013,7,2012,10,43,7,0.376,0.137,0.238,14016.1,88.99,88.99,83.43,2,2,2,621.1,595,648.6,394.1,368,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.366,0.35,0.381,394.1,368,421.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.213,0.085,0.0727,0.098,0.0036,0.0031,0.0042,0.496,0.457,0.538,0.021,0.019,0.023,23.12,22.97,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.61,39.92,45.4,41.71,38.96,44.5,0,0,0,0,0,0,0.463,0,0.138,0.36,0.63,0.37,37.3
1375048800000,2013,7,2012,10,44,7,0.34,0.122,0.218,12849.3,80.9,80.9,76.48,2,2,2,562.1,537.4,586.6,359.6,343.2,202.4,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.359,0.327,0.398,359.6,343.2,378.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.185,0.194,0.0688,0.061,0.0775,0.0029,0.0026,0.0032,0.443,0.42,0.469,0.019,0.018,0.02,23.43,23.32,23.55,0.95,0.948,0.952,0.974,0.97,0.979,0.925,0.919,0.932,39.24,37.33,41.32,38.24,36.23,40.45,0,0,0,0,0,0,0.425,0,0.122,0.36,0.64,0.36,37.8
1375653600000,2013,8,2012,11,45,7,0.307,0.111,0.196,11586.7,73.61,73.61,68.97,2,2,2,507.4,486.2,529.4,323.4,302.2,184,184,184,-8.12e-15,-5.684e-14,0,0.363,0.348,0.378,323.4,302.2,345.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.182,0.0517,0.0416,0.062,0.0021,0.0017,0.0026,0.387,0.355,0.42,0.016,0.015,0.017,23.73,23.6,23.86,0.945,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.54,33.28,37.89,34.48,32.28,36.8,0,0,0,0,0,0,0.383,0,0.111,0.36,0.64,0.36,37.7
1376258400000,2013,8,2012,11,46,7,0.279,0.111,0.168,9954.73,63.12,63.12,59.25,2,2,2,461.2,443.3,479.4,277.2,259.3,184,184,184,0,0,0,0.399,0.384,0.415,277.2,259.3,295.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0298,0.0214,0.0384,0.0012,0.00088,0.0016,0.318,0.291,0.345,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.54,28.57,32.53,29.63,27.72,31.56,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
1376863200000,2013,8,2012,11,47,7,0.255,0.111,0.144,8557.73,54.21,54.21,50.94,2,1,1.7142857142857142,422.4,406.9,437.5,238.4,222.9,184,184,184,8.12e-15,0,2.842e-14,0.436,0.421,0.452,238.4,222.9,253.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.15,0.0162,0.0147,0.0187,0.00066,0.0006,0.00076,0.308,0.258,0.407,0.013,0.011,0.017,24.19,24.14,24.26,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.78,25.66,51.73,32.36,24.89,48.2,0,0,0,0,0,0,0.283,0,0.111,0.44,0.56,0.44,33.6
1377468000000,2013,8,2012,11,48,7,0.235,0.107,0.127,7839.8,50.91,50.91,46.67,2,1,1.1428571428571428,388,374.4,401.7,210.6,195.6,177.4,138,184,4.06e-15,-2.842e-14,2.842e-14,0.457,0.369,0.485,210.6,195.6,236.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.134,0.13,0.14,0.0136,0.0124,0.0158,0.00055,0.0005,0.00064,0.352,0.258,0.388,0.014,0.01,0.016,24.31,24.2,24.47,0.951,0.925,0.958,0.979,0.97,0.98,0.931,0.897,0.938,43.99,26.24,49.49,43.03,25.45,48.2,0,0,0,0,0,0,0.259,0,0.108,0.46,0.54,0.46,33.4
1378072800000,2013,9,2012,12,49,7,0.214,0.0835,0.13,7955.12,48.2,48.2,47.35,1,1,1,353.2,338.6,368.1,215.2,200.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.375,0.408,215.2,200.6,230.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.138,0.014,0.0128,0.0153,0.00057,0.00051,0.00062,0.379,0.353,0.406,0.015,0.014,0.016,24.45,24.35,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.39,46.12,52.65,47.35,45.2,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.2
1378677600000,2013,9,2012,12,50,7,0.195,0.0835,0.111,6955.71,44.14,44.14,41.4,1,1,1,322.1,309.9,333.9,184.1,171.8,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.429,0.413,0.445,184.1,171.8,195.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0114,0.0104,0.0124,0.00046,0.00041,0.0005,0.324,0.302,0.345,0.013,0.012,0.014,24.67,24.59,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.3,39.47,45.04,41.4,38.48,44.14,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1379282400000,2013,9,2012,12,51,7,0.179,0.0835,0.0956,5912.08,37.6,37.6,35.19,1,1,1,296,286.6,306.3,158,148.6,138,138,138,8.12e-15,0,2.842e-14,0.467,0.451,0.482,158,148.6,168.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00918,0.00838,0.0101,0.00037,0.00033,0.0004,0.277,0.26,0.295,0.011,0.01,0.012,24.84,24.77,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.25,34.06,38.64,35.19,33.04,37.6,0,0,0,0,0,0,0.196,0,0.0834,0.47,0.53,0.47,33
1379887200000,2013,9,2012,12,52,7,0.166,0.0835,0.0826,5087.71,32.35,32.35,30.28,1,1,1,274.6,265.6,283.6,136.6,127.5,138,138,138,-2.03e-15,-2.842e-14,2.842e-14,0.503,0.487,0.52,136.6,127.5,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.101,0.108,0.00736,0.00659,0.00813,0.00029,0.00026,0.00032,0.239,0.223,0.255,0.0095,0.0088,0.01,24.96,24.91,25.02,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,31.22,29.1,33.35,30.28,28.23,32.35,0,0,0,0,0,0,0.168,0,0.0834,0.5,0.5,0.5,30.6
1380492000000,2013,9,2012,12,53,7,0.155,0.0689,0.0857,5305.42,33.65,33.65,31.58,1,1,1,255.7,248.3,263.1,141.7,125.1,114,110,138,0,-2.842e-14,2.842e-14,0.446,0.422,0.525,141.7,125.1,150.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00779,0.00638,0.00855,0.00031,0.00025,0.00034,0.246,0.218,0.261,0.0097,0.0086,0.01,25.03,25,25.07,0.936,0.929,0.939,0.97,0.97,0.97,0.908,0.901,0.911,32.56,28.52,34.69,31.58,27.67,33.65,0,0,0,0,0,0,0.175,0,0.0693,0.44,0.55,0.45,34.2
1381096800000,2013,10,2013,1,1,7,0.144,0.0632,0.0813,5036.63,31.07,31.07,29.98,1,1,1,238.9,232.7,245.9,134.4,128.5,104.4,97,110,0,0,0,0.437,0.411,0.461,134.4,128.5,139,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.101,0.00718,0.00667,0.00757,0.00028,0.00026,0.0003,0.231,0.221,0.238,0.0091,0.0087,0.0094,25.14,25.09,25.17,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,30.91,29.47,32.03,29.98,28.59,31.07,0,0,0,0,0,0,0.167,0,0.0627,0.44,0.56,0.44,35
1381701600000,2013,10,2013,1,2,7,0.136,0.0587,0.0775,4801.69,29.89,29.89,28.58,1,1,1,225.1,219.3,230.8,128.1,122.3,97,97,97,-2.03e-15,-1.421e-14,0,0.431,0.42,0.442,128.1,122.3,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0946,0.0986,0.00664,0.00615,0.00712,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.23,25.19,25.28,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.47,28.1,30.81,28.58,27.26,29.89,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1382306400000,2013,10,2013,1,3,7,0.132,0.0587,0.0733,4533.48,27.65,27.65,26.99,1,1,1,218.2,216.3,221,121.2,119.3,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.445,0.439,0.448,121.2,119.3,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0935,0.0952,0.00605,0.00589,0.00629,0.00024,0.00023,0.00025,0.206,0.203,0.211,0.0081,0.008,0.0083,25.28,25.26,25.3,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,27.82,27.38,28.5,26.99,26.55,27.65,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.3
1382911200000,2013,10,2013,1,4,7,0.128,0.0576,0.07,4323.94,27.2,27.2,25.74,1,1,1,211.1,206.8,215,115.8,111.7,95.29,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.433,0.465,115.8,111.7,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0908,0.0941,0.00559,0.00524,0.00612,0.00022,0.00021,0.00024,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.3,25.37,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.899,26.53,25.52,28.04,25.74,24.76,27.2,0,0,0,0,0,0,0.143,0,0.058,0.45,0.55,0.45,33.8
1383516000000,2013,11,2013,2,5,7,0.133,0.0562,0.0769,4769.56,29.15,29.15,28.39,1,1,1,220.1,215.2,223.4,127.1,122.2,93,93,93,8.121e-15,0,1.421e-14,0.422,0.416,0.432,127.1,122.2,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0942,0.0971,0.00656,0.00614,0.00684,0.00026,0.00024,0.00027,0.217,0.208,0.223,0.0085,0.0081,0.0087,25.26,25.24,25.3,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.27,28.11,30.05,28.39,27.26,29.15,0,0,0,0,0,0,0.158,0,0.0561,0.42,0.58,0.42,35.9
1384120800000,2013,11,2013,2,6,7,0.131,0.0562,0.0748,4635.19,28.22,28.22,27.59,1,1,1,216.6,213.9,219.3,123.6,120.9,93,93,93,-4.06e-15,-1.421e-14,0,0.429,0.424,0.435,123.6,120.9,126.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0937,0.0956,0.00626,0.00602,0.00649,0.00025,0.00024,0.00025,0.21,0.205,0.215,0.0082,0.0081,0.0084,25.29,25.27,25.31,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.44,27.77,29.09,27.59,26.94,28.22,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
1384725600000,2013,11,2013,2,7,7,0.135,0.0473,0.0879,5488.48,37.09,37.09,32.67,1,1,1,223.5,215.8,231.1,145.3,122.8,78.14,67,93,-2.03e-15,-1.421e-14,0,0.351,0.29,0.431,145.3,122.8,164.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0944,0.106,0.0081,0.00619,0.0097,0.00032,0.00024,0.00038,0.247,0.209,0.28,0.0097,0.0082,0.011,25.21,25.13,25.3,0.936,0.927,0.943,0.97,0.97,0.972,0.909,0.899,0.917,33.66,28.24,38.15,32.67,27.39,37.09,0,0,0,0,0,0,0.181,0,0.0471,0.35,0.65,0.35,40.7
1385330400000,2013,11,2013,2,8,7,0.141,0.0414,0.0992,6228.04,37.83,37.83,37.07,1,1,1,232.5,229.2,235.7,164.1,158.7,68.43,67,77,0,0,0,0.294,0.286,0.327,164.1,158.7,167.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.0097,0.00924,0.00995,0.00038,0.00036,0.00039,0.28,0.271,0.285,0.011,0.011,0.011,25.13,25.11,25.15,0.943,0.942,0.944,0.972,0.97,0.974,0.917,0.913,0.919,38.13,36.81,38.85,37.07,35.71,37.83,0,0,0,0,0,0,0.206,0,0.0418,0.29,0.7,0.3,44.2
1385935200000,2013,12,2013,3,9,7,0.151,0.0466,0.104,6569.09,41.92,41.92,39.1,1,1,1,249.7,239.3,261.2,172.7,162.3,77,77,77,4.06e-15,0,2.842e-14,0.309,0.295,0.322,172.7,162.3,184.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.114,0.0104,0.00955,0.0114,0.00041,0.00038,0.00045,0.296,0.278,0.317,0.012,0.011,0.013,25.01,24.94,25.09,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.915,0.931,40.06,37.64,42.78,39.1,36.55,41.92,0,0,0,0,0,0,0.217,0,0.047,0.31,0.69,0.31,43.5
1386540000000,2013,12,2013,3,10,7,0.171,0.0388,0.132,8097.25,51.6,51.6,48.2,2,1,1.4285714285714286,282.8,268,294.8,218.7,191,64.14,59,77,-8.12e-15,-2.842e-14,0,0.228,0.2,0.287,218.7,191,235.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.117,0.13,0.0143,0.012,0.0158,0.00057,0.00048,0.00063,0.31,0.242,0.388,0.012,0.0096,0.015,24.86,24.78,24.9,0.942,0.923,0.959,0.976,0.97,0.98,0.919,0.895,0.94,38.94,25.96,52.48,37.3,25.18,48.2,0,0,0,0,0,0,0.268,0,0.039,0.23,0.77,0.23,47.4
1387144800000,2013,12,2013,3,11,7,0.192,0.0388,0.153,9313.64,58.3,58.3,55.44,2,2,2,317.5,301.1,331.7,253.3,242.1,64.14,59,77,8.12e-15,-2.842e-14,2.842e-14,0.202,0.181,0.234,253.3,242.1,266.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.133,0.141,0.0192,0.0163,0.0246,0.00077,0.00065,0.00099,0.27,0.255,0.288,0.011,0.01,0.012,24.74,24.67,24.84,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.58,27.33,30.05,27.72,26.51,29.15,0,0,0,0,0,0,0.308,0,0.039,0.2,0.8,0.2,48.5
1387749600000,2013,12,2013,3,12,7,0.218,0.0466,0.171,10372.6,67.11,67.11,61.74,2,2,2,360.1,338,385,283.1,261,77,77,77,0,0,0,0.214,0.2,0.228,283.1,261,308,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.141,0.158,0.0326,0.0222,0.0444,0.0013,0.00089,0.0018,0.315,0.282,0.353,0.013,0.011,0.014,24.48,24.32,24.63,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.913,31.83,29.37,34.59,30.87,28.49,33.55,0,0,0,0,0,0,0.343,0,0.047,0.21,0.78,0.22,47.6
1388354400000,2013,12,2013,3,13,7,0.265,0.0526,0.212,12819.2,83.8,83.8,76.3,2,2,2,437.7,396.3,475.6,350.7,319.3,87,77,91,0,0,0,0.199,0.188,0.214,350.7,319.3,384.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.162,0.186,0.0645,0.0497,0.0805,0.0026,0.002,0.0033,0.418,0.37,0.469,0.017,0.015,0.019,24.01,23.79,24.25,0.948,0.943,0.953,0.974,0.97,0.98,0.924,0.915,0.934,39.15,35.81,42.75,38.15,34.74,41.9,0,0,0,0,0,0,0.424,0,0.053,0.2,0.8,0.2,48.4
1388959200000,2014,1,2013,4,14,7,0.32,0.06,0.26,15575.7,96.4,96.4,92.71,2,2,2,529.8,486.8,573.2,430.6,395.8,99.29,91,120,8.12e-15,-5.684e-14,5.684e-14,0.187,0.168,0.215,430.6,395.8,453.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.203,0.19,0.213,0.102,0.0858,0.113,0.0043,0.0035,0.0047,0.539,0.486,0.575,0.022,0.02,0.024,23.48,23.25,23.72,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.41,43.94,49.67,46.36,43.06,48.2,0,0,0,0,0,0,0.515,0,0.06,0.19,0.81,0.19,48.7
1389564000000,2014,1,2013,4,15,7,0.39,0.0726,0.318,18152.8,121.7,121.7,108.1,3,2,2.7142857142857144,645.5,590.4,709.1,525.5,470.4,120,120,120,-8.12e-15,-5.684e-14,0,0.186,0.169,0.203,525.5,470.4,589.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.254,0.223,0.29,0.153,0.121,0.194,0.0065,0.0051,0.0084,0.617,0.549,0.692,0.026,0.023,0.03,22.9,22.57,23.14,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.36,35.98,52.49,40.61,34.9,48.2,0,0,0,0,0,0,0.6,0,0.072,0.19,0.82,0.18,46.5
1390168800000,2014,1,2013,4,16,7,0.487,0.0726,0.414,23047.6,144.6,144.6,137.2,3,3,3,805.3,735,889.2,685.3,615,120,120,120,0,0,0,0.149,0.135,0.163,685.3,615,769.2,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.347,0.305,0.406,0.258,0.212,0.311,0.011,0.0091,0.014,0.856,0.736,1,0.037,0.032,0.044,22.02,21.54,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.14,43.05,51.8,45.73,42.19,48.2,0,0,0,0,0,0,0.762,0,0.073,0.15,0.85,0.15,47.3
1390773600000,2014,1,2013,4,17,7,0.648,0.0798,0.568,29769,192.8,192.8,177.2,4,4,4,1071,927.1,1236,939.4,807.1,132,120,162,-1.624e-14,-1.137e-13,0,0.123,0.107,0.138,939.4,807.1,1074,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.578,0.44,0.754,0.416,0.33,0.589,0.019,0.015,0.028,1.25,0.985,1.64,0.057,0.044,0.077,20.64,19.72,21.41,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.27,40.39,49.55,44.3,39.45,48.2,0,0,0,0,0,0,0.984,0,0.08,0.12,0.88,0.12,45.9
1391378400000,2014,2,2013,5,18,7,0.837,0.098,0.665,32215.3,192.8,192.8,191.8,4,4,4,1384,1291,1431,1222,1129,162,162,162,121.9,29.09,168.6,0.117,0.113,0.125,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.843,0.804,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.086,0.083,0.087,19.1,18.93,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.62,49.98,47.94,47.65,48.2,0,0,0,0,0,0,1.07,0,0.172,0.12,0.79,0.21,38.5
1391983200000,2014,2,2013,5,19,7,0.89,0.098,0.665,31758.8,190.2,190.2,189,4,4,4,1472,1440,1503,1310,1278,162,162,162,209.8,177.9,240.9,0.11,0.108,0.113,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.88,0.867,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.84,0.089,0.088,0.09,18.78,18.67,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.93,48.53,47.26,46.97,47.56,0,0,0,0,0,0,1.05,0,0.225,0.11,0.75,0.25,35.7
1392588000000,2014,2,2013,5,20,7,0.917,0.098,0.665,31485.2,187.6,187.6,187.4,4,4,4,1517,1512,1522,1355,1350,162,162,162,254.6,250.5,260.1,0.107,0.106,0.107,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.894,0.893,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.09,0.09,18.62,18.6,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,47.76,47.85,46.85,46.81,46.89,0,0,0,0,0,0,1.04,0,0.252,0.11,0.73,0.27,34.3
1393192800000,2014,2,2013,5,21,7,0.908,0.102,0.665,31580.3,188.3,188.3,188,4,4,4,1501,1493,1509,1333,1310,168,162,183,232.7,210.4,247.3,0.112,0.107,0.123,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.89,0.886,0.893,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.84,0.09,0.089,0.09,18.68,18.64,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.87,48.03,46.99,46.92,47.07,0,0,0,0,0,0,1.04,0,0.243,0.11,0.73,0.27,34.8
1393797600000,2014,3,2013,6,22,7,0.96,0.111,0.665,31062.8,187.7,187.7,184.9,4,4,4,1588,1506,1709,1405,1323,183,183,183,305.1,223.1,425.9,0.115,0.107,0.122,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.907,0.895,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.09,0.094,18.38,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.11,47.89,46.22,45.19,46.94,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
1394402400000,2014,3,2013,6,23,7,1.21,0.111,0.665,28794.6,178.5,178.5,171.4,4,4,4,1995,1773,2243,1812,1590,183,183,183,712.5,490.1,959.6,0.0923,0.0816,0.103,1100,1100,1100,990,990,990,971,970.4,971.7,19,18.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.09,16.44,17.76,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.72,41.96,45.53,42.85,41.12,44.62,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
1395007200000,2014,3,2013,6,24,7,1.54,0.111,0.665,26222,162.6,162.6,156.1,4,4,4,2547,2313,2823,2364,2130,183,183,183,1264,1030,1540,0.0722,0.0648,0.0791,1100,1100,1100,990,990,990,972.4,971.9,973.1,17.6,16.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.04,16.27,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,39.98,38.17,41.5,39.02,37.11,40.64,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
1395612000000,2014,3,2013,6,25,7,2.02,0.111,0.665,22769.8,145.2,145.2,135.5,4,4,4,3338,2939,3698,3155,2756,183,183,183,2055,1656,2415,0.0552,0.0495,0.0623,1100,1100,1100,990,990,990,974.3,973.4,975,15.7,15,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.86,13.09,14.76,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,34.93,32.8,37.4,33.88,31.82,36.29,0,0,0,0,0,0,0.753,0,1.355,0.055,0.33,0.67,11.3
1396216800000,2014,3,2013,6,26,7,2.48,0.169,0.665,19882.7,124.8,124.8,118.3,4,4,4,4107,3806,4345,3828,3623,279,183,295,2728,2523,2950,0.0678,0.0481,0.0752,1100,1100,1100,990,990,990,975.9,975.3,976.3,14.1,13.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.26,11.81,12.86,0.922,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,30.5,29.26,32.17,29.59,28.38,31.2,0,0,0,0,0,0,0.657,0,1.815,0.068,0.27,0.73,8.02
1396821600000,2014,4,2013,7,27,7,2.72,0.178,0.665,18537.8,112.5,112.5,110.3,4,4,4,4505,4394,4612,4210,4099,295,295,295,3110,2999,3217,0.0655,0.064,0.0671,1100,1100,1100,990,990,990,976.6,976.4,976.8,13.4,13.2,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.33,11.72,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,28.44,27.89,29,27.59,27.06,28.13,0,0,0,0,0,0,0.613,0,2.055,0.065,0.24,0.76,6.82
1397426400000,2014,4,2013,7,28,7,2.91,0.178,0.665,17092.3,107.1,107.1,101.7,4,4,4,4812,4653,5014,4517,4358,295,295,295,3417,3258,3619,0.0613,0.0588,0.0634,1100,1100,1100,990,990,990.01,977.2,976.9,977.5,12.8,12.5,13.1,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.96,10.6,11.25,0.907,0.895,0.913,0.97,0.97,0.97,0.879,0.869,0.885,26.81,25.61,27.69,25.44,23.69,26.78,0,0,0,0,0,0,0.565,0,2.245,0.061,0.23,0.77,5.87
1398031200000,2014,4,2013,7,29,7,3.25,0.22,0.665,8513.76,92.3,92.3,50.68,4,4,4,5372,5103,5635,5008,4739,364,364,364,3908,3639,4171,0.0678,0.0646,0.0713,1100,1100,1100,990.04,990.01,990.06,978.1,977.7,978.5,12,11.6,12.3,0.913,0.905,0.921,0.648,0.648,0.648,0.054,0.052,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.09,9.717,10.48,0.505,0,0.891,0.554,0,0.97,0.49,0,0.864,14.01,0,25.17,12.67,0,23.08,0,0,3,0,0,0.429,0.282,0.429,2.585,0.068,0.2,0.8,2.62
1398636000000,2014,4,2013,7,30,7,3.51,0.212,0.665,0,0,0,0,4,4,4,5811,5717,5853,5460,5353,350.3,340,364,4360,4253,4413,0.0603,0.0581,0.0637,1100,1100,1100,990.07,990.06,990.08,978.8,978.6,978.8,11.3,11.3,11.5,0.899,0.898,0.902,0.648,0.648,0.648,0.057,0.057,0.058,1.85,1.85,1.85,0.16,0.16,0.16,9.467,9.407,9.6,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.845,0.06,0.19,0.81,0
1399240800000,2014,5,2013,8,31,7,3.41,0.206,0.665,0,0,0,0,4,4,4,5642,5491,5780,5302,5151,340,340,340,4202,4051,4340,0.0603,0.0588,0.0619,1100,1100,1100,990.06,990.05,990.07,978.5,978.3,978.7,11.6,11.4,11.8,0.904,0.9,0.909,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.708,9.511,9.923,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.745,0.06,0.2,0.8,0
1399845600000,2014,5,2013,8,32,7,3.19,0.206,0.665,12740.4,92.69,92.69,75.84,4,4,4,5273,5089,5439,4933,4749,340,340,340,3833,3649,3999,0.0645,0.0625,0.0668,1100,1100,1100,990.03,990.01,990.04,977.9,977.6,978.2,12.1,11.9,12.4,0.916,0.911,0.921,0.648,0.648,0.648,0.054,0.052,0.055,1.86,1.86,1.87,0.15,0.15,0.16,10.23,9.998,10.5,0.757,0,0.892,0.831,0,0.97,0.734,0,0.865,20.98,0,25.24,18.96,0,23.17,0,0,1,0,0,0.143,0.421,0.143,2.525,0.065,0.21,0.79,3.99
1400450400000,2014,5,2013,8,33,7,2.9,0.206,0.665,17149.7,109.1,109.1,102.1,4,4,4,4797,4567,5019,4457,4227,340,340,340,3357,3127,3579,0.0709,0.0677,0.0745,1100,1100,1100,990,990,990.01,977.1,976.7,977.5,12.9,12.5,13.3,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.6,11.41,0.907,0.895,0.914,0.97,0.97,0.97,0.879,0.868,0.887,26.87,25.59,28.13,25.52,23.66,27.28,0,0,0,0,0,0,0.567,0,2.235,0.071,0.23,0.77,5.91
1401055200000,2014,5,2013,8,34,7,2.57,0.202,0.665,19415.2,120.6,120.6,115.6,4,4,4,4241,3989,4489,3908,3696,333.3,293,340,2808,2596,3049,0.0786,0.0734,0.0835,1100,1100,1100,990,990,990,976.1,975.7,976.6,13.9,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,12,11.55,12.47,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,29.79,28.52,31.08,28.89,27.66,30.15,0,0,0,0,0,0,0.642,0,1.905,0.079,0.26,0.74,7.55
1401660000000,2014,6,2013,9,35,7,2.22,0.177,0.665,21475.2,132.8,132.8,127.8,4,4,4,3672,3451,3906,3379,3158,293,293,293,2279,2058,2513,0.0799,0.075,0.0849,1100,1100,1100,990,990,990,975,974.5,975.5,15,14.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.65,13.61,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,32.95,31.57,34.23,31.96,30.63,33.21,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1402264800000,2014,6,2013,9,36,7,1.9,0.177,0.665,23530.2,146.2,146.2,140.1,4,4,4,3143,2903,3379,2850,2610,293,293,293,1750,1510,1986,0.0935,0.0867,0.101,1100,1100,1100,990,990,990,973.8,973.3,974.4,16.2,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,13.76,14.85,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.913,36.09,34.65,37.64,35.02,33.61,36.55,0,0,0,0,0,0,0.778,0,1.235,0.093,0.35,0.65,12.4
1402869600000,2014,6,2013,9,37,7,1.59,0.177,0.665,25841.2,159.1,159.1,153.8,4,4,4,2628,2438,2827,2335,2145,293,293,293,1235,1045,1434,0.112,0.104,0.12,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.03,15.97,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.915,0.924,39.45,38.15,40.69,38.45,37.08,39.78,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1403474400000,2014,6,2013,9,38,7,1.33,0.177,0.665,27827.7,170.7,170.7,165.6,4,4,4,2194,1999,2381,1901,1706,293,293,293,801.4,606.4,987.9,0.134,0.123,0.147,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.11,17.03,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.27,41.06,43.54,41.41,40.17,42.67,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
1404079200000,2014,6,2013,9,39,7,1.08,0.158,0.665,29934,183.1,183.1,178.2,4,4,4,1781,1639,1939,1520,1383,261.3,256,293,420.2,283,546.2,0.147,0.136,0.156,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.73,17.22,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.45,44.07,46.71,44.54,43.18,45.77,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1404684000000,2014,7,2013,10,40,7,0.895,0.155,0.665,31711.2,192.8,192.8,188.8,4,4,4,1479,1363,1596,1223,1107,256,256,256,123.4,7,240.3,0.173,0.16,0.188,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.878,0.83,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.76,18.34,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.08,49.29,47.19,46.14,48.2,0,0,0,0,0,0,1.05,0,0.23,0.17,0.74,0.26,35.4
1405288800000,2014,7,2013,10,41,7,0.702,0.155,0.547,28182.8,187.7,187.7,167.8,4,3,3.857142857142857,1161,1044,1300,905.2,788.1,256,256,256,0,-1.137e-13,1.137e-13,0.222,0.197,0.245,905.2,788.1,1044,990,990,990,968.4,968,968.8,21.6,21.2,22,0.575,0.457,0.745,0.388,0.32,0.522,0.018,0.015,0.025,1.22,1.04,1.56,0.057,0.048,0.074,20.37,19.6,20.89,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.91,39.98,51.47,43.66,39.01,48.2,0,0,0,0,0,0,0.932,0,0.155,0.22,0.78,0.22,40.1
1405893600000,2014,7,2013,10,42,7,0.573,0.155,0.418,22789.7,144.6,144.6,135.7,3,3,3,947.4,884.9,1016,691.4,628.9,256,256,256,0,0,0,0.271,0.252,0.289,691.4,628.9,760.1,990,990,990,967.7,967.4,968,22.3,22,22.6,0.375,0.334,0.431,0.263,0.221,0.307,0.012,0.0098,0.014,0.891,0.781,1.02,0.04,0.035,0.046,21.42,21.03,21.78,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.25,42.76,49.98,45.22,41.9,48.2,0,0,0,0,0,0,0.754,0,0.155,0.27,0.73,0.27,39.8
1406498400000,2014,7,2013,10,43,7,0.502,0.141,0.361,20235.9,124.4,124.4,120.5,3,3,3,829.8,792.6,870.1,597,572.6,232.9,202,256,0,0,0,0.28,0.248,0.309,597,572.6,614.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.313,0.302,0.326,0.2,0.183,0.211,0.0088,0.0081,0.0093,0.724,0.686,0.756,0.032,0.03,0.033,22.06,21.86,22.22,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.05,39.38,42.31,40.15,38.39,41.47,0,0,0,0,0,0,0.669,0,0.141,0.28,0.72,0.28,40.3
1407103200000,2014,8,2013,11,44,7,0.453,0.122,0.331,18715.7,118,118,111.4,3,3,3,749.1,711.5,782.4,547.1,509.5,202,202,202,0,0,0,0.27,0.258,0.284,547.1,509.5,580.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.282,0.26,0.301,0.166,0.141,0.189,0.0072,0.0061,0.0082,0.637,0.574,0.693,0.028,0.025,0.03,22.47,22.28,22.68,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.93,38.17,35.78,40.27,37.13,34.71,39.33,0,0,0,0,0,0,0.619,0,0.122,0.27,0.73,0.27,41.3
1407708000000,2014,8,2013,11,45,7,0.402,0.122,0.28,16081.1,101.7,101.7,95.72,3,2,2.142857142857143,664.7,632,698.7,462.7,430,202,202,202,2.436e-14,-5.684e-14,5.684e-14,0.304,0.289,0.32,462.7,430,496.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.234,0.215,0.253,0.117,0.102,0.133,0.005,0.0043,0.0057,0.59,0.55,0.645,0.025,0.023,0.028,22.85,22.71,23.02,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.03,34.94,51.69,45.44,33.89,48.2,0,0,0,0,0,0,0.532,0,0.122,0.3,0.7,0.3,40
1408312800000,2014,8,2013,11,46,7,0.359,0.122,0.237,13988.5,88.92,88.92,83.26,2,2,2,593.4,566.6,621.3,391.4,364.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.341,0.325,0.357,391.4,364.6,419.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.192,0.211,0.0838,0.0711,0.0969,0.0035,0.003,0.0041,0.492,0.451,0.533,0.021,0.019,0.023,23.24,23.08,23.4,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.53,39.76,45.37,41.63,38.79,44.46,0,0,0,0,0,0,0.463,0,0.122,0.34,0.66,0.34,39
1408917600000,2014,8,2013,11,47,7,0.323,0.122,0.201,11855.9,75.7,75.7,70.57,2,2,2,534.2,511.6,558.1,332.2,309.6,202,202,202,-1.624e-14,-5.684e-14,0,0.379,0.362,0.395,332.2,309.6,356.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.189,0.0558,0.0452,0.0671,0.0023,0.0019,0.0028,0.403,0.369,0.439,0.017,0.015,0.018,23.59,23.45,23.73,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.35,33.95,38.88,35.29,32.94,37.85,0,0,0,0,0,0,0.392,0,0.122,0.38,0.62,0.38,36.7
1409522400000,2014,9,2013,12,48,7,0.29,0.0883,0.202,12043.2,76.83,76.83,71.69,2,2,2,479.7,457.2,503.2,333.7,311.2,146,146,146,0,0,0,0.305,0.29,0.319,333.7,311.2,357.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.184,0.0565,0.0459,0.0676,0.0023,0.0019,0.0028,0.4,0.366,0.435,0.016,0.015,0.018,23.84,23.7,23.98,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.914,0.925,36.9,34.49,39.41,35.84,33.46,38.42,0,0,0,0,0,0,0.398,0,0.088,0.3,0.7,0.3,41.5
1410127200000,2014,9,2013,12,49,7,0.261,0.0883,0.173,10320.7,65.48,65.48,61.43,2,2,2,431.4,412.7,450.4,285.4,266.7,146,146,146,0,0,0,0.338,0.324,0.354,285.4,266.7,304.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.152,0.165,0.0337,0.0249,0.0427,0.0014,0.001,0.0018,0.327,0.299,0.356,0.013,0.012,0.015,24.13,24.02,24.24,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.67,29.59,33.75,30.72,28.7,32.74,0,0,0,0,0,0,0.341,0,0.088,0.34,0.66,0.34,39.5
1410732000000,2014,9,2013,12,50,7,0.237,0.0883,0.148,8837.04,56.17,56.17,52.6,2,1,1.8571428571428572,391.3,375.7,406.9,245.3,229.7,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.373,0.359,0.389,245.3,229.7,260.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.139,0.15,0.0175,0.0153,0.0222,0.00071,0.00062,0.0009,0.292,0.257,0.407,0.012,0.01,0.016,24.35,24.28,24.44,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.06,26.03,52.48,29.74,25.25,48.2,0,0,0,0,0,0,0.292,0,0.089,0.37,0.62,0.38,37.3
1411336800000,2014,9,2013,12,51,7,0.216,0.0883,0.128,7881.06,48.2,48.2,46.91,1,1,1,357,344.3,370.6,211,198.3,146,146,146,-8.12e-15,-2.842e-14,2.842e-14,0.409,0.394,0.424,211,198.3,224.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.128,0.137,0.0137,0.0126,0.0148,0.00055,0.00051,0.0006,0.373,0.351,0.397,0.015,0.014,0.016,24.44,24.35,24.53,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.38,45.52,51.41,46.91,44.61,48.2,0,0,0,0,0,0,0.261,0,0.088,0.41,0.59,0.41,36.5
1411941600000,2014,9,2013,12,52,7,0.199,0.0727,0.126,7822.74,48.2,48.2,46.56,1,1,1,328.4,318.3,340.2,208.2,190.1,120.3,110,146,4.06e-15,-2.842e-14,2.842e-14,0.365,0.331,0.434,208.2,190.1,222,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0134,0.0119,0.0146,0.00054,0.00048,0.00059,0.365,0.336,0.389,0.015,0.013,0.016,24.59,24.55,24.64,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,48,43.63,51.23,46.56,42.75,48.2,0,0,0,0,0,0,0.259,0,0.073,0.37,0.63,0.37,39.3
1412546400000,2014,10,2014,1,1,7,0.184,0.0665,0.118,7396.93,46.39,46.39,44.03,1,1,1,304.3,294,314.8,194.3,184,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.349,0.374,194.3,184,204.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0123,0.0114,0.0132,0.00049,0.00045,0.00053,0.339,0.321,0.358,0.014,0.013,0.014,24.74,24.67,24.8,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,44.93,42.51,47.34,44.03,41.66,46.39,0,0,0,0,0,0,0.245,0,0.066,0.36,0.64,0.36,40.2
1413151200000,2014,10,2014,1,2,7,0.171,0.0665,0.105,6538.99,40.82,40.82,38.92,1,1,1,282.8,274.6,290.4,172.8,164.6,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.379,0.401,172.8,164.6,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0104,0.00974,0.0111,0.00041,0.00039,0.00044,0.301,0.286,0.314,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.929,39.89,37.95,41.67,38.92,36.87,40.82,0,0,0,0,0,0,0.216,0,0.066,0.39,0.61,0.39,38.2
1413756000000,2014,10,2014,1,3,7,0.159,0.0665,0.0923,5727.82,36.13,36.13,34.09,1,1,1,262.6,254.1,271.6,152.6,144.1,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.405,0.433,152.6,144.1,161.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00872,0.008,0.00948,0.00035,0.00032,0.00038,0.265,0.249,0.281,0.01,0.0099,0.011,24.98,24.93,25.03,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.15,33.13,37.25,34.09,32.14,36.13,0,0,0,0,0,0,0.189,0,0.0667,0.42,0.58,0.42,36
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0825,5105.2,31.57,31.57,30.39,1,1,1,245.2,241.5,251.6,136.4,131.8,108.9,106,110,0,0,0,0.444,0.437,0.455,136.4,131.8,141.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00734,0.00695,0.00779,0.00029,0.00027,0.00031,0.236,0.227,0.245,0.0093,0.009,0.0097,25.09,25.05,25.12,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.33,30.24,32.55,30.39,29.33,31.57,0,0,0,0,0,0,0.169,0,0.0655,0.44,0.56,0.44,34.5
1414965600000,2014,11,2014,2,5,7,0.149,0.0641,0.0853,5287.8,32.07,32.07,31.48,1,1,1,247.1,244.2,249.7,141.1,138.2,106,106,106,0,0,0,0.429,0.425,0.434,141.1,138.2,143.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00774,0.0075,0.00796,0.00031,0.0003,0.00031,0.244,0.239,0.248,0.0096,0.0094,0.0098,25.07,25.05,25.1,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.45,31.78,33.06,31.48,30.83,32.07,0,0,0,0,0,0,0.175,0,0.0637,0.43,0.57,0.43,35.5
1415570400000,2014,11,2014,2,6,7,0.154,0.0574,0.0961,5986.98,36.52,36.52,35.64,1,1,1,253.8,251.1,255.7,159,147.8,94.86,93,106,0,0,0,0.374,0.364,0.418,159,147.8,162.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00926,0.00831,0.00958,0.00037,0.00033,0.00038,0.274,0.256,0.28,0.011,0.01,0.011,25.01,25,25.03,0.942,0.938,0.943,0.97,0.97,0.971,0.914,0.91,0.916,36.73,34.04,37.62,35.64,33.01,36.52,0,0,0,0,0,0,0.198,0,0.0579,0.37,0.62,0.38,38.9
1416175200000,2014,11,2014,2,7,7,0.149,0.0562,0.0927,5768.09,34.99,34.99,34.33,1,1,1,246.2,243.4,249.1,153.2,150.4,93,93,93,0,0,0,0.378,0.373,0.382,153.2,150.4,156.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00877,0.00853,0.00902,0.00035,0.00034,0.00036,0.263,0.258,0.268,0.01,0.01,0.011,25.06,25.04,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.4,34.74,36.08,34.33,33.7,34.99,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1416780000000,2014,11,2014,2,8,7,0.148,0.0562,0.0916,5698.54,34.69,34.69,33.92,1,1,1,244.4,241.2,247.8,151.4,148.2,93,93,93,0,0,0,0.381,0.375,0.386,151.4,148.2,154.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00862,0.00835,0.00891,0.00034,0.00033,0.00035,0.26,0.254,0.266,0.01,0.01,0.011,25.07,25.05,25.1,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,34.97,34.23,35.76,33.92,33.2,34.69,0,0,0,0,0,0,0.188,0,0.0564,0.38,0.62,0.38,38.5
