datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1544392800000,2018,12,2018,3,11,7,0.179,0.0489,0.13,8008.12,48.2,48.2,47.67,1,1,1,295.3,292.4,300,214.4,196,80.86,77,104,0,-2.842e-14,2.842e-14,0.274,0.258,0.347,214.4,196,221.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.121,0.127,0.014,0.0124,0.0145,0.00056,0.00049,0.00058,0.371,0.341,0.383,0.015,0.014,0.015,24.75,24.72,24.76,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.934,0.939,49.82,45.38,51.39,47.67,44.47,48.2,0,0,0,0,0,0,0.265,0,0.049,0.27,0.73,0.27,44.7
1544997600000,2018,12,2018,3,12,7,0.176,0.0419,0.134,8308.09,51.35,51.35,49.45,2,1,1.4285714285714286,291.6,289.3,293.7,222.4,212.3,69.29,59,77,-1.218e-14,-2.842e-14,0,0.238,0.201,0.266,222.4,212.3,234.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.124,0.13,0.0147,0.0138,0.0157,0.00058,0.00055,0.00062,0.317,0.245,0.372,0.013,0.0097,0.015,24.82,24.76,24.89,0.943,0.924,0.957,0.976,0.97,0.98,0.92,0.896,0.938,39.7,26.25,50,38.5,25.46,48.2,0,0,0,0,0,0,0.275,0,0.042,0.24,0.76,0.24,47.2
1545602400000,2018,12,2018,3,13,7,0.18,0.0357,0.144,8765.53,53.5,53.5,52.18,2,2,2,297.4,293.2,303.3,238.4,234.2,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.198,0.195,0.201,238.4,234.2,244.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.133,0.016,0.0157,0.0165,0.00064,0.00062,0.00066,0.251,0.246,0.257,0.01,0.0098,0.01,24.86,24.83,24.88,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,26.89,26.41,27.58,26.09,25.61,26.75,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.7
1546207200000,2018,12,2018,3,14,7,0.186,0.0429,0.143,8689.61,53.81,53.81,51.72,2,2,2,307.9,304.1,313.4,236.9,231.1,71,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.231,0.194,0.24,236.9,231.1,245.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.131,0.134,0.0159,0.0154,0.0166,0.00063,0.00061,0.00066,0.251,0.244,0.259,0.01,0.0097,0.01,24.81,24.78,24.84,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.66,25.99,27.74,25.86,25.21,26.9,0,0,0,0,0,0,0.287,0,0.043,0.23,0.77,0.23,46.7
1546812000000,2019,1,2018,4,15,7,0.193,0.0442,0.149,9025,55.45,55.45,53.72,2,2,2,318.9,314.8,326.8,245.9,241.8,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.229,0.223,0.232,245.9,241.8,253.8,990,990,990,965,965,965,25,25,25,0.136,0.134,0.139,0.0169,0.0163,0.0188,0.00067,0.00065,0.00075,0.261,0.256,0.271,0.01,0.01,0.011,24.74,24.69,24.77,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.69,27.21,28.58,26.86,26.4,27.73,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.8
1547416800000,2019,1,2018,4,16,7,0.206,0.0442,0.162,9814.16,61.08,61.08,58.42,2,2,2,340.5,331.4,352.8,267.5,258.4,73,73,73,0,0,0,0.214,0.207,0.22,267.5,258.4,279.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.14,0.148,0.0252,0.021,0.0311,0.001,0.00084,0.0013,0.292,0.278,0.31,0.012,0.011,0.012,24.61,24.53,24.66,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.11,29.1,31.49,29.21,28.23,30.54,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.6
1548021600000,2019,1,2018,4,17,7,0.237,0.0442,0.193,11662.8,76.88,76.88,69.42,2,2,2,391.4,362.4,425.2,318.4,289.4,73,73,73,0,0,0,0.187,0.172,0.201,318.4,289.4,352.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.151,0.173,0.0493,0.0356,0.0653,0.002,0.0014,0.0027,0.368,0.324,0.419,0.015,0.013,0.017,24.28,24.07,24.46,0.943,0.938,0.949,0.971,0.97,0.975,0.916,0.91,0.925,35.75,32.55,39.43,34.71,31.58,38.44,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
1548626400000,2019,1,2018,4,18,7,0.301,0.0473,0.254,15183.8,96.4,96.4,90.38,2,2,2,498,442.5,555.7,419.9,369.5,78.14,73,85,-1.624e-14,-5.684e-14,0,0.157,0.147,0.165,419.9,369.5,470.7,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.198,0.179,0.217,0.0972,0.0734,0.121,0.004,0.003,0.0051,0.521,0.445,0.599,0.022,0.018,0.025,23.64,23.3,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46.48,41.29,51.44,45.19,40.41,48.2,0,0,0,0,0,0,0.502,0,0.047,0.16,0.84,0.16,50.4
1549231200000,2019,2,2018,5,19,7,0.383,0.0514,0.331,19185.8,125.2,125.2,114.2,3,3,3,632.9,575.6,687.7,547.9,490.6,85,85,85,0,0,0,0.135,0.124,0.148,547.9,490.6,602.7,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.261,0.229,0.292,0.167,0.131,0.204,0.0071,0.0055,0.0087,0.618,0.523,0.71,0.026,0.022,0.03,22.95,22.64,23.29,0.95,0.945,0.955,0.974,0.97,0.98,0.926,0.917,0.935,39.05,35.3,42.58,38.07,34.24,41.73,0,0,0,0,0,0,0.634,0,0.052,0.13,0.86,0.14,50.1
1549836000000,2019,2,2018,5,20,7,0.467,0.0635,0.404,22798.3,144.6,144.6,135.7,3,3,3,772.4,708.2,836.1,667.4,603.2,105,105,105,0,0,0,0.136,0.126,0.148,667.4,603.2,731.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.332,0.296,0.369,0.247,0.204,0.289,0.011,0.0088,0.013,0.822,0.714,0.93,0.036,0.031,0.041,22.19,21.83,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.26,42.45,49.92,45.23,41.6,48.2,0,0,0,0,0,0,0.754,0,0.063,0.14,0.87,0.13,48.8
1550440800000,2019,2,2018,5,21,7,0.59,0.0746,0.516,27553.7,177.9,177.9,164,4,3,3.857142857142857,975.7,870.1,1075,852.4,765.1,123.3,105,137,0,-1.137e-13,1.137e-13,0.126,0.112,0.14,852.4,765.1,938.4,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.482,0.398,0.564,0.352,0.309,0.393,0.016,0.014,0.018,1.08,0.972,1.22,0.048,0.043,0.056,21.14,20.65,21.63,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,43.99,40.3,51.74,42.72,39.36,48.2,0,0,0,0,0,0,0.911,0,0.074,0.13,0.87,0.13,46.7
1551045600000,2019,2,2018,5,22,7,0.713,0.0948,0.618,31610,192.8,192.8,188.2,4,4,4,1179,1099,1268,1022,962.3,156.7,137,183,3.248e-14,0,1.137e-13,0.132,0.117,0.152,1022,962.3,1085,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.674,0.586,0.774,0.486,0.405,0.613,0.023,0.019,0.029,1.44,1.26,1.68,0.067,0.058,0.079,20.1,19.57,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.07,46.28,49.66,47.04,45.35,48.2,0,0,0,0,0,0,1.05,0,0.095,0.13,0.87,0.13,44.3
1551650400000,2019,3,2018,6,23,7,0.832,0.111,0.665,32261.6,192.8,192.8,192,4,4,4,1376,1300,1428,1193,1117,183,183,183,92.51,16.97,144.5,0.133,0.128,0.141,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.836,0.804,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.81,0.085,0.083,0.087,19.13,18.94,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.17,48.66,49.9,48.01,47.69,48.2,0,0,0,0,0,0,1.07,0,0.167,0.13,0.8,0.2,38.8
1552255200000,2019,3,2018,6,24,7,0.873,0.111,0.665,31950.8,190.4,190.4,190.2,4,4,4,1443,1437,1449,1260,1254,183,183,183,159.6,153.8,166.3,0.127,0.126,0.127,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.864,0.861,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.088,0.087,0.088,18.89,18.86,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.52,48.45,48.57,47.55,47.48,47.6,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1552860000000,2019,3,2018,6,25,7,0.857,0.092,0.665,32110.1,191.6,191.6,191.1,4,4,4,1416,1403,1434,1264,1238,152.1,129,183,164.3,138.3,183,0.107,0.0914,0.129,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.856,0.853,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.087,0.086,0.087,18.98,18.92,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.6,48.88,47.78,47.63,47.91,0,0,0,0,0,0,1.06,0,0.192,0.11,0.78,0.22,37.5
1553464800000,2019,3,2018,6,26,7,0.861,0.078,0.665,32057.5,191.7,191.7,190.8,4,4,4,1424,1400,1468,1295,1271,129,129,129,195,170.7,239.1,0.0906,0.0879,0.0922,1100,1100,1100,990,990,990,969.2,969.2,969.4,20.8,20.6,20.8,0.862,0.852,0.881,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.83,0.087,0.086,0.089,18.95,18.79,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.25,48.91,47.7,47.29,47.94,0,0,0,0,0,0,1.06,0,0.196,0.091,0.77,0.23,37.2
1554069600000,2019,4,2018,7,27,7,0.948,0.0895,0.665,31165.7,188.2,188.2,185.5,4,4,4,1568,1490,1639,1420,1342,148,148,148,319.9,242.2,391,0.0945,0.0903,0.0993,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.906,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.44,18.2,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.32,46.71,48,46.38,45.77,47.04,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1554674400000,2019,4,2018,7,28,7,1.04,0.0895,0.665,30250.1,182.3,182.3,180.1,4,4,4,1727,1662,1783,1579,1514,148,148,148,478.8,414.2,535.3,0.0857,0.083,0.089,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.91,17.73,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.93,45.43,46.5,45.02,44.53,45.57,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1555279200000,2019,4,2018,7,29,7,1.12,0.0895,0.665,29505.7,177.5,177.5,175.6,4,4,4,1855,1800,1918,1707,1652,148,148,148,607.1,552.4,670.2,0.0798,0.0772,0.0822,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.49,17.29,17.67,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.8,44.25,45.28,43.91,43.37,44.38,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.3
1555884000000,2019,4,2018,7,30,7,1.23,0.0895,0.665,28548,172.4,172.4,169.9,4,4,4,2032,1950,2114,1884,1802,148,148,148,783.7,701.8,866.3,0.0729,0.07,0.0759,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.75,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.79,43.97,42.48,41.93,43.09,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1556488800000,2019,4,2018,7,31,7,1.37,0.109,0.665,27550,166.7,166.7,164,4,4,4,2259,2154,2347,2080,2006,179.4,148,192,979.9,906.4,1055,0.0793,0.0674,0.0859,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.19,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.85,41.28,42.53,41,40.41,41.68,0,0,0,0,0,0,0.911,0,0.705,0.08,0.49,0.51,20.1
1557093600000,2019,5,2018,8,32,7,1.45,0.131,0.665,26938.1,160.9,160.9,160.3,4,4,4,2393,2373,2407,2177,2105,216,192,276,1077,1005,1115,0.0903,0.0798,0.116,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.04,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,40.98,40.89,41.11,40.09,39.99,40.22,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1557698400000,2019,5,2018,8,33,7,1.38,0.167,0.665,27468.4,166.5,166.5,163.5,4,4,4,2277,2162,2362,2001,1886,276,276,276,901.4,785.7,986,0.121,0.117,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.15,16.64,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.73,41.18,42.48,40.88,40.3,41.63,0,0,0,0,0,0,0.908,0,0.715,0.12,0.48,0.52,19.9
1558303200000,2019,5,2018,8,34,7,1.19,0.167,0.665,28854.9,176.2,176.2,171.8,4,4,4,1975,1838,2114,1699,1562,276,276,276,599.3,462.2,738.3,0.14,0.131,0.15,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.13,16.75,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.82,42.79,44.95,42.94,41.93,44.05,0,0,0,0,0,0,0.954,0,0.525,0.14,0.56,0.44,24.2
1558908000000,2019,5,2018,8,35,7,1.01,0.156,0.665,30603.7,186.2,186.2,182.2,4,4,4,1666,1548,1794,1409,1338,257.1,210,276,308.7,237.7,417.5,0.154,0.133,0.17,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.096,18.11,17.69,18.5,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.34,47.5,45.54,44.44,46.55,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1559512800000,2019,6,2018,9,36,7,0.844,0.127,0.66,31989.3,192.8,192.8,190.4,4,4,4,1395,1256,1512,1185,1046,210,210,210,93.58,0,202.5,0.151,0.139,0.167,1092,1046,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.84,0.732,0.905,0.629,0.526,0.648,0.03,0.025,0.032,1.77,1.55,1.85,0.085,0.073,0.091,19.08,18.62,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.66,47.81,49.69,47.6,46.86,48.2,0,0,0,0,0,0,1.06,0,0.184,0.15,0.78,0.22,37.9
1560117600000,2019,6,2018,9,37,7,0.662,0.127,0.535,27909.9,183.9,183.9,166.1,4,3,3.857142857142857,1095,998.6,1207,884.7,788.6,210,210,210,-1.624e-14,-1.137e-13,0,0.193,0.174,0.21,884.7,788.6,997,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.538,0.447,0.66,0.367,0.321,0.422,0.017,0.015,0.02,1.16,1.02,1.36,0.053,0.047,0.063,20.64,20.09,21.05,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.55,40.05,51.89,43.25,39.09,48.2,0,0,0,0,0,0,0.923,0,0.127,0.19,0.81,0.19,42.2
1560722400000,2019,6,2018,9,38,7,0.551,0.127,0.424,23209,144.6,144.6,138.1,3,3,3,910.8,855.8,971.7,700.8,645.8,210,210,210,0,0,0,0.231,0.216,0.245,700.8,645.8,761.7,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.374,0.337,0.423,0.269,0.232,0.308,0.012,0.01,0.014,0.9,0.803,1.01,0.04,0.035,0.046,21.56,21.2,21.87,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.2,44.13,50.49,46.05,43.25,48.2,0,0,0,0,0,0,0.767,0,0.127,0.23,0.77,0.23,42.1
1561327200000,2019,6,2018,9,39,7,0.487,0.127,0.36,20270.2,127.4,127.4,120.7,3,3,3,805.6,773.7,841.9,595.6,563.7,210,210,210,0,0,0,0.261,0.249,0.271,595.6,563.7,631.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.309,0.291,0.329,0.199,0.178,0.223,0.0087,0.0077,0.0098,0.718,0.664,0.779,0.031,0.029,0.034,22.16,21.95,22.34,0.954,0.952,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.13,39.17,43.32,40.22,38.17,42.45,0,0,0,0,0,0,0.67,0,0.127,0.26,0.74,0.26,41.6
1561932000000,2019,7,2018,10,40,7,0.436,0.112,0.324,18395.5,117.9,117.9,109.5,3,3,3,721.4,681.5,764,535.4,495.4,186,186,186,0,-5.684e-14,5.684e-14,0.258,0.243,0.273,535.4,495.4,578,990,990,990,966.8,966.6,967,23.2,23,23.4,0.27,0.247,0.294,0.159,0.133,0.187,0.0068,0.0057,0.0081,0.612,0.546,0.684,0.026,0.023,0.03,22.6,22.36,22.83,0.949,0.946,0.953,0.972,0.97,0.977,0.923,0.917,0.93,37.55,34.97,40.25,36.5,33.92,39.31,0,0,0,0,0,0,0.608,0,0.112,0.26,0.74,0.26,42.2
1562536800000,2019,7,2018,10,41,7,0.384,0.112,0.271,15737.5,96.4,96.4,93.68,2,2,2,634.7,601.9,668.6,448.7,415.9,186,186,186,-1.624e-14,-5.684e-14,0,0.293,0.278,0.309,448.7,415.9,482.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.222,0.207,0.24,0.111,0.0953,0.127,0.0047,0.004,0.0054,0.578,0.525,0.635,0.025,0.022,0.027,22.98,22.79,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.37,45.16,51.58,46.84,44.26,48.2,0,0,0,0,0,0,0.52,0,0.113,0.29,0.71,0.29,41
1563141600000,2019,7,2018,10,42,7,0.341,0.112,0.229,13555.4,86.52,86.52,80.69,2,2,2,563.9,537.1,591.8,377.9,351.1,186,186,186,0,-5.684e-14,5.684e-14,0.33,0.314,0.346,377.9,351.1,405.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.193,0.184,0.203,0.0774,0.0647,0.0905,0.0032,0.0027,0.0038,0.468,0.428,0.51,0.02,0.018,0.021,23.39,23.23,23.56,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.27,38.47,44.14,40.34,37.42,43.26,0,0,0,0,0,0,0.448,0,0.112,0.33,0.67,0.33,39.8
1563746400000,2019,7,2018,10,43,7,0.305,0.112,0.193,11428.6,72.95,72.95,68.03,2,2,2,505,482.7,528.6,319,296.7,186,186,186,8.12e-15,0,5.684e-14,0.369,0.352,0.385,319,296.7,342.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.181,0.0496,0.039,0.0607,0.0021,0.0016,0.0025,0.38,0.346,0.415,0.016,0.014,0.017,23.75,23.61,23.88,0.944,0.94,0.947,0.97,0.97,0.971,0.916,0.912,0.92,35.06,32.66,37.57,34.01,31.68,36.48,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.5
1564351200000,2019,7,2018,10,44,7,0.275,0.102,0.173,10311.5,64.41,64.41,61.38,2,2,2,454.6,433.7,475.3,286.3,275.6,168.3,155,186,0,0,0,0.37,0.341,0.403,286.3,275.6,299.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.159,0.155,0.163,0.0341,0.0291,0.0405,0.0014,0.0012,0.0017,0.329,0.315,0.348,0.014,0.013,0.014,24.03,23.93,24.13,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.64,30.36,33.2,30.69,29.45,32.2,0,0,0,0,0,0,0.341,0,0.102,0.37,0.63,0.37,37.5
1564956000000,2019,8,2018,11,45,7,0.248,0.0937,0.154,9180.88,58.67,58.67,54.65,2,2,2,409.3,391.3,428,254.3,236.3,155,155,155,0,-2.842e-14,2.842e-14,0.379,0.362,0.396,254.3,236.3,273,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.14,0.153,0.0204,0.0158,0.0278,0.00083,0.00064,0.0011,0.281,0.258,0.308,0.011,0.01,0.013,24.28,24.17,24.39,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.17,26.14,30.24,27.32,25.36,29.33,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37
1565560800000,2019,8,2018,11,46,7,0.224,0.0937,0.13,7945.65,48.2,48.2,47.3,1,1,1,370.5,355.5,385.6,215.5,200.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.419,0.402,0.436,215.5,200.5,230.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.128,0.138,0.0141,0.0128,0.0154,0.00057,0.00052,0.00062,0.381,0.354,0.408,0.015,0.014,0.017,24.37,24.26,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.29,45.95,52.55,47.3,45.03,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.5
1566165600000,2019,8,2018,11,47,7,0.205,0.0937,0.111,6908.03,43.98,43.98,41.12,1,1,1,338.5,326.3,350.9,183.5,171.3,155,155,155,0,-2.842e-14,2.842e-14,0.458,0.442,0.475,183.5,171.3,195.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.117,0.126,0.0113,0.0103,0.0124,0.00046,0.00041,0.0005,0.323,0.301,0.345,0.013,0.012,0.014,24.58,24.5,24.67,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,42.02,39.2,44.88,41.12,38.19,43.98,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
1566770400000,2019,8,2018,11,48,7,0.188,0.0905,0.0976,6032.96,41.21,41.21,35.91,1,1,1,311,300.3,322.1,161.3,148.8,149.7,118,155,-1.218e-14,-2.842e-14,0,0.481,0.393,0.51,161.3,148.8,182.3,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.118,0.00946,0.0084,0.0112,0.00038,0.00033,0.00045,0.283,0.261,0.317,0.011,0.01,0.013,24.76,24.7,24.82,0.943,0.939,0.949,0.972,0.97,0.98,0.916,0.911,0.93,36.95,34.02,42.06,35.91,33,41.21,0,0,0,0,0,0,0.2,0,0.0904,0.48,0.52,0.48,32.1
1567375200000,2019,9,2018,12,49,7,0.171,0.0714,0.1,6224.8,39.93,39.93,37.05,1,1,1,283.3,271.6,295.1,165.3,153.6,118,118,118,0,-2.842e-14,2.842e-14,0.417,0.4,0.435,165.3,153.6,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.107,0.116,0.0098,0.0088,0.0108,0.00039,0.00035,0.00043,0.287,0.266,0.308,0.011,0.011,0.012,24.88,24.81,24.95,0.944,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.08,35.33,40.84,37.05,34.27,39.93,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
1567980000000,2019,9,2018,12,50,7,0.156,0.0714,0.0849,5252.95,33.47,33.47,31.27,1,1,1,258.4,249.4,268,140.4,131.4,118,118,118,-8.12e-15,-2.842e-14,0,0.457,0.44,0.473,140.4,131.4,150,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.00769,0.00692,0.0085,0.0003,0.00027,0.00034,0.243,0.226,0.26,0.0096,0.0089,0.01,25.02,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.23,30.1,34.5,31.27,29.2,33.47,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
1568584800000,2019,9,2018,12,51,7,0.144,0.0714,0.0725,4460.25,28.52,28.52,26.55,1,1,1,237.9,230,246.4,119.9,112,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.496,0.479,0.513,119.9,112,128.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0955,0.0927,0.0985,0.00594,0.00527,0.00666,0.00023,0.00021,0.00026,0.206,0.192,0.221,0.0081,0.0075,0.0087,25.17,25.1,25.23,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.37,25.49,29.4,26.55,24.73,28.52,0,0,0,0,0,0,0.147,0,0.0715,0.5,0.5,0.5,31
1569189600000,2019,9,2018,12,52,7,0.133,0.0714,0.0619,3780.26,24.16,24.16,22.5,1,1,1,220.3,213.9,227.5,102.3,95.87,118,118,118,0,-1.421e-14,1.421e-14,0.536,0.519,0.552,102.3,95.87,109.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0893,0.087,0.0918,0.00445,0.0039,0.00506,0.00017,0.00015,0.0002,0.174,0.163,0.187,0.0068,0.0064,0.0074,25.3,25.25,25.35,0.915,0.911,0.918,0.969,0.967,0.97,0.886,0.883,0.891,23.22,21.81,24.9,22.5,21.09,24.16,0,0,0,0,0,0,0.125,0,0.0711,0.54,0.47,0.53,28.4
1569794400000,2019,9,2018,12,53,7,0.123,0.048,0.0751,4670.24,30.54,30.54,27.8,1,1,1,203.6,195.6,212,124.1,93.96,79.43,73,118,2.03e-15,-1.421e-14,1.421e-14,0.389,0.349,0.557,124.1,93.96,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0863,0.0969,0.0063,0.00374,0.00731,0.00025,0.00015,0.00029,0.21,0.159,0.23,0.0082,0.0062,0.009,25.36,25.32,25.39,0.928,0.917,0.933,0.969,0.966,0.97,0.9,0.886,0.905,28.67,21.45,31.49,27.8,20.72,30.54,0,0,0,0,0,0,0.154,0,0.0479,0.39,0.61,0.39,38
1570399200000,2019,10,2019,1,1,7,0.114,0.0442,0.0699,4322.4,26.82,26.82,25.73,1,1,1,188.6,184.3,193.1,115.6,111.3,73,73,73,-4.06e-15,-1.421e-14,0,0.387,0.378,0.396,115.6,111.3,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0882,0.0913,0.00558,0.00521,0.00596,0.00022,0.0002,0.00023,0.194,0.186,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.52,25.46,27.65,25.73,24.7,26.82,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1571004000000,2019,10,2019,1,2,7,0.107,0.0442,0.0627,3841.32,24.23,24.23,22.87,1,1,1,176.7,170.9,182.4,103.7,97.94,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.413,0.4,0.427,103.7,97.94,109.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0835,0.0876,0.00456,0.00407,0.00505,0.00018,0.00016,0.0002,0.173,0.162,0.183,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.58,22.26,24.98,22.87,21.54,24.23,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1571608800000,2019,10,2019,1,3,7,0.0995,0.0442,0.0553,3397.4,21.16,21.16,20.22,1,1,1,164.5,161.4,169,91.46,88.37,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.432,0.452,91.46,88.37,96.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0801,0.0828,0.00352,0.00326,0.00391,0.00014,0.00013,0.00015,0.151,0.145,0.159,0.0059,0.0057,0.0062,25.38,25.38,25.38,0.921,0.915,0.924,0.965,0.964,0.967,0.888,0.885,0.891,20.95,20.33,21.88,20.22,19.59,21.16,0,0,0,0,0,0,0.112,0,0.0442,0.44,0.56,0.44,34.1
1572213600000,2019,10,2019,1,4,7,0.0953,0.0382,0.0571,3512.09,23.62,23.62,20.91,1,1,1,157.5,156.2,159.5,94.4,83.45,63.14,50,73,0,-1.421e-14,1.421e-14,0.4,0.318,0.467,94.4,83.45,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0784,0.0835,0.00377,0.00284,0.00484,0.00015,0.00011,0.00019,0.155,0.136,0.175,0.0061,0.0053,0.0069,25.36,25.34,25.38,0.922,0.915,0.93,0.966,0.962,0.97,0.891,0.888,0.894,21.64,19.31,24.35,20.91,18.57,23.62,0,0,0,0,0,0,0.116,0,0.0382,0.4,0.6,0.4,36.9
1572818400000,2019,11,2019,2,5,7,0.0969,0.0302,0.0667,4099.05,25.72,25.72,24.4,1,1,1,160.2,155.9,165.7,110.2,105.9,50,50,50,0,-1.421e-14,1.421e-14,0.312,0.302,0.321,110.2,105.9,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0831,0.0866,0.00512,0.00475,0.00559,0.0002,0.00019,0.00022,0.181,0.173,0.191,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.15,24.08,26.52,24.4,23.36,25.72,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1573423200000,2019,11,2019,2,6,7,0.103,0.0302,0.0724,4484.38,28.05,28.05,26.69,1,1,1,169.7,164.7,175.3,119.7,114.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.295,0.285,0.304,119.7,114.7,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0862,0.09,0.00593,0.0055,0.0064,0.00023,0.00022,0.00025,0.198,0.189,0.208,0.0078,0.0074,0.0081,25.34,25.34,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.52,26.25,28.92,26.69,25.46,28.05,0,0,0,0,0,0,0.148,0,0.0306,0.29,0.7,0.3,43.5
1574028000000,2019,11,2019,2,7,7,0.111,0.0302,0.0806,5030.31,30.78,30.78,29.94,1,1,1,183.3,176.7,186.8,133.3,126.7,50,50,50,0,0,0,0.273,0.268,0.283,133.3,126.7,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0905,0.094,0.00708,0.00652,0.00738,0.00028,0.00026,0.00029,0.222,0.211,0.229,0.0087,0.0082,0.0089,25.34,25.34,25.34,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.87,29.25,31.73,29.94,28.38,30.78,0,0,0,0,0,0,0.166,0,0.0304,0.27,0.73,0.27,45.3
1574632800000,2019,11,2019,2,8,7,0.116,0.031,0.0853,5343.94,32.67,32.67,31.81,1,1,1,192.4,186.3,195.6,141.1,136.3,51.29,50,59,0,0,0,0.266,0.257,0.302,141.1,136.3,144.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0939,0.0968,0.00774,0.00733,0.00805,0.0003,0.00029,0.00031,0.236,0.228,0.243,0.0092,0.0089,0.0095,25.35,25.34,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.79,31.6,33.69,31.81,30.65,32.67,0,0,0,0,0,0,0.177,0,0.0307,0.27,0.74,0.26,46.1
1575237600000,2019,12,2019,3,9,7,0.13,0.0357,0.0942,5914.5,38.26,38.26,35.21,1,1,1,214.7,199.7,227.5,155.7,140.7,59,59,59,0,0,0,0.275,0.259,0.296,155.7,140.7,168.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0968,0.107,0.00898,0.00771,0.0101,0.00035,0.0003,0.0004,0.264,0.237,0.287,0.01,0.0093,0.011,25.25,25.15,25.36,0.94,0.935,0.945,0.971,0.97,0.974,0.913,0.907,0.92,36.25,32.7,39.26,35.21,31.72,38.26,0,0,0,0,0,0,0.196,0,0.0358,0.27,0.72,0.28,45.5
1575842400000,2019,12,2019,3,10,7,0.14,0.0357,0.105,6607.09,40.78,40.78,39.33,1,1,1,231.8,229.5,237.7,172.8,170.5,59,59,59,0,0,0,0.255,0.248,0.257,172.8,170.5,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0102,0.0109,0.00041,0.0004,0.00043,0.294,0.29,0.305,0.012,0.011,0.012,25.11,25.07,25.13,0.946,0.945,0.948,0.977,0.975,0.98,0.924,0.922,0.928,40.27,39.71,41.63,39.33,38.73,40.78,0,0,0,0,0,0,0.218,0,0.035,0.26,0.75,0.25,47.2
1576447200000,2019,12,2019,3,11,7,0.153,0.0357,0.118,7467.57,47.53,47.53,44.45,1,1,1,253.5,242.3,266.9,194.5,183.3,59,59,59,0,-2.842e-14,2.842e-14,0.233,0.221,0.243,194.5,183.3,207.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.0113,0.0134,0.00049,0.00045,0.00053,0.333,0.313,0.357,0.013,0.012,0.014,24.96,24.88,25.03,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.36,42.72,48.5,44.45,41.87,47.53,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1577052000000,2019,12,2019,3,12,7,0.172,0.0357,0.136,8398.32,54.61,54.61,49.99,2,1,1.4285714285714286,284.1,268.8,308.2,225.1,209.8,59,59,59,-8.12e-15,-2.842e-14,0,0.208,0.191,0.219,225.1,209.8,249.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.121,0.135,0.0149,0.0136,0.0169,0.00059,0.00054,0.00068,0.319,0.241,0.38,0.013,0.0096,0.015,24.84,24.8,24.9,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,40.13,25.93,51.4,38.75,25.15,48.2,0,0,0,0,0,0,0.278,0,0.036,0.21,0.79,0.21,48.8
1577656800000,2019,12,2019,3,13,7,0.199,0.0417,0.157,9554.74,59.31,59.31,56.87,2,2,2,329.1,312.9,344.6,260.1,250.8,69,59,73,8.12e-15,0,2.842e-14,0.209,0.186,0.225,260.1,250.8,271.6,990,990,990,965,965,965.1,25,24.9,25,0.14,0.137,0.145,0.0218,0.0174,0.0272,0.00087,0.0007,0.0011,0.28,0.267,0.298,0.011,0.011,0.012,24.67,24.58,24.77,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.32,28.25,30.57,28.44,27.4,29.65,0,0,0,0,0,0,0.316,0,0.042,0.21,0.79,0.21,48
1578261600000,2020,1,2019,4,14,7,0.216,0.0442,0.172,10423.6,64.34,64.34,62.05,2,2,2,357.2,347,367.8,284.2,274,73,73,73,0,0,0,0.204,0.198,0.21,284.2,274,294.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.146,0.153,0.0332,0.0283,0.0382,0.0013,0.0011,0.0015,0.317,0.301,0.333,0.013,0.012,0.013,24.5,24.43,24.56,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.98,30.84,33.16,31.02,29.92,32.17,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1578866400000,2020,1,2019,4,15,7,0.237,0.0442,0.193,11701.9,74.93,74.93,69.65,2,2,2,392.7,373,416.8,319.7,300,73,73,73,0,0,0,0.186,0.175,0.196,319.7,300,343.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.155,0.17,0.0499,0.0406,0.0613,0.002,0.0016,0.0025,0.37,0.34,0.406,0.015,0.014,0.017,24.27,24.12,24.39,0.943,0.94,0.947,0.971,0.97,0.973,0.916,0.912,0.922,35.88,33.74,38.51,34.83,32.73,37.46,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.4
1579471200000,2020,1,2019,4,16,7,0.287,0.0442,0.243,14677.5,96.4,96.4,87.37,2,2,2,475.3,428,526.4,402.3,355,73,73,73,-8.12e-15,-5.684e-14,0,0.154,0.139,0.171,402.3,355,453.4,990,990,990,965.7,965.5,966,24.3,24,24.5,0.191,0.174,0.209,0.0889,0.0665,0.113,0.0037,0.0027,0.0047,0.494,0.423,0.571,0.02,0.017,0.024,23.77,23.46,24.05,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.926,0.939,44.72,39.73,49.97,43.68,38.75,48.2,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.1
1580076000000,2020,1,2019,4,17,7,0.374,0.0497,0.324,18692.5,122.4,122.4,111.3,3,2,2.857142857142857,617.6,548,695.7,535.4,475,82.14,73,105,0,0,0,0.132,0.114,0.157,535.4,475,590.7,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.254,0.218,0.289,0.16,0.123,0.196,0.0068,0.0051,0.0084,0.612,0.527,0.693,0.026,0.022,0.03,23.02,22.62,23.33,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.77,35.68,51.96,39.38,34.61,48.2,0,0,0,0,0,0,0.618,0,0.05,0.13,0.87,0.13,50
1580680800000,2020,2,2019,5,18,7,0.476,0.0635,0.413,23129.2,144.6,144.6,137.7,3,3,3,787.7,721.1,857.8,682.7,616.1,105,105,105,0,0,0,0.134,0.122,0.146,682.7,616.1,752.8,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.342,0.303,0.387,0.257,0.213,0.303,0.011,0.0092,0.013,0.849,0.736,0.971,0.037,0.032,0.043,22.1,21.7,22.48,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.15,43.24,51.09,45.89,42.37,48.2,0,0,0,0,0,0,0.765,0,0.063,0.13,0.87,0.13,48.6
1581285600000,2020,2,2019,5,19,7,0.644,0.0801,0.56,29211.3,192.8,192.8,173.9,4,4,4,1065,893.6,1291,932.9,788.6,132.4,105,137,7.727,-1.137e-13,54.09,0.125,0.106,0.146,925.1,788.6,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.57,0.42,0.802,0.427,0.321,0.648,0.02,0.014,0.031,1.25,0.949,1.75,0.057,0.042,0.083,20.67,19.44,21.58,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.936,44.55,39.75,49.98,43.47,38.78,48.2,0,0,0,0,0,0,0.966,0,0.084,0.12,0.87,0.13,45.4
1581890400000,2020,2,2019,5,20,7,0.978,0.0893,0.665,30911.6,192.1,192.1,184,4,4,4,1618,1390,1869,1470,1253,147.7,137,162,369.8,153.5,607.3,0.0916,0.0851,0.0985,1100,1100,1100,990,990,990,969.9,969.1,970.7,20.1,19.3,20.9,0.895,0.844,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.79,1.87,0.092,0.086,0.097,18.29,17.45,19.08,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.94,44.68,49.02,46,43.78,48.04,0,0,0,0,0,0,1.02,0,0.313,0.091,0.68,0.32,31.6
1582495200000,2020,2,2019,5,21,7,1.31,0.105,0.665,27972.5,172.1,172.1,166.5,4,4,4,2164,1957,2321,1991,1795,173,162,239,890.9,694.9,1025,0.0799,0.0708,0.103,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.64,16.25,17.17,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.48,41.45,43.91,41.63,40.59,43.03,0,0,0,0,0,0,0.925,0,0.645,0.08,0.51,0.49,21.4
1583100000000,2020,3,2019,6,22,7,1.53,0.145,0.665,26330.9,161.2,161.2,156.7,4,4,4,2523,2362,2716,2284,2123,239,239,239,1184,1023,1377,0.0949,0.088,0.101,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.3,16.15,0.944,0.942,0.945,0.976,0.974,0.979,0.922,0.917,0.925,40.13,38.87,41.18,39.18,37.84,40.3,0,0,0,0,0,0,0.871,0,0.865,0.095,0.43,0.57,17.2
1583704800000,2020,3,2019,6,23,7,1.86,0.145,0.665,23792.3,149.3,149.3,141.6,4,4,4,3084,2791,3388,2845,2552,239,239,239,1745,1452,2049,0.0778,0.0706,0.0856,1100,1100,1100,990,990,990,973.7,973,974.4,16.3,15.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.74,15.12,0.938,0.933,0.941,0.971,0.97,0.973,0.91,0.905,0.916,36.48,34.6,38.38,35.41,33.56,37.33,0,0,0,0,0,0,0.787,0,1.195,0.078,0.36,0.64,12.8
1584309600000,2020,3,2019,6,24,7,2.32,0.145,0.665,20880.1,131.7,131.7,124.3,4,4,4,3831,3501,4144,3592,3262,239,239,239,2492,2162,2805,0.0626,0.0577,0.0683,1100,1100,1100,990,990,990,975.3,974.6,975.9,14.7,14.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.81,12.18,13.5,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,32.03,30.28,33.94,31.07,29.37,32.92,0,0,0,0,0,0,0.69,0,1.655,0.063,0.29,0.71,9
1584914400000,2020,3,2019,6,25,7,2.76,0.145,0.665,18167.1,115.3,115.3,108.1,4,4,4,4570,4255,4912,4331,4016,239,239,239,3231,2916,3573,0.0524,0.0487,0.0562,1100,1100,1100,990,990,990,976.7,976.1,977.3,13.3,12.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.4,10.78,11.98,0.913,0.902,0.92,0.97,0.97,0.97,0.886,0.875,0.892,28.09,26.21,29.72,27.03,24.55,28.82,0,0,0,0,0,0,0.601,0,2.095,0.053,0.24,0.76,6.58
1585519200000,2020,3,2019,6,26,7,3.42,0.169,0.665,4348.17,93.08,93.08,25.88,4,4,4,5659,5075,6240,5380,4836,279,239,295,4280,3736,4845,0.0493,0.0455,0.054,1100,1100,1100,990.06,990.01,990.11,978.5,977.6,979.3,11.5,10.8,12.4,0.904,0.886,0.922,0.648,0.648,0.648,0.056,0.052,0.06,1.85,1.83,1.87,0.16,0.15,0.17,9.696,8.926,10.52,0.254,0,0.892,0.277,0,0.97,0.246,0,0.866,7.104,0,25.31,6.47,0,23.27,0,0,5,0,0,0.714,0.144,0.714,2.755,0.049,0.19,0.81,1.27
1586124000000,2020,4,2019,7,27,7,4.19,0.19,0.665,0,0,0,0,4,4,4,6924,6423,7365,6609,6128,314.7,295,364,5509,5028,5901,0.0454,0.0416,0.0503,1100,1100,1100,990.16,990.12,990.2,980.2,979.6,980.6,10,9.57,10.5,0.865,0.852,0.881,0.648,0.648,0.648,0.065,0.061,0.068,1.81,1.8,1.83,0.18,0.17,0.19,8.184,7.766,8.719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.525,0.045,0.16,0.84,0
1586728800000,2020,4,2019,7,28,7,4.74,0.22,0.665,0,0,0,0,4,4,4,7831,7494,8163,7467,7130,364,364,364,6367,6030,6699,0.0465,0.0446,0.0486,1100,1100,1100,990.28,990.21,990.36,981.1,980.8,981.3,9.22,9.03,9.45,0.83,0.816,0.848,0.648,0.648,0.648,0.07,0.069,0.072,1.78,1.76,1.8,0.19,0.19,0.2,7.441,7.262,7.659,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.075,0.046,0.14,0.86,0
1587333600000,2020,4,2019,7,29,7,5.11,0.22,0.665,0,0,0,0,4,4,4,8445,8274,8519,8081,7910,364,364,364,6981,6810,7055,0.0431,0.0427,0.044,1100,1100,1100,990.43,990.39,990.44,981.5,981.4,981.6,8.91,8.89,8.98,0.805,0.802,0.812,0.648,0.648,0.648,0.073,0.072,0.073,1.75,1.75,1.76,0.2,0.2,0.2,7.161,7.135,7.222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.445,0.043,0.13,0.87,0
1587938400000,2020,4,2019,7,30,7,5.02,0.214,0.665,0,0,0,0,4,4,4,8297,8110,8460,7943,7770,353.7,340,364,6843,6670,6996,0.0426,0.0412,0.0438,1100,1100,1100,990.39,990.35,990.43,981.4,981.3,981.5,8.97,8.91,9.05,0.811,0.805,0.818,0.648,0.648,0.648,0.072,0.072,0.073,1.76,1.75,1.77,0.2,0.2,0.2,7.214,7.156,7.281,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.355,0.043,0.13,0.87,0
1588543200000,2020,5,2019,8,31,7,4.7,0.206,0.665,0,0,0,0,4,4,4,7777,7499,8031,7437,7159,340,340,340,6337,6059,6591,0.0438,0.0423,0.0453,1100,1100,1100,990.27,990.21,990.33,981,980.8,981.2,9.25,9.08,9.45,0.832,0.821,0.848,0.648,0.648,0.648,0.07,0.069,0.071,1.78,1.77,1.8,0.19,0.19,0.19,7.469,7.309,7.654,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.035,0.044,0.14,0.86,0
1589148000000,2020,5,2019,8,32,7,4.29,0.206,0.665,0,0,0,0,4,4,4,7088,6769,7401,6748,6429,340,340,340,5648,5329,5961,0.048,0.0459,0.0502,1100,1100,1100,990.18,990.15,990.2,980.4,980,980.7,9.82,9.53,10.1,0.86,0.851,0.87,0.648,0.648,0.648,0.066,0.064,0.068,1.81,1.8,1.82,0.18,0.18,0.19,8.011,7.736,8.329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.625,0.048,0.16,0.84,0
1589752800000,2020,5,2019,8,33,7,3.84,0.206,0.665,0,0,0,0,4,4,4,6350,6038,6663,6010,5698,340,340,340,4910,4598,5223,0.0536,0.051,0.0563,1100,1100,1100,990.12,990.09,990.14,979.5,979.1,979.9,10.6,10.3,11,0.883,0.873,0.892,0.648,0.648,0.648,0.061,0.059,0.063,1.83,1.82,1.84,0.17,0.17,0.18,8.802,8.448,9.153,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.175,0.054,0.17,0.83,0
1590357600000,2020,5,2019,8,34,7,3.4,0.206,0.665,4093.93,86.72,86.72,24.37,4,4,4,5627,5310,5936,5287,4970,340,340,340,4187,3870,4496,0.0605,0.0573,0.064,1100,1100,1100,990.06,990.03,990.08,978.5,978,979,11.6,11.1,12,0.905,0.895,0.914,0.648,0.648,0.648,0.056,0.054,0.058,1.85,1.84,1.86,0.16,0.15,0.17,9.729,9.288,10.18,0.251,0,0.88,0.277,0,0.97,0.243,0,0.854,6.828,0,24.16,6.092,0,21.68,0,0,5,0,0,0.714,0.135,0.714,2.735,0.061,0.2,0.8,1.2
1590962400000,2020,6,2019,9,35,7,2.97,0.177,0.665,16521.6,107.7,107.7,98.34,4,4,4,4919,4635,5211,4626,4342,293,293,293,3526,3242,3818,0.0596,0.0562,0.0632,1100,1100,1100,990.01,990,990.02,977.3,976.8,977.8,12.7,12.2,13.2,0.924,0.917,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.79,10.32,11.28,0.901,0.885,0.913,0.97,0.97,0.97,0.874,0.859,0.885,26.21,24.64,27.78,24.59,22.34,26.93,0,0,0,0,0,0,0.546,0,2.305,0.06,0.22,0.78,5.56
1591567200000,2020,6,2019,9,36,7,2.58,0.177,0.665,19319.1,120.7,120.7,115,4,4,4,4270,3985,4548,3977,3692,293,293,293,2877,2592,3155,0.0688,0.0644,0.0735,1100,1100,1100,990,990,990,976.2,975.6,976.7,13.8,13.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.95,11.44,12.48,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.897,29.64,28.22,31.11,28.75,27.37,30.17,0,0,0,0,0,0,0.639,0,1.915,0.069,0.26,0.74,7.49
1592172000000,2020,6,2019,9,37,7,2.2,0.177,0.665,21593,133.9,133.9,128.5,4,4,4,3641,3404,3893,3348,3111,293,293,293,2248,2011,2500,0.0806,0.0753,0.0861,1100,1100,1100,990,990,990,974.9,974.4,975.5,15.1,14.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.21,12.67,13.71,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,33.13,31.65,34.5,32.13,30.7,33.47,0,0,0,0,0,0,0.714,0,1.535,0.08,0.3,0.7,9.81
1592776800000,2020,6,2019,9,38,7,1.86,0.177,0.665,23811.1,148.3,148.3,141.7,4,4,4,3077,2827,3333,2784,2534,293,293,293,1684,1434,1940,0.0956,0.0879,0.104,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,13.86,15.03,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.915,36.51,34.92,38.15,35.43,33.87,37.08,0,0,0,0,0,0,0.787,0,1.195,0.095,0.36,0.64,12.8
1593381600000,2020,6,2019,9,39,7,1.54,0.161,0.665,26214.7,161.3,161.3,156,4,4,4,2548,2358,2752,2282,2102,266.6,256,293,1182,1002,1359,0.105,0.0981,0.109,1100,1100,1100,990,990,990,972.4,972,972.9,17.6,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.21,16.16,0.944,0.942,0.945,0.976,0.973,0.979,0.921,0.917,0.925,39.97,38.64,41.21,39.01,37.6,40.33,0,0,0,0,0,0,0.867,0,0.875,0.1,0.43,0.57,17
1593986400000,2020,7,2019,10,40,7,1.27,0.155,0.665,28306.8,174.4,174.4,168.5,4,4,4,2092,1890,2302,1836,1634,256,256,256,736.2,534.2,946,0.123,0.111,0.135,1100,1100,1100,990,990,990,971.3,970.7,971.8,18.7,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.82,16.3,17.38,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.99,41.57,44.5,42.12,40.72,43.61,0,0,0,0,0,0,0.936,0,0.605,0.12,0.52,0.48,22.3
1594591200000,2020,7,2019,10,41,7,1.02,0.155,0.665,30504.7,186.3,186.3,181.6,4,4,4,1683,1545,1831,1427,1289,256,256,256,326.7,188.5,475.3,0.153,0.14,0.166,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.92,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.06,17.57,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.01,47.53,45.39,44.11,46.58,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1595196000000,2020,7,2019,10,42,7,0.834,0.155,0.646,31567.6,192.1,192.1,187.9,4,4,4,1379,1224,1503,1123,968.1,256,256,256,54.35,0,146.9,0.187,0.17,0.209,1068,968.1,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.804,0.634,0.893,0.584,0.408,0.648,0.028,0.019,0.032,1.68,1.31,1.84,0.081,0.061,0.09,19.22,18.67,20.08,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.93,45.52,49,46.98,44.61,48.02,0,0,0,0,0,0,1.04,0,0.188,0.19,0.77,0.23,37.9
1595800800000,2020,7,2019,10,43,7,0.645,0.145,0.499,26186.9,171.6,171.6,155.9,4,3,3.7142857142857144,1066,971.7,1176,825.2,769.7,240.6,202,256,3.248e-14,0,1.137e-13,0.226,0.202,0.249,825.2,769.7,920,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.488,0.431,0.578,0.338,0.312,0.384,0.015,0.014,0.018,1.07,0.992,1.21,0.049,0.045,0.056,20.83,20.33,21.19,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,43.81,39.23,50.99,42.41,38.23,48.2,0,0,0,0,0,0,0.866,0,0.146,0.22,0.77,0.23,40.6
1596405600000,2020,8,2019,11,44,7,0.536,0.122,0.414,22882.2,144.6,144.6,136.2,3,3,3,886.8,834.2,945.6,684.8,632.2,202,202,202,0,0,0,0.228,0.214,0.242,684.8,632.2,743.6,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.363,0.33,0.407,0.258,0.223,0.298,0.011,0.0098,0.013,0.872,0.78,0.982,0.039,0.034,0.044,21.68,21.34,21.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.39,43.4,49.62,45.4,42.53,48.2,0,0,0,0,0,0,0.757,0,0.122,0.23,0.77,0.23,42.7
1597010400000,2020,8,2019,11,45,7,0.477,0.122,0.355,20006.7,125.3,125.3,119.1,3,3,3,788.3,756.4,821.2,586.3,554.4,202,202,202,0,0,0,0.256,0.246,0.267,586.3,554.4,619.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.304,0.286,0.323,0.193,0.171,0.215,0.0084,0.0074,0.0094,0.703,0.649,0.759,0.031,0.028,0.033,22.24,22.06,22.43,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.62,38.64,42.63,39.7,37.6,41.78,0,0,0,0,0,0,0.662,0,0.122,0.26,0.74,0.26,41.9
1597615200000,2020,8,2019,11,46,7,0.426,0.122,0.304,17146.4,110,110,102.1,3,2,2.5714285714285716,705,669.1,742.4,503,467.1,202,202,202,-8.12e-15,-5.684e-14,0,0.287,0.272,0.302,503,467.1,540.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.257,0.236,0.278,0.139,0.119,0.162,0.006,0.0051,0.007,0.61,0.561,0.654,0.026,0.024,0.028,22.67,22.5,22.81,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.76,35.28,52.16,40.91,34.22,48.2,0,0,0,0,0,0,0.567,0,0.122,0.29,0.71,0.29,40.2
1598220000000,2020,8,2019,11,47,7,0.38,0.122,0.257,15141.1,95.99,95.99,90.13,2,2,2,627.6,598.3,657.9,425.6,396.3,202,202,202,0,-5.684e-14,5.684e-14,0.322,0.307,0.338,425.6,396.3,455.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.203,0.23,0.0999,0.0861,0.114,0.0042,0.0036,0.0049,0.545,0.499,0.594,0.023,0.021,0.025,23.05,22.87,23.21,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.98,43.04,48.97,45.06,42.18,47.99,0,0,0,0,0,0,0.501,0,0.123,0.32,0.68,0.32,39.8
1598824800000,2020,8,2019,11,48,7,0.341,0.0931,0.248,14739.9,93.26,93.26,87.74,2,2,2,563.2,536.8,590.4,409.2,388.4,154,146,202,0,-5.684e-14,5.684e-14,0.273,0.251,0.342,409.2,388.4,436.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.196,0.212,0.0922,0.0823,0.105,0.0039,0.0035,0.0044,0.514,0.485,0.554,0.022,0.02,0.023,23.35,23.23,23.5,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.76,42.23,47.58,43.87,41.38,46.63,0,0,0,0,0,0,0.487,0,0.093,0.27,0.73,0.27,43.2
1599429600000,2020,9,2019,12,49,7,0.307,0.0883,0.219,13081.7,82.44,82.44,77.87,2,2,2,507.8,488.4,528.3,361.8,342.4,146,146,146,8.12e-15,0,5.684e-14,0.288,0.276,0.299,361.8,342.4,382.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.179,0.193,0.0698,0.0606,0.0795,0.0029,0.0025,0.0033,0.442,0.413,0.473,0.018,0.017,0.02,23.67,23.55,23.79,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.9,37.84,42.06,38.93,36.76,41.22,0,0,0,0,0,0,0.433,0,0.088,0.29,0.71,0.29,42.6
1600034400000,2020,9,2019,12,50,7,0.285,0.0883,0.196,11704.4,72.46,72.46,69.67,2,2,2,470.4,458.1,483.8,324.4,312.1,146,146,146,0,0,0,0.31,0.302,0.319,324.4,312.1,337.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.168,0.177,0.0521,0.0463,0.0584,0.0021,0.0019,0.0024,0.386,0.367,0.406,0.016,0.015,0.017,23.9,23.82,23.97,0.945,0.943,0.947,0.97,0.97,0.97,0.916,0.914,0.919,35.91,34.58,37.34,34.83,33.54,36.23,0,0,0,0,0,0,0.387,0,0.089,0.31,0.69,0.31,41.1
1600639200000,2020,9,2019,12,51,7,0.267,0.0883,0.178,10661.9,66.23,66.23,63.46,2,2,2,440.9,427.1,453.9,294.9,281.1,146,146,146,0,0,0,0.332,0.322,0.342,294.9,281.1,307.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.166,0.0382,0.0317,0.0444,0.0016,0.0013,0.0018,0.342,0.321,0.361,0.014,0.013,0.015,24.07,24,24.16,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,32.71,31.19,34.14,31.73,30.26,33.11,0,0,0,0,0,0,0.353,0,0.089,0.33,0.67,0.33,39.9
1601244000000,2020,9,2019,12,52,7,0.247,0.0793,0.168,10059.3,62.4,62.4,59.88,2,2,2,408.6,394.6,422.5,277.4,267.2,131.1,120,146,0,0,0,0.321,0.294,0.353,277.4,267.2,288.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.152,0.157,0.0299,0.0251,0.0352,0.0012,0.001,0.0014,0.314,0.3,0.33,0.013,0.012,0.013,24.25,24.18,24.32,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,30.86,29.65,32.16,29.94,28.76,31.2,0,0,0,0,0,0,0.333,0,0.079,0.32,0.68,0.32,40.7
1601848800000,2020,10,2020,1,1,7,0.227,0.0726,0.155,9306.23,58.4,58.4,55.39,2,2,2,376,362.1,390,256,242.1,120,120,120,4.06e-15,0,2.842e-14,0.319,0.308,0.331,256,242.1,270,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.141,0.151,0.0205,0.0163,0.0264,0.00083,0.00066,0.0011,0.282,0.263,0.302,0.011,0.011,0.012,24.44,24.35,24.53,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.55,26.99,30.1,27.7,26.18,29.2,0,0,0,0,0,0,0.308,0,0.072,0.32,0.68,0.32,41
1602453600000,2020,10,2020,1,2,7,0.209,0.0726,0.137,8262.99,51.32,51.32,49.18,2,1,1.4285714285714286,345.7,333.9,357.4,225.7,213.9,120,120,120,8.12e-15,-2.842e-14,2.842e-14,0.347,0.336,0.359,225.7,213.9,237.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.139,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.33,0.25,0.397,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.08,25.58,51.94,38.36,24.82,48.2,0,0,0,0,0,0,0.273,0,0.072,0.35,0.66,0.34,39.5
1603058400000,2020,10,2020,1,3,7,0.192,0.0726,0.12,7510.47,47.41,47.41,44.71,1,1,1,317.7,306.3,329.8,197.7,186.3,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.378,0.364,0.392,197.7,186.3,209.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.13,0.0126,0.0116,0.0136,0.0005,0.00046,0.00054,0.347,0.327,0.369,0.014,0.013,0.015,24.66,24.58,24.74,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.62,42.97,48.38,44.71,42.11,47.41,0,0,0,0,0,0,0.248,0,0.072,0.38,0.63,0.37,39.1
1603663200000,2020,10,2020,1,4,7,0.178,0.0714,0.106,6647.03,41.3,41.3,39.57,1,1,1,293.6,284.7,302.7,175.6,167.7,118,106,120,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.372,0.417,175.6,167.7,182.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0107,0.01,0.0113,0.00043,0.0004,0.00045,0.308,0.294,0.321,0.012,0.012,0.013,24.82,24.77,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.49,38.62,42.14,39.57,37.58,41.3,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
1604268000000,2020,11,2020,2,5,7,0.173,0.0641,0.109,6834.85,41.47,41.47,40.68,1,1,1,285.8,283.1,289.1,179.8,177.1,106,106,106,-1.624e-14,-2.842e-14,0,0.371,0.367,0.374,179.8,177.1,183.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.011,0.0108,0.0113,0.00044,0.00043,0.00045,0.313,0.308,0.319,0.012,0.012,0.013,24.84,24.83,24.86,0.949,0.948,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.55,40.91,42.32,40.68,40,41.47,0,0,0,0,0,0,0.226,0,0.064,0.37,0.63,0.37,39.5
1604872800000,2020,11,2020,2,6,7,0.174,0.0641,0.11,6903.05,42.48,42.48,41.09,1,1,1,287.5,282.2,293.4,181.5,176.2,106,106,106,4.06e-15,-2.842e-14,2.842e-14,0.369,0.361,0.376,181.5,176.2,187.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.0112,0.0107,0.0117,0.00044,0.00043,0.00046,0.316,0.307,0.327,0.013,0.012,0.013,24.83,24.8,24.86,0.949,0.947,0.951,0.979,0.978,0.98,0.929,0.926,0.932,41.96,40.71,43.35,41.09,39.8,42.48,0,0,0,0,0,0,0.228,0,0.064,0.37,0.63,0.37,39.7
1605477600000,2020,11,2020,2,7,7,0.18,0.0641,0.116,7288.29,44.12,44.12,43.38,1,1,1,297.3,294.3,300.6,191.3,188.3,106,106,106,4.06e-15,0,2.842e-14,0.357,0.353,0.36,191.3,188.3,194.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.12,0.122,0.012,0.0118,0.0123,0.00048,0.00047,0.00049,0.334,0.328,0.339,0.013,0.013,0.014,24.78,24.76,24.79,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.27,43.54,45.02,43.38,42.67,44.12,0,0,0,0,0,0,0.241,0,0.064,0.36,0.64,0.36,40.5
1606082400000,2020,11,2020,2,8,7,0.185,0.0641,0.121,7607.36,46.96,46.96,45.28,1,1,1,305.7,301.1,313.1,199.7,195.1,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.339,0.352,199.7,195.1,207.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.126,0.0127,0.0123,0.0134,0.00051,0.00049,0.00053,0.348,0.34,0.362,0.014,0.014,0.014,24.72,24.67,24.75,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.21,45.15,47.91,45.28,44.25,46.96,0,0,0,0,0,0,0.252,0,0.064,0.35,0.65,0.35,41.1
1606687200000,2020,11,2020,2,9,7,0.199,0.0631,0.135,8281.34,52.56,52.56,49.29,2,1,1.4285714285714286,328.3,313.4,346.2,224,207.4,104.3,104,106,0,-2.842e-14,2.842e-14,0.318,0.3,0.338,224,207.4,242.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.138,0.0148,0.0134,0.0163,0.00059,0.00053,0.00066,0.323,0.247,0.39,0.013,0.0099,0.016,24.64,24.57,24.68,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.69,25.78,51.61,38.3,25.01,48.2,0,0,0,0,0,0,0.274,0,0.064,0.32,0.68,0.32,41.6
