datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1607292000000,2020,12,2020,3,10,7,0.231,0.0629,0.168,10107.9,65.96,65.96,60.17,2,2,2,381.3,354.7,408.3,277.3,250.7,104,104,104,0,0,0,0.273,0.255,0.293,277.3,250.7,304.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.141,0.16,0.0299,0.0173,0.0426,0.0012,0.0007,0.0017,0.31,0.27,0.35,0.013,0.011,0.014,24.38,24.21,24.56,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.01,28.06,34,30.08,27.22,32.98,0,0,0,0,0,0,0.334,0,0.063,0.27,0.73,0.27,43.8
1607896800000,2020,12,2020,3,11,7,0.278,0.0629,0.215,12930.3,86.27,86.27,76.97,2,2,2,458.8,420,501.5,354.8,316,104,104,104,0,0,0,0.228,0.207,0.248,354.8,316,397.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.177,0.164,0.192,0.0665,0.0482,0.0866,0.0027,0.002,0.0036,0.426,0.368,0.49,0.018,0.015,0.02,23.91,23.65,24.14,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.915,0.936,39.46,35.28,44.02,38.48,34.22,43.14,0,0,0,0,0,0,0.428,0,0.063,0.23,0.77,0.23,46.5
1608501600000,2020,12,2020,3,12,7,0.355,0.0714,0.283,16559.4,112,112,98.57,3,2,2.4285714285714284,586.6,518.2,658.8,468.6,400.2,118,118,118,0,-5.684e-14,5.684e-14,0.202,0.179,0.228,468.6,400.2,540.8,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.226,0.196,0.265,0.122,0.0879,0.162,0.0051,0.0037,0.0069,0.557,0.496,0.613,0.023,0.021,0.026,23.21,22.85,23.57,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.87,35.1,50.84,41.64,34.05,48.2,0,0,0,0,0,0,0.548,0,0.072,0.2,0.8,0.2,46.6
1609106400000,2020,12,2020,3,13,7,0.456,0.0768,0.379,21547.1,137.2,137.2,128.3,3,3,3,753.5,685.8,817.6,626.5,567.8,127,118,139,0,0,0,0.168,0.156,0.179,626.5,567.8,678.6,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.314,0.28,0.346,0.219,0.18,0.254,0.0095,0.0077,0.011,0.758,0.658,0.848,0.033,0.028,0.037,22.33,21.98,22.7,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.65,40.11,46.67,42.75,39.16,45.73,0,0,0,0,0,0,0.713,0,0.077,0.17,0.83,0.17,47.3
1609711200000,2021,1,2020,4,14,7,0.541,0.0841,0.457,24756.4,158.6,158.6,147.4,4,3,3.2857142857142856,894.9,838.1,955,755.9,699.1,139,139,139,0,0,0,0.156,0.146,0.166,755.9,699.1,816,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.357,0.456,0.302,0.268,0.334,0.013,0.012,0.015,0.961,0.882,1.02,0.043,0.039,0.045,21.56,21.27,21.87,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.06,39.74,51.88,45.39,38.76,48.2,0,0,0,0,0,0,0.819,0,0.084,0.16,0.84,0.16,45.8
1610316000000,2021,1,2020,4,15,7,0.631,0.0907,0.54,28636.2,179.9,179.9,170.5,4,4,4,1043,976.6,1105,892.6,826.6,150,150,150,-1.624e-14,-1.137e-13,1.137e-13,0.144,0.136,0.154,892.6,826.6,954.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.531,0.47,0.587,0.371,0.339,0.401,0.017,0.015,0.018,1.15,1.03,1.25,0.052,0.046,0.058,20.82,20.52,21.16,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.5,40.91,45.88,42.61,40,44.96,0,0,0,0,0,0,0.947,0,0.091,0.14,0.86,0.14,45.4
1610920800000,2021,1,2020,4,16,7,0.741,0.0907,0.638,31955.4,192.8,192.8,190.2,4,4,4,1225,1129,1342,1075,979,150,150,150,19.42,0,91.82,0.123,0.112,0.133,1055,979,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.735,0.615,0.831,0.553,0.413,0.648,0.026,0.019,0.031,1.58,1.3,1.78,0.074,0.06,0.085,19.81,19.25,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.9,46.77,50.33,47.55,45.84,48.2,0,0,0,0,0,0,1.06,0,0.103,0.12,0.86,0.14,43.1
1611525600000,2021,1,2020,4,17,7,0.886,0.0907,0.665,31797,191.9,191.9,189.3,4,4,4,1465,1394,1538,1315,1244,150,150,150,215.4,143.5,288.1,0.103,0.0975,0.108,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.879,0.853,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.8,18.55,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.61,48.97,47.32,46.66,47.99,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
1612130400000,2021,2,2020,5,18,7,0.973,0.119,0.665,30939,186,186,184.2,4,4,4,1609,1554,1665,1412,1357,197,197,197,311.7,257.2,368.5,0.122,0.118,0.127,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.912,0.907,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.3,18.12,18.49,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,46.49,47.46,46.04,45.56,46.51,0,0,0,0,0,0,1.02,0,0.308,0.12,0.68,0.32,31.8
1612735200000,2021,2,2020,5,19,7,1.08,0.107,0.665,29893.1,181.4,181.4,177.9,4,4,4,1789,1689,1922,1612,1492,177,162,197,512.3,391.8,659.7,0.0995,0.0843,0.117,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.28,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.39,44.22,46.28,44.48,43.34,45.36,0,0,0,0,0,0,0.989,0,0.415,0.099,0.62,0.38,27.7
1613340000000,2021,2,2020,5,20,7,1.37,0.098,0.665,27498.4,171,171,163.7,4,4,4,2267,1989,2537,2105,1827,162,162,162,1005,726.7,1275,0.0719,0.0639,0.0815,1100,1100,1100,990,990,990,971.7,971.1,972.4,18.3,17.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.38,15.73,17.06,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.929,41.8,40.04,43.63,40.92,39.08,42.76,0,0,0,0,0,0,0.909,0,0.705,0.072,0.49,0.51,20.1
1613944800000,2021,2,2020,5,21,7,1.78,0.098,0.665,24382.5,153.9,153.9,145.1,4,4,4,2948,2626,3271,2786,2464,162,162,162,1686,1364,2009,0.0553,0.0495,0.0617,1100,1100,1100,990,990,990,973.4,972.6,974.1,16.6,15.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.99,15.51,0.939,0.935,0.943,0.972,0.97,0.975,0.912,0.907,0.919,37.34,35.28,39.46,36.28,34.22,38.47,0,0,0,0,0,0,0.806,0,1.115,0.055,0.37,0.63,13.7
1614549600000,2021,3,2020,6,22,7,2.05,0.145,0.665,22557.5,135.7,135.7,134.3,4,4,4,3386,3325,3417,3147,3086,239,239,239,2047,1986,2078,0.0706,0.0699,0.0719,1100,1100,1100,990,990,990,974.4,974.2,974.4,15.6,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.68,13.88,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.61,34.43,34.96,33.57,33.4,33.92,0,0,0,0,0,0,0.746,0,1.385,0.071,0.32,0.68,11
1615154400000,2021,3,2020,6,23,7,2.08,0.145,0.665,22378.1,133.5,133.5,133.2,4,4,4,3434,3421,3446,3195,3182,239,239,239,2095,2082,2107,0.0696,0.0693,0.0699,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.62,13.67,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.33,34.26,34.4,33.3,33.23,33.37,0,0,0,0,0,0,0.74,0,1.415,0.07,0.32,0.68,10.8
1615759200000,2021,3,2020,6,24,7,2.1,0.145,0.665,22262,132.8,132.8,132.5,4,4,4,3465,3451,3484,3226,3212,239,239,239,2126,2112,2145,0.069,0.0686,0.0693,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.54,13.61,0.932,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.15,34.04,34.23,33.13,33.02,33.21,0,0,0,0,0,0,0.736,0,1.435,0.069,0.32,0.68,10.6
1616364000000,2021,3,2020,6,25,7,2.18,0.145,0.665,21736.9,131.8,131.8,129.4,4,4,4,3604,3497,3754,3365,3258,239,239,239,2265,2158,2415,0.0664,0.0637,0.0683,1100,1100,1100,990,990,990,974.8,974.6,975.2,15.2,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.29,12.97,13.51,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.35,32.48,33.96,32.35,31.5,32.94,0,0,0,0,0,0,0.719,0,1.515,0.067,0.31,0.69,9.97
1616968800000,2021,3,2020,6,26,7,2.46,0.164,0.665,20015.7,124.3,124.3,119.1,4,4,4,4067,3828,4304,3796,3589,271,239,295,2696,2489,2909,0.0665,0.0598,0.0725,1100,1100,1100,990,990,990,975.8,975.3,976.2,14.2,13.8,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.33,11.89,12.81,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,30.71,29.46,32.04,29.79,28.58,31.08,0,0,0,0,0,0,0.662,0,1.795,0.067,0.27,0.73,8.14
1617573600000,2021,4,2020,7,27,7,2.8,0.178,0.665,17999,112.6,112.6,107.1,4,4,4,4623,4390,4865,4328,4095,295,295,295,3228,2995,3470,0.0639,0.0606,0.0672,1100,1100,1100,990,990,990,976.8,976.4,977.3,13.2,12.7,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.31,10.86,11.73,0.913,0.905,0.917,0.97,0.97,0.97,0.885,0.878,0.89,27.82,26.51,29.03,26.78,24.97,28.15,0,0,0,0,0,0,0.595,0,2.135,0.064,0.24,0.76,6.43
1618178400000,2021,4,2020,7,28,7,3.13,0.178,0.665,15224.9,96.66,96.66,90.62,4,4,4,5167,4953,5358,4872,4658,295,295,295,3772,3558,3963,0.0571,0.0551,0.0596,1100,1100,1100,990.02,990,990.04,977.8,977.4,978.1,12.3,12,12.6,0.919,0.913,0.926,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.39,10.11,10.7,0.888,0.877,0.899,0.97,0.97,0.97,0.861,0.851,0.872,24.87,23.93,25.95,22.66,21.37,24.16,0,0,0,0,0,0,0.503,0,2.465,0.057,0.21,0.79,4.86
1618783200000,2021,4,2020,7,29,7,3.3,0.208,0.665,2024.55,84.36,84.36,12.05,4,4,4,5461,5401,5487,5117,5103,344.3,295,364,4017,4003,4049,0.063,0.0542,0.0666,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.8,11.8,11.9,0.91,0.909,0.912,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.966,9.93,10.05,0.125,0,0.875,0.139,0,0.97,0.121,0,0.849,3.39,0,23.73,3.013,0,21.09,0,0,6,0,0,0.857,0.0669,0.857,2.635,0.063,0.2,0.8,0.614
1619388000000,2021,4,2020,7,30,7,3.26,0.216,0.665,10197.2,86.22,86.22,60.7,4,4,4,5397,5329,5453,5039,4989,357.1,340,364,3939,3889,3989,0.0662,0.0635,0.0677,1100,1100,1100,990.04,990.03,990.04,978.1,978,978.2,11.9,11.8,12,0.912,0.91,0.914,0.648,0.648,0.648,0.054,0.054,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10.06,9.978,10.15,0.626,0,0.879,0.693,0,0.97,0.607,0,0.853,17.03,0,24.07,15.17,0,21.55,0,0,2,0,0,0.286,0.337,0.286,2.595,0.066,0.2,0.8,3.13
1619992800000,2021,5,2020,8,31,7,3.16,0.206,0.665,14962.4,91.92,91.92,89.06,4,4,4,5223,5117,5306,4883,4777,340,340,340,3783,3677,3866,0.0651,0.0641,0.0664,1100,1100,1100,990.02,990.02,990.03,977.9,977.7,978,12.2,12.1,12.3,0.917,0.915,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.31,10.19,10.46,0.885,0.88,0.89,0.97,0.97,0.97,0.858,0.854,0.863,24.59,24.19,25.1,22.27,21.71,22.98,0,0,0,0,0,0,0.495,0,2.495,0.065,0.21,0.79,4.73
1620597600000,2021,5,2020,8,32,7,2.96,0.206,0.665,16635.1,105.2,105.2,99.02,4,4,4,4892,4713,5065,4552,4373,340,340,340,3452,3273,3625,0.0695,0.0671,0.0721,1100,1100,1100,990,990,990.01,977.3,977,977.6,12.7,12.4,13,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.82,10.53,11.14,0.903,0.893,0.911,0.97,0.97,0.97,0.876,0.866,0.884,26.35,25.36,27.38,24.75,23.33,26.3,0,0,0,0,0,0,0.55,0,2.295,0.07,0.22,0.78,5.62
1621202400000,2021,5,2020,8,33,7,2.7,0.206,0.665,18644.2,114.9,114.9,111,4,4,4,4471,4273,4653,4131,3933,340,340,340,3031,2833,3213,0.0761,0.0731,0.0796,1100,1100,1100,990,990,990,976.5,976.2,976.9,13.5,13.1,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.58,11.25,11.95,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.892,28.61,27.69,29.62,27.74,26.78,28.73,0,0,0,0,0,0,0.617,0,2.035,0.076,0.25,0.75,6.91
1621807200000,2021,5,2020,8,34,7,2.4,0.206,0.665,20352.3,126.1,126.1,121.1,4,4,4,3972,3750,4197,3632,3410,340,340,340,2532,2310,2757,0.0857,0.081,0.0907,1100,1100,1100,990,990,990,975.6,975.1,976,14.4,14,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.09,12.98,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,31.22,30.01,32.5,30.29,29.11,31.53,0,0,0,0,0,0,0.673,0,1.735,0.086,0.28,0.72,8.48
1622412000000,2021,5,2020,8,35,7,2.11,0.181,0.665,22153,136.1,136.1,131.9,4,4,4,3494,3304,3685,3194,3011,299.7,293,340,2094,1911,2245,0.0858,0.0809,0.0923,1100,1100,1100,990,990,990,974.6,974.2,975,15.4,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.52,13.11,13.92,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.906,33.99,32.88,35.09,32.97,31.89,34.03,0,0,0,0,0,0,0.733,0,1.445,0.086,0.32,0.68,10.5
1623016800000,2021,6,2020,9,36,7,1.82,0.177,0.665,24101,149.2,149.2,143.5,4,4,4,3008,2795,3233,2715,2502,293,293,293,1615,1402,1840,0.0976,0.0906,0.105,1100,1100,1100,990,990,990,973.5,973,974.1,16.5,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.6,14.07,15.11,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.916,36.95,35.5,38.35,35.86,34.43,37.3,0,0,0,0,0,0,0.797,0,1.155,0.097,0.37,0.63,13.2
1623621600000,2021,6,2020,9,37,7,1.54,0.177,0.665,26220.7,160.9,160.9,156.1,4,4,4,2547,2373,2728,2254,2080,293,293,293,1154,980.3,1335,0.115,0.107,0.123,1100,1100,1100,990,990,990,972.4,972,972.9,17.6,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.27,16.12,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.925,39.98,38.79,41.11,39.02,37.76,40.22,0,0,0,0,0,0,0.867,0,0.875,0.11,0.43,0.57,17
1624226400000,2021,6,2020,9,38,7,1.3,0.177,0.665,28050.1,172,172,167,4,4,4,2146,1960,2324,1853,1667,293,293,293,752.7,567.4,931.5,0.137,0.126,0.149,1100,1100,1100,990,990,990,971.4,971,971.9,18.6,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.24,17.15,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.6,41.43,43.88,41.74,40.56,43,0,0,0,0,0,0,0.928,0,0.635,0.14,0.51,0.49,21.6
1624831200000,2021,6,2020,9,39,7,1.07,0.164,0.665,30038.8,183.4,183.4,178.8,4,4,4,1763,1629,1908,1491,1373,271.9,256,293,391.5,273.1,514.7,0.154,0.145,0.162,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.79,17.32,18.23,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.61,44.34,46.79,44.7,43.46,45.86,0,0,0,0,0,0,0.993,0,0.405,0.15,0.62,0.38,28.1
1625436000000,2021,7,2020,10,40,7,0.895,0.155,0.665,31710.3,192.8,192.8,188.8,4,4,4,1481,1372,1587,1225,1116,256,256,256,124.6,16.12,230.6,0.173,0.161,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.879,0.834,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.75,18.37,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.15,47.16,49.2,47.19,46.22,48.2,0,0,0,0,0,0,1.05,0,0.23,0.17,0.74,0.26,35.4
1626040800000,2021,7,2020,10,41,7,0.715,0.155,0.561,28863,189.2,189.2,171.8,4,4,4,1183,1073,1315,926.9,816.7,256,256,256,4.872e-14,0,1.137e-13,0.217,0.195,0.239,926.9,816.7,1059,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.599,0.483,0.767,0.405,0.334,0.555,0.019,0.015,0.026,1.26,1.04,1.61,0.059,0.047,0.076,20.27,19.5,20.84,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.87,39.76,48.28,42.95,38.79,47.31,0,0,0,0,0,0,0.954,0,0.154,0.22,0.78,0.22,40.4
1626645600000,2021,7,2020,10,42,7,0.589,0.155,0.434,23352.1,144.6,144.6,139,3,3,3,974.1,913.5,1044,718.1,657.5,256,256,256,-1.624e-14,-1.137e-13,0,0.263,0.245,0.28,718.1,657.5,788.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.396,0.35,0.457,0.279,0.24,0.32,0.013,0.011,0.015,0.94,0.829,1.07,0.042,0.037,0.049,21.27,20.89,21.62,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.72,44.41,51.47,46.33,43.52,48.2,0,0,0,0,0,0,0.772,0,0.155,0.26,0.74,0.26,39.6
1627250400000,2021,7,2020,10,43,7,0.517,0.15,0.367,20457.8,127.9,127.9,121.8,3,3,3,854.8,814.1,897.9,606.5,570.7,248.3,202,256,0,0,0,0.29,0.248,0.31,606.5,570.7,641.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.32,0.301,0.341,0.206,0.182,0.23,0.0091,0.008,0.01,0.742,0.682,0.803,0.033,0.03,0.036,21.94,21.71,22.11,0.954,0.952,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.49,39.27,43.51,40.59,38.27,42.64,0,0,0,0,0,0,0.677,0,0.15,0.29,0.71,0.29,39.6
1627855200000,2021,8,2020,11,44,7,0.466,0.122,0.344,19442.2,121.9,121.9,115.7,3,3,3,771.1,737.5,802.2,569.1,535.5,202,202,202,0,0,0,0.262,0.252,0.274,569.1,535.5,600.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.294,0.275,0.312,0.181,0.159,0.202,0.0079,0.0069,0.0088,0.674,0.617,0.726,0.029,0.027,0.032,22.34,22.16,22.53,0.952,0.949,0.954,0.975,0.971,0.979,0.928,0.922,0.934,39.56,37.45,41.49,38.58,36.35,40.63,0,0,0,0,0,0,0.643,0,0.122,0.26,0.74,0.26,41.7
1628460000000,2021,8,2020,11,45,7,0.418,0.122,0.296,16764.8,106.6,106.6,99.79,3,2,2.4285714285714284,690.7,657.9,724.6,488.7,455.9,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.293,0.279,0.307,488.7,455.9,522.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.249,0.23,0.268,0.131,0.114,0.15,0.0056,0.0049,0.0065,0.602,0.557,0.649,0.026,0.024,0.028,22.73,22.61,22.87,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.2,35.14,51.91,42.43,34.09,48.2,0,0,0,0,0,0,0.554,0,0.122,0.29,0.71,0.29,40.1
1629064800000,2021,8,2020,11,46,7,0.374,0.122,0.252,14855.3,94,94,88.42,2,2,2,618.9,592,647.3,416.9,390,202,202,202,0,-5.684e-14,5.684e-14,0.327,0.312,0.341,416.9,390,445.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.211,0.201,0.224,0.0958,0.0831,0.109,0.0041,0.0035,0.0046,0.531,0.49,0.576,0.022,0.021,0.025,23.09,22.93,23.25,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.11,42.4,47.96,44.21,41.55,47,0,0,0,0,0,0,0.491,0,0.122,0.33,0.67,0.33,39.7
1629669600000,2021,8,2020,11,47,7,0.338,0.122,0.216,12762.8,81.32,81.32,75.97,2,2,2,559.3,536.5,583.6,357.3,334.5,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.361,0.346,0.376,357.3,334.5,381.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0676,0.0569,0.0791,0.0028,0.0024,0.0033,0.44,0.406,0.477,0.018,0.017,0.02,23.44,23.3,23.58,0.949,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,38.99,36.6,41.52,37.98,35.5,40.66,0,0,0,0,0,0,0.422,0,0.122,0.36,0.64,0.36,37.8
1630274400000,2021,8,2020,11,48,7,0.306,0.098,0.208,12386.9,79.35,79.35,73.73,2,2,2,506.1,483.2,529.1,344.1,319.8,162,146,202,0,0,0,0.319,0.284,0.387,344.1,319.8,368.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.176,0.188,0.0614,0.0499,0.0729,0.0025,0.0021,0.003,0.417,0.384,0.452,0.017,0.016,0.019,23.71,23.62,23.82,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,37.9,35.03,40.59,36.87,33.98,39.67,0,0,0,0,0,0,0.41,0,0.098,0.32,0.68,0.32,40.5
1630879200000,2021,9,2020,12,49,7,0.276,0.0883,0.187,11179.8,70.79,70.79,66.55,2,2,2,455.5,436.4,475.8,309.6,290.4,146,146,146,0,0,0,0.321,0.307,0.335,309.6,290.4,329.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.16,0.174,0.0451,0.0361,0.0547,0.0019,0.0015,0.0023,0.364,0.335,0.394,0.015,0.014,0.016,23.99,23.86,24.1,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.3,32.22,36.49,33.27,31.25,35.39,0,0,0,0,0,0,0.37,0,0.089,0.32,0.68,0.32,40.5
1631484000000,2021,9,2020,12,50,7,0.25,0.0883,0.162,9679.04,61.16,61.16,57.61,2,2,2,413.6,397.9,430.2,267.6,251.9,146,146,146,0,0,0,0.353,0.339,0.367,267.6,251.9,284.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.147,0.158,0.0253,0.0179,0.0331,0.001,0.00073,0.0014,0.301,0.277,0.325,0.012,0.011,0.013,24.24,24.14,24.33,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.7,27.96,31.53,28.81,27.12,30.58,0,0,0,0,0,0,0.32,0,0.088,0.35,0.65,0.35,38.7
1632088800000,2021,9,2020,12,51,7,0.229,0.0883,0.14,8405.82,53.1,53.1,50.03,2,1,1.5714285714285714,377.9,363.7,392.7,231.9,217.7,146,146,146,0,-2.842e-14,2.842e-14,0.387,0.372,0.401,231.9,217.7,246.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.145,0.0155,0.0143,0.0167,0.00063,0.00058,0.00068,0.318,0.254,0.402,0.013,0.01,0.016,24.39,24.33,24.46,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.96,25.66,51.92,35.35,24.89,48.2,0,0,0,0,0,0,0.278,0,0.089,0.39,0.61,0.39,36.7
1632693600000,2021,9,2020,12,52,7,0.211,0.0816,0.129,7959.28,48.2,48.2,47.38,1,1,1,348.9,340.5,360.2,214,201.8,134.9,120,146,4.06e-15,-2.842e-14,2.842e-14,0.386,0.349,0.42,214,201.8,223.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.129,0.135,0.0139,0.0129,0.0148,0.00056,0.00052,0.00059,0.378,0.357,0.394,0.015,0.014,0.016,24.48,24.42,24.51,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.18,46.33,51.52,47.38,45.4,48.2,0,0,0,0,0,0,0.263,0,0.082,0.39,0.61,0.39,37.7
1633298400000,2021,10,2021,1,1,7,0.198,0.0726,0.126,7857.01,48.2,48.2,46.77,1,1,1,327.8,317.2,338,207.8,197.2,120,120,120,-8.12e-15,-2.842e-14,2.842e-14,0.366,0.355,0.378,207.8,197.2,218,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0134,0.0125,0.0143,0.00054,0.0005,0.00057,0.365,0.347,0.384,0.015,0.014,0.015,24.6,24.53,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.92,45.52,50.23,46.77,44.6,48.2,0,0,0,0,0,0,0.26,0,0.072,0.37,0.64,0.36,39.7
1633903200000,2021,10,2021,1,2,7,0.183,0.0665,0.117,7361.13,46.15,46.15,43.82,1,1,1,303.4,294,313.7,193.4,184,110,110,110,0,-2.842e-14,2.842e-14,0.363,0.351,0.374,193.4,184,203.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0122,0.0114,0.0131,0.00049,0.00045,0.00052,0.338,0.321,0.356,0.013,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.71,42.51,47.09,43.82,41.66,46.15,0,0,0,0,0,0,0.243,0,0.066,0.36,0.64,0.36,40.2
1634508000000,2021,10,2021,1,3,7,0.172,0.0665,0.105,6574.72,40.96,40.96,39.14,1,1,1,283.7,279.2,291,173.7,169.2,110,110,110,1.624e-14,-2.842e-14,2.842e-14,0.388,0.378,0.394,173.7,169.2,181,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.117,0.0105,0.0101,0.0111,0.00042,0.0004,0.00044,0.302,0.294,0.315,0.012,0.012,0.013,24.86,24.82,24.89,0.947,0.945,0.949,0.976,0.974,0.98,0.924,0.921,0.93,40.09,39.04,41.8,39.14,38.03,40.96,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
1635112800000,2021,10,2021,1,4,7,0.165,0.0665,0.0982,6104.67,37.89,37.89,36.34,1,1,1,272.3,266.6,278.7,162.3,156.6,110,110,110,0,-2.842e-14,2.842e-14,0.404,0.395,0.413,162.3,156.6,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00955,0.00906,0.0101,0.00038,0.00036,0.0004,0.282,0.272,0.293,0.011,0.011,0.012,24.93,24.89,24.96,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.42,36.09,38.91,36.34,35.01,37.89,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1635717600000,2021,11,2021,2,5,7,0.165,0.0641,0.101,6316.65,38.98,38.98,37.6,1,1,1,273.4,265.3,278.9,167.4,159.3,106,106,106,4.06e-15,-2.842e-14,2.842e-14,0.388,0.38,0.4,167.4,159.3,172.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00998,0.00929,0.0105,0.0004,0.00037,0.00041,0.291,0.276,0.301,0.012,0.011,0.012,24.92,24.88,24.96,0.945,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.63,36.74,39.94,37.6,35.63,38.98,0,0,0,0,0,0,0.209,0,0.064,0.39,0.61,0.39,38.3
1636322400000,2021,11,2021,2,6,7,0.163,0.0641,0.0987,6146.45,38.23,38.23,36.59,1,1,1,269.3,265.3,275.9,163.3,159.3,106,106,106,4.06e-15,-2.842e-14,2.842e-14,0.394,0.384,0.4,163.3,159.3,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00963,0.00929,0.0102,0.00038,0.00037,0.0004,0.283,0.276,0.295,0.011,0.011,0.012,24.94,24.9,24.96,0.943,0.942,0.945,0.971,0.97,0.974,0.916,0.914,0.921,37.67,36.74,39.24,36.59,35.63,38.23,0,0,0,0,0,0,0.203,0,0.0643,0.39,0.61,0.39,37.7
1636927200000,2021,11,2021,2,7,7,0.166,0.063,0.103,6450.01,41.47,41.47,38.39,1,1,1,274.7,271,278.4,170.5,165,104.1,93,106,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.337,0.391,170.5,165,182.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0102,0.00978,0.0113,0.00041,0.00039,0.00045,0.296,0.286,0.316,0.012,0.011,0.013,24.91,24.88,24.93,0.946,0.944,0.949,0.975,0.972,0.98,0.922,0.917,0.93,39.39,38.08,42.32,38.39,37.01,41.47,0,0,0,0,0,0,0.213,0,0.063,0.38,0.62,0.38,38.9
1637532000000,2021,11,2021,2,8,7,0.166,0.0562,0.11,6909.31,42.04,42.04,41.13,1,1,1,274.3,271.3,278.1,181.3,178.3,93,93,93,0,-2.842e-14,2.842e-14,0.339,0.334,0.343,181.3,178.3,185.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0112,0.0109,0.0115,0.00044,0.00043,0.00046,0.313,0.308,0.32,0.012,0.012,0.013,24.89,24.87,24.91,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,41.98,41.28,42.9,41.13,40.41,42.04,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.6
1638136800000,2021,11,2021,2,9,7,0.164,0.061,0.103,6458.1,41.22,41.22,38.44,1,1,1,271.5,269.6,274.6,170.6,165.7,100.9,93,104,-4.06e-15,-2.842e-14,2.842e-14,0.372,0.339,0.386,170.6,165.7,181.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.115,0.0103,0.00983,0.0112,0.00041,0.00039,0.00044,0.295,0.287,0.314,0.012,0.011,0.012,24.92,24.89,24.93,0.946,0.944,0.949,0.975,0.972,0.98,0.922,0.918,0.93,39.43,38.24,42.06,38.44,37.18,41.22,0,0,0,0,0,0,0.214,0,0.061,0.37,0.63,0.37,39.4
1638741600000,2021,12,2021,3,10,7,0.171,0.0582,0.112,7064.31,48.08,48.08,42.05,1,1,1,281.9,272.7,288,185.6,168.7,96.29,77,104,4.06e-15,-2.842e-14,2.842e-14,0.342,0.267,0.381,185.6,168.7,211,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.112,0.124,0.0115,0.0101,0.0137,0.00046,0.0004,0.00054,0.321,0.292,0.365,0.013,0.012,0.015,24.85,24.78,24.92,0.95,0.945,0.957,0.978,0.974,0.98,0.929,0.92,0.938,42.98,38.95,49.06,42.05,37.93,48.08,0,0,0,0,0,0,0.234,0,0.059,0.34,0.65,0.35,41.3
1639346400000,2021,12,2021,3,11,7,0.181,0.0466,0.134,8210.22,50.94,50.94,48.87,2,1,1.2857142857142858,299.1,291,310.7,222.1,214,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.258,0.248,0.265,222.1,214,233.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.125,0.132,0.0146,0.0139,0.0156,0.00058,0.00055,0.00062,0.34,0.244,0.391,0.014,0.0097,0.016,24.76,24.7,24.82,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.68,25.85,52.38,41.65,25.08,48.2,0,0,0,0,0,0,0.272,0,0.047,0.26,0.74,0.26,45.4
1639951200000,2021,12,2021,3,12,7,0.195,0.0372,0.158,9577.58,58.89,58.89,57.01,2,2,2,322,313.1,327.9,260.4,236.1,61.57,59,77,0,0,0,0.192,0.18,0.246,260.4,236.1,268.9,990,990,990,965,965,965,25,25,25,0.139,0.133,0.142,0.0227,0.0158,0.0259,0.00091,0.00063,0.001,0.28,0.25,0.292,0.011,0.01,0.012,24.71,24.67,24.78,0.931,0.925,0.933,0.97,0.97,0.97,0.903,0.897,0.905,29.39,26.54,30.36,28.5,25.75,29.44,0,0,0,0,0,0,0.317,0,0.037,0.19,0.81,0.19,49.1
1640556000000,2021,12,2021,3,13,7,0.204,0.0381,0.166,10112.9,61.92,61.92,60.2,2,2,2,338.1,329.3,350.6,275.1,270.3,63,59,73,0,0,0,0.186,0.173,0.211,275.1,270.3,282.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.143,0.147,0.0289,0.0266,0.0325,0.0012,0.0011,0.0013,0.302,0.294,0.313,0.012,0.012,0.013,24.61,24.54,24.66,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,31.03,30.51,31.92,30.1,29.59,30.96,0,0,0,0,0,0,0.334,0,0.038,0.19,0.81,0.19,49.6
1641160800000,2022,1,2021,4,14,7,0.232,0.0442,0.187,11351.6,73.11,73.11,67.57,2,2,2,383,357.4,408.8,310,284.4,73,73,73,0,0,0,0.191,0.179,0.204,310,284.4,335.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.167,0.0453,0.0332,0.0575,0.0018,0.0013,0.0023,0.355,0.317,0.394,0.014,0.013,0.016,24.33,24.17,24.5,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,34.82,32,37.65,33.78,31.04,36.55,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1641765600000,2022,1,2021,4,15,7,0.262,0.0442,0.218,13231.3,80.64,80.64,78.76,2,2,2,433.4,417.3,441.6,360.4,344.3,73,73,73,0,0,0,0.168,0.165,0.175,360.4,344.3,368.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.176,0.17,0.179,0.0691,0.0615,0.073,0.0028,0.0025,0.003,0.431,0.407,0.443,0.018,0.017,0.018,24.02,23.97,24.12,0.95,0.947,0.951,0.977,0.973,0.979,0.928,0.922,0.931,40.32,38.57,41.2,39.38,37.53,40.32,0,0,0,0,0,0,0.438,0,0.044,0.17,0.83,0.17,50.5
1642370400000,2022,1,2021,4,16,7,0.279,0.0442,0.235,14233.3,88.6,88.6,84.72,2,2,2,460.7,441.6,479.4,387.7,368.6,73,73,73,0,0,0,0.159,0.152,0.165,387.7,368.6,406.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.179,0.192,0.082,0.073,0.0908,0.0034,0.003,0.0037,0.472,0.443,0.5,0.019,0.018,0.021,23.85,23.74,23.97,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,43.24,41.2,45.2,42.36,40.32,44.3,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1642975200000,2022,1,2021,4,17,7,0.319,0.0442,0.275,16228.7,104.9,104.9,96.6,3,2,2.2857142857142856,527,486.8,573.7,454,413.8,73,73,73,1.624e-14,0,5.684e-14,0.139,0.127,0.15,454,413.8,500.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.195,0.233,0.113,0.0943,0.135,0.0047,0.0039,0.0057,0.541,0.511,0.593,0.023,0.021,0.025,23.49,23.28,23.7,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.76,35.02,51.36,43.38,33.97,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.9
1643580000000,2022,1,2021,4,18,7,0.384,0.0504,0.334,19329.7,123.6,123.6,115.1,3,3,3,635.4,588.2,679,552.1,515.2,83.29,73,85,0,0,0,0.131,0.124,0.141,552.1,515.2,594,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.263,0.241,0.287,0.17,0.145,0.198,0.0072,0.0061,0.0085,0.624,0.56,0.695,0.026,0.024,0.03,22.94,22.69,23.19,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.34,37.02,42.03,38.35,35.91,41.19,0,0,0,0,0,0,0.639,0,0.05,0.13,0.87,0.13,50.3
1644184800000,2022,2,2021,5,19,7,0.44,0.0566,0.384,21951.1,135.8,135.8,130.7,3,3,3,728,690.7,770,634.5,605.7,93.57,85,105,0,0,0,0.128,0.117,0.142,634.5,605.7,665,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.294,0.331,0.225,0.206,0.245,0.0097,0.0088,0.011,0.765,0.715,0.818,0.033,0.031,0.036,22.42,22.2,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.44,42.77,46.18,43.55,41.91,45.26,0,0,0,0,0,0,0.726,0,0.056,0.13,0.87,0.13,49.9
1644789600000,2022,2,2021,5,20,7,0.518,0.0635,0.455,24876,166.2,166.2,148.1,4,3,3.2857142857142856,857.1,781.1,959.8,752.1,676.1,105,105,105,0,0,0,0.123,0.109,0.134,752.1,676.1,854.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.393,0.337,0.48,0.298,0.253,0.353,0.013,0.011,0.016,0.945,0.837,1.06,0.042,0.036,0.048,21.73,21.2,22.14,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.05,40.66,52.18,45.49,39.74,48.2,0,0,0,0,0,0,0.823,0,0.063,0.12,0.88,0.12,48
1645394400000,2022,2,2021,5,21,7,0.738,0.0829,0.621,31215.5,192.8,192.8,185.8,4,4,4,1220,1011,1431,1083,874.1,137,137,137,57.28,-1.137e-13,193.6,0.114,0.0958,0.135,1026,874.1,1100,990,990,990,968.6,967.9,969.3,21.4,20.7,22.1,0.707,0.505,0.86,0.53,0.362,0.648,0.025,0.016,0.031,1.52,1.1,1.81,0.071,0.05,0.087,19.89,18.93,20.96,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,47.6,42.89,49.93,46.45,42.03,48.2,0,0,0,0,0,0,1.03,0,0.117,0.11,0.84,0.16,42.3
1645999200000,2022,2,2021,5,22,7,0.946,0.107,0.665,31203.6,189.1,189.1,185.7,4,4,4,1564,1471,1659,1388,1323,176.4,137,183,287.9,223.1,375.9,0.113,0.0931,0.122,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.877,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.46,18.14,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.55,48.24,46.43,45.62,47.27,0,0,0,0,0,0,1.03,0,0.281,0.11,0.7,0.3,33
1646604000000,2022,3,2021,6,23,7,1.1,0.111,0.665,29680.5,181.2,181.2,176.7,4,4,4,1826,1695,1950,1643,1512,183,183,183,542.6,412.5,666.8,0.1,0.0939,0.108,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.59,17.19,18.02,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.07,43.97,46.23,44.17,43.09,45.3,0,0,0,0,0,0,0.981,0,0.435,0.1,0.6,0.4,27
1647208800000,2022,3,2021,6,24,7,1.27,0.111,0.665,28229,171,171,168,4,4,4,2103,1989,2228,1920,1806,183,183,183,820.5,705.7,944.8,0.0871,0.0821,0.092,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.48,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.86,42.05,43.63,42.01,41.21,42.76,0,0,0,0,0,0,0.933,0,0.605,0.087,0.52,0.48,22.2
1647813600000,2022,3,2021,6,25,7,1.5,0.111,0.665,26565.5,163.6,163.6,158.1,4,4,4,2473,2276,2720,2290,2093,183,183,183,1190,993,1437,0.0743,0.0673,0.0804,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.29,16.36,0.944,0.942,0.946,0.977,0.974,0.98,0.923,0.917,0.927,40.46,38.84,41.74,39.53,37.82,40.9,0,0,0,0,0,0,0.878,0,0.835,0.074,0.44,0.56,17.7
1648418400000,2022,3,2021,6,26,7,1.89,0.119,0.665,23623.4,148.5,148.5,140.6,4,4,4,3124,2819,3409,2926,2636,197.6,183,217,1826,1536,2092,0.0632,0.0585,0.0669,1100,1100,1100,990,990,990,973.8,973.1,974.4,16.2,15.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.7,15.05,0.937,0.933,0.941,0.97,0.97,0.972,0.909,0.905,0.915,36.23,34.48,38.2,35.15,33.44,37.13,0,0,0,0,0,0,0.781,0,1.225,0.063,0.35,0.65,12.5
1649023200000,2022,4,2021,7,27,7,2.26,0.131,0.665,21219.5,132,132,126.3,4,4,4,3740,3489,4033,3523,3272,217,217,217,2423,2172,2716,0.0582,0.0538,0.0622,1100,1100,1100,990,990,990,975.1,974.6,975.7,14.9,14.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13,12.39,13.53,0.928,0.923,0.932,0.97,0.97,0.97,0.901,0.896,0.904,32.55,30.85,34.01,31.58,29.92,32.99,0,0,0,0,0,0,0.702,0,1.595,0.058,0.29,0.71,9.39
1649628000000,2022,4,2021,7,28,7,2.72,0.178,0.665,18464.8,117.1,117.1,109.9,4,4,4,4501,4161,4824,4206,3866,295,295,295,3106,2766,3429,0.0657,0.0612,0.0709,1100,1100,1100,990,990,990,976.6,976,977.2,13.4,12.8,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.53,10.94,12.15,0.915,0.908,0.921,0.97,0.97,0.97,0.888,0.881,0.894,28.46,26.78,30.19,27.48,25.36,29.29,0,0,0,0,0,0,0.611,0,2.055,0.065,0.24,0.76,6.79
1650232800000,2022,4,2021,7,29,7,3.21,0.202,0.665,8822.38,97.16,97.16,52.51,4,4,4,5312,4939,5688,4978,4644,334.4,295,364,3878,3544,4224,0.0628,0.0569,0.0685,1100,1100,1100,990.03,990,990.06,978,977.4,978.6,12,11.5,12.6,0.914,0.903,0.926,0.648,0.648,0.648,0.054,0.051,0.056,1.86,1.85,1.87,0.15,0.15,0.16,10.18,9.642,10.73,0.509,0,0.9,0.554,0,0.97,0.493,0,0.873,14.34,0,26.03,13.13,0,24.29,0,0,3,0,0,0.429,0.292,0.429,2.545,0.063,0.21,0.79,2.75
1650837600000,2022,4,2021,7,30,7,3.76,0.218,0.665,0,0,0,0,4,4,4,6217,5819,6588,5856,5455,360.6,340,364,4756,4355,5148,0.0581,0.0516,0.0626,1100,1100,1100,990.11,990.07,990.14,979.3,978.8,979.8,10.8,10.4,11.3,0.887,0.876,0.899,0.648,0.648,0.648,0.06,0.057,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.962,8.533,9.455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.095,0.058,0.18,0.82,0
1651442400000,2022,5,2021,8,31,7,4.09,0.206,0.665,0,0,0,0,4,4,4,6763,6663,6819,6423,6323,340,340,340,5323,5223,5379,0.0503,0.0499,0.051,1100,1100,1100,990.15,990.14,990.15,980,979.9,980.1,10.2,10.1,10.3,0.87,0.869,0.873,0.648,0.648,0.648,0.064,0.063,0.064,1.82,1.82,1.82,0.18,0.18,0.18,8.335,8.272,8.448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.425,0.05,0.16,0.84,0
1652047200000,2022,5,2021,8,32,7,3.99,0.206,0.665,0,0,0,0,4,4,4,6603,6398,6779,6263,6058,340,340,340,5163,4958,5339,0.0515,0.0502,0.0531,1100,1100,1100,990.14,990.12,990.15,979.8,979.5,980,10.3,10.1,10.6,0.875,0.87,0.881,0.648,0.648,0.648,0.063,0.061,0.064,1.82,1.82,1.83,0.18,0.17,0.18,8.516,8.317,8.747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.325,0.052,0.17,0.83,0
1652652000000,2022,5,2021,8,33,7,3.67,0.206,0.665,0,0,0,0,4,4,4,6073,5824,6324,5733,5484,340,340,340,4633,4384,4884,0.056,0.0538,0.0584,1100,1100,1100,990.09,990.07,990.11,979.1,978.8,979.5,11,10.7,11.3,0.891,0.884,0.899,0.648,0.648,0.648,0.059,0.057,0.061,1.84,1.83,1.85,0.17,0.16,0.17,9.126,8.831,9.448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.005,0.056,0.18,0.82,0
1653256800000,2022,5,2021,8,34,7,3.29,0.206,0.665,6355.98,90.76,90.76,37.83,4,4,4,5446,5159,5732,5106,4819,340,340,340,4006,3719,4292,0.0625,0.0593,0.0659,1100,1100,1100,990.04,990.02,990.07,978.2,977.8,978.6,11.8,11.4,12.3,0.91,0.902,0.919,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.987,9.58,10.4,0.378,0,0.888,0.416,0,0.97,0.367,0,0.861,10.48,0,24.9,9.458,0,22.69,0,0,4,0,0,0.571,0.21,0.571,2.625,0.063,0.2,0.8,1.93
1653861600000,2022,5,2021,8,35,7,2.91,0.185,0.665,17095.6,109.6,109.6,101.8,4,4,4,4806,4544,5070,4499,4251,306.4,293,340,3399,3151,3630,0.0637,0.0599,0.0683,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.98,10.52,11.45,0.906,0.893,0.915,0.97,0.97,0.97,0.879,0.866,0.887,26.82,25.33,28.24,25.44,23.3,27.39,0,0,0,0,0,0,0.565,0,2.245,0.064,0.23,0.77,5.87
1654466400000,2022,6,2021,9,36,7,2.53,0.177,0.665,19608.9,122.3,122.3,116.7,4,4,4,4185,3915,4458,3892,3622,293,293,293,2792,2522,3065,0.0701,0.0657,0.0748,1100,1100,1100,990,990,990,976,975.5,976.5,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.61,12.63,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,30.08,28.68,31.52,29.18,27.82,30.58,0,0,0,0,0,0,0.648,0,1.865,0.07,0.26,0.74,7.75
1655071200000,2022,6,2021,9,37,7,2.17,0.177,0.665,21770.2,134.6,134.6,129.6,4,4,4,3595,3371,3832,3302,3078,293,293,293,2202,1978,2439,0.0817,0.0765,0.0869,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.8,13.78,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.4,32.01,34.7,32.4,31.05,33.66,0,0,0,0,0,0,0.72,0,1.505,0.082,0.31,0.69,10
1655676000000,2022,6,2021,9,38,7,1.84,0.177,0.665,23945.1,149,149,142.5,4,4,4,3045,2803,3300,2752,2510,293,293,293,1652,1410,1907,0.0966,0.0888,0.105,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,13.93,15.09,0.938,0.935,0.941,0.971,0.97,0.972,0.91,0.907,0.915,36.71,35.11,38.3,35.63,34.06,37.24,0,0,0,0,0,0,0.792,0,1.175,0.096,0.36,0.64,13
1656280800000,2022,6,2021,9,39,7,1.53,0.168,0.665,26281.6,161.5,161.5,156.4,4,4,4,2534,2351,2728,2257,2095,277.1,256,293,1157,994.7,1335,0.109,0.104,0.116,1100,1100,1100,990,990,990,972.4,971.9,972.9,17.6,17.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.27,16.18,0.944,0.942,0.946,0.976,0.973,0.979,0.921,0.917,0.925,40.06,38.79,41.26,39.11,37.76,40.38,0,0,0,0,0,0,0.869,0,0.865,0.11,0.43,0.57,17.2
1656885600000,2022,7,2021,10,40,7,1.26,0.155,0.665,28309.2,174.2,174.2,168.5,4,4,4,2091,1897,2295,1835,1641,256,256,256,735,541.2,938.6,0.123,0.112,0.135,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.82,16.31,17.36,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.99,41.62,44.43,42.13,40.77,43.55,0,0,0,0,0,0,0.936,0,0.595,0.12,0.53,0.47,22.5
1657490400000,2022,7,2021,10,41,7,1.02,0.155,0.665,30450,185.9,185.9,181.3,4,4,4,1692,1557,1838,1436,1301,256,256,256,336.2,201.4,482.2,0.152,0.139,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.6,19.9,19.4,20.3,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.03,17.55,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.24,44.95,47.42,45.31,44.05,46.47,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1658095200000,2022,7,2021,10,42,7,0.844,0.155,0.651,31675.8,192.8,192.8,188.5,4,4,4,1396,1247,1516,1140,991.2,256,256,256,62.95,0,159.7,0.184,0.169,0.205,1077,991.2,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.821,0.668,0.902,0.598,0.419,0.648,0.029,0.02,0.032,1.71,1.36,1.85,0.082,0.064,0.09,19.14,18.61,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.11,46.32,49.26,47.14,45.39,48.2,0,0,0,0,0,0,1.05,0,0.193,0.18,0.77,0.23,37.5
1658700000000,2022,7,2021,10,43,7,0.657,0.155,0.502,26275.4,174.9,174.9,156.4,4,3,3.5714285714285716,1087,991.2,1198,830.8,735.2,256,256,256,4.872e-14,0,1.137e-13,0.237,0.214,0.258,830.8,735.2,942.5,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.496,0.409,0.598,0.341,0.292,0.395,0.016,0.013,0.018,1.09,0.974,1.25,0.05,0.044,0.058,20.73,20.22,21.16,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,45.66,40.08,51.61,44.25,39.13,48.2,0,0,0,0,0,0,0.869,0,0.155,0.24,0.76,0.24,40
1659304800000,2022,8,2021,11,44,7,0.547,0.122,0.425,23264.3,144.6,144.6,138.5,3,3,3,904.2,849.8,964.5,702.2,647.8,202,202,202,0,0,0,0.224,0.209,0.238,702.2,647.8,762.5,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.375,0.339,0.424,0.27,0.234,0.308,0.012,0.01,0.014,0.903,0.807,1.02,0.04,0.036,0.046,21.58,21.23,21.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.35,44.31,50.61,46.16,43.43,48.2,0,0,0,0,0,0,0.769,0,0.122,0.22,0.78,0.22,42.5
1659909600000,2022,8,2021,11,45,7,0.484,0.122,0.362,20406.2,127.9,127.9,121.5,3,3,3,800.8,770.6,836.1,598.8,568.6,202,202,202,0,0,0,0.252,0.242,0.262,598.8,568.6,634.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.294,0.331,0.201,0.181,0.225,0.0088,0.0079,0.0099,0.724,0.673,0.784,0.032,0.029,0.034,22.17,21.97,22.34,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.39,39.53,43.51,40.49,38.55,42.64,0,0,0,0,0,0,0.675,0,0.122,0.25,0.75,0.25,42.2
1660514400000,2022,8,2021,11,46,7,0.436,0.122,0.314,17619.5,113.3,113.3,104.9,3,2,2.7142857142857144,721.1,685,758.8,519.1,483,202,202,202,0,0,0,0.28,0.266,0.295,519.1,483,556.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.266,0.245,0.287,0.148,0.127,0.173,0.0064,0.0054,0.0075,0.622,0.568,0.661,0.027,0.024,0.028,22.59,22.41,22.72,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.918,0.937,41.4,35.55,52.54,39.55,34.48,48.2,0,0,0,0,0,0,0.583,0,0.122,0.28,0.72,0.28,40.4
1661119200000,2022,8,2021,11,47,7,0.389,0.122,0.267,15569.5,96.4,96.4,92.68,2,2,2,643.1,613.6,673.8,441.1,411.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.314,0.3,0.329,441.1,411.6,471.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.222,0.208,0.239,0.107,0.0933,0.122,0.0046,0.0039,0.0052,0.57,0.522,0.622,0.024,0.022,0.027,22.96,22.78,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.51,44.6,50.43,46.34,43.71,48.2,0,0,0,0,0,0,0.515,0,0.122,0.31,0.69,0.31,40
1661724000000,2022,8,2021,11,48,7,0.349,0.103,0.246,14628,92.3,92.3,87.07,2,2,2,577.2,549.4,604.1,407.2,385.1,170,146,202,-1.624e-14,-5.684e-14,5.684e-14,0.293,0.253,0.344,407.2,385.1,431.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.204,0.199,0.21,0.0912,0.0808,0.103,0.0038,0.0034,0.0043,0.512,0.482,0.547,0.022,0.02,0.023,23.29,23.18,23.42,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.42,41.89,47.09,43.54,41.05,46.15,0,0,0,0,0,0,0.484,0,0.103,0.3,0.7,0.3,41.9
1662328800000,2022,9,2021,12,49,7,0.312,0.0883,0.224,13382.7,84.9,84.9,79.66,2,2,2,516,492.8,540.4,370,346.8,146,146,146,0,-5.684e-14,5.684e-14,0.283,0.27,0.296,370,346.8,394.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.18,0.197,0.0736,0.0627,0.0851,0.0031,0.0026,0.0036,0.454,0.419,0.491,0.019,0.017,0.02,23.62,23.48,23.76,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.922,0.935,40.76,38.31,43.32,39.83,37.25,42.45,0,0,0,0,0,0,0.443,0,0.088,0.28,0.72,0.28,42.9
1662933600000,2022,9,2021,12,50,7,0.281,0.0883,0.193,11507.3,72.83,72.83,68.5,2,2,2,464.8,445.5,485.4,318.8,299.5,146,146,146,0,0,0,0.314,0.301,0.328,318.8,299.5,339.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.163,0.178,0.0495,0.0403,0.0592,0.002,0.0017,0.0024,0.377,0.348,0.408,0.016,0.014,0.017,23.93,23.81,24.05,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.912,0.919,35.3,33.22,37.52,34.25,32.22,36.42,0,0,0,0,0,0,0.381,0,0.088,0.31,0.69,0.31,41
1663538400000,2022,9,2021,12,51,7,0.255,0.0883,0.167,9976.17,63.09,63.09,59.38,2,2,2,421.9,405.8,439.2,275.9,259.8,146,146,146,0,0,0,0.346,0.332,0.36,275.9,259.8,293.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.149,0.161,0.0292,0.0216,0.0374,0.0012,0.00088,0.0015,0.313,0.289,0.339,0.013,0.012,0.014,24.19,24.08,24.28,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.61,28.83,32.52,29.69,27.97,31.55,0,0,0,0,0,0,0.33,0,0.088,0.35,0.65,0.35,39.1
1664143200000,2022,9,2021,12,52,7,0.233,0.0838,0.149,8941.79,55.35,55.35,53.22,2,2,2,385.5,371.1,400.6,246.9,234.4,138.6,120,146,8.12e-15,0,2.842e-14,0.359,0.319,0.384,246.9,234.4,255.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0174,0.0157,0.0197,0.0007,0.00063,0.0008,0.271,0.257,0.281,0.011,0.01,0.011,24.4,24.32,24.47,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,27.44,25.97,28.53,26.61,25.19,27.67,0,0,0,0,0,0,0.296,0,0.084,0.36,0.64,0.36,38.4
1664748000000,2022,10,2022,1,1,7,0.214,0.0726,0.142,8506.02,53.33,53.33,50.63,2,1,1.7142857142857142,354.6,342.4,366.4,234.6,222.4,120,120,120,0,-2.842e-14,2.842e-14,0.338,0.327,0.35,234.6,222.4,246.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.143,0.0157,0.0147,0.0167,0.00063,0.00059,0.00067,0.298,0.251,0.399,0.012,0.01,0.016,24.53,24.47,24.6,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.76,25.68,52.11,32.2,24.91,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.7
1665352800000,2022,10,2022,1,2,7,0.198,0.0726,0.125,7835.06,48.2,48.2,46.64,1,1,1,327.2,316.4,338.3,207.2,196.4,120,120,120,-8.12e-15,-2.842e-14,2.842e-14,0.367,0.355,0.379,207.2,196.4,218.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0134,0.0124,0.0143,0.00054,0.0005,0.00057,0.364,0.345,0.384,0.015,0.014,0.015,24.6,24.52,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.77,45.32,50.29,46.64,44.42,48.2,0,0,0,0,0,0,0.259,0,0.073,0.37,0.63,0.37,39.6
1665957600000,2022,10,2022,1,3,7,0.184,0.0726,0.112,7017.86,43.86,43.86,41.77,1,1,1,304.9,295.9,313.9,184.9,175.9,120,120,120,8.12e-15,-2.842e-14,2.842e-14,0.394,0.382,0.406,184.9,175.9,193.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0115,0.0107,0.0122,0.00046,0.00043,0.00049,0.325,0.308,0.341,0.013,0.012,0.014,24.75,24.69,24.81,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.65,40.54,44.75,41.77,39.62,43.86,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1666562400000,2022,10,2022,1,4,7,0.173,0.0726,0.101,6257.42,39.01,39.01,37.25,1,1,1,286.3,279.2,293.4,166.3,159.2,120,120,120,1.218e-14,-2.842e-14,2.842e-14,0.419,0.409,0.43,166.3,159.2,173.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.00988,0.00928,0.0105,0.00039,0.00037,0.00042,0.291,0.279,0.304,0.012,0.011,0.012,24.86,24.82,24.9,0.944,0.942,0.947,0.973,0.97,0.976,0.919,0.914,0.924,38.29,36.64,39.97,37.25,35.54,39.01,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.2
1667167200000,2022,10,2022,1,5,7,0.171,0.0653,0.105,6593.47,41.66,41.66,39.25,1,1,1,282,276.5,289.9,174,157.8,108,106,120,1.218e-14,0,2.842e-14,0.383,0.366,0.432,174,157.8,183.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.118,0.0105,0.00917,0.0114,0.00042,0.00036,0.00045,0.303,0.276,0.32,0.012,0.011,0.013,24.87,24.82,24.91,0.947,0.942,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.19,36.32,42.51,39.25,35.23,41.66,0,0,0,0,0,0,0.218,0,0.066,0.38,0.61,0.39,38.6
1667772000000,2022,11,2022,2,6,7,0.182,0.0641,0.118,7427.66,46.1,46.1,44.21,1,1,1,301,294,309.3,195,188,106,106,106,-8.12e-15,-2.842e-14,2.842e-14,0.352,0.343,0.361,195,188,203.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.125,0.0123,0.0117,0.013,0.00049,0.00047,0.00052,0.34,0.328,0.355,0.014,0.013,0.014,24.75,24.7,24.8,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.11,43.48,47.04,44.21,42.61,46.1,0,0,0,0,0,0,0.246,0,0.064,0.35,0.65,0.35,40.8
1668376800000,2022,11,2022,2,7,7,0.185,0.0641,0.121,7610.81,46.71,46.71,45.3,1,1,1,305.8,297,312,199.8,191,106,106,106,-8.12e-15,-2.842e-14,0,0.347,0.34,0.357,199.8,191,206,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0127,0.012,0.0133,0.00051,0.00048,0.00053,0.349,0.333,0.36,0.014,0.013,0.014,24.72,24.68,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.23,44.18,47.66,45.3,43.3,46.71,0,0,0,0,0,0,0.252,0,0.064,0.35,0.65,0.35,41.1
1668981600000,2022,11,2022,2,8,7,0.187,0.0641,0.123,7705.79,48.2,48.2,45.87,1,1,1,309.1,296.2,324.1,203.1,190.2,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.327,0.358,203.1,190.2,218.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.12,0.13,0.013,0.0119,0.0143,0.00052,0.00047,0.00057,0.355,0.331,0.381,0.014,0.013,0.015,24.7,24.6,24.78,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.98,43.99,50.39,45.87,43.11,48.2,0,0,0,0,0,0,0.255,0,0.064,0.34,0.66,0.34,41.2
1669586400000,2022,11,2022,2,9,7,0.204,0.0683,0.135,8097.6,48.2,48.2,48.2,1,1,1,336.7,327.6,346.2,223.9,218.6,112.9,106,118,-4.06e-15,-2.842e-14,2.842e-14,0.335,0.318,0.351,223.9,218.6,228.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.135,0.0148,0.0143,0.0151,0.00059,0.00058,0.00061,0.392,0.384,0.401,0.016,0.015,0.016,24.52,24.47,24.57,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.61,50.39,52.51,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.33,0.66,0.34,39.7
1670191200000,2022,12,2022,3,10,7,0.23,0.0702,0.16,9609.5,66.54,66.54,57.2,2,2,2,380.3,350.9,411,264.3,232.9,116,104,118,0,-2.842e-14,2.842e-14,0.306,0.253,0.336,264.3,232.9,307,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.137,0.16,0.0252,0.0155,0.0439,0.001,0.00063,0.0018,0.294,0.252,0.354,0.012,0.01,0.014,24.41,24.2,24.59,0.932,0.924,0.942,0.97,0.97,0.97,0.904,0.896,0.913,29.48,25.95,34.3,28.6,25.17,33.27,0,0,0,0,0,0,0.318,0,0.07,0.31,0.7,0.3,41.8
1670796000000,2022,12,2022,3,11,7,0.272,0.0629,0.209,12618.6,82.53,82.53,75.11,2,2,2,450.4,421.1,483.5,346.4,317.1,104,104,104,0,0,0,0.231,0.215,0.247,346.4,317.1,379.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.174,0.164,0.186,0.0625,0.0487,0.0781,0.0026,0.002,0.0032,0.413,0.369,0.463,0.017,0.015,0.019,23.96,23.76,24.14,0.948,0.943,0.952,0.974,0.97,0.98,0.923,0.915,0.933,38.56,35.4,42.11,37.56,34.34,41.27,0,0,0,0,0,0,0.417,0,0.063,0.23,0.77,0.23,46.4
1671400800000,2022,12,2022,3,12,7,0.319,0.0689,0.25,14998.6,94.61,94.61,89.28,2,2,2,527.5,497.4,558.7,413.5,393.4,114,104,118,-8.12e-15,-5.684e-14,5.684e-14,0.216,0.205,0.229,413.5,393.4,440.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.191,0.21,0.0942,0.0847,0.107,0.0039,0.0035,0.0045,0.516,0.484,0.557,0.021,0.02,0.023,23.51,23.33,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.55,43.58,48.27,44.64,42.71,47.31,0,0,0,0,0,0,0.496,0,0.069,0.22,0.78,0.22,47
1672005600000,2022,12,2022,3,13,6,0.31,0.0612,0.249,14328.3,107.9,107.9,99.5,3,2,2.3333333333333335,597.5,566.6,638.5,479.5,448.6,118,118,118,1.895e-14,-5.684e-14,5.684e-14,0.198,0.185,0.208,479.5,448.6,520.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.23,0.213,0.253,0.126,0.111,0.149,0.0053,0.0046,0.0063,0.584,0.543,0.625,0.025,0.023,0.026,23.13,22.97,23.28,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.8,35.67,52.11,43.87,34.6,48.2,0,0,0,0,0,0,0.553,0,0.061,0.2,0.8,0.2,46.2