datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0359,0.0189,0.017,685.056,14.64,14.64,9.515,1,1,1,138.5,136,140.9,65.47,63.01,73,73,73,-2.368e-15,-7.105e-15,0,0.527,0.518,0.537,65.47,63.01,67.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0712,0.0729,0.00131,0.00111,0.00152,0.000052,0.000043,0.00006,0.104,0.0999,0.109,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.597,0,0.902,0.64,0,0.96,0.573,0,0.866,9.911,0,15.25,9.515,0,14.64,0,1,0,0,0.333,0,0.0529,0.333,0.0189,0.53,0.47,0.53,19.1
726098400000,1993,1,1992,4,14,7,0.0926,0.0442,0.0485,2995.77,19.38,19.38,17.83,1,1,1,153.1,144.5,160.3,80.12,71.49,73,73,73,0,-1.421e-14,1.421e-14,0.477,0.455,0.505,80.12,71.49,87.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0742,0.0798,0.00256,0.00183,0.00317,0.0001,0.000072,0.00012,0.13,0.115,0.143,0.0051,0.0045,0.0056,25.38,25.38,25.38,0.931,0.921,0.939,0.961,0.96,0.963,0.894,0.884,0.902,18.56,16.39,20.12,17.83,15.74,19.38,0,0,0,0,0,0,0.0991,0,0.0441,0.48,0.52,0.48,32.4
726703200000,1993,1,1992,4,15,7,0.103,0.0442,0.059,3613.56,23.34,23.34,21.51,1,1,1,170.5,163.4,178.7,97.5,90.36,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.429,0.409,0.447,97.5,90.36,105.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0808,0.0862,0.00404,0.00343,0.00473,0.00016,0.00013,0.00019,0.162,0.149,0.176,0.0063,0.0058,0.0069,25.38,25.38,25.38,0.916,0.911,0.922,0.968,0.965,0.97,0.886,0.883,0.889,22.23,20.73,24.06,21.51,20,23.34,0,0,0,0,0,0,0.119,0,0.044,0.43,0.57,0.43,35.1
727308000000,1993,1,1992,4,16,7,0.123,0.0442,0.0784,4877.51,34.56,34.56,29.03,1,1,1,202.7,181.7,226.5,129.7,108.7,73,73,73,-2.03e-15,-1.421e-14,0,0.362,0.322,0.402,129.7,108.7,153.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0947,0.0873,0.103,0.00677,0.00499,0.0088,0.00027,0.0002,0.00035,0.219,0.182,0.262,0.0086,0.0071,0.01,25.32,25.18,25.38,0.929,0.917,0.94,0.97,0.97,0.97,0.901,0.889,0.912,29.93,24.8,35.63,29.03,24.06,34.56,0,0,0,0,0,0,0.161,0,0.0446,0.36,0.64,0.36,39.7
727912800000,1993,1,1992,4,17,7,0.158,0.0442,0.113,7162.59,47.92,47.92,42.63,1,1,1,260.4,235.5,283.1,187.4,162.5,73,73,73,4.06e-15,0,2.842e-14,0.281,0.258,0.31,187.4,162.5,210.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.123,0.0117,0.00957,0.0136,0.00046,0.00038,0.00054,0.322,0.278,0.363,0.013,0.011,0.014,24.94,24.8,25.11,0.95,0.943,0.957,0.978,0.971,0.98,0.93,0.916,0.937,43.58,37.74,48.89,42.63,36.65,47.92,0,0,0,0,0,0,0.237,0,0.045,0.28,0.72,0.28,45.3
728517600000,1993,2,1992,5,18,7,0.196,0.0514,0.144,8781.1,60.01,60.01,52.27,2,1,1.5714285714285714,323.7,292.7,360.5,238.7,207.7,85,85,85,-8.12e-15,-2.842e-14,0,0.264,0.236,0.29,238.7,207.7,275.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.123,0.147,0.0181,0.0134,0.029,0.00072,0.00053,0.0012,0.319,0.251,0.394,0.013,0.01,0.016,24.66,24.49,24.77,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.95,26.47,52.58,36.4,25.67,48.2,0,0,0,0,0,0,0.29,0,0.052,0.26,0.73,0.27,44.8
729122400000,1993,2,1992,5,19,7,0.261,0.0514,0.209,12642.2,88.3,88.3,75.25,2,2,2,430.7,376.6,490.9,345.7,291.6,85,85,85,0,0,0,0.199,0.173,0.226,345.7,291.6,405.9,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.172,0.153,0.193,0.0622,0.0367,0.0906,0.0025,0.0015,0.0037,0.41,0.329,0.5,0.017,0.013,0.021,24.05,23.69,24.39,0.947,0.938,0.955,0.974,0.97,0.98,0.923,0.91,0.936,38.61,32.73,45.05,37.63,31.75,44.15,0,0,0,0,0,0,0.418,0,0.052,0.2,0.8,0.2,48.4
729727200000,1993,2,1992,5,20,7,0.354,0.0514,0.303,17588.3,118.3,118.3,104.7,3,2,2.5714285714285716,585.5,513.1,653.1,500.5,428.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.146,0.13,0.166,500.5,428.1,568.1,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.236,0.201,0.273,0.139,0.101,0.18,0.0059,0.0042,0.0077,0.586,0.534,0.651,0.025,0.022,0.028,23.19,22.84,23.56,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.2,36.04,52.05,41.7,34.96,48.2,0,0,0,0,0,0,0.582,0,0.051,0.15,0.86,0.14,49.7
730332000000,1993,2,1992,5,21,7,0.442,0.0514,0.39,22288.3,141.2,141.2,132.7,3,3,3,730.1,672.5,778.8,645.1,587.5,85,85,85,0,0,0,0.117,0.109,0.126,645.1,587.5,693.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.316,0.284,0.344,0.232,0.193,0.264,0.01,0.0083,0.012,0.781,0.684,0.863,0.034,0.029,0.038,22.4,22.12,22.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.13,41.62,48.02,44.22,40.77,47.06,0,0,0,0,0,0,0.737,0,0.052,0.12,0.88,0.12,50.4
730936800000,1993,3,1992,6,22,7,0.495,0.078,0.417,23384.9,144.2,144.2,139.2,3,3,3,818.3,788.5,848.3,689.3,659.5,129,129,129,0,0,0,0.158,0.152,0.164,689.3,659.5,719.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.333,0.367,0.261,0.242,0.282,0.011,0.011,0.012,0.864,0.814,0.915,0.038,0.035,0.04,21.96,21.79,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,45.64,49.03,46.4,44.73,48.05,0,0,0,0,0,0,0.773,0,0.078,0.16,0.84,0.16,47.2
731541600000,1993,3,1992,6,23,7,0.529,0.078,0.451,24292.8,144.6,144.6,144.6,3,3,3,875.3,858.3,892,746.3,729.3,129,129,129,0,0,0,0.147,0.145,0.15,746.3,729.3,763,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.389,0.374,0.405,0.299,0.288,0.308,0.013,0.013,0.014,0.966,0.933,0.996,0.043,0.041,0.044,21.63,21.54,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.49,49.58,51.38,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.9
732146400000,1993,3,1992,6,24,7,0.572,0.078,0.494,26538.3,165.9,165.9,158,4,3,3.857142857142857,945.3,902.9,987,816.3,773.9,129,129,129,0,0,0,0.137,0.131,0.143,816.3,773.9,858,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.453,0.415,0.492,0.334,0.314,0.354,0.015,0.014,0.016,1.02,0.959,1.08,0.046,0.043,0.049,21.3,21.07,21.47,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.52,39.59,51.95,41.21,38.61,48.2,0,0,0,0,0,0,0.878,0,0.078,0.14,0.86,0.14,46.4
732751200000,1993,3,1992,6,25,7,0.652,0.078,0.574,30173.8,189,189,179.6,4,4,4,1079,1009,1146,949.7,880.2,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.12,0.113,0.128,949.7,880.2,1017,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.58,0.512,0.659,0.403,0.365,0.462,0.018,0.017,0.021,1.25,1.12,1.4,0.057,0.051,0.065,20.61,20.24,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.82,43.19,48.22,44.9,42.33,47.25,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,46.3
733356000000,1993,3,1992,6,26,7,0.712,0.0846,0.628,32091.7,192.5,192.5,191,4,4,4,1178,1160,1188,1038,1031,139.9,129,148,0,0,0,0.119,0.11,0.125,1038,1031,1048,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.698,0.679,0.707,0.509,0.493,0.53,0.024,0.023,0.025,1.49,1.46,1.52,0.069,0.068,0.071,20.05,20,20.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.73,48.54,49.12,47.76,47.57,48.14,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,45.1
733960800000,1993,4,1992,7,27,7,0.725,0.0875,0.638,32279.2,192.8,192.8,192.1,4,4,4,1199,1191,1208,1055,1043,144.7,125,148,0,0,0,0.121,0.103,0.124,1055,1043,1083,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.727,0.711,0.758,0.546,0.519,0.609,0.025,0.024,0.028,1.56,1.52,1.66,0.073,0.071,0.078,19.91,19.78,19.98,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.15,48.79,50.13,48.03,47.81,48.2,0,0,0,0,0,0,1.07,0,0.087,0.12,0.88,0.12,44.5
734565600000,1993,4,1992,7,28,7,0.75,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1240,1216,1251,1115,1091,125,125,125,15.96,0,25.86,0.101,0.0999,0.103,1099,1091,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.788,0.771,0.794,0.645,0.628,0.648,0.03,0.029,0.03,1.73,1.7,1.74,0.081,0.079,0.082,19.61,19.57,19.72,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.41,50.35,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.2
735170400000,1993,4,1992,7,29,7,0.723,0.0855,0.637,32053,192.8,192.8,190.8,4,4,4,1196,1146,1236,1055,998.1,141.4,125,148,2.021,0,11.39,0.118,0.101,0.129,1053,998.1,1100,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.723,0.646,0.788,0.542,0.422,0.648,0.025,0.02,0.03,1.56,1.35,1.74,0.072,0.062,0.081,19.93,19.62,20.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.09,47.45,50.57,47.7,46.5,48.2,0,0,0,0,0,0,1.06,0,0.086,0.12,0.88,0.12,44.3
735775200000,1993,4,1992,7,30,7,0.648,0.0893,0.559,29443,183.4,183.4,175.3,4,4,4,1071,1017,1127,923.6,869.8,147.7,147,148,0,0,0,0.138,0.131,0.145,923.6,869.8,979,990,990,990,968.1,968,968.3,21.9,21.7,22,0.56,0.505,0.618,0.386,0.36,0.413,0.018,0.016,0.019,1.2,1.1,1.3,0.055,0.05,0.06,20.68,20.4,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.71,42.65,46.78,43.81,41.79,45.84,0,0,0,0,0,0,0.974,0,0.089,0.14,0.86,0.14,45.4
736380000000,1993,5,1992,8,31,7,0.574,0.0889,0.485,25990.9,164.4,164.4,154.7,4,3,3.7142857142857144,949.2,900.7,999.3,802.2,753.7,147,147,147,0,0,0,0.155,0.147,0.163,802.2,753.7,852.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.443,0.399,0.489,0.327,0.304,0.352,0.015,0.014,0.016,1.01,0.954,1.07,0.045,0.043,0.048,21.3,21.03,21.51,0.954,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,43.61,39.28,51.53,42.12,38.27,48.2,0,0,0,0,0,0,0.859,0,0.089,0.15,0.84,0.16,45.3
736984800000,1993,5,1992,8,32,7,0.51,0.0889,0.421,23449.8,144.6,144.6,139.6,3,3,3,843.5,804.3,885.5,696.5,657.3,147,147,147,0,0,0,0.174,0.166,0.183,696.5,657.3,738.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.334,0.385,0.266,0.24,0.294,0.012,0.01,0.013,0.879,0.812,0.954,0.039,0.035,0.042,21.85,21.6,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.58,45.35,49.9,46.53,44.44,48.2,0,0,0,0,0,0,0.775,0,0.089,0.17,0.83,0.17,46
737589600000,1993,5,1992,8,33,7,0.462,0.0889,0.373,21176,131.4,131.4,126,3,3,3,763.2,730.5,793,616.2,583.5,147,147,147,0,0,0,0.193,0.185,0.201,616.2,583.5,646,990,990,990,967,966.8,967.1,23,22.9,23.2,0.31,0.292,0.327,0.213,0.191,0.233,0.0092,0.0082,0.01,0.743,0.687,0.793,0.032,0.03,0.035,22.3,22.14,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.89,40.89,44.69,42.02,39.98,43.79,0,0,0,0,0,0,0.7,0,0.089,0.19,0.81,0.19,45.8
738194400000,1993,5,1992,8,34,7,0.414,0.0889,0.326,18627.7,117.6,117.6,110.9,3,3,3,685.3,653.1,718.7,538.3,506.1,147,147,147,8.12e-15,0,5.684e-14,0.215,0.205,0.225,538.3,506.1,571.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.248,0.285,0.161,0.139,0.183,0.0069,0.0059,0.0079,0.611,0.557,0.668,0.026,0.024,0.029,22.75,22.56,22.93,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,38.01,35.92,40.15,36.96,34.84,39.2,0,0,0,0,0,0,0.616,0,0.088,0.21,0.79,0.21,45
738799200000,1993,5,1992,8,35,7,0.372,0.0744,0.298,16958.8,106.8,106.8,100.9,3,2,2.5714285714285716,615.9,589.9,643,492.9,470.9,123,119,147,8.12e-15,-5.684e-14,5.684e-14,0.2,0.188,0.229,492.9,470.9,514.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.225,0.25,0.132,0.121,0.145,0.0056,0.0051,0.0062,0.581,0.539,0.635,0.025,0.023,0.027,23.06,22.99,23.14,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.72,35.25,52.62,40.53,34.19,48.2,0,0,0,0,0,0,0.561,0,0.074,0.2,0.8,0.2,45.6
739404000000,1993,6,1992,9,36,7,0.337,0.072,0.265,15752.9,96.4,96.4,93.77,2,2,2,557.9,535.5,581.4,438.9,416.5,119,119,119,1.624e-14,0,5.684e-14,0.214,0.205,0.222,438.9,416.5,462.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.202,0.221,0.106,0.0956,0.117,0.0044,0.004,0.0049,0.555,0.521,0.592,0.023,0.022,0.025,23.33,23.19,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,45.82,50.34,46.88,44.91,48.2,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,46.7
740008800000,1993,6,1992,9,37,7,0.307,0.072,0.235,14142.2,88.34,88.34,84.18,2,2,2,507.8,488.8,528.1,388.8,369.8,119,119,119,0,0,0,0.234,0.225,0.243,388.8,369.8,409.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.199,0.0825,0.0735,0.0921,0.0034,0.003,0.0038,0.48,0.451,0.51,0.02,0.019,0.021,23.64,23.51,23.75,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.936,42.96,40.95,45.07,42.09,40.05,44.17,0,0,0,0,0,0,0.468,0,0.072,0.23,0.77,0.23,46.1
740613600000,1993,6,1992,9,38,7,0.281,0.072,0.209,12540.6,78.69,78.69,74.65,2,2,2,464.5,448,482.5,345.5,329,119,119,119,0,0,0,0.256,0.247,0.266,345.5,329,363.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.183,0.0621,0.0543,0.0706,0.0026,0.0022,0.0029,0.415,0.39,0.442,0.017,0.016,0.018,23.89,23.79,23.99,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.37,36.59,40.29,37.32,35.49,39.34,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.6
741218400000,1993,6,1992,9,39,7,0.258,0.0682,0.19,11429,69.89,69.89,68.03,2,2,2,427.3,412.2,442.8,314.6,304.2,112.7,108,119,0,0,0,0.264,0.253,0.275,314.6,304.2,323.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.169,0.0475,0.0426,0.0518,0.0019,0.0017,0.0021,0.367,0.351,0.382,0.015,0.014,0.016,24.11,24.03,24.19,0.943,0.941,0.944,0.97,0.97,0.97,0.915,0.913,0.916,35.07,33.96,36.03,34.01,32.95,34.95,0,0,0,0,0,0,0.378,0,0.068,0.26,0.74,0.26,44.3
741823200000,1993,7,1992,10,40,7,0.239,0.0653,0.173,10439.2,64.91,64.91,62.14,2,2,2,394.7,382.4,407.5,286.7,274.4,108,108,108,0,0,0,0.274,0.265,0.282,286.7,274.4,299.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.15,0.159,0.0343,0.0285,0.0404,0.0014,0.0012,0.0016,0.325,0.307,0.344,0.013,0.012,0.014,24.3,24.22,24.38,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,32.03,30.67,33.46,31.07,29.75,32.45,0,0,0,0,0,0,0.345,0,0.066,0.27,0.72,0.28,43.7
742428000000,1993,7,1992,10,41,7,0.221,0.0653,0.156,9409.65,58.61,58.61,56.01,2,2,2,366.2,354.8,378.3,258.2,246.8,108,108,108,0,0,0,0.295,0.286,0.304,258.2,246.8,270.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.141,0.149,0.0211,0.0167,0.0266,0.00085,0.00067,0.0011,0.283,0.266,0.3,0.011,0.011,0.012,24.49,24.41,24.56,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.87,27.59,30.21,28,26.76,29.31,0,0,0,0,0,0,0.311,0,0.065,0.3,0.71,0.29,42.6
743032800000,1993,7,1992,10,42,7,0.206,0.0653,0.141,8452.58,52.74,52.74,50.31,2,1,1.7142857142857142,340.9,331.5,351.2,232.9,223.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.317,0.308,0.326,232.9,223.5,243.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.139,0.0155,0.0147,0.0164,0.00062,0.00059,0.00066,0.294,0.247,0.397,0.012,0.0099,0.016,24.6,24.53,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.67,25.56,52.25,32.04,24.79,48.2,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41
743637600000,1993,7,1992,10,43,7,0.193,0.064,0.129,8028.19,48.2,48.2,47.79,1,1,1,319.3,309.4,328.5,213.5,205.5,105.9,93,108,8.12e-15,0,2.842e-14,0.332,0.301,0.345,213.5,205.5,220.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.126,0.131,0.0139,0.0132,0.0145,0.00056,0.00053,0.00058,0.373,0.359,0.386,0.015,0.014,0.015,24.63,24.57,24.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.35,47.52,50.92,47.79,46.57,48.2,0,0,0,0,0,0,0.265,0,0.064,0.33,0.67,0.33,41.6
744242400000,1993,8,1992,11,44,7,0.178,0.0562,0.122,7703.3,48.2,48.2,45.85,1,1,1,294.8,285,305.8,201.8,192,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.316,0.304,0.326,201.8,192,212.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.127,0.0129,0.0121,0.0138,0.00051,0.00048,0.00055,0.351,0.333,0.371,0.014,0.013,0.015,24.77,24.7,24.83,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.81,44.52,49.34,45.85,43.63,48.2,0,0,0,0,0,0,0.255,0,0.056,0.32,0.69,0.31,43.3
744847200000,1993,8,1992,11,45,7,0.165,0.0562,0.109,6853.15,42.94,42.94,40.79,1,1,1,273,264,282,180,171,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.341,0.33,0.352,180,171,189,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.0111,0.0103,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.328,0.012,0.012,0.013,24.9,24.84,24.95,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.69,39.56,43.81,40.79,38.57,42.94,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,41.5
745452000000,1993,8,1992,11,46,7,0.154,0.0562,0.0975,6077.23,37.96,37.96,36.17,1,1,1,254.1,246.8,261.5,161.1,153.8,93,93,93,0,-2.842e-14,2.842e-14,0.366,0.356,0.377,161.1,153.8,168.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.00945,0.00882,0.0101,0.00037,0.00035,0.0004,0.278,0.265,0.291,0.011,0.01,0.012,25.01,24.96,25.05,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.25,35.52,38.98,36.17,34.45,37.96,0,0,0,0,0,0,0.201,0,0.0565,0.36,0.63,0.37,39.5
746056800000,1993,8,1992,11,47,7,0.145,0.0562,0.0883,5493.48,33.9,33.9,32.7,1,1,1,239,233.4,244.3,146,140.4,93,93,93,0,0,0,0.389,0.381,0.399,146,140.4,151.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00816,0.00768,0.00861,0.00032,0.0003,0.00034,0.251,0.241,0.261,0.0099,0.0095,0.01,25.11,25.07,25.16,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.71,32.38,34.95,32.7,31.41,33.9,0,0,0,0,0,0,0.182,0,0.0567,0.39,0.61,0.39,37.9
746661600000,1993,8,1992,11,48,7,0.135,0.0472,0.0879,5483.91,34.79,34.79,32.64,1,1,1,223.3,214.5,231.4,145.3,136.5,78,72,93,0,0,0,0.349,0.318,0.405,145.3,136.5,154.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0999,0.104,0.0081,0.00736,0.00888,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0098,0.0092,0.01,25.21,25.17,25.27,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.65,31.48,35.87,32.64,30.53,34.79,0,0,0,0,0,0,0.181,0,0.0471,0.35,0.65,0.35,40.6
747266400000,1993,9,1992,12,49,7,0.123,0.0435,0.0796,4965.12,31.36,31.36,29.55,1,1,1,203.6,196.2,211.5,131.6,124.2,72,72,72,-2.03e-15,-1.421e-14,0,0.354,0.34,0.367,131.6,124.2,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0935,0.0989,0.00694,0.0063,0.00761,0.00027,0.00025,0.0003,0.223,0.21,0.237,0.0087,0.0082,0.0093,25.35,25.29,25.38,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.47,28.68,32.33,29.55,27.82,31.36,0,0,0,0,0,0,0.164,0,0.0434,0.35,0.65,0.35,40.4
747871200000,1993,9,1992,12,50,7,0.114,0.0435,0.0708,4381.86,27.48,27.48,26.08,1,1,1,189.1,183.3,194.8,117.1,111.3,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.381,0.37,0.393,117.1,111.3,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0889,0.093,0.0057,0.00521,0.00619,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.89,25.45,28.33,26.08,24.69,27.48,0,0,0,0,0,0,0.145,0,0.0432,0.38,0.62,0.38,38.4
748476000000,1993,9,1992,12,51,7,0.107,0.0435,0.0634,3889.48,24.23,24.23,23.15,1,1,1,176.9,173.8,181.4,104.9,101.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.407,0.397,0.414,104.9,101.8,109.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0856,0.0883,0.00467,0.0044,0.00505,0.00018,0.00017,0.0002,0.175,0.17,0.183,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,23.87,23.09,24.98,23.15,22.39,24.23,0,0,0,0,0,0,0.129,0,0.0436,0.41,0.59,0.41,36.4
749080800000,1993,9,1992,12,52,7,0.103,0.0384,0.0646,3966.86,26.06,26.06,23.61,1,1,1,170.3,166.4,173.5,106.9,99.01,63.43,52,72,0,-1.421e-14,1.421e-14,0.372,0.308,0.421,106.9,99.01,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0846,0.0874,0.00483,0.00417,0.0057,0.00019,0.00016,0.00022,0.177,0.165,0.194,0.0069,0.0065,0.0076,25.36,25.34,25.38,0.916,0.911,0.923,0.969,0.968,0.97,0.888,0.882,0.895,24.36,22.47,26.86,23.61,21.76,26.06,0,0,0,0,0,0,0.131,0,0.0384,0.37,0.63,0.37,38.5
749685600000,1993,10,1993,1,1,7,0.0968,0.0314,0.0653,4010.69,24.93,24.93,23.87,1,1,1,160,155.7,164.4,108,103.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.325,0.316,0.334,108,103.7,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0827,0.0858,0.00493,0.00456,0.00531,0.00019,0.00018,0.00021,0.178,0.17,0.185,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.61,23.54,25.7,23.87,22.84,24.93,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.67,0.33,41.4
750290400000,1993,10,1993,1,2,7,0.0911,0.0314,0.0597,3642.57,22.51,22.51,21.68,1,1,1,150.7,148.3,154.3,98.7,96.32,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.345,0.337,0.351,98.7,96.32,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0801,0.0822,0.00414,0.00394,0.00445,0.00016,0.00015,0.00017,0.161,0.157,0.167,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.39,21.89,23.21,21.68,21.17,22.51,0,0,0,0,0,0,0.12,0,0.0314,0.34,0.66,0.34,40
750895200000,1993,10,1993,1,3,7,0.0865,0.0314,0.055,3374.61,20.89,20.89,20.09,1,1,1,143,139.8,146.9,91,87.84,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.364,0.354,0.372,91,87.84,94.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0771,0.0796,0.00349,0.00322,0.00382,0.00014,0.00013,0.00015,0.147,0.141,0.154,0.0058,0.0055,0.006,25.35,25.35,25.36,0.92,0.916,0.924,0.965,0.963,0.966,0.888,0.885,0.89,20.82,20.18,21.62,20.09,19.44,20.89,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39
751500000000,1993,10,1993,1,4,7,0.0831,0.0314,0.0517,3183.09,19.27,19.27,18.95,1,1,1,137.4,135.2,139,85.42,83.19,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.379,0.374,0.385,85.42,83.19,87.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0755,0.0768,0.00301,0.00282,0.00315,0.00012,0.00011,0.00012,0.137,0.133,0.14,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.927,0.925,0.929,0.962,0.961,0.963,0.892,0.891,0.894,19.69,19.24,20.01,18.95,18.49,19.27,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
752104800000,1993,11,1993,2,5,7,0.0863,0.0302,0.0561,3439.06,23.44,23.44,20.47,1,1,1,142.7,135.5,156.3,92.69,85.46,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.351,0.32,0.369,92.69,85.46,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0759,0.0833,0.00363,0.00301,0.00478,0.00014,0.00012,0.00019,0.15,0.137,0.174,0.0059,0.0054,0.0068,25.35,25.34,25.36,0.92,0.911,0.927,0.965,0.962,0.97,0.888,0.883,0.892,21.2,19.7,24.17,20.47,18.96,23.44,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.9
752709600000,1993,11,1993,2,6,7,0.0979,0.0302,0.0676,4161.51,25.21,25.21,24.77,1,1,1,161.8,159.3,163.6,111.8,109.3,50,50,50,-6.09e-15,-1.421e-14,0,0.309,0.306,0.314,111.8,109.3,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0843,0.0859,0.00525,0.00504,0.00541,0.00021,0.0002,0.00021,0.184,0.179,0.187,0.0072,0.007,0.0073,25.34,25.34,25.34,0.919,0.917,0.92,0.97,0.97,0.97,0.892,0.89,0.893,25.54,24.91,25.99,24.77,24.16,25.21,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.5
753314400000,1993,11,1993,2,7,7,0.105,0.0302,0.0746,4630.69,28.65,28.65,27.56,1,1,1,173.3,163.9,177.8,123.3,113.9,50,50,50,0,-1.421e-14,1.421e-14,0.289,0.281,0.305,123.3,113.9,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.086,0.0909,0.00623,0.00543,0.00662,0.00024,0.00021,0.00026,0.204,0.188,0.213,0.008,0.0074,0.0083,25.34,25.34,25.34,0.927,0.921,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.42,26.06,29.54,27.56,25.28,28.65,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
753919200000,1993,11,1993,2,8,7,0.109,0.0302,0.0787,4902.23,31.25,31.25,29.18,1,1,1,180.1,173.5,188.8,130.1,123.5,50,50,50,0,0,0,0.278,0.265,0.288,130.1,123.5,138.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0893,0.0947,0.00681,0.00624,0.00755,0.00027,0.00024,0.0003,0.217,0.205,0.232,0.0085,0.008,0.0091,25.34,25.34,25.35,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.08,28.46,32.22,29.18,27.6,31.25,0,0,0,0,0,0,0.162,0,0.0303,0.28,0.72,0.28,45
754524000000,1993,11,1993,2,9,7,0.112,0.0341,0.0783,4883.05,31.32,31.32,29.07,1,1,1,186,181.7,189.6,129.5,122.7,56.43,50,59,-2.03e-15,-1.421e-14,0,0.303,0.264,0.325,129.5,122.7,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0905,0.0948,0.00676,0.00618,0.00757,0.00026,0.00024,0.0003,0.217,0.205,0.233,0.0085,0.008,0.0091,25.36,25.34,25.36,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.96,28.28,32.29,29.07,27.43,31.32,0,0,0,0,0,0,0.161,0,0.0337,0.3,0.7,0.3,43.6
755128800000,1993,12,1993,3,10,7,0.119,0.0357,0.0837,5233.67,33.5,33.5,31.15,1,1,1,197.3,189.9,207.4,138.3,130.9,59,59,59,0,0,0,0.299,0.285,0.311,138.3,130.9,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0934,0.0995,0.00751,0.00687,0.00836,0.00029,0.00027,0.00033,0.233,0.219,0.251,0.0091,0.0086,0.0098,25.35,25.3,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.12,30.3,34.54,31.15,29.39,33.5,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
755733600000,1993,12,1993,3,11,7,0.123,0.0357,0.0872,5466.16,34.06,34.06,32.54,1,1,1,203.2,195.6,209.8,144.2,136.6,59,59,59,0,0,0,0.291,0.281,0.302,144.2,136.6,150.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0981,0.0954,0.1,0.00801,0.00736,0.00857,0.00031,0.00029,0.00034,0.243,0.23,0.255,0.0095,0.009,0.01,25.33,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.54,31.71,35.12,32.54,30.75,34.06,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
756338400000,1993,12,1993,3,12,7,0.123,0.0357,0.0876,5491.55,34.87,34.87,32.69,1,1,1,203.9,197,213.4,144.9,138,59,59,59,0,0,0,0.29,0.276,0.3,144.9,138,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0959,0.102,0.00807,0.00748,0.00887,0.00032,0.00029,0.00035,0.245,0.232,0.261,0.0096,0.0091,0.01,25.32,25.26,25.36,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.7,32.04,35.95,32.69,31.08,34.87,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.6
756943200000,1993,12,1993,3,13,7,0.133,0.0381,0.0945,5929.82,36.79,36.79,35.3,1,1,1,219.3,215.3,221.6,156.3,146.4,63,59,73,0,0,0,0.287,0.266,0.333,156.3,146.4,162.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00904,0.00819,0.00957,0.00035,0.00032,0.00038,0.265,0.249,0.276,0.01,0.0098,0.011,25.22,25.19,25.24,0.941,0.937,0.943,0.97,0.97,0.971,0.913,0.909,0.916,36.37,33.96,37.87,35.3,32.94,36.79,0,0,0,0,0,0,0.196,0,0.0385,0.29,0.71,0.29,44.6
757548000000,1994,1,1993,4,14,7,0.139,0.0442,0.0951,5958.15,38.2,38.2,35.47,1,1,1,230.3,218.3,241.8,157.3,145.3,73,73,73,0,0,0,0.317,0.302,0.334,157.3,145.3,168.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.1,0.109,0.00912,0.0081,0.0101,0.00036,0.00032,0.0004,0.268,0.247,0.289,0.011,0.0097,0.011,25.15,25.06,25.24,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.921,36.51,33.7,39.2,35.47,32.69,38.2,0,0,0,0,0,0,0.197,0,0.0439,0.32,0.68,0.32,42.9
758152800000,1994,1,1993,4,15,7,0.158,0.0442,0.114,7189.68,48.16,48.16,42.8,1,1,1,261.1,242.7,284.2,188.1,169.7,73,73,73,-4.06e-15,-2.842e-14,0,0.28,0.257,0.301,188.1,169.7,211.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.123,0.0117,0.0102,0.0137,0.00046,0.0004,0.00054,0.323,0.291,0.365,0.013,0.011,0.014,24.94,24.8,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.93,0.921,0.938,43.72,39.39,49.15,42.8,38.4,48.16,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
758757600000,1994,1,1993,4,16,7,0.199,0.0442,0.155,9380.65,63.58,63.58,55.84,2,1,1.8571428571428572,328.9,294.9,364.3,255.9,221.9,73,73,73,0,-2.842e-14,2.842e-14,0.223,0.2,0.248,255.9,221.9,291.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.152,0.0227,0.0146,0.0365,0.00091,0.00058,0.0015,0.299,0.245,0.384,0.012,0.0098,0.015,24.66,24.45,24.83,0.935,0.924,0.959,0.971,0.97,0.98,0.909,0.896,0.94,32.6,26.09,51.6,31.36,25.31,48.2,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.1
759362400000,1994,1,1993,4,17,7,0.255,0.0442,0.211,12810.9,86.72,86.72,76.26,2,2,2,422.4,373.9,470.1,349.4,300.9,73,73,73,0,0,0,0.174,0.155,0.195,349.4,300.9,397.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.155,0.189,0.0639,0.041,0.0865,0.0026,0.0017,0.0036,0.414,0.342,0.486,0.017,0.014,0.02,24.09,23.8,24.39,0.948,0.94,0.955,0.975,0.97,0.98,0.924,0.912,0.936,39.1,33.84,44.24,38.13,32.82,43.36,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.2
759967200000,1994,1,1993,4,18,7,0.329,0.0504,0.279,16376.8,108.3,108.3,97.48,3,2,2.2857142857142856,544.5,488.5,604.4,461.2,415.5,83.29,73,85,-1.624e-14,-5.684e-14,0,0.153,0.141,0.168,461.2,415.5,519.4,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.216,0.196,0.245,0.117,0.0951,0.148,0.0049,0.0039,0.0062,0.554,0.514,0.609,0.023,0.021,0.026,23.4,23.11,23.69,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.22,35.78,52,43.68,34.71,48.2,0,0,0,0,0,0,0.542,0,0.05,0.15,0.85,0.15,49.8
760572000000,1994,2,1993,5,19,7,0.408,0.0514,0.357,20578.7,132.3,132.3,122.5,3,3,3,675.1,624.4,727.2,590.1,539.4,85,85,85,0,0,0,0.126,0.117,0.136,590.1,539.4,642.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.285,0.256,0.315,0.195,0.161,0.23,0.0083,0.0068,0.0099,0.688,0.603,0.776,0.029,0.026,0.033,22.71,22.42,23,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.75,38.52,44.99,40.83,37.48,44.09,0,0,0,0,0,0,0.681,0,0.051,0.13,0.88,0.12,50.4
761176800000,1994,2,1993,5,20,7,0.469,0.0514,0.418,23602.3,144.6,144.6,140.5,3,3,3,776.1,741.1,807.6,691.1,656.1,85,85,85,0,0,0,0.109,0.105,0.115,691.1,656.1,722.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.343,0.323,0.36,0.263,0.239,0.284,0.011,0.01,0.012,0.859,0.8,0.912,0.037,0.035,0.04,22.14,21.96,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.85,45.83,49.64,46.83,44.91,48.2,0,0,0,0,0,0,0.78,0,0.051,0.11,0.89,0.11,50.3
761781600000,1994,2,1993,5,21,7,0.525,0.0635,0.461,25075.6,157.1,157.1,149.3,4,3,3.4285714285714284,867.7,823.5,905.1,762.7,718.5,105,105,105,0,0,0,0.121,0.116,0.127,762.7,718.5,800.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.397,0.362,0.43,0.307,0.281,0.326,0.014,0.012,0.015,0.951,0.908,0.989,0.042,0.04,0.044,21.68,21.51,21.9,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.92,39.32,51.66,44.2,38.32,48.2,0,0,0,0,0,0,0.829,0,0.064,0.12,0.88,0.12,47.8
762386400000,1994,2,1993,5,22,7,0.547,0.0759,0.471,24603.1,157.5,157.5,146.4,4,3,3.142857142857143,904.5,900.7,907.3,778.9,771.7,125.6,105,129,0,0,0,0.139,0.116,0.143,778.9,771.7,802.3,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.418,0.413,0.432,0.316,0.313,0.327,0.014,0.014,0.015,1.01,0.973,1.02,0.045,0.043,0.045,21.47,21.45,21.5,0.956,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,50.34,40.32,52.18,46.94,39.38,48.2,0,0,0,0,0,0,0.814,0,0.076,0.14,0.86,0.14,45
762991200000,1994,3,1993,6,23,7,0.554,0.078,0.476,25295.2,156.8,156.8,150.6,4,3,3.5714285714285716,915.7,905.1,932.3,786.7,776.1,129,129,129,0,0,0,0.141,0.138,0.143,786.7,776.1,803.3,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.426,0.417,0.442,0.32,0.315,0.328,0.014,0.014,0.015,0.989,0.947,1.03,0.044,0.042,0.046,21.45,21.39,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.928,0.937,45.07,39.31,52.3,42.81,38.31,48.2,0,0,0,0,0,0,0.836,0,0.078,0.14,0.86,0.14,45.7
763596000000,1994,3,1993,6,24,7,0.588,0.078,0.51,27462.8,167.4,167.4,163.5,4,4,4,972.2,939.2,996.8,843.2,810.2,129,129,129,0,0,0,0.133,0.129,0.137,843.2,810.2,867.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.478,0.448,0.501,0.347,0.331,0.359,0.016,0.015,0.016,1.05,0.995,1.09,0.047,0.045,0.05,21.16,21.02,21.35,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.74,40.43,42.7,40.87,39.5,41.84,0,0,0,0,0,0,0.908,0,0.078,0.13,0.87,0.13,46.7
764200800000,1994,3,1993,6,25,7,0.589,0.078,0.511,27527.4,167.7,167.7,163.9,4,4,4,974.7,941.5,999.3,845.7,812.5,129,129,129,0,0,0,0.132,0.129,0.137,845.7,812.5,870.3,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.48,0.45,0.503,0.348,0.332,0.36,0.016,0.015,0.016,1.06,0.999,1.1,0.048,0.045,0.05,21.14,21,21.33,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.83,40.53,42.79,40.96,39.6,41.94,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,46.7
764805600000,1994,3,1993,6,26,7,0.532,0.077,0.455,24519.4,155.6,155.6,145.9,4,3,3.142857142857143,879.9,836.6,925.4,752.7,711.6,127.3,125,129,0,0,0,0.145,0.139,0.149,752.7,711.6,796.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.397,0.364,0.435,0.301,0.276,0.324,0.013,0.012,0.014,0.965,0.903,1.03,0.043,0.04,0.046,21.62,21.43,21.85,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.94,39.88,52.3,46.8,38.91,48.2,0,0,0,0,0,0,0.811,0,0.077,0.14,0.86,0.14,46.1
765410400000,1994,4,1993,7,27,7,0.478,0.0756,0.402,22708.4,140.9,140.9,135.2,3,3,3,789.9,757.8,823.5,664.9,632.8,125,125,125,0,0,0,0.158,0.152,0.165,664.9,632.8,698.5,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.337,0.319,0.356,0.245,0.224,0.268,0.011,0.0097,0.012,0.824,0.77,0.881,0.036,0.033,0.039,22.12,21.92,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,44.08,47.91,45.06,43.2,46.95,0,0,0,0,0,0,0.751,0,0.076,0.16,0.84,0.16,47.5
766015200000,1994,4,1993,7,28,7,0.424,0.0756,0.349,19990,127,127,119,3,3,3,701.6,661.3,743.3,576.6,536.3,125,125,125,0,0,0,0.179,0.168,0.189,576.6,536.3,618.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.287,0.264,0.311,0.186,0.159,0.214,0.008,0.0068,0.0093,0.675,0.607,0.746,0.029,0.026,0.032,22.62,22.38,22.85,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.6,38.04,43.2,39.66,36.96,42.34,0,0,0,0,0,0,0.661,0,0.075,0.18,0.82,0.18,47.1
766620000000,1994,4,1993,7,29,7,0.372,0.0756,0.296,16879.3,108.3,108.3,100.5,3,2,2.4285714285714284,615.2,585.5,648.4,490.2,460.5,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.203,0.193,0.213,490.2,460.5,523.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.238,0.221,0.257,0.131,0.116,0.151,0.0056,0.0049,0.0064,0.593,0.545,0.637,0.025,0.023,0.027,23.05,22.92,23.17,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.96,35.61,52.59,42.67,34.55,48.2,0,0,0,0,0,0,0.558,0,0.076,0.2,0.8,0.2,45.4
767224800000,1994,4,1993,7,30,7,0.33,0.0775,0.252,15082.2,96.28,96.28,89.77,2,2,2,545.6,516.9,574.9,417.5,369.9,128.1,125,147,0,-5.684e-14,5.684e-14,0.235,0.217,0.284,417.5,369.9,449.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.203,0.187,0.215,0.096,0.0736,0.111,0.004,0.0031,0.0047,0.524,0.453,0.573,0.022,0.019,0.024,23.42,23.24,23.62,0.956,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.82,40.75,49.12,44.89,39.84,48.14,0,0,0,0,0,0,0.499,0,0.078,0.23,0.76,0.24,45.7
767829600000,1994,5,1993,8,31,7,0.294,0.0889,0.205,12227.4,77.9,77.9,72.78,2,2,2,485.8,463.6,509,338.8,316.6,147,147,147,0,0,0,0.303,0.289,0.317,338.8,316.6,362,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.184,0.0589,0.0484,0.0699,0.0024,0.002,0.0029,0.406,0.373,0.441,0.017,0.015,0.018,23.81,23.67,23.94,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.45,35.06,39.91,36.39,34.01,38.95,0,0,0,0,0,0,0.404,0,0.089,0.3,0.7,0.3,41.6
768434400000,1994,5,1993,8,32,7,0.265,0.0889,0.176,10514.5,66.59,66.59,62.59,2,2,2,437.9,419.6,456.8,290.9,272.6,147,147,147,0,0,0,0.336,0.322,0.35,290.9,272.6,309.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.153,0.166,0.0363,0.0277,0.0452,0.0015,0.0011,0.0019,0.334,0.307,0.362,0.014,0.013,0.015,24.1,23.98,24.21,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.26,30.24,34.33,31.29,29.33,33.3,0,0,0,0,0,0,0.348,0,0.089,0.34,0.66,0.34,39.7
769039200000,1994,5,1993,8,33,7,0.241,0.0889,0.152,9099.75,57.43,57.43,54.17,2,2,2,398.7,383.2,413.8,251.7,236.2,147,147,147,-8.12e-15,-2.842e-14,0,0.369,0.355,0.384,251.7,236.2,266.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.151,0.0192,0.0158,0.0249,0.00078,0.00064,0.001,0.277,0.257,0.298,0.011,0.01,0.012,24.33,24.24,24.43,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.92,26.17,29.6,27.08,25.39,28.72,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
769644000000,1994,5,1993,8,34,7,0.221,0.0889,0.132,8061.35,49.75,49.75,47.98,2,1,1.1428571428571428,365.3,352.9,378.6,218.3,205.8,147,147,147,0,-2.842e-14,2.842e-14,0.403,0.388,0.417,218.3,205.8,231.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.138,0.0143,0.0132,0.0154,0.00058,0.00053,0.00062,0.363,0.252,0.4,0.015,0.01,0.016,24.41,24.33,24.47,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.1,25.64,51.89,44.43,24.88,48.2,0,0,0,0,0,0,0.267,0,0.089,0.4,0.6,0.4,36.5
770248800000,1994,5,1993,8,35,7,0.204,0.0768,0.127,7909.62,48.2,48.2,47.08,1,1,1,337.6,328,348.8,210.6,197.6,127,119,147,4.06e-15,-2.842e-14,2.842e-14,0.376,0.349,0.427,210.6,197.6,221.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.133,0.0137,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.389,0.015,0.014,0.016,24.54,24.5,24.59,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.49,45.36,51.03,47.08,44.46,48.2,0,0,0,0,0,0,0.262,0,0.077,0.38,0.62,0.38,38.8
770853600000,1994,6,1993,9,36,7,0.191,0.072,0.119,7482.67,46.57,46.57,44.54,1,1,1,315.9,306.9,325,196.9,187.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.377,0.366,0.388,196.9,187.9,206,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.345,0.329,0.361,0.014,0.013,0.014,24.68,24.61,24.74,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.45,43.36,47.52,44.54,42.49,46.57,0,0,0,0,0,0,0.247,0,0.072,0.38,0.62,0.38,39.2
771458400000,1994,6,1993,9,37,7,0.178,0.072,0.107,6664.7,41.8,41.8,39.67,1,1,1,295.1,286.9,303.9,176.1,167.9,119,119,119,0,-2.842e-14,2.842e-14,0.403,0.392,0.415,176.1,167.9,184.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0107,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.293,0.324,0.012,0.012,0.013,24.81,24.76,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.6,38.69,42.66,39.67,37.65,41.8,0,0,0,0,0,0,0.22,0,0.071,0.4,0.6,0.4,37.4
772063200000,1994,6,1993,9,38,7,0.168,0.072,0.0956,5931.79,37.04,37.04,35.31,1,1,1,277.1,269.7,284.5,158.1,150.7,119,119,119,0,-2.842e-14,2.842e-14,0.429,0.418,0.441,158.1,150.7,165.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00919,0.00856,0.00982,0.00036,0.00034,0.00039,0.276,0.263,0.289,0.011,0.01,0.011,24.92,24.87,24.96,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.39,34.66,38.11,35.31,33.62,37.04,0,0,0,0,0,0,0.196,0,0.0724,0.43,0.57,0.43,35.3
772668000000,1994,6,1993,9,39,7,0.157,0.0691,0.0881,5454.48,33.38,33.38,32.47,1,1,1,259.9,252.5,267.3,145.6,140.9,114.3,108,119,0,-2.842e-14,2.842e-14,0.44,0.42,0.458,145.6,140.9,149.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.107,0.00813,0.00772,0.00845,0.00032,0.00031,0.00033,0.253,0.245,0.259,0.01,0.0097,0.01,25.01,24.97,25.04,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.47,32.33,34.41,32.47,31.36,33.38,0,0,0,0,0,0,0.18,0,0.0689,0.44,0.56,0.44,34.7
773272800000,1994,7,1993,10,40,7,0.148,0.0653,0.0827,5120.74,31.68,31.68,30.48,1,1,1,244.8,239.1,250,136.8,131.1,108,108,108,0,0,0,0.441,0.432,0.452,136.8,131.1,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0998,0.104,0.00737,0.00689,0.00782,0.00029,0.00027,0.00031,0.236,0.226,0.246,0.0093,0.0089,0.0097,25.1,25.05,25.14,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.42,30.1,32.66,30.48,29.2,31.68,0,0,0,0,0,0,0.169,0,0.0653,0.44,0.56,0.44,34.6
773877600000,1994,7,1993,10,41,7,0.14,0.0653,0.0747,4610.25,28.76,28.76,27.44,1,1,1,231.4,225.7,237.2,123.4,117.7,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.467,0.455,0.479,123.4,117.7,129.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0951,0.0991,0.00624,0.00575,0.00673,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0084,0.0079,0.0088,25.2,25.15,25.24,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.29,26.91,29.65,27.44,26.11,28.76,0,0,0,0,0,0,0.152,0,0.0653,0.47,0.53,0.47,32.9
774482400000,1994,7,1993,10,42,7,0.132,0.0653,0.0667,4095.16,25.66,25.66,24.38,1,1,1,218.3,213.4,223.8,110.3,105.4,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.495,0.483,0.506,110.3,105.4,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0907,0.0944,0.00512,0.00471,0.00559,0.0002,0.00018,0.00022,0.189,0.18,0.199,0.0074,0.0071,0.0078,25.3,25.26,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.13,23.96,26.45,24.38,23.24,25.66,0,0,0,0,0,0,0.135,0,0.0653,0.49,0.51,0.49,31
775087200000,1994,7,1993,10,43,7,0.126,0.0653,0.0604,2674.03,22.92,22.92,15.92,1,1,1,207.9,203.8,212,99.93,95.82,108,108,108,-2.03e-15,-1.421e-14,0,0.519,0.509,0.53,99.93,95.82,104,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0873,0.0902,0.00424,0.00389,0.00459,0.00017,0.00015,0.00018,0.17,0.163,0.178,0.0067,0.0064,0.007,25.38,25.35,25.41,0.652,0,0.914,0.692,0,0.97,0.632,0,0.886,16.42,0,23.63,15.92,0,22.92,0,2,0,0,0.286,0,0.0884,0.286,0.0656,0.52,0.48,0.52,21.2
775692000000,1994,8,1993,11,44,7,0.118,0.0562,0.0619,582.201,24.26,24.26,3.465,1,1,1,195.3,189.3,202.5,102.3,96.33,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.476,0.459,0.491,102.3,96.33,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0858,0.0904,0.00445,0.00394,0.00505,0.00017,0.00015,0.0002,0.173,0.162,0.186,0.0068,0.0063,0.0073,25.41,25.4,25.42,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.573,0,25.01,3.465,0,24.26,0,6,0,0,0.857,0,0.0193,0.857,0.0561,0.48,0.52,0.48,4.93
776296800000,1994,8,1993,11,45,7,0.11,0.0562,0.0536,0,0,0,0,1,1,1,181.7,175.9,187.4,88.68,82.93,93,93,93,-4.06e-15,-1.421e-14,0,0.512,0.496,0.529,88.68,82.93,94.42,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.081,0.0851,0.00329,0.0028,0.00378,0.00013,0.00011,0.00015,0.149,0.138,0.159,0.0058,0.0054,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.51,0.49,0.51,0
776901600000,1994,8,1993,11,46,7,0.103,0.0562,0.0469,0,0,0,0,1,1,1,170.5,166.4,174.6,77.46,73.36,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.546,0.533,0.559,77.46,73.36,81.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0777,0.0806,0.00233,0.00199,0.00268,0.000091,0.000078,0.00011,0.129,0.121,0.136,0.005,0.0047,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.46,0.54,0
777506400000,1994,8,1993,11,47,7,0.0973,0.0562,0.0411,0,0,0,0,1,1,1,160.9,156.8,165,67.89,63.79,93,93,93,-5.075e-15,-1.421e-14,0,0.578,0.564,0.593,67.89,63.79,72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0743,0.0772,0.00152,0.00117,0.00187,0.00006,0.000046,0.000073,0.111,0.104,0.119,0.0044,0.0041,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
778111200000,1994,8,1993,11,48,7,0.0914,0.049,0.0424,1626.78,17.93,17.93,9.683,1,1,1,151.1,143.9,156.5,70.09,61.33,81,72,93,3.045e-15,-1.421e-14,1.421e-14,0.535,0.472,0.603,70.09,61.33,80.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0734,0.078,0.00171,0.000963,0.00259,0.000067,0.000038,0.0001,0.114,0.0997,0.132,0.0045,0.0039,0.0052,25.39,25.37,25.41,0.533,0,0.937,0.549,0,0.96,0.512,0,0.899,10.09,0,18.67,9.683,0,17.93,0,3,0,0,0.429,0,0.0538,0.429,0.049,0.54,0.46,0.54,17.8
778716000000,1994,9,1993,12,49,7,0.082,0.0435,0.0385,1363.73,15.11,15.11,8.117,1,1,1,135.7,130,141.5,63.66,58,72,72,72,0,-1.421e-14,1.421e-14,0.531,0.509,0.554,63.66,58,69.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0742,0.00116,0.00068,0.00166,0.000046,0.000027,0.000065,0.102,0.0923,0.112,0.004,0.0036,0.0044,25.4,25.39,25.41,0.511,0,0.91,0.549,0,0.96,0.49,0,0.874,8.456,0,15.74,8.117,0,15.11,0,3,0,0,0.429,0,0.0451,0.429,0.0435,0.53,0.47,0.53,16.6
779320800000,1994,9,1993,12,50,7,0.0747,0.0435,0.0229,0,0,0,0,1,0,0.7142857142857143,123.5,119.3,128.1,51.51,47.33,72,72,72,13.72,-7.105e-15,48.7,0.583,0.562,0.603,37.79,0,56.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000177,0,0.000517,0.0000069,0,0.00002,0.0809,0.0708,0.0895,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0518,0.58,0.31,0.69,0
779925600000,1994,9,1993,12,51,7,0.0691,0.0435,0,0,0,0,0,0,0,0,114.3,111.4,118,42.25,39.4,72,72,72,42.25,39.4,45.96,0.63,0.61,0.646,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0691,0.63,0,1,0
780530400000,1994,9,1993,12,52,7,0.0654,0.0401,0.00939,0,0,0,0,1,0,0.2857142857142857,108.2,106.2,110.6,41.91,35.3,66.29,52,72,26.39,-7.105e-15,38.58,0.612,0.488,0.671,15.53,0,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000106,0,0.000381,0.0000041,0,0.000015,0.0755,0.0708,0.0873,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05601,0.61,0.14,0.86,0
781135200000,1994,10,1994,1,1,7,0.0636,0.0314,0.0321,0,0,0,0,1,1,1,105.1,104.3,105.9,53.11,52.29,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.495,0.491,0.499,53.11,52.29,53.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000265,0.000195,0.000334,0.00001,0.0000076,0.000013,0.0853,0.0841,0.0865,0.0033,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
781740000000,1994,10,1994,1,2,7,0.0631,0.0314,0.0317,0,0,0,0,1,1,1,104.4,103.8,105.1,52.37,51.75,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.498,0.495,0.501,52.37,51.75,53.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000202,0.000149,0.000264,0.0000079,0.0000058,0.00001,0.0842,0.0833,0.0853,0.0033,0.0033,0.0033,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
782344800000,1994,10,1994,1,3,7,0.0634,0.0314,0.032,0,0,0,0,1,1,1,104.9,103.5,106.5,52.88,51.47,52,52,52,2.03e-15,0,7.105e-15,0.496,0.488,0.503,52.88,51.47,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000245,0.000125,0.000381,0.0000096,0.0000049,0.000015,0.085,0.0829,0.0873,0.0033,0.0033,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
782949600000,1994,10,1994,1,4,7,0.0627,0.0314,0.0269,0,0,0,0,1,0,0.8571428571428571,103.6,101.6,106.2,51.59,49.56,52,52,52,7.08,-7.105e-15,49.56,0.502,0.49,0.512,44.51,0,54.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000141,0,0.000358,0.0000055,0,0.000014,0.0818,0.0708,0.0869,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0358,0.5,0.43,0.57,0
783554400000,1994,10,1994,1,5,7,0.0639,0.0304,0.0334,0,0,0,0,1,1,1,105.6,102.7,107.3,55.3,50.65,50.29,50,52,0,-7.105e-15,7.105e-15,0.477,0.466,0.507,55.3,50.65,57.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00045,0.0000552,0.00062,0.000018,0.0000022,0.000024,0.0884,0.0818,0.0913,0.0035,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0305,0.48,0.52,0.48,0
784159200000,1994,11,1994,2,6,7,0.0659,0.0302,0.0357,0,0,0,0,1,1,1,109,107.3,109.8,58.98,57.3,50,50,50,-2.03e-15,-7.105e-15,7.105e-15,0.459,0.456,0.466,58.98,57.3,59.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000763,0.00062,0.00083,0.00003,0.000024,0.000033,0.0937,0.0913,0.0948,0.0037,0.0036,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
784764000000,1994,11,1994,2,7,7,0.0656,0.0302,0.0354,0,0,0,0,1,1,1,108.5,107.6,110.3,58.47,57.57,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.461,0.453,0.465,58.47,57.57,60.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00072,0.000643,0.000876,0.000028,0.000025,0.000034,0.093,0.0917,0.0956,0.0036,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
785368800000,1994,11,1994,2,8,7,0.0691,0.0302,0.0389,1335.98,14.57,14.57,7.952,1,1,1,114.3,112.2,117.7,64.29,62.22,50,50,50,-1.015e-15,-7.105e-15,0,0.438,0.425,0.446,64.29,62.22,67.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00122,0.00104,0.0015,0.000048,0.000041,0.000059,0.101,0.0984,0.106,0.004,0.0039,0.0042,25.4,25.39,25.4,0.508,0,0.901,0.549,0,0.96,0.487,0,0.865,8.284,0,15.18,7.952,0,14.57,0,3,0,0,0.429,0,0.0442,0.429,0.0302,0.44,0.56,0.44,19.3
785973600000,1994,11,1994,2,9,7,0.0819,0.0334,0.0486,3000.06,19.01,19.01,17.86,1,1,1,135.4,121.8,144.8,80.28,71.79,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.407,0.378,0.431,80.28,71.79,85.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0711,0.0774,0.00257,0.00185,0.00304,0.0001,0.000073,0.00012,0.128,0.112,0.139,0.005,0.0044,0.0054,25.37,25.36,25.39,0.93,0.923,0.939,0.961,0.96,0.962,0.894,0.886,0.902,18.58,16.5,19.76,17.86,15.84,19.01,0,0,0,0,0,0,0.0992,0,0.0333,0.41,0.59,0.41,36.6
786578400000,1994,12,1994,3,10,7,0.0857,0.0357,0.05,3089.98,18.96,18.96,18.39,1,1,1,141.7,139.3,144.5,82.72,80.29,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.416,0.408,0.424,82.72,80.29,85.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0755,0.0774,0.00278,0.00257,0.00302,0.00011,0.0001,0.00012,0.133,0.129,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.14,18.64,19.7,18.39,17.9,18.96,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,36.1
787183200000,1994,12,1994,3,11,7,0.0847,0.0357,0.0491,3036.15,18.85,18.85,18.07,1,1,1,140.1,134.9,143.9,81.11,75.92,59,59,59,0,-1.421e-14,1.421e-14,0.421,0.41,0.437,81.11,75.92,84.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.074,0.0772,0.00264,0.0022,0.00297,0.0001,0.000086,0.00012,0.13,0.121,0.137,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.932,0.927,0.939,0.961,0.96,0.962,0.896,0.892,0.901,18.81,17.74,19.59,18.07,17.03,18.85,0,0,0,0,0,0,0.1,0,0.0356,0.42,0.58,0.42,35.8
