datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
985557600000,2001,3,2000,6,26,7,1.06,0.108,0.665,30146.4,179.7,179.7,179.4,4,4,4,1746,1736,1753,1568,1557,178,148,183,467.7,456.9,488.5,0.102,0.0852,0.105,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.922,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.85,17.83,17.88,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.78,45.71,45.85,44.86,44.79,44.93,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
986162400000,2001,4,2000,7,27,7,1.04,0.0895,0.665,30272.7,180.6,180.6,180.2,4,4,4,1723,1713,1733,1575,1565,148,148,148,475,464.9,485.1,0.0859,0.0854,0.0864,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.89,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.97,45.88,46.06,45.05,44.96,45.14,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
986767200000,2001,4,2000,7,28,7,1.02,0.0895,0.665,30499.1,182.5,182.5,181.5,4,4,4,1684,1656,1710,1536,1508,148,148,148,436.3,408.2,461.6,0.0879,0.0866,0.0894,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.92,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.05,17.97,18.14,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.31,46.09,46.56,45.39,45.17,45.62,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
987372000000,2001,4,2000,7,29,7,0.966,0.0895,0.665,30997.9,186.2,186.2,184.5,4,4,4,1597,1548,1646,1449,1400,148,148,148,349.2,300.4,398.3,0.0927,0.0899,0.0956,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.34,18.18,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.64,47.49,46.13,45.71,46.54,0,0,0,0,0,0,1.03,0,0.301,0.093,0.69,0.31,32.1
987976800000,2001,4,2000,7,30,7,0.883,0.0895,0.665,31818.2,191.9,191.9,189.4,4,4,4,1460,1394,1526,1312,1246,148,148,148,211.7,146.2,277.9,0.101,0.097,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.885,0.857,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.81,18.57,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.69,48.95,47.35,46.73,47.97,0,0,0,0,0,0,1.05,0,0.218,0.1,0.75,0.25,36
988581600000,2001,4,2000,7,31,7,0.755,0.112,0.631,31673.7,192.8,192.8,188.5,4,4,4,1248,1152,1355,1063,959.5,185.7,148,192,18.57,0,106.5,0.149,0.109,0.167,1044,959.5,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.723,0.595,0.84,0.535,0.403,0.648,0.025,0.019,0.031,1.55,1.26,1.79,0.073,0.058,0.085,19.77,19.2,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.26,45.75,49.76,47.13,44.84,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,42
989186400000,2001,5,2000,8,32,7,0.64,0.104,0.535,28359,175.8,175.8,168.8,4,4,4,1058,996.7,1127,885.2,849.7,172.7,147,192,-3.248e-14,-1.137e-13,0,0.163,0.142,0.182,885.2,849.7,934.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.523,0.487,0.572,0.367,0.35,0.391,0.017,0.016,0.018,1.13,1.07,1.22,0.052,0.048,0.056,20.79,20.48,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.06,41.84,44.83,42.2,41,43.94,0,0,0,0,0,0,0.938,0,0.105,0.16,0.84,0.16,44.3
989791200000,2001,5,2000,8,33,7,0.563,0.0889,0.474,25280.9,161.2,161.2,150.5,4,3,3.4285714285714284,930.5,883.2,979.5,783.5,736.2,147,147,147,0,0,0,0.158,0.15,0.166,783.5,736.2,832.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.383,0.471,0.318,0.293,0.342,0.014,0.013,0.015,0.998,0.95,1.04,0.045,0.042,0.047,21.38,21.15,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.5,39.84,52.24,44.51,38.88,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,44.9
990396000000,2001,5,2000,8,34,7,0.505,0.0889,0.417,23291.6,144,144,138.6,3,3,3,835.8,807.5,868.5,688.8,660.5,147,147,147,0,0,0,0.176,0.169,0.182,688.8,660.5,721.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.351,0.335,0.37,0.261,0.242,0.283,0.011,0.011,0.013,0.865,0.817,0.92,0.038,0.036,0.041,21.89,21.71,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.16,45.55,48.98,46.21,44.63,48,0,0,0,0,0,0,0.77,0,0.088,0.18,0.83,0.17,46.1
991000800000,2001,5,2000,8,35,7,0.47,0.0816,0.388,21991.4,133,133,130.9,3,3,3,776.6,751.2,799.2,641.6,630.5,135,119,147,0,0,0,0.173,0.154,0.189,641.6,630.5,652.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.317,0.331,0.23,0.222,0.237,0.01,0.0097,0.01,0.784,0.767,0.803,0.034,0.033,0.035,22.21,22.1,22.33,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.52,43.76,45.24,43.63,42.88,44.34,0,0,0,0,0,0,0.727,0,0.082,0.17,0.83,0.17,46.8
991605600000,2001,6,2000,9,36,7,0.427,0.072,0.355,20352.8,127.6,127.6,121.1,3,3,3,705.7,673.3,739.5,586.7,554.3,119,119,119,0,0,0,0.169,0.161,0.177,586.7,554.3,620.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.273,0.31,0.193,0.171,0.215,0.0083,0.0073,0.0093,0.691,0.636,0.748,0.03,0.027,0.032,22.59,22.39,22.77,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.29,39.24,43.39,40.38,38.23,42.52,0,0,0,0,0,0,0.673,0,0.072,0.17,0.83,0.17,47.7
992210400000,2001,6,2000,9,37,7,0.384,0.072,0.312,17984.8,112.6,112.6,107.1,3,3,3,635.2,607.4,663.2,516.2,488.4,119,119,119,0,-5.684e-14,5.684e-14,0.187,0.179,0.196,516.2,488.4,544.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.235,0.267,0.146,0.13,0.165,0.0062,0.0055,0.007,0.572,0.527,0.619,0.024,0.022,0.026,22.99,22.83,23.14,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.76,34.92,38.59,35.68,33.87,37.55,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.8
992815200000,2001,6,2000,9,38,7,0.348,0.0865,0.261,15203.6,96.4,96.4,90.5,2,2,2,574.7,551.4,599.5,431.7,390.4,143,119,161,-1.624e-14,-5.684e-14,0,0.25,0.199,0.292,431.7,390.4,480.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.196,0.231,0.103,0.0832,0.126,0.0043,0.0035,0.0053,0.548,0.485,0.623,0.023,0.02,0.026,23.27,23.08,23.43,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.04,42.78,51.99,45.25,41.92,48.2,0,0,0,0,0,0,0.503,0,0.087,0.25,0.75,0.25,43.7
993420000000,2001,6,2000,9,39,7,0.316,0.0951,0.221,13189.1,82.33,82.33,78.51,2,2,2,522.8,502.9,544,365.5,347.7,157.3,135,161,1.624e-14,0,5.684e-14,0.301,0.268,0.316,365.5,347.7,383,990,990,990,966,965.9,966,24,24,24.1,0.187,0.181,0.193,0.0715,0.0631,0.0798,0.003,0.0026,0.0033,0.448,0.421,0.474,0.019,0.017,0.02,23.6,23.48,23.69,0.951,0.948,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.2,38.3,42.01,39.25,37.24,41.17,0,0,0,0,0,0,0.436,0,0.095,0.3,0.7,0.3,41.7
994024800000,2001,7,2000,10,40,7,0.289,0.0816,0.207,12408,78.02,78.02,73.86,2,2,2,478,460,496.7,343,325,135,135,135,0,0,0,0.283,0.272,0.293,343,325,361.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.171,0.184,0.0609,0.0524,0.0697,0.0025,0.0022,0.0029,0.412,0.385,0.44,0.017,0.016,0.018,23.84,23.72,23.94,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.98,36.05,39.97,36.93,34.97,39.01,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
994629600000,2001,7,2000,10,41,7,0.265,0.0816,0.184,10993,68.74,68.74,65.43,2,2,2,438.6,423.1,454.3,303.6,288.1,135,135,135,0,0,0,0.308,0.297,0.319,303.6,288.1,319.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0423,0.035,0.0497,0.0017,0.0014,0.002,0.353,0.33,0.377,0.014,0.013,0.015,24.07,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.73,32.03,35.43,32.72,31.07,34.37,0,0,0,0,0,0,0.364,0,0.081,0.31,0.69,0.31,41.5
995234400000,2001,7,2000,10,42,7,0.245,0.0816,0.163,9761.12,61.01,61.01,58.1,2,2,2,404.4,391.7,417.9,269.4,256.7,135,135,135,0,0,0,0.334,0.323,0.345,269.4,256.7,282.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.156,0.0261,0.0201,0.0325,0.0011,0.00082,0.0013,0.302,0.283,0.322,0.012,0.011,0.013,24.28,24.2,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.95,28.55,31.45,29.05,27.69,30.51,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.8
995839200000,2001,7,2000,10,43,7,0.227,0.0816,0.145,8680.21,54.5,54.5,51.67,2,1,1.8571428571428572,375.3,362.9,387.6,240.3,227.9,135,135,135,-8.12e-15,-2.842e-14,0,0.36,0.348,0.372,240.3,227.9,252.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0151,0.0182,0.00066,0.00061,0.00074,0.284,0.253,0.402,0.011,0.01,0.016,24.44,24.38,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.55,25.76,52.24,29.28,24.99,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
996444000000,2001,7,2000,10,44,7,0.21,0.073,0.137,8221.16,51.35,51.35,48.94,2,1,1.2857142857142858,346.6,332.6,359.4,225.9,217.6,120.7,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.348,0.326,0.379,225.9,217.6,237.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.137,0.015,0.0142,0.0159,0.0006,0.00057,0.00064,0.351,0.25,0.397,0.014,0.01,0.016,24.52,24.41,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.03,25.88,52.25,41.68,25.1,48.2,0,0,0,0,0,0,0.272,0,0.073,0.35,0.65,0.35,39.1
997048800000,2001,8,2000,11,45,7,0.192,0.0696,0.122,7668.08,48.2,48.2,45.64,1,1,1,316.8,305,329,201.8,190,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.363,0.35,0.377,201.8,190,214,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0129,0.0119,0.0139,0.00052,0.00047,0.00056,0.353,0.331,0.374,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.6,43.88,49.39,45.64,43,48.2,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,39.9
997653600000,2001,8,2000,11,46,7,0.177,0.0696,0.107,6699.64,42.19,42.19,39.88,1,1,1,291.9,282.8,301.4,176.9,167.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.382,0.407,176.9,167.8,186.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.82,24.77,24.88,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.8,38.69,43.05,39.88,37.65,42.19,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
998258400000,2001,8,2000,11,47,7,0.164,0.0696,0.0945,5864.89,36.91,36.91,34.91,1,1,1,271.3,263.4,279.8,156.3,148.4,115,115,115,0,-2.842e-14,2.842e-14,0.424,0.411,0.437,156.3,148.4,164.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00903,0.00837,0.00976,0.00036,0.00033,0.00039,0.271,0.257,0.286,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.98,34.14,37.98,34.91,33.11,36.91,0,0,0,0,0,0,0.194,0,0.0695,0.42,0.58,0.42,35.8
998863200000,2001,8,2000,11,48,7,0.154,0.0654,0.089,5522.55,35.85,35.85,32.87,1,1,1,255.4,246.7,262.1,147.2,138.3,108.1,91,115,4.06e-15,0,2.842e-14,0.423,0.363,0.454,147.2,138.3,159.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00826,0.00751,0.00934,0.00033,0.0003,0.00037,0.254,0.239,0.275,0.01,0.0095,0.011,25.03,25,25.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.89,31.74,36.95,32.87,30.79,35.85,0,0,0,0,0,0,0.183,0,0.065,0.42,0.58,0.42,35.9
999468000000,2001,9,2000,12,49,7,0.141,0.055,0.0857,5329.46,34,34,31.72,1,1,1,232.7,223.5,242.6,141.7,132.5,91,91,91,0,0,0,0.391,0.375,0.407,141.7,132.5,151.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0978,0.105,0.00779,0.00701,0.00864,0.00031,0.00028,0.00034,0.243,0.226,0.26,0.0096,0.0089,0.01,25.16,25.08,25.23,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,32.7,30.55,35.05,31.72,29.63,34,0,0,0,0,0,0,0.176,0,0.0553,0.39,0.61,0.39,37.8
1000072800000,2001,9,2000,12,50,7,0.129,0.0452,0.0834,5205.26,32.73,32.73,30.98,1,1,1,212.6,205.2,220.5,137.9,129.5,74.71,72,91,0,0,0,0.351,0.331,0.413,137.9,129.5,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0967,0.101,0.00747,0.00676,0.00812,0.00029,0.00027,0.00032,0.235,0.221,0.248,0.0092,0.0087,0.0097,25.29,25.25,25.34,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.94,29.84,33.75,30.98,28.95,32.73,0,0,0,0,0,0,0.172,0,0.0456,0.35,0.65,0.35,40.4
1000677600000,2001,9,2000,12,51,7,0.12,0.0435,0.0762,4747.29,29.6,29.6,28.26,1,1,1,198.1,192.3,203.8,126.1,120.3,72,72,72,0,-1.421e-14,1.421e-14,0.364,0.353,0.374,126.1,120.3,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0921,0.0962,0.00647,0.00598,0.00695,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0083,0.0079,0.0087,25.38,25.35,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.13,27.71,30.52,28.26,26.87,29.6,0,0,0,0,0,0,0.157,0,0.0438,0.36,0.64,0.36,39.6
1001282400000,2001,9,2000,12,52,7,0.112,0.0435,0.0681,4203.09,26.41,26.41,25.02,1,1,1,184.7,178.9,190.4,112.7,106.9,72,72,72,0,-1.421e-14,1.421e-14,0.39,0.378,0.402,112.7,106.9,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0914,0.00533,0.00484,0.00581,0.00021,0.00019,0.00023,0.189,0.179,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.79,24.37,27.23,25.02,23.64,26.41,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1001887200000,2001,10,2001,1,1,7,0.107,0.0314,0.0758,4714.82,28.76,28.76,28.06,1,1,1,177.4,174.3,180.3,125.4,122.3,52,52,52,-4.06e-15,-1.421e-14,0,0.293,0.288,0.298,125.4,122.3,128.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0893,0.0914,0.00641,0.00614,0.00665,0.00025,0.00024,0.00026,0.209,0.203,0.214,0.0082,0.0079,0.0084,25.35,25.35,25.35,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.93,28.16,29.65,28.06,27.32,28.76,0,0,0,0,0,0,0.156,0,0.0312,0.29,0.71,0.29,44.1
1002492000000,2001,10,2001,1,2,7,0.102,0.0314,0.0706,4365.81,26.98,26.98,25.99,1,1,1,168.8,164.7,172.9,116.8,112.7,52,52,52,0,-1.421e-14,1.421e-14,0.308,0.301,0.316,116.8,112.7,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0859,0.0888,0.00568,0.00533,0.00603,0.00022,0.00021,0.00024,0.193,0.186,0.201,0.0076,0.0073,0.0079,25.34,25.34,25.35,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.79,25.77,27.82,25.99,24.99,26.98,0,0,0,0,0,0,0.144,0,0.0314,0.31,0.69,0.31,42.8
1003096800000,2001,10,2001,1,3,7,0.0995,0.0314,0.068,4189.7,25.92,25.92,24.94,1,1,1,164.5,161.4,168.5,112.5,109.4,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.316,0.309,0.322,112.5,109.4,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0847,0.0872,0.00531,0.00505,0.00566,0.00021,0.0002,0.00022,0.185,0.18,0.193,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.71,24.95,26.72,24.94,24.21,25.92,0,0,0,0,0,0,0.139,0,0.0315,0.32,0.68,0.32,42.1
1003701600000,2001,10,2001,1,4,7,0.101,0.0314,0.0694,4279.82,26.05,26.05,25.48,1,1,1,166.7,165,169.1,114.7,113,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.312,0.308,0.315,114.7,113,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.086,0.0874,0.0055,0.00535,0.0057,0.00022,0.00021,0.00022,0.189,0.186,0.194,0.0074,0.0073,0.0076,25.34,25.34,25.34,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.26,25.84,26.86,25.48,25.06,26.05,0,0,0,0,0,0,0.142,0,0.0316,0.31,0.69,0.31,42.4
1004306400000,2001,10,2001,1,5,7,0.103,0.0308,0.0724,4486.95,27.13,27.13,26.71,1,1,1,170.6,168,172.6,119.8,117.4,50.86,50,52,2.03e-15,-1.421e-14,1.421e-14,0.298,0.291,0.307,119.8,117.4,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0874,0.0887,0.00593,0.00573,0.00608,0.00023,0.00022,0.00024,0.198,0.194,0.201,0.0078,0.0076,0.0079,25.34,25.34,25.35,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.53,26.93,27.97,26.71,26.12,27.13,0,0,0,0,0,0,0.148,0,0.0306,0.3,0.7,0.3,43.6
1004911200000,2001,11,2001,2,6,7,0.107,0.0317,0.0755,4691.38,29.43,29.43,27.92,1,1,1,177.2,171.8,182.2,124.8,115.2,52.43,50,67,2.03e-15,0,1.421e-14,0.296,0.276,0.368,124.8,115.2,131.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0885,0.092,0.00636,0.00554,0.00689,0.00025,0.00022,0.00027,0.207,0.192,0.218,0.0081,0.0075,0.0085,25.35,25.34,25.37,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.79,26.42,30.34,27.92,25.62,29.43,0,0,0,0,0,0,0.155,0,0.0315,0.3,0.71,0.29,43.8
1005516000000,2001,11,2001,2,7,7,0.115,0.0405,0.0745,4633.64,28.74,28.74,27.58,1,1,1,190.3,184.7,195.1,123.3,117.7,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.352,0.343,0.363,123.3,117.7,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0894,0.0931,0.00623,0.00575,0.00664,0.00024,0.00022,0.00026,0.207,0.197,0.215,0.0081,0.0077,0.0084,25.37,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.43,27.03,29.63,27.58,26.22,28.74,0,0,0,0,0,0,0.153,0,0.0405,0.35,0.65,0.35,40.3
1006120800000,2001,11,2001,2,8,7,0.122,0.0332,0.0885,5555.14,34.75,34.75,33.07,1,1,1,201.2,197,203.5,146.4,130,54.86,50,67,0,0,0,0.273,0.246,0.34,146.4,130,153.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0938,0.1,0.00819,0.0068,0.0088,0.00032,0.00027,0.00034,0.246,0.219,0.259,0.0096,0.0085,0.01,25.34,25.32,25.38,0.937,0.93,0.94,0.97,0.97,0.97,0.909,0.902,0.911,34.09,30.09,35.82,33.07,29.19,34.75,0,0,0,0,0,0,0.184,0,0.0335,0.27,0.73,0.27,45.5
1006725600000,2001,11,2001,2,9,7,0.127,0.0318,0.0948,5955.74,36.66,36.66,35.45,1,1,1,209.2,207.1,211.7,156.7,150.3,52.57,50,59,0,0,0,0.251,0.236,0.282,156.7,150.3,161.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.1,0.103,0.00907,0.00852,0.0095,0.00035,0.00033,0.00037,0.265,0.254,0.273,0.01,0.0099,0.011,25.28,25.26,25.29,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.54,34.99,37.75,35.45,33.94,36.66,0,0,0,0,0,0,0.197,0,0.0322,0.25,0.75,0.25,46.9
1007330400000,2001,12,2001,3,10,7,0.127,0.0357,0.0914,5730.56,35.12,35.12,34.11,1,1,1,210.1,206.5,214.5,151.1,147.5,59,59,59,0,0,0,0.281,0.275,0.286,151.1,147.5,155.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.102,0.00859,0.00829,0.00896,0.00034,0.00032,0.00035,0.256,0.249,0.263,0.01,0.0098,0.01,25.28,25.25,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.17,34.34,36.2,34.11,33.31,35.12,0,0,0,0,0,0,0.19,0,0.0356,0.28,0.72,0.28,45.1
1007935200000,2001,12,2001,3,11,7,0.128,0.0357,0.0928,5818.85,36.05,36.05,34.64,1,1,1,212.4,208.2,218.6,153.4,149.2,59,59,59,0,0,0,0.278,0.27,0.283,153.4,149.2,159.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.103,0.00879,0.00843,0.00931,0.00034,0.00033,0.00037,0.26,0.252,0.271,0.01,0.0099,0.011,25.27,25.22,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.913,35.71,34.73,37.16,34.64,33.68,36.05,0,0,0,0,0,0,0.192,0,0.0352,0.28,0.72,0.28,45.5
1008540000000,2001,12,2001,3,12,7,0.131,0.0357,0.0949,5957.72,36.85,36.85,35.46,1,1,1,215.9,207.4,221.9,156.9,148.4,59,59,59,0,0,0,0.273,0.266,0.285,156.9,148.4,162.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0995,0.105,0.00909,0.00836,0.00959,0.00036,0.00033,0.00038,0.266,0.251,0.277,0.01,0.0098,0.011,25.24,25.19,25.31,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.91,0.916,36.54,34.53,37.93,35.46,33.49,36.85,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1009144800000,2001,12,2001,3,13,7,0.123,0.0357,0.0872,5467.1,33.18,33.18,32.54,1,1,1,203.2,200.3,206,144.2,141.3,59,59,59,0,0,0,0.29,0.286,0.295,144.2,141.3,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0981,0.097,0.0991,0.00801,0.00776,0.00825,0.00031,0.0003,0.00032,0.243,0.238,0.248,0.0095,0.0093,0.0097,25.34,25.32,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.55,32.84,34.21,32.54,31.86,33.18,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
1009749600000,2001,12,2001,3,14,7,0.125,0.0429,0.0816,5097.29,33.49,33.49,30.34,1,1,1,206,204.1,207.4,135,131.1,71,59,73,0,0,0,0.345,0.285,0.358,135,131.1,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0952,0.0995,0.00722,0.00689,0.00836,0.00028,0.00027,0.00033,0.228,0.222,0.251,0.0089,0.0087,0.0098,25.34,25.31,25.35,0.932,0.931,0.938,0.97,0.97,0.97,0.904,0.903,0.91,31.28,30.34,34.53,30.34,29.43,33.49,0,0,0,0,0,0,0.169,0,0.0434,0.34,0.65,0.35,40.8
1010354400000,2002,1,2001,4,15,7,0.128,0.0442,0.0836,5220.69,34,34,31.08,1,1,1,211.3,202.4,224,138.3,129.4,73,73,73,0,0,0,0.346,0.326,0.361,138.3,129.4,151,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0946,0.102,0.0075,0.00675,0.00859,0.00029,0.00026,0.00034,0.234,0.219,0.257,0.0092,0.0085,0.01,25.3,25.2,25.37,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,32.04,29.95,35.05,31.08,29.06,34,0,0,0,0,0,0,0.173,0,0.0444,0.35,0.65,0.35,40.8
1010959200000,2002,1,2001,4,16,7,0.137,0.0442,0.0926,5792.69,36.31,36.31,34.48,1,1,1,226.2,222.4,234.2,153.2,149.4,73,73,73,0,0,0,0.323,0.312,0.328,153.2,149.4,161.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.106,0.00877,0.00845,0.00945,0.00034,0.00033,0.00037,0.261,0.254,0.275,0.01,0.01,0.011,25.18,25.12,25.21,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.915,35.54,34.67,37.41,34.48,33.63,36.31,0,0,0,0,0,0,0.192,0,0.0444,0.32,0.68,0.32,42.3
1011564000000,2002,1,2001,4,17,7,0.15,0.0442,0.105,6640.69,41.5,41.5,39.53,1,1,1,247.2,238.8,255.2,174.2,165.8,73,73,73,0,0,0,0.295,0.286,0.306,174.2,165.8,182.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0106,0.00984,0.0112,0.00042,0.00039,0.00044,0.299,0.284,0.313,0.012,0.011,0.012,25.02,24.97,25.08,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.46,38.5,42.34,39.53,37.45,41.5,0,0,0,0,0,0,0.22,0,0.045,0.29,0.7,0.3,44.3
1012168800000,2002,1,2001,4,18,7,0.161,0.0473,0.114,7197.54,43.65,43.65,42.84,1,1,1,266.3,258.2,276.3,188.2,182.5,78.14,73,85,4.06e-15,-2.842e-14,2.842e-14,0.293,0.276,0.318,188.2,182.5,191.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.118,0.0117,0.0113,0.012,0.00047,0.00045,0.00048,0.324,0.315,0.33,0.013,0.012,0.013,24.91,24.86,24.95,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.72,42.33,44.54,42.84,41.49,43.65,0,0,0,0,0,0,0.238,0,0.047,0.29,0.71,0.29,44.7
1012773600000,2002,2,2001,5,19,7,0.173,0.0514,0.121,7657.45,47.7,47.7,45.58,1,1,1,285.3,277.6,294.6,200.3,192.6,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.298,0.289,0.306,200.3,192.6,209.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0128,0.0121,0.0136,0.00051,0.00048,0.00054,0.346,0.333,0.363,0.014,0.013,0.014,24.81,24.76,24.86,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.51,44.73,48.67,45.58,43.83,47.7,0,0,0,0,0,0,0.253,0,0.052,0.3,0.7,0.3,44.3
1013378400000,2002,2,2001,5,20,7,0.195,0.0514,0.144,8745.79,57.17,57.17,52.06,2,1,1.7142857142857142,323.1,299.2,347.4,238.1,214.2,85,85,85,0,-2.842e-14,2.842e-14,0.264,0.245,0.284,238.1,214.2,262.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.143,0.0169,0.014,0.0228,0.00068,0.00056,0.00092,0.296,0.244,0.385,0.012,0.0098,0.015,24.69,24.58,24.78,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.21,25.81,51.55,32.91,25.03,48.2,0,0,0,0,0,0,0.289,0,0.051,0.26,0.74,0.26,44.9
1013983200000,2002,2,2001,5,21,7,0.222,0.0514,0.171,10325.4,64.2,64.2,61.46,2,2,2,367.2,353.6,379.9,282.2,268.6,85,85,85,0,0,0,0.232,0.224,0.24,282.2,268.6,294.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.145,0.154,0.0322,0.0258,0.0382,0.0013,0.001,0.0015,0.315,0.294,0.334,0.013,0.012,0.014,24.45,24.37,24.54,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.68,30.17,33.09,30.73,29.27,32.1,0,0,0,0,0,0,0.341,0,0.051,0.23,0.77,0.23,46.5
1014588000000,2002,2,2001,5,22,7,0.241,0.0571,0.184,11080,68.61,68.61,65.95,2,2,2,398.1,382.4,410.3,303.7,296.7,94.43,85,107,0,0,0,0.237,0.212,0.265,303.7,296.7,315.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.155,0.161,0.0423,0.039,0.048,0.0017,0.0016,0.002,0.348,0.338,0.365,0.014,0.014,0.015,24.26,24.2,24.35,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34,33.15,35.37,32.98,32.15,34.31,0,0,0,0,0,0,0.366,0,0.057,0.24,0.76,0.24,46
1015192800000,2002,3,2001,6,23,7,0.25,0.0647,0.185,11152.8,67.38,67.38,66.39,2,2,2,413.5,410.5,418.2,306.5,303.5,107,107,107,0,0,0,0.259,0.256,0.261,306.5,303.5,311.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.16,0.163,0.0436,0.0423,0.0459,0.0018,0.0017,0.0019,0.354,0.35,0.361,0.014,0.014,0.015,24.19,24.16,24.2,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,34.22,33.9,34.73,33.19,32.88,33.69,0,0,0,0,0,0,0.369,0,0.065,0.26,0.74,0.26,44.6
1015797600000,2002,3,2001,6,24,7,0.253,0.0647,0.188,11323.4,68.31,68.31,67.4,2,2,2,418.3,411.4,422.6,311.3,304.4,107,107,107,0,0,0,0.256,0.253,0.26,311.3,304.4,315.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.163,0.161,0.165,0.0459,0.0427,0.0479,0.0019,0.0017,0.002,0.362,0.351,0.368,0.015,0.014,0.015,24.16,24.13,24.2,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.74,33.99,35.21,33.7,32.97,34.15,0,0,0,0,0,0,0.374,0,0.065,0.26,0.74,0.26,44.8
1016402400000,2002,3,2001,6,25,7,0.245,0.0647,0.18,10865.3,65.42,65.42,64.67,2,2,2,405.4,399.6,408.9,298.4,292.6,107,107,107,0,0,0,0.264,0.262,0.268,298.4,292.6,301.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.158,0.156,0.16,0.0399,0.0371,0.0415,0.0016,0.0015,0.0017,0.342,0.334,0.347,0.014,0.014,0.014,24.23,24.21,24.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.34,32.69,33.72,32.34,31.71,32.71,0,0,0,0,0,0,0.359,0,0.065,0.26,0.73,0.27,44.3
1017007200000,2002,3,2001,6,26,7,0.241,0.0647,0.176,10595.2,63.65,63.65,63.07,2,2,2,397.9,392.8,400.7,290.9,285.8,107,107,107,0,0,0,0.269,0.267,0.272,290.9,285.8,293.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.154,0.157,0.0363,0.0339,0.0376,0.0015,0.0014,0.0015,0.331,0.323,0.335,0.013,0.013,0.014,24.28,24.26,24.31,0.939,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,32.51,31.93,32.81,31.53,30.97,31.83,0,0,0,0,0,0,0.35,0,0.065,0.27,0.73,0.27,44
1017612000000,2002,4,2001,7,27,7,0.23,0.0756,0.154,9259.81,56.99,56.99,55.12,2,2,2,379.9,373.3,388.6,254.9,248.3,125,125,125,-8.12e-15,-2.842e-14,0,0.329,0.322,0.335,254.9,248.3,263.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.146,0.144,0.149,0.0194,0.0169,0.0234,0.00079,0.00068,0.00095,0.28,0.271,0.293,0.011,0.011,0.012,24.42,24.36,24.46,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.41,27.68,29.38,27.56,26.85,28.49,0,0,0,0,0,0,0.306,0,0.076,0.33,0.67,0.33,40.3
1018216800000,2002,4,2001,7,28,7,0.235,0.0756,0.159,9554.01,61.39,61.39,56.87,2,2,2,388.1,373.1,409.2,263.1,248.1,125,125,125,0,0,0,0.322,0.306,0.335,263.1,248.1,284.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.156,0.0234,0.0168,0.0331,0.00095,0.00068,0.0013,0.292,0.27,0.324,0.012,0.011,0.013,24.37,24.24,24.46,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.31,27.64,31.65,28.43,26.82,30.7,0,0,0,0,0,0,0.316,0,0.076,0.32,0.68,0.32,40.7
1018821600000,2002,4,2001,7,29,7,0.256,0.0756,0.18,10802.9,65.04,65.04,64.3,2,2,2,422.7,415.4,426.1,297.7,290.4,125,125,125,0,0,0,0.296,0.293,0.301,297.7,290.4,301.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.159,0.162,0.0395,0.0361,0.0411,0.0016,0.0015,0.0017,0.344,0.333,0.349,0.014,0.014,0.014,24.15,24.13,24.2,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,33.15,32.34,33.52,32.15,31.37,32.52,0,0,0,0,0,0,0.357,0,0.076,0.3,0.7,0.3,42.2
1019426400000,2002,4,2001,7,30,7,0.249,0.0756,0.173,10383.4,63.51,63.51,61.81,2,2,2,411.1,404.2,419,286.1,279.2,125,125,125,0,0,0,0.304,0.298,0.309,286.1,279.2,294,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.155,0.16,0.034,0.0308,0.0378,0.0014,0.0013,0.0015,0.327,0.316,0.338,0.013,0.013,0.014,24.22,24.18,24.26,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,31.86,31.1,32.74,30.9,30.17,31.76,0,0,0,0,0,0,0.343,0,0.076,0.3,0.69,0.31,41.7
1020031200000,2002,4,2001,7,31,7,0.243,0.0851,0.158,9447.88,59.92,59.92,56.24,2,2,2,401.7,400.7,402.3,260.9,253.7,140.7,125,147,-4.06e-15,-2.842e-14,0,0.35,0.311,0.367,260.9,253.7,277.3,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.148,0.146,0.154,0.0222,0.0187,0.0299,0.0009,0.00076,0.0012,0.289,0.278,0.313,0.012,0.011,0.013,24.3,24.28,24.32,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,28.99,28.15,30.89,28.12,27.31,29.96,0,0,0,0,0,0,0.312,0,0.085,0.35,0.65,0.35,38.9
1020636000000,2002,5,2001,8,32,7,0.239,0.0889,0.15,8994.58,54.79,54.79,53.54,2,2,2,395.8,386.7,401.5,248.8,239.7,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.371,0.366,0.38,248.8,239.7,254.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.141,0.146,0.0175,0.0161,0.0191,0.00071,0.00065,0.00078,0.272,0.261,0.28,0.011,0.011,0.011,24.35,24.31,24.4,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.6,26.58,28.24,26.77,25.78,27.39,0,0,0,0,0,0,0.297,0,0.089,0.37,0.63,0.37,37.6
1021240800000,2002,5,2001,8,33,7,0.221,0.0889,0.133,8046.59,50.41,50.41,47.9,2,1,1.1428571428571428,366.1,349.3,381.5,219.1,202.3,147,147,147,-8.12e-15,-2.842e-14,2.842e-14,0.402,0.385,0.421,219.1,202.3,234.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.128,0.139,0.0144,0.0129,0.0157,0.00058,0.00052,0.00064,0.364,0.256,0.406,0.015,0.01,0.016,24.41,24.31,24.5,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.22,25.98,52.5,44.3,25.2,48.2,0,0,0,0,0,0,0.266,0,0.088,0.4,0.6,0.4,36.4
1021845600000,2002,5,2001,8,34,7,0.197,0.0889,0.109,6755.67,44.21,44.21,40.21,1,1,1,326.5,310.2,343.5,179.5,163.2,147,147,147,8.12e-15,0,2.842e-14,0.451,0.428,0.474,179.5,163.2,196.5,990,990,990,965,965,965.1,25,24.9,25,0.12,0.114,0.126,0.011,0.00962,0.0125,0.00044,0.00038,0.0005,0.315,0.286,0.346,0.013,0.011,0.014,24.65,24.54,24.76,0.949,0.944,0.954,0.977,0.97,0.98,0.927,0.916,0.935,41.16,37.39,45.11,40.21,36.29,44.21,0,0,0,0,0,0,0.223,0,0.088,0.45,0.55,0.45,34.3
1022450400000,2002,5,2001,8,35,7,0.175,0.0841,0.0912,5631.56,35.85,35.85,33.52,1,1,1,289.8,276,305,150.8,137.2,139,119,147,0,-2.842e-14,2.842e-14,0.479,0.426,0.517,150.8,137.2,160.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.112,0.00857,0.00741,0.0094,0.00034,0.00029,0.00037,0.264,0.24,0.28,0.01,0.0095,0.011,24.88,24.8,24.92,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.914,34.56,31.32,36.96,33.52,30.38,35.85,0,0,0,0,0,0,0.186,0,0.0838,0.48,0.52,0.48,32.2
1023055200000,2002,6,2001,9,36,7,0.157,0.072,0.0853,5275.62,34.11,34.11,31.4,1,1,1,260.1,248.9,271.9,141.1,129.9,119,119,119,0,-2.842e-14,2.842e-14,0.458,0.438,0.478,141.1,129.9,152.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.101,0.109,0.00774,0.00679,0.00875,0.00031,0.00027,0.00035,0.245,0.225,0.267,0.0097,0.0089,0.011,25.01,24.95,25.08,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.37,29.75,35.17,31.4,28.86,34.11,0,0,0,0,0,0,0.174,0,0.0717,0.46,0.54,0.46,33.6
1023660000000,2002,6,2001,9,37,7,0.143,0.072,0.0709,4358.59,28.05,28.05,25.94,1,1,1,236.3,227.3,245.4,117.3,108.3,119,119,119,4.06e-15,0,1.421e-14,0.504,0.485,0.523,117.3,108.3,126.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0932,0.0995,0.00572,0.00496,0.00649,0.00023,0.00019,0.00026,0.203,0.187,0.219,0.008,0.0073,0.0087,25.18,25.11,25.25,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.89,0.901,26.75,24.61,28.92,25.94,23.87,28.05,0,0,0,0,0,0,0.144,0,0.0721,0.5,0.5,0.5,30.5
1024264800000,2002,6,2001,9,38,7,0.131,0.072,0.0587,3591.53,23.17,23.17,21.38,1,1,1,216.1,208.5,224.3,97.08,89.46,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.551,0.53,0.571,97.08,89.46,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0892,0.0865,0.0921,0.004,0.00335,0.0047,0.00016,0.00013,0.00018,0.167,0.153,0.181,0.0065,0.006,0.0071,25.34,25.27,25.4,0.916,0.912,0.924,0.967,0.964,0.97,0.886,0.883,0.891,22.1,20.59,23.89,21.38,19.85,23.17,0,0,0,0,0,0,0.119,0,0.0723,0.55,0.45,0.55,27.4
1024869600000,2002,6,2001,9,39,7,0.121,0.072,0.0486,0,0,0,0,1,1,1,199.3,193.4,206,80.32,74.42,119,119,119,0,-1.421e-14,1.421e-14,0.597,0.578,0.615,80.32,74.42,87,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0833,0.0812,0.0856,0.00258,0.00208,0.00315,0.0001,0.000081,0.00012,0.137,0.126,0.149,0.0053,0.0049,0.0058,25.45,25.42,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.6,0.4,0.6,0
1025474400000,2002,7,2001,10,40,7,0.111,0.0653,0.0455,0,0,0,0,1,1,1,183.2,176.7,190.4,75.19,68.74,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.59,0.567,0.611,75.19,68.74,82.41,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0801,0.0778,0.0826,0.00214,0.00159,0.00275,0.000084,0.000062,0.00011,0.126,0.115,0.139,0.0049,0.0045,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.59,0.41,0.59,0
1026079200000,2002,7,2001,10,41,7,0.102,0.0653,0.0369,0,0,0,0,1,1,1,169.1,163.3,174.8,61.08,55.34,108,108,108,0,-1.421e-14,1.421e-14,0.639,0.618,0.661,61.08,55.34,66.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0731,0.0771,0.000942,0.000454,0.00143,0.000037,0.000018,0.000056,0.101,0.0907,0.111,0.004,0.0036,0.0044,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.64,0.36,0.64,0
1026684000000,2002,7,2001,10,42,7,0.0946,0.0653,0.00907,0,0,0,0,1,0,0.2857142857142857,156.5,152.1,161.4,48.47,44.13,108,108,108,33.47,-7.105e-15,49.6,0.69,0.669,0.71,14.99,0,53.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.00006,0,0.000292,0.0000024,0,0.000011,0.075,0.0708,0.0873,0.0029,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08553,0.69,0.096,0.9,0
1027288800000,2002,7,2001,10,43,7,0.0887,0.0653,0,0,0,0,0,0,0,0,146.7,142.6,150.8,38.66,34.56,108,108,108,38.66,34.56,42.76,0.737,0.716,0.758,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0887,0.74,0,1,0
1027893600000,2002,7,2001,10,44,7,0.0828,0.0601,0,0,0,0,0,0,0,0,136.9,132.4,141.2,37.5,30.46,99.43,93,108,37.5,30.46,44.09,0.725,0.678,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0828,0.73,0,1,0
1028498400000,2002,8,2001,11,45,7,0.0768,0.0562,0,0,0,0,0,0,0,0,127,122.9,131.1,33.97,29.87,93,93,93,33.97,29.87,38.07,0.733,0.71,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0768,0.73,0,1,0
1029103200000,2002,8,2001,11,46,7,0.0717,0.0562,0,0,0,0,0,0,0,0,118.6,116,121.5,25.58,23.04,93,93,93,25.58,23.04,28.5,0.784,0.765,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0717,0.78,0,1,0
1029708000000,2002,8,2001,11,47,7,0.0682,0.0562,0,0,0,0,0,0,0,0,112.8,110.3,115.2,19.75,17.29,93,93,93,19.75,17.29,22.22,0.825,0.807,0.843,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0682,0.82,0,1,0
1030312800000,2002,8,2001,11,48,7,0.0646,0.0544,0,0,0,0,0,0,0,0,106.9,103.5,109.5,16.85,12.37,90,72,93,16.85,12.37,31.46,0.842,0.696,0.883,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0646,0.84,0,1,0
1030917600000,2002,9,2001,12,49,7,0.0586,0.0435,0,0,0,0,0,0,0,0,96.82,92.25,102.1,24.82,20.25,72,72,72,24.82,20.25,30.09,0.744,0.705,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.74,0,1,0
1031522400000,2002,9,2001,12,50,7,0.0529,0.0435,0,0,0,0,0,0,0,0,87.48,84.86,90.88,15.48,12.86,72,72,72,15.48,12.86,18.88,0.823,0.792,0.848,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.82,0,1,0
1032127200000,2002,9,2001,12,51,7,0.0493,0.0435,0,0,0,0,0,0,0,0,81.58,79.12,84.04,9.58,7.12,72,72,72,9.58,7.12,12.04,0.883,0.857,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.88,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0463,0.0435,0,0,0,0,0,0,0,0,76.54,75.02,78.3,4.543,3.02,72,72,72,4.543,3.02,6.3,0.941,0.92,0.96,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.94,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0463,0.0332,0,0,0,0,0,0,0,0,76.58,73.38,78.85,21.73,2.2,54.86,52,72,21.73,2.2,26.85,0.718,0.659,0.97,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.72,0,1,0
1033941600000,2002,10,2002,1,1,7,0.0463,0.0314,0,0,0,0,0,0,0,0,76.62,75.02,77.75,24.62,23.02,52,52,52,24.62,23.02,25.75,0.679,0.669,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0463,0.68,0,1,0
1034546400000,2002,10,2002,1,2,7,0.0434,0.0314,0,0,0,0,0,0,0,0,71.82,69.82,74.2,19.82,17.82,52,52,52,19.82,17.82,22.2,0.725,0.701,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0434,0.72,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0418,0.0314,0,0,0,0,0,0,0,0,69.07,68.74,69.55,17.07,16.74,52,52,52,17.07,16.74,17.55,0.753,0.748,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0418,0.75,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0417,0.0309,0,0,0,0,0,0,0,0,68.99,67.14,73.03,17.84,15.14,51.14,50,52,17.84,15.14,23.03,0.743,0.685,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0417,0.74,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0494,0.0302,0,0,0,0,0,0,0,0,81.7,75.49,84.78,31.7,25.49,50,50,50,31.7,25.49,34.78,0.613,0.59,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0494,0.61,0,1,0
1036965600000,2002,11,2002,2,6,7,0.0521,0.0302,0,0,0,0,0,0,0,0,86.19,85.33,86.97,36.19,35.33,50,50,50,36.19,35.33,36.97,0.58,0.575,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0521,0.58,0,1,0
1037570400000,2002,11,2002,2,7,7,0.0513,0.0302,0,0,0,0,0,0,0,0,84.9,82.87,86.42,34.9,32.87,50,50,50,34.9,32.87,36.42,0.589,0.579,0.603,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.59,0,1,0
1038175200000,2002,11,2002,2,8,7,0.0543,0.031,0,0,0,0,0,0,0,0,89.71,88.61,90.53,38.42,30.98,51.29,50,59,38.42,30.98,40.53,0.572,0.552,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.57,0,1,0
1038780000000,2002,12,2002,3,9,7,0.0577,0.0357,0,0,0,0,0,0,0,0,95.45,89.16,108.3,36.45,30.16,59,59,59,36.45,30.16,49.3,0.622,0.545,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.62,0,1,0
1039384800000,2002,12,2002,3,10,7,0.071,0.0357,0.0353,0,0,0,0,1,1,1,117.4,111.8,119.8,58.44,52.85,59,59,59,-3.045e-15,-7.105e-15,0,0.503,0.493,0.527,58.44,52.85,60.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000717,0.000242,0.000916,0.000028,0.0000095,0.000036,0.0929,0.0849,0.0963,0.0036,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.5,0.5,0.5,0
1039989600000,2002,12,2002,3,11,7,0.0785,0.0357,0.0428,2301.66,17.18,17.18,13.7,1,1,1,129.8,120.9,135.6,70.82,61.88,59,59,59,-5.075e-15,-1.421e-14,0,0.455,0.435,0.488,70.82,61.88,76.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0742,0.00177,0.00101,0.00226,0.000069,0.00004,0.000089,0.112,0.0979,0.122,0.0044,0.0038,0.0048,25.39,25.38,25.4,0.792,0,0.94,0.823,0,0.96,0.76,0,0.903,14.27,0,17.89,13.7,0,17.18,0,1,0,0,0.143,0,0.0761,0.143,0.0357,0.45,0.55,0.45,29.3
1040594400000,2002,12,2002,3,12,7,0.0875,0.0357,0.0518,3193.21,20.79,20.79,19.01,1,1,1,144.7,137,153.4,85.71,78.01,59,59,59,-1.015e-14,-1.421e-14,0,0.408,0.385,0.431,85.71,78.01,94.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0747,0.0805,0.00303,0.00238,0.00378,0.00012,0.000093,0.00015,0.139,0.125,0.154,0.0054,0.0049,0.006,25.36,25.35,25.38,0.927,0.917,0.936,0.963,0.96,0.966,0.892,0.886,0.899,19.74,18.17,21.52,19.01,17.45,20.79,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
1041199200000,2002,12,2002,3,13,7,0.0935,0.0417,0.0518,3194.14,21.07,21.07,19.01,1,1,1,154.7,153.1,155.6,85.67,80.14,69,59,73,0,-1.421e-14,1.421e-14,0.446,0.381,0.477,85.67,80.14,95.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0772,0.081,0.00303,0.00256,0.00389,0.00012,0.0001,0.00015,0.14,0.13,0.157,0.0055,0.0051,0.0061,25.37,25.35,25.38,0.927,0.915,0.934,0.962,0.96,0.967,0.892,0.885,0.896,19.75,18.62,21.8,19.01,17.88,21.07,0,0,0,0,0,0,0.106,0,0.0417,0.45,0.55,0.45,34.2
1041804000000,2003,1,2002,4,14,7,0.0949,0.0442,0.0507,3134.75,20.43,20.43,18.66,1,1,1,156.9,153.7,165.4,83.89,80.69,73,73,73,0,-1.421e-14,1.421e-14,0.466,0.441,0.475,83.89,80.69,92.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0774,0.0816,0.00288,0.00261,0.00361,0.00011,0.0001,0.00014,0.137,0.131,0.152,0.0054,0.0052,0.006,25.38,25.38,25.38,0.929,0.92,0.933,0.962,0.96,0.965,0.894,0.888,0.896,19.4,18.74,21.16,18.66,17.99,20.43,0,0,0,0,0,0,0.104,0,0.0442,0.47,0.53,0.47,33
1042408800000,2003,1,2002,4,15,7,0.108,0.0442,0.0635,3895.73,26.55,26.55,23.19,1,1,1,177.9,169,192,104.9,96,73,73,73,0,-1.421e-14,1.421e-14,0.411,0.38,0.432,104.9,96,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0828,0.0909,0.00467,0.00391,0.00586,0.00018,0.00015,0.00023,0.175,0.159,0.2,0.0068,0.0062,0.0078,25.38,25.38,25.38,0.916,0.911,0.924,0.969,0.967,0.97,0.887,0.883,0.896,23.93,21.87,27.37,23.19,21.15,26.55,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36.1
1043013600000,2003,1,2002,4,16,7,0.132,0.0442,0.0879,5494.18,37.3,37.3,32.7,1,1,1,218.4,197.2,238.2,145.4,124.2,73,73,73,-2.03e-15,-1.421e-14,0,0.336,0.306,0.37,145.4,124.2,165.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0928,0.107,0.00811,0.0063,0.00979,0.00032,0.00025,0.00039,0.247,0.209,0.283,0.0097,0.0082,0.011,25.24,25.09,25.39,0.936,0.928,0.944,0.97,0.97,0.972,0.909,0.9,0.918,33.7,28.68,38.35,32.7,27.82,37.3,0,0,0,0,0,0,0.182,0,0.0441,0.33,0.67,0.33,41.6
1043618400000,2003,1,2002,4,17,7,0.159,0.0462,0.112,7104,44.21,44.21,42.29,1,1,1,262.2,245,277.8,185.8,172,76.43,73,85,-4.06e-15,-2.842e-14,0,0.291,0.274,0.314,185.8,172,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.118,0.0115,0.0104,0.0122,0.00046,0.00041,0.00048,0.32,0.295,0.334,0.013,0.012,0.013,24.93,24.86,25.04,0.95,0.946,0.953,0.979,0.976,0.98,0.931,0.923,0.934,43.17,39.95,45.11,42.29,38.98,44.21,0,0,0,0,0,0,0.235,0,0.047,0.29,0.7,0.3,44.7
1044223200000,2003,2,2002,5,18,7,0.176,0.0514,0.125,7836.43,48.2,48.2,46.65,1,1,1,291.8,283,306,206.8,198,85,85,85,-8.12e-15,-2.842e-14,0,0.292,0.278,0.3,206.8,198,221,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0133,0.0126,0.0145,0.00053,0.0005,0.00058,0.358,0.342,0.383,0.014,0.014,0.015,24.77,24.69,24.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.03,46,51.28,46.65,45.08,48.2,0,0,0,0,0,0,0.259,0,0.051,0.29,0.71,0.29,44.5
1044828000000,2003,2,2002,5,19,7,0.202,0.0514,0.15,9068.06,60.23,60.23,53.98,2,1,1.8571428571428572,333.4,310.6,361.5,248.4,225.6,85,85,85,1.218e-14,0,2.842e-14,0.256,0.235,0.274,248.4,225.6,276.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.148,0.0195,0.0149,0.0295,0.00078,0.0006,0.0012,0.289,0.245,0.392,0.012,0.0098,0.016,24.64,24.49,24.78,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.94,31.75,25.83,52.33,30.43,25.05,48.2,0,0,0,0,0,0,0.3,0,0.052,0.25,0.74,0.26,44.9
1045432800000,2003,2,2002,5,20,7,0.238,0.0514,0.187,11285.6,71.49,71.49,67.18,2,2,2,393.9,371.6,414.3,308.9,286.6,85,85,85,0,0,0,0.216,0.205,0.229,308.9,286.6,329.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.151,0.166,0.0448,0.0343,0.0544,0.0018,0.0014,0.0022,0.355,0.321,0.385,0.014,0.013,0.016,24.28,24.15,24.42,0.942,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.63,32.17,36.85,33.59,31.21,35.75,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1046037600000,2003,2,2002,5,21,7,0.262,0.0552,0.206,12450,76.51,76.51,74.11,2,2,2,432.6,417.3,449.6,341.3,332.3,91.29,85,107,0,0,0,0.211,0.195,0.242,341.3,332.3,351.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.167,0.174,0.0601,0.0558,0.0649,0.0025,0.0023,0.0027,0.404,0.39,0.419,0.017,0.016,0.017,24.05,23.97,24.13,0.947,0.946,0.949,0.972,0.97,0.974,0.92,0.917,0.924,38.12,37.18,39.26,37.05,36.06,38.25,0,0,0,0,0,0,0.412,0,0.056,0.21,0.79,0.21,47.5
1046642400000,2003,3,2002,6,22,7,0.285,0.0647,0.22,13265.5,82.36,82.36,78.96,2,2,2,470.8,456.4,485.9,363.8,349.4,107,107,107,0,0,0,0.227,0.22,0.234,363.8,349.4,378.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.176,0.187,0.0707,0.0639,0.0779,0.0029,0.0026,0.0032,0.44,0.419,0.463,0.018,0.017,0.019,23.84,23.75,23.93,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.923,0.933,40.41,38.88,42.02,39.48,37.85,41.18,0,0,0,0,0,0,0.439,0,0.065,0.23,0.77,0.23,46.5
1047247200000,2003,3,2002,6,23,7,0.299,0.0647,0.234,14112.1,84.8,84.8,84,2,2,2,493.8,490.6,497.7,386.8,383.6,107,107,107,0,0,0,0.217,0.215,0.218,386.8,383.6,390.7,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.189,0.191,0.0816,0.08,0.0834,0.0034,0.0033,0.0035,0.475,0.47,0.481,0.02,0.019,0.02,23.7,23.68,23.72,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,42.86,42.51,43.27,42,41.66,42.4,0,0,0,0,0,0,0.467,0,0.065,0.22,0.78,0.22,47.2
1047852000000,2003,3,2002,6,24,7,0.291,0.0647,0.226,13668.6,82.93,82.93,81.36,2,2,2,481.4,472.8,488.6,374.4,365.8,107,107,107,0,0,0,0.222,0.219,0.226,374.4,365.8,381.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.182,0.188,0.0757,0.0717,0.0791,0.0031,0.003,0.0033,0.456,0.443,0.467,0.019,0.018,0.019,23.78,23.73,23.83,0.952,0.951,0.953,0.979,0.977,0.98,0.932,0.929,0.934,41.55,40.63,42.31,40.68,39.71,41.47,0,0,0,0,0,0,0.452,0,0.065,0.22,0.78,0.22,47
1048456800000,2003,3,2002,6,25,7,0.279,0.0647,0.214,12901.6,78.61,78.61,76.8,2,2,2,461.2,454.7,469.2,354.2,347.7,107,107,107,0,0,0,0.232,0.228,0.235,354.2,347.7,362.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.176,0.181,0.0662,0.0631,0.07,0.0027,0.0026,0.0029,0.426,0.416,0.438,0.018,0.017,0.018,23.9,23.85,23.94,0.949,0.948,0.95,0.975,0.973,0.977,0.925,0.923,0.928,39.39,38.7,40.25,38.4,37.66,39.31,0,0,0,0,0,0,0.427,0,0.065,0.23,0.77,0.23,46.2
1049061600000,2003,3,2002,6,26,7,0.278,0.074,0.204,12223.4,76.19,76.19,72.76,2,2,2,459.9,455.8,462.4,337.4,330.8,122.4,107,125,0,0,0,0.266,0.233,0.274,337.4,330.8,351.6,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.175,0.173,0.177,0.0583,0.0552,0.0649,0.0024,0.0023,0.0027,0.403,0.394,0.422,0.017,0.016,0.017,23.93,23.91,23.95,0.947,0.946,0.949,0.971,0.97,0.974,0.919,0.917,0.924,37.47,36.75,39.11,36.38,35.64,38.1,0,0,0,0,0,0,0.404,0,0.074,0.27,0.73,0.27,44
1049666400000,2003,4,2002,7,27,7,0.278,0.0756,0.202,12120.8,76.23,76.23,72.15,2,2,2,459.7,452,478,334.7,327,125,125,125,0,0,0,0.272,0.262,0.277,334.7,327,353,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.171,0.181,0.057,0.0533,0.0656,0.0023,0.0022,0.0027,0.399,0.388,0.427,0.016,0.016,0.018,23.93,23.82,23.98,0.946,0.945,0.949,0.971,0.97,0.974,0.919,0.917,0.924,37.16,36.33,39.13,36.07,35.24,38.11,0,0,0,0,0,0,0.401,0,0.076,0.27,0.73,0.27,43.6
1050271200000,2003,4,2002,7,28,7,0.33,0.0756,0.255,14969.1,96.4,96.4,89.1,2,2,2,546.4,490.3,613.3,421.4,365.3,125,125,125,1.624e-14,0,5.684e-14,0.23,0.204,0.255,421.4,365.3,488.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.206,0.185,0.237,0.0979,0.0714,0.129,0.0041,0.003,0.0055,0.531,0.445,0.639,0.022,0.018,0.027,23.41,23.01,23.75,0.955,0.95,0.957,0.98,0.977,0.98,0.935,0.929,0.938,46.15,40.43,52.66,44.55,39.5,48.2,0,0,0,0,0,0,0.495,0,0.075,0.23,0.77,0.23,45.4
