datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1113170400000,2005,4,2004,7,28,7,0.274,0.0756,0.199,11910.8,74.18,74.18,70.9,2,2,2,453.8,439.4,469,328.8,314.4,125,125,125,0,0,0,0.276,0.267,0.284,328.8,314.4,344,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.167,0.177,0.0542,0.0474,0.0613,0.0022,0.0019,0.0025,0.391,0.369,0.413,0.016,0.015,0.017,23.97,23.88,24.05,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.53,34.97,38.16,35.45,33.92,37.09,0,0,0,0,0,0,0.394,0,0.075,0.28,0.73,0.27,43.5
1113775200000,2005,4,2004,7,29,7,0.29,0.0756,0.214,12836.9,76.97,76.97,76.41,2,2,2,478.8,472.5,481.3,353.8,347.5,125,125,125,0,0,0,0.261,0.26,0.265,353.8,347.5,356.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.181,0.179,0.182,0.066,0.063,0.0672,0.0027,0.0026,0.0028,0.428,0.419,0.432,0.018,0.017,0.018,23.82,23.8,23.85,0.949,0.948,0.949,0.974,0.973,0.975,0.925,0.922,0.925,39.21,38.54,39.47,38.21,37.5,38.48,0,0,0,0,0,0,0.425,0,0.076,0.26,0.74,0.26,44.3
1114380000000,2005,4,2004,7,30,7,0.282,0.0775,0.205,12251.9,76.53,76.53,72.93,2,2,2,466.3,449.3,479.4,338.2,302.3,128.1,125,147,0,0,0,0.275,0.261,0.327,338.2,302.3,354.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.163,0.181,0.0586,0.0417,0.0663,0.0024,0.0017,0.0027,0.405,0.351,0.429,0.017,0.014,0.018,23.9,23.81,24.03,0.947,0.941,0.949,0.972,0.97,0.974,0.92,0.913,0.925,37.52,33.52,39.27,36.46,32.51,38.27,0,0,0,0,0,0,0.405,0,0.077,0.27,0.73,0.27,43.4
1114984800000,2005,5,2004,8,31,7,0.254,0.0889,0.166,9898.62,63.57,63.57,58.92,2,2,2,420.8,398.7,442.4,273.8,251.7,147,147,147,0,0,0,0.35,0.332,0.369,273.8,251.7,295.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.145,0.161,0.0282,0.0178,0.0384,0.0012,0.00072,0.0016,0.308,0.275,0.341,0.013,0.011,0.014,24.2,24.07,24.33,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.37,27.93,32.77,29.46,27.09,31.79,0,0,0,0,0,0,0.327,0,0.088,0.35,0.65,0.35,39
1115589600000,2005,5,2004,8,32,7,0.224,0.0889,0.135,8173.27,52.57,52.57,48.65,2,1,1.2857142857142858,369.8,349.7,391.3,222.8,202.7,147,147,147,1.218e-14,0,2.842e-14,0.398,0.376,0.42,222.8,202.7,244.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.135,0.128,0.143,0.0147,0.013,0.0165,0.00059,0.00052,0.00067,0.347,0.258,0.405,0.014,0.01,0.016,24.4,24.31,24.49,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,42.91,26.25,52.43,41.26,25.47,48.2,0,0,0,0,0,0,0.27,0,0.089,0.4,0.6,0.4,36.5
1116194400000,2005,5,2004,8,33,7,0.197,0.0889,0.108,6705.48,44.19,44.19,39.91,1,1,1,325.2,308.5,343.5,178.2,161.5,147,147,147,0,-2.842e-14,2.842e-14,0.453,0.428,0.477,178.2,161.5,196.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.113,0.126,0.0109,0.00947,0.0124,0.00044,0.00038,0.0005,0.313,0.283,0.346,0.013,0.011,0.014,24.66,24.54,24.77,0.948,0.943,0.954,0.976,0.97,0.98,0.926,0.915,0.935,40.87,37,45.09,39.91,35.89,44.19,0,0,0,0,0,0,0.222,0,0.089,0.45,0.55,0.45,34
1116799200000,2005,5,2004,8,34,7,0.175,0.0889,0.0856,5273.47,34.72,34.72,31.39,1,1,1,288.6,275.4,303.3,141.6,128.4,147,147,147,8.12e-15,0,2.842e-14,0.51,0.485,0.534,141.6,128.4,156.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.112,0.00779,0.00666,0.00903,0.00031,0.00026,0.00036,0.248,0.224,0.274,0.0099,0.0089,0.011,24.9,24.81,24.97,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,32.36,29.25,35.79,31.39,28.37,34.72,0,0,0,0,0,0,0.174,0,0.0894,0.51,0.49,0.51,30.1
1117404000000,2005,5,2004,8,35,7,0.157,0.0768,0.0801,4937.53,32.09,32.09,29.39,1,1,1,259.4,248.3,271.3,132.4,120.2,127,119,147,-4.06e-15,-2.842e-14,1.421e-14,0.489,0.452,0.55,132.4,120.2,144.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0988,0.106,0.00701,0.00596,0.008,0.00028,0.00024,0.00032,0.23,0.209,0.251,0.0091,0.0083,0.0099,25.03,25,25.09,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.3,27.31,33.08,29.39,26.49,32.09,0,0,0,0,0,0,0.163,0,0.0769,0.49,0.51,0.49,31.4
1118008800000,2005,6,2004,9,36,7,0.143,0.072,0.0705,4334.22,27.91,27.91,25.8,1,1,1,235.6,226.7,244.7,116.6,107.7,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.505,0.486,0.525,116.6,107.7,125.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.093,0.0993,0.00566,0.0049,0.00644,0.00022,0.00019,0.00025,0.202,0.186,0.218,0.0079,0.0073,0.0086,25.18,25.11,25.25,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.6,24.46,28.77,25.8,23.72,27.91,0,0,0,0,0,0,0.143,0,0.0725,0.5,0.49,0.51,30.3
1118613600000,2005,6,2004,9,37,7,0.131,0.072,0.0586,3582.48,23.03,23.03,21.32,1,1,1,215.8,208.4,223.7,96.84,89.38,119,119,119,0,-1.421e-14,1.421e-14,0.552,0.532,0.571,96.84,89.38,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0891,0.0865,0.0919,0.00398,0.00335,0.00465,0.00016,0.00013,0.00018,0.166,0.153,0.18,0.0065,0.006,0.0071,25.34,25.28,25.4,0.916,0.912,0.924,0.967,0.964,0.97,0.886,0.883,0.891,22.04,20.57,23.74,21.32,19.84,23.03,0,0,0,0,0,0,0.118,0,0.0724,0.55,0.45,0.55,27.3
1119218400000,2005,6,2004,9,38,7,0.121,0.072,0.0488,0,0,0,0,1,1,1,199.6,193.9,205.9,80.63,74.89,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.596,0.578,0.614,80.63,74.89,86.92,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0834,0.0814,0.0856,0.0026,0.00212,0.00314,0.0001,0.000083,0.00012,0.137,0.127,0.149,0.0054,0.005,0.0058,25.45,25.42,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.6,0.4,0.6,0
1119823200000,2005,6,2004,9,39,7,0.113,0.0691,0.0436,0,0,0,0,1,1,1,186.3,181,192,72.02,67.23,114.3,108,119,-4.06e-15,-1.421e-14,0,0.613,0.586,0.639,72.02,67.23,76.31,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0798,0.0787,0.0807,0.00187,0.00146,0.00224,0.000073,0.000057,0.000087,0.121,0.113,0.128,0.0047,0.0044,0.005,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0694,0.61,0.39,0.61,0
1120428000000,2005,7,2004,10,40,7,0.106,0.0653,0.0409,0,0,0,0,1,1,1,175.6,171.5,179.7,67.56,63.46,108,108,108,1.015e-15,-1.421e-14,1.421e-14,0.615,0.601,0.63,67.56,63.46,71.67,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0774,0.0759,0.0788,0.00149,0.00114,0.00184,0.000058,0.000045,0.000072,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.62,0.39,0.61,0
1121032800000,2005,7,2004,10,41,7,0.1,0.0653,0.0351,0,0,0,0,1,1,1,166,161.9,170.1,57.99,53.89,108,108,108,-3.045e-15,-1.421e-14,1.421e-14,0.651,0.635,0.667,57.99,53.89,62.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0726,0.0754,0.00068,0.000331,0.00103,0.000027,0.000013,0.00004,0.0955,0.0881,0.103,0.0037,0.0035,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.65,0.35,0.65,0
1121637600000,2005,7,2004,10,42,7,0.0947,0.0653,0.00896,0,0,0,0,1,0,0.2857142857142857,156.6,153.4,160.5,48.58,45.42,108,108,108,33.77,0,49.79,0.69,0.673,0.704,14.81,0,52.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0721,0.0000448,0,0.000215,0.0000018,0,0.0000084,0.0747,0.0708,0.0857,0.0029,0.0028,0.0034,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08574,0.69,0.095,0.91,0
1122242400000,2005,7,2004,10,43,7,0.0904,0.0653,0,0,0,0,0,0,0,0,149.5,147.1,151.5,41.51,39.13,108,108,108,41.51,39.13,43.5,0.722,0.713,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0904,0.72,0,1,0
1122847200000,2005,8,2004,11,44,7,0.0846,0.0562,0.0089,0,0,0,0,1,0,0.2857142857142857,139.9,134.3,145.2,46.94,41.28,93,93,93,32.22,-7.105e-15,48.93,0.665,0.64,0.693,14.72,0,52.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000372,0,0.000188,0.0000015,0,0.0000074,0.0743,0.0708,0.084,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0757,0.66,0.11,0.89,0
1123452000000,2005,8,2004,11,45,7,0.0776,0.0562,0,0,0,0,0,0,0,0,128.3,124.2,132.4,35.26,31.16,93,93,93,35.26,31.16,39.36,0.725,0.703,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0776,0.72,0,1,0
1124056800000,2005,8,2004,11,46,7,0.0724,0.0562,0,0,0,0,0,0,0,0,119.8,117.3,122.8,26.78,24.32,93,93,93,26.78,24.32,29.79,0.777,0.757,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0724,0.78,0,1,0
1124661600000,2005,8,2004,11,47,7,0.069,0.0562,0,0,0,0,0,0,0,0,114,111.6,116.5,21.04,18.58,93,93,93,21.04,18.58,23.5,0.816,0.798,0.833,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.069,0.81,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0642,0.049,0,0,0,0,0,0,0,0,106.2,100.4,110.8,25.19,16.12,81,72,93,25.19,16.12,35.21,0.761,0.672,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0642,0.76,0,1,0
1125871200000,2005,9,2004,12,49,7,0.0562,0.0435,0,0,0,0,0,0,0,0,92.95,88.06,98.46,20.95,16.06,72,72,72,20.95,16.06,26.46,0.776,0.731,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.77,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0502,0.0435,0,0,0,0,0,0,0,0,82.99,80.14,86.7,10.99,8.14,72,72,72,10.99,8.14,14.7,0.868,0.83,0.898,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0502,0.87,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0465,0.0435,0,0,0,0,0,0,0,0,76.85,74.39,79.31,4.85,2.39,72,72,72,4.85,2.39,7.31,0.937,0.908,0.968,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.94,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0431,0.0399,0,0,0,0,0,0,0,0,71.34,68.65,73.57,5.361,0,65.98,52,72,5.361,0,18.56,0.923,0.737,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0431,0.93,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0401,0.0314,0,0,0,0,0,0,0,0,66.23,63.81,67.83,14.23,11.81,52,52,52,14.23,11.81,15.83,0.785,0.767,0.815,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0401,0.78,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0374,0.0314,0,0,0,0,0,0,0,0,61.83,60.82,63.37,9.829,8.82,52,52,52,9.829,8.82,11.37,0.841,0.821,0.855,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0374,0.84,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0362,0.0314,0,0,0,0,0,0,0,0,59.93,58.85,60.95,7.933,6.85,52,52,52,7.933,6.85,8.95,0.868,0.853,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0362,0.87,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0346,0.0314,0,0,0,0,0,0,0,0,57.13,55.78,58.78,5.129,3.78,52,52,52,5.129,3.78,6.78,0.911,0.885,0.932,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0346,0.91,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0386,0.0304,0,0,0,0,0,0,0,0,63.77,55.78,73.03,13.48,3.78,50.29,50,52,13.48,3.78,23.03,0.797,0.685,0.932,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0386,0.79,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0549,0.0302,0.00457,0,0,0,0,1,0,0.14285714285714285,90.69,77.14,102.8,40.69,27.14,50,50,50,33.14,0,48.74,0.556,0.486,0.648,7.549,0,52.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000345,0,0.000241,0.0000014,0,0.0000095,0.0728,0.0708,0.0849,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05033,0.55,0.083,0.92,0
1131919200000,2005,11,2005,2,7,7,0.0634,0.0302,0.0332,0,0,0,0,1,1,1,104.9,102.6,109.7,54.87,52.57,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.477,0.456,0.487,54.87,52.57,59.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000414,0.000218,0.000823,0.000016,0.0000086,0.000032,0.0878,0.0845,0.0947,0.0034,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1132524000000,2005,11,2005,2,8,7,0.0673,0.0302,0.0371,732.885,16.07,16.07,4.362,1,1,1,111.3,105,122.5,61.32,55.03,50,50,50,1.015e-15,0,7.105e-15,0.451,0.408,0.476,61.32,55.03,72.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000962,0.000428,0.00192,0.000038,0.000017,0.000075,0.0971,0.088,0.114,0.0038,0.0035,0.0045,25.4,25.39,25.41,0.261,0,0.927,0.274,0,0.96,0.25,0,0.89,4.544,0,16.74,4.362,0,16.07,0,5,0,0,0.714,0,0.0242,0.714,0.0302,0.45,0.55,0.45,10.9
1133128800000,2005,11,2005,2,9,7,0.079,0.0334,0.0457,2824.33,17.94,17.94,16.81,1,1,1,130.7,127.2,134.8,75.51,71.46,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.422,0.383,0.452,75.51,71.46,80.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0724,0.0742,0.00217,0.00182,0.00259,0.000085,0.000072,0.0001,0.12,0.113,0.128,0.0047,0.0044,0.005,25.38,25.37,25.39,0.932,0.921,0.939,0.96,0.96,0.96,0.894,0.884,0.902,17.51,16.39,18.68,16.81,15.73,17.94,0,0,0,0,0,0,0.0934,0,0.0333,0.42,0.58,0.42,35.8
1133733600000,2005,12,2005,3,10,7,0.0849,0.0357,0.0492,3044.18,18.66,18.66,18.12,1,1,1,140.4,138.4,143,81.38,79.39,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.421,0.413,0.426,81.38,79.39,84.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0752,0.0768,0.00267,0.0025,0.00289,0.0001,0.000098,0.00011,0.131,0.127,0.136,0.0051,0.005,0.0053,25.37,25.36,25.37,0.932,0.928,0.934,0.961,0.96,0.962,0.895,0.893,0.897,18.86,18.46,19.4,18.12,17.72,18.66,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
1134338400000,2005,12,2005,3,11,7,0.0863,0.0357,0.0506,3123.11,19.78,19.78,18.59,1,1,1,142.7,140.3,148.5,83.68,81.3,59,59,59,0,-1.421e-14,1.421e-14,0.414,0.397,0.421,83.68,81.3,89.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0759,0.0788,0.00286,0.00266,0.00336,0.00011,0.0001,0.00013,0.135,0.131,0.145,0.0053,0.0051,0.0057,25.36,25.35,25.37,0.929,0.922,0.932,0.962,0.961,0.964,0.893,0.889,0.895,19.33,18.85,20.51,18.59,18.1,19.78,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.2
1134943200000,2005,12,2005,3,12,7,0.0916,0.0357,0.0559,3425.54,21.02,21.02,20.39,1,1,1,151.5,148.8,154.5,92.47,89.78,59,59,59,6.09e-15,0,1.421e-14,0.39,0.382,0.397,92.47,89.78,95.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0789,0.0809,0.00361,0.00338,0.00387,0.00014,0.00013,0.00015,0.151,0.146,0.156,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.919,0.915,0.921,0.965,0.964,0.967,0.887,0.885,0.889,21.12,20.57,21.74,20.39,19.84,21.02,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.4
1135548000000,2005,12,2005,3,13,7,0.0973,0.0369,0.0604,3693.41,23.31,23.31,21.98,1,1,1,160.9,154.5,167.6,99.89,94.64,61,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.379,0.358,0.435,99.89,94.64,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0809,0.0845,0.00424,0.00379,0.00473,0.00017,0.00015,0.00019,0.164,0.156,0.174,0.0064,0.0061,0.0068,25.36,25.35,25.38,0.914,0.912,0.917,0.969,0.966,0.97,0.885,0.883,0.887,22.7,21.6,24.03,21.98,20.87,23.31,0,0,0,0,0,0,0.122,0,0.0369,0.38,0.62,0.38,38
1136152800000,2006,1,2005,4,14,7,0.107,0.0442,0.063,3863.11,25.09,25.09,22.99,1,1,1,177.2,170.1,186,104.2,97.11,73,73,73,0,-1.421e-14,1.421e-14,0.413,0.393,0.429,104.2,97.11,113,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0832,0.0888,0.0046,0.004,0.00535,0.00018,0.00016,0.00021,0.173,0.161,0.189,0.0068,0.0063,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.969,0.968,0.97,0.887,0.882,0.892,23.72,22.09,25.86,22.99,21.37,25.09,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
1136757600000,2006,1,2005,4,15,7,0.122,0.0442,0.078,4853.86,31.73,31.73,28.89,1,1,1,201.9,190.1,214.1,128.9,117.1,73,73,73,0,0,0,0.362,0.341,0.384,128.9,117.1,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0903,0.0988,0.00671,0.0057,0.00775,0.00026,0.00022,0.0003,0.218,0.197,0.24,0.0085,0.0077,0.0094,25.35,25.28,25.39,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,29.79,26.89,32.71,28.89,26.09,31.73,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.8
1137362400000,2006,1,2005,4,16,7,0.148,0.0442,0.104,6534.62,44.84,44.84,38.9,1,1,1,244.6,219.9,269.6,171.6,146.9,73,73,73,0,0,0,0.3,0.271,0.332,171.6,146.9,196.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.11,0.101,0.118,0.0103,0.00823,0.0125,0.00041,0.00032,0.00049,0.294,0.25,0.339,0.012,0.0098,0.013,25.05,24.88,25.23,0.946,0.937,0.954,0.975,0.97,0.98,0.922,0.909,0.935,39.86,34.07,45.76,38.9,33.05,44.84,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
1137967200000,2006,1,2005,4,17,7,0.185,0.0442,0.141,8596.48,56.52,56.52,51.17,2,1,1.5714285714285714,305.5,278.1,331.7,232.5,205.1,73,73,73,-4.06e-15,-2.842e-14,0,0.24,0.22,0.262,232.5,205.1,258.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.121,0.14,0.016,0.0132,0.0211,0.00064,0.00052,0.00085,0.308,0.248,0.388,0.012,0.0099,0.015,24.76,24.66,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.2,26.36,52.15,35.81,25.57,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.5
1138572000000,2006,1,2005,4,18,7,0.224,0.0493,0.175,10577.8,68.66,68.66,62.96,2,2,2,370.6,341.8,400.9,289,268.8,81.57,73,85,0,0,0,0.22,0.206,0.234,289,268.8,315.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.144,0.161,0.0354,0.0259,0.0481,0.0014,0.001,0.002,0.325,0.294,0.365,0.013,0.012,0.015,24.42,24.23,24.6,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.46,30.26,35.39,31.48,29.35,34.33,0,0,0,0,0,0,0.35,0,0.049,0.22,0.78,0.22,47.2
1139176800000,2006,2,2005,5,19,7,0.267,0.0514,0.216,13057.5,84.91,84.91,77.72,2,2,2,441.9,412.1,474.4,356.9,327.1,85,85,85,0,0,0,0.193,0.179,0.206,356.9,327.1,389.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.165,0.187,0.0675,0.0534,0.0828,0.0028,0.0022,0.0034,0.427,0.382,0.476,0.017,0.016,0.02,23.98,23.79,24.16,0.949,0.945,0.954,0.975,0.97,0.98,0.926,0.916,0.935,39.84,36.61,43.32,38.86,35.51,42.46,0,0,0,0,0,0,0.432,0,0.051,0.19,0.81,0.19,48.9
1139781600000,2006,2,2005,5,20,7,0.313,0.0514,0.261,15584.3,96.4,96.4,92.76,2,2,2,517.3,483.5,550.2,432.3,398.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.165,0.154,0.176,432.3,398.5,465.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.191,0.214,0.103,0.0871,0.119,0.0043,0.0036,0.005,0.54,0.489,0.589,0.022,0.02,0.025,23.53,23.33,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.71,44.28,50.94,46.38,43.39,48.2,0,0,0,0,0,0,0.515,0,0.052,0.16,0.83,0.17,49.8
1140386400000,2006,2,2005,5,21,7,0.355,0.0514,0.304,17467.8,111.1,111.1,104,3,2,2.7142857142857144,586.8,555.9,617.7,501.8,470.9,85,85,85,0,-5.684e-14,5.684e-14,0.145,0.138,0.153,501.8,470.9,532.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.235,0.217,0.253,0.138,0.121,0.157,0.0058,0.0051,0.0066,0.572,0.522,0.614,0.024,0.022,0.026,23.19,23.04,23.3,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.937,41.07,35.3,52.24,39.25,34.24,48.2,0,0,0,0,0,0,0.578,0,0.051,0.14,0.86,0.14,49.2
1140991200000,2006,2,2005,5,22,7,0.408,0.0609,0.347,20014.9,126.3,126.3,119.1,3,3,3,675,631.1,718.6,574.3,546.1,100.7,85,107,0,0,0,0.149,0.132,0.162,574.3,546.1,611.6,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.26,0.303,0.185,0.166,0.21,0.0079,0.007,0.009,0.665,0.614,0.73,0.028,0.026,0.031,22.73,22.5,22.96,0.952,0.95,0.955,0.977,0.974,0.98,0.931,0.926,0.936,40.64,38.96,42.95,39.71,37.94,42.09,0,0,0,0,0,0,0.662,0,0.061,0.15,0.85,0.15,49.1
1141596000000,2006,3,2005,6,23,7,0.469,0.0647,0.404,22886.2,142.5,142.5,136.2,3,3,3,775.4,734.8,812.3,668.4,627.8,107,107,107,0,0,0,0.138,0.132,0.146,668.4,627.8,705.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.335,0.312,0.356,0.248,0.22,0.272,0.011,0.0095,0.012,0.826,0.757,0.888,0.036,0.033,0.039,22.17,21.96,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.34,43.93,48.46,45.41,43.05,47.49,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1142200800000,2006,3,2005,6,24,7,0.512,0.0647,0.447,24290.8,144.6,144.6,144.6,3,3,3,846,824.8,868,739,717.8,107,107,107,0,0,0,0.127,0.123,0.13,739,717.8,761,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.378,0.363,0.397,0.294,0.28,0.307,0.013,0.012,0.014,0.947,0.909,0.988,0.042,0.04,0.044,21.77,21.64,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.31,49.16,51.49,48.2,48.17,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.4
1142805600000,2006,3,2005,6,25,7,0.54,0.0647,0.475,25600.6,157.4,157.4,152.4,4,3,3.7142857142857144,892.3,874.2,908.9,785.3,767.2,107,107,107,0,0,0,0.12,0.118,0.122,785.3,767.2,801.9,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.42,0.403,0.435,0.319,0.31,0.327,0.014,0.014,0.015,0.97,0.937,1.01,0.043,0.042,0.045,21.56,21.49,21.62,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.31,39.37,52.15,41.54,38.37,48.2,0,0,0,0,0,0,0.847,0,0.065,0.12,0.88,0.12,47.4
1143410400000,2006,3,2005,6,26,7,0.56,0.0678,0.492,26758.9,160.8,160.8,159.3,4,4,4,926.3,915.6,933.8,814.2,806.5,112.1,107,125,0,0,0,0.121,0.115,0.134,814.2,806.5,822.2,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.448,0.441,0.453,0.333,0.329,0.337,0.015,0.015,0.015,0.998,0.987,1.01,0.045,0.044,0.045,21.4,21.37,21.45,0.954,0.953,0.954,0.978,0.977,0.978,0.932,0.931,0.933,40.73,40.32,41.1,39.82,39.38,40.21,0,0,0,0,0,0,0.885,0,0.068,0.12,0.88,0.12,47.8
1144015200000,2006,4,2005,7,27,7,0.551,0.0756,0.476,25361.3,157.5,157.5,151,4,3,3.5714285714285716,911.2,891.3,931.5,786.2,766.3,125,125,125,0,0,0,0.137,0.134,0.14,786.2,766.3,806.5,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.428,0.41,0.446,0.32,0.31,0.329,0.014,0.014,0.015,0.991,0.955,1.03,0.044,0.043,0.046,21.46,21.38,21.53,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,45.05,39.48,52.27,42.9,38.49,48.2,0,0,0,0,0,0,0.839,0,0.075,0.14,0.86,0.14,46
1144620000000,2006,4,2005,7,28,7,0.527,0.0756,0.451,24292.8,144.6,144.6,144.6,3,3,3,871.3,859.7,884.8,746.3,734.7,125,125,125,0,0,0,0.144,0.141,0.145,746.3,734.7,759.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.391,0.381,0.404,0.299,0.292,0.307,0.013,0.013,0.014,0.968,0.946,0.993,0.043,0.042,0.044,21.65,21.57,21.72,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.53,49.91,51.24,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,46.1
1145224800000,2006,4,2005,7,29,7,0.507,0.0756,0.432,24053.6,144.6,144.6,143.2,3,3,3,838.9,823,853.7,713.9,698,125,125,125,0,0,0,0.149,0.146,0.152,713.9,698,728.7,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.365,0.356,0.375,0.278,0.267,0.288,0.012,0.012,0.013,0.907,0.88,0.933,0.04,0.039,0.041,21.84,21.75,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,47.88,49.58,47.73,46.92,48.2,0,0,0,0,0,0,0.795,0,0.075,0.15,0.85,0.15,47.4
1145829600000,2006,4,2005,7,30,7,0.48,0.0756,0.404,22810,139.9,139.9,135.8,3,3,3,793.3,770.6,817.5,668.3,645.6,125,125,125,0,0,0,0.158,0.153,0.162,668.3,645.6,692.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.326,0.353,0.247,0.232,0.264,0.011,0.01,0.012,0.83,0.792,0.871,0.036,0.034,0.038,22.1,21.96,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.18,44.84,47.57,45.26,43.95,46.62,0,0,0,0,0,0,0.754,0,0.076,0.16,0.84,0.16,47.5
1146434400000,2006,5,2005,8,31,7,0.439,0.0889,0.35,19974.9,126.2,126.2,118.9,3,3,3,725.7,687.2,763.7,578.7,540.2,147,147,147,0,0,0,0.203,0.192,0.214,578.7,540.2,616.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.289,0.267,0.311,0.188,0.162,0.213,0.0081,0.0069,0.0092,0.679,0.614,0.744,0.029,0.026,0.032,22.52,22.3,22.74,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.57,38.14,42.94,39.63,37.07,42.08,0,0,0,0,0,0,0.661,0,0.089,0.2,0.8,0.2,45.5
1147039200000,2006,5,2005,8,32,7,0.387,0.0889,0.298,17059.5,108.7,108.7,101.5,3,2,2.5714285714285716,640.5,607.1,674.9,493.5,460.1,147,147,147,-1.624e-14,-5.684e-14,0,0.23,0.218,0.242,493.5,460.1,527.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.221,0.26,0.133,0.116,0.154,0.0057,0.0049,0.0066,0.584,0.536,0.627,0.025,0.023,0.027,22.95,22.81,23.08,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.48,35.06,51.82,40.73,34.01,48.2,0,0,0,0,0,0,0.564,0,0.089,0.23,0.77,0.23,44.1
1147644000000,2006,5,2005,8,33,7,0.343,0.0889,0.254,15125.5,95.77,95.77,90.03,2,2,2,567.2,539,596.4,420.2,392,147,147,147,1.624e-14,0,5.684e-14,0.259,0.246,0.273,420.2,392,449.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.205,0.195,0.215,0.0973,0.084,0.111,0.0041,0.0035,0.0047,0.528,0.486,0.572,0.022,0.02,0.024,23.32,23.14,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.94,43.06,48.86,45.02,42.2,47.89,0,0,0,0,0,0,0.5,0,0.089,0.26,0.74,0.26,44.1
1148248800000,2006,5,2005,8,34,7,0.307,0.0889,0.218,13002.4,82.78,82.78,77.4,2,2,2,506.8,484,531,359.8,337,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.29,0.277,0.304,359.8,337,384,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.175,0.192,0.0688,0.0581,0.0803,0.0029,0.0024,0.0033,0.438,0.403,0.474,0.018,0.017,0.02,23.68,23.54,23.82,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.68,37.26,42.23,38.7,36.14,41.39,0,0,0,0,0,0,0.43,0,0.089,0.29,0.71,0.29,42.4
1148853600000,2006,5,2005,8,35,7,0.277,0.0792,0.197,11804.8,72.97,72.97,70.27,2,2,2,457.3,438.9,476.6,326.3,316,131,119,147,0,0,0,0.286,0.26,0.318,326.3,316,338.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.168,0.174,0.053,0.0481,0.0586,0.0022,0.002,0.0024,0.386,0.372,0.404,0.016,0.015,0.017,23.96,23.86,24.05,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.915,0.919,36.22,35,37.58,35.13,33.95,36.49,0,0,0,0,0,0,0.39,0,0.08,0.29,0.71,0.29,42.6
1149458400000,2006,6,2005,9,36,7,0.252,0.072,0.181,10841.6,67.86,67.86,64.53,2,2,2,417.5,402,433.1,298.5,283,119,119,119,0,0,0,0.285,0.275,0.296,298.5,283,314.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.155,0.166,0.0399,0.0326,0.0473,0.0016,0.0013,0.0019,0.344,0.321,0.368,0.014,0.013,0.015,24.18,24.08,24.27,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.26,31.55,34.98,32.27,30.6,33.93,0,0,0,0,0,0,0.359,0,0.071,0.29,0.72,0.28,43
1150063200000,2006,6,2005,9,37,7,0.232,0.072,0.16,9626.22,60.21,60.21,57.3,2,2,2,383.8,371.1,397.3,264.8,252.1,119,119,119,-4.06e-15,-2.842e-14,0,0.31,0.299,0.321,264.8,252.1,278.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.144,0.153,0.024,0.018,0.0304,0.00097,0.00073,0.0012,0.294,0.275,0.314,0.012,0.011,0.013,24.39,24.3,24.47,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.54,28.13,31.03,28.65,27.29,30.1,0,0,0,0,0,0,0.318,0,0.072,0.31,0.69,0.31,41.5
1150668000000,2006,6,2005,9,38,7,0.215,0.072,0.143,8536.59,53.68,53.68,50.81,2,1,1.7142857142857142,354.9,343.5,367,235.9,224.5,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.335,0.324,0.346,235.9,224.5,248,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.142,0.0158,0.0148,0.0168,0.00064,0.0006,0.00068,0.299,0.251,0.401,0.012,0.01,0.016,24.53,24.46,24.6,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.97,25.79,52.44,32.29,25.02,48.2,0,0,0,0,0,0,0.282,0,0.072,0.33,0.67,0.33,39.7
1151272800000,2006,6,2005,9,39,7,0.199,0.0701,0.129,8034.11,48.2,48.2,47.82,1,1,1,329.2,318.6,339.9,213.4,206.7,115.9,108,119,0,-2.842e-14,2.842e-14,0.352,0.335,0.365,213.4,206.7,220.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0139,0.0133,0.0145,0.00056,0.00053,0.00058,0.374,0.363,0.388,0.015,0.015,0.016,24.58,24.51,24.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.23,47.69,50.89,47.82,46.73,48.2,0,0,0,0,0,0,0.266,0,0.07,0.35,0.65,0.35,40.4
1151877600000,2006,7,2005,10,40,7,0.185,0.0653,0.119,7519.2,46.91,46.91,44.76,1,1,1,305.5,296.4,315,197.5,188.4,108,108,108,0,-2.842e-14,2.842e-14,0.354,0.343,0.364,197.5,188.4,207,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0125,0.0118,0.0133,0.0005,0.00047,0.00053,0.345,0.329,0.362,0.014,0.013,0.014,24.73,24.66,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.67,43.57,47.87,44.76,42.7,46.91,0,0,0,0,0,0,0.249,0,0.066,0.35,0.64,0.36,40.6
1152482400000,2006,7,2005,10,41,7,0.172,0.0653,0.107,6698.77,42,42,39.87,1,1,1,284.6,276.5,293.4,176.6,168.5,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.38,0.368,0.391,176.6,168.5,185.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.0101,0.0115,0.00043,0.0004,0.00046,0.308,0.293,0.323,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.95,0.977,0.974,0.98,0.926,0.92,0.931,40.8,38.88,42.86,39.87,37.85,42,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,38.9
1153087200000,2006,7,2005,10,42,7,0.161,0.0653,0.0959,5962.88,37.24,37.24,35.49,1,1,1,266.6,259.3,274,158.6,151.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.417,158.6,151.3,166,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00923,0.00861,0.00986,0.00037,0.00034,0.00039,0.275,0.262,0.289,0.011,0.01,0.011,24.96,24.92,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.57,34.84,38.3,35.49,33.8,37.24,0,0,0,0,0,0,0.197,0,0.0651,0.41,0.6,0.4,37
1153692000000,2006,7,2005,10,43,7,0.152,0.0653,0.0868,5379.67,33.23,33.23,32.02,1,1,1,251.5,245.8,256.8,143.5,137.8,108,108,108,-4.06e-15,-2.842e-14,0,0.43,0.421,0.439,143.5,137.8,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00795,0.00747,0.0084,0.00031,0.00029,0.00033,0.248,0.238,0.258,0.0098,0.0094,0.01,25.05,25.02,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.01,31.68,34.26,32.02,30.73,33.23,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
1154296800000,2006,7,2005,10,44,7,0.142,0.0575,0.0849,5275.22,33.14,33.14,31.4,1,1,1,235.5,227.5,243.9,140.4,134.5,95.14,93,108,0,0,0,0.404,0.386,0.443,140.4,134.5,147.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.104,0.00768,0.00719,0.00832,0.0003,0.00028,0.00033,0.241,0.231,0.255,0.0095,0.0091,0.01,25.15,25.1,25.2,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.37,31.01,34.16,31.4,30.08,33.14,0,0,0,0,0,0,0.174,0,0.0571,0.4,0.6,0.4,37.1
1154901600000,2006,8,2005,11,45,7,0.132,0.0562,0.0761,4716.94,29.52,29.52,28.08,1,1,1,218.8,213,225.1,125.8,120,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.413,0.437,125.8,120,132.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0941,0.0984,0.00644,0.00595,0.00698,0.00025,0.00023,0.00027,0.215,0.205,0.226,0.0084,0.008,0.0089,25.27,25.22,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.904,28.95,27.57,30.43,28.08,26.74,29.52,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.7
1155506400000,2006,8,2005,11,46,7,0.124,0.0562,0.068,3047.12,26.29,26.29,18.14,1,1,1,205.4,199.6,211.1,112.4,106.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.453,0.441,0.466,112.4,106.6,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0894,0.0935,0.0053,0.00481,0.00579,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.7,0,27.11,18.14,0,26.29,0,2,0,0,0.286,0,0.101,0.286,0.056,0.45,0.55,0.45,24.6
1156111200000,2006,8,2005,11,47,7,0.117,0.0562,0.0606,0,0,0,0,1,1,1,193.2,189,197.7,100.2,95.97,93,93,93,2.03e-15,0,1.421e-14,0.482,0.47,0.492,100.2,95.97,104.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0856,0.0887,0.00426,0.00391,0.00465,0.00017,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
1156716000000,2006,8,2005,11,48,7,0.111,0.0508,0.0598,1705.25,24.41,24.41,10.15,1,1,1,182.8,176.1,187.6,98.8,90.5,84,72,93,2.03e-15,-1.421e-14,1.421e-14,0.459,0.395,0.507,98.8,90.5,110.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0837,0.0885,0.00415,0.00344,0.00511,0.00016,0.00013,0.0002,0.166,0.152,0.185,0.0065,0.0059,0.0072,25.4,25.38,25.42,0.392,0,0.918,0.416,0,0.97,0.381,0,0.89,10.46,0,25.16,10.15,0,24.41,0,4,0,0,0.571,0,0.0564,0.571,0.0512,0.46,0.54,0.46,15.4
1157320800000,2006,9,2005,12,49,7,0.101,0.0435,0.0574,3519.1,22.37,22.37,20.95,1,1,1,167,161.1,173.7,94.98,89.08,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.432,0.415,0.447,94.98,89.08,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0811,0.0855,0.00382,0.00332,0.00439,0.00015,0.00013,0.00017,0.158,0.147,0.17,0.0062,0.0058,0.0066,25.38,25.37,25.38,0.917,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.89,21.67,20.47,23.07,20.95,19.73,22.37,0,0,0,0,0,0,0.116,0,0.0436,0.43,0.57,0.43,34.8
1157925600000,2006,9,2005,12,50,7,0.0929,0.0435,0.0494,3056.76,19.34,19.34,18.2,1,1,1,153.7,148.8,159.2,81.66,76.78,72,72,72,-6.09e-15,-1.421e-14,0,0.469,0.452,0.484,81.66,76.78,87.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0767,0.0804,0.00269,0.00228,0.00316,0.00011,0.000089,0.00012,0.134,0.125,0.144,0.0052,0.0049,0.0056,25.37,25.37,25.37,0.932,0.925,0.938,0.961,0.96,0.963,0.896,0.891,0.9,18.93,17.91,20.08,18.2,17.2,19.34,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
1158530400000,2006,9,2005,12,51,7,0.0867,0.0435,0.0431,2634.49,16.93,16.93,15.68,1,1,1,143.3,139.2,147.4,71.31,67.21,72,72,72,0,-1.421e-14,1.421e-14,0.502,0.488,0.517,71.31,67.21,75.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0734,0.0763,0.00181,0.00146,0.00216,0.000071,0.000057,0.000085,0.115,0.108,0.123,0.0045,0.0042,0.0048,25.38,25.38,25.39,0.92,0.898,0.939,0.96,0.96,0.96,0.883,0.862,0.902,16.33,15.02,17.63,15.68,14.42,16.93,0,0,0,0,0,0,0.0871,0,0.0436,0.5,0.5,0.5,30.4
1159135200000,2006,9,2005,12,52,7,0.0819,0.0418,0.0401,2052.95,17.92,17.92,12.22,1,1,1,135.4,132.4,137.8,66.24,62.28,69.14,52,72,-1.015e-15,-1.421e-14,1.421e-14,0.51,0.393,0.536,66.24,62.28,80.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0716,0.0745,0.00138,0.00104,0.00258,0.000054,0.000041,0.0001,0.106,0.0993,0.128,0.0041,0.0039,0.005,25.39,25.37,25.4,0.763,0,0.933,0.823,0,0.96,0.732,0,0.896,12.73,0,18.66,12.22,0,17.92,0,1,0,0,0.143,0,0.0679,0.143,0.0418,0.51,0.49,0.51,25.1
1159740000000,2006,10,2006,1,1,7,0.0803,0.0314,0.0488,3023.86,18.64,18.64,18,1,1,1,132.8,130.5,135.9,80.76,78.46,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.392,0.383,0.399,80.76,78.46,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0738,0.0757,0.00261,0.00242,0.00288,0.0001,0.000095,0.00011,0.129,0.125,0.134,0.005,0.0049,0.0053,25.37,25.37,25.38,0.933,0.929,0.936,0.96,0.96,0.962,0.896,0.893,0.898,18.74,18.27,19.39,18,17.54,18.64,0,0,0,0,0,0,0.1,0,0.0315,0.39,0.61,0.39,37.7
1160344800000,2006,10,2006,1,2,7,0.0772,0.0314,0.0457,2836.16,17.7,17.7,16.88,1,1,1,127.6,124.7,131.3,75.57,72.71,52,52,52,-2.03e-15,-1.421e-14,0,0.408,0.396,0.417,75.57,72.71,79.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0718,0.0741,0.00217,0.00193,0.00249,0.000085,0.000076,0.000098,0.119,0.114,0.126,0.0047,0.0045,0.0049,25.38,25.37,25.39,0.935,0.928,0.94,0.96,0.96,0.96,0.897,0.891,0.903,17.59,16.8,18.44,16.88,16.13,17.7,0,0,0,0,0,0,0.0938,0,0.0315,0.41,0.59,0.41,36.7
1160949600000,2006,10,2006,1,3,7,0.0745,0.0314,0.0431,2631.62,15.87,15.87,15.66,1,1,1,123.2,122.3,123.9,71.23,70.25,52,52,52,0,0,0,0.422,0.42,0.425,71.23,70.25,71.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0709,0.0715,0.0018,0.00172,0.00186,0.000071,0.000068,0.000073,0.112,0.11,0.113,0.0044,0.0043,0.0044,25.39,25.39,25.39,0.92,0.915,0.924,0.96,0.96,0.96,0.883,0.878,0.887,16.32,16,16.53,15.66,15.36,15.87,0,0,0,0,0,0,0.087,0,0.0314,0.42,0.58,0.42,35.3
1161554400000,2006,10,2006,1,4,7,0.0708,0.0314,0.0394,1693.27,14.77,14.77,10.08,1,1,1,117.1,114.3,120.3,65.1,62.32,52,52,52,-2.03e-15,-7.105e-15,0,0.444,0.432,0.455,65.1,62.32,68.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00128,0.00105,0.00156,0.00005,0.000041,0.000061,0.102,0.0985,0.107,0.004,0.0039,0.0042,25.4,25.39,25.4,0.637,0,0.904,0.686,0,0.96,0.612,0,0.868,10.5,0,15.39,10.08,0,14.77,0,2,0,0,0.286,0,0.056,0.286,0.0314,0.44,0.56,0.44,23.9
1162159200000,2006,10,2006,1,5,7,0.0737,0.0306,0.0431,2305.04,17.82,17.82,13.72,1,1,1,121.8,114,129.9,71.25,62.05,50.57,50,52,-1.015e-15,-7.105e-15,0,0.416,0.385,0.456,71.25,62.05,79.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.074,0.00181,0.00102,0.00254,0.000071,0.00004,0.0001,0.112,0.0981,0.127,0.0044,0.0038,0.005,25.39,25.37,25.4,0.787,0,0.94,0.823,0,0.96,0.756,0,0.902,14.29,0,18.57,13.72,0,17.82,0,1,0,0,0.143,0,0.0762,0.143,0.0306,0.42,0.58,0.42,31.3
1162764000000,2006,11,2006,2,6,7,0.0829,0.0302,0.0526,3238.16,20.06,20.06,19.27,1,1,1,137,131.3,140.8,87.02,81.28,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.365,0.355,0.381,87.02,81.28,90.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0745,0.0778,0.00315,0.00266,0.00347,0.00012,0.0001,0.00014,0.14,0.129,0.146,0.0055,0.0051,0.0057,25.36,25.35,25.37,0.925,0.92,0.932,0.963,0.961,0.965,0.891,0.888,0.895,20.01,18.85,20.79,19.27,18.1,20.06,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.63,0.37,39.1
1163368800000,2006,11,2006,2,7,7,0.0857,0.0302,0.0555,3400.15,21.28,21.28,20.24,1,1,1,141.7,139.2,146.9,91.74,89.21,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.353,0.34,0.359,91.74,89.21,96.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0773,0.08,0.00355,0.00333,0.00398,0.00014,0.00013,0.00016,0.148,0.144,0.157,0.0058,0.0056,0.0062,25.35,25.34,25.36,0.919,0.914,0.922,0.965,0.964,0.967,0.887,0.884,0.889,20.97,20.46,22,20.24,19.72,21.28,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.7
1163973600000,2006,11,2006,2,8,7,0.0883,0.0302,0.0581,3550.56,22.3,22.3,21.13,1,1,1,146.1,142.8,151.5,96.08,92.76,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.342,0.33,0.35,96.08,92.76,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0785,0.0816,0.00392,0.00363,0.00438,0.00015,0.00014,0.00017,0.156,0.15,0.166,0.0061,0.0059,0.0065,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.969,0.885,0.883,0.887,21.85,21.18,23,21.13,20.45,22.3,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
1164578400000,2006,11,2006,2,9,7,0.0916,0.0326,0.0591,3620.86,23.62,23.62,21.55,1,1,1,151.5,145.8,157,97.65,86.77,53.86,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.357,0.319,0.405,97.65,86.77,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0778,0.0835,0.00405,0.00313,0.00484,0.00016,0.00012,0.00019,0.159,0.141,0.175,0.0062,0.0055,0.0069,25.35,25.34,25.36,0.918,0.912,0.925,0.967,0.963,0.97,0.888,0.884,0.891,22.28,19.96,24.35,21.55,19.22,23.62,0,0,0,0,0,0,0.12,0,0.0325,0.36,0.65,0.35,39.5
1165183200000,2006,12,2006,3,10,7,0.0954,0.0357,0.0598,3654.56,23.44,23.44,21.75,1,1,1,157.8,147.7,165.2,98.8,88.68,59,59,59,-6.09e-15,-1.421e-14,0,0.374,0.357,0.4,98.8,88.68,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0785,0.0847,0.00415,0.00329,0.00478,0.00016,0.00013,0.00019,0.162,0.144,0.175,0.0064,0.0056,0.0069,25.35,25.35,25.36,0.915,0.911,0.923,0.968,0.964,0.97,0.886,0.882,0.889,22.47,20.35,24.16,21.75,19.61,23.44,0,0,0,0,0,0,0.121,0,0.0356,0.37,0.63,0.37,38.3
1165788000000,2006,12,2006,3,11,7,0.104,0.0357,0.0688,4241.35,26.94,26.94,25.25,1,1,1,172.7,165.5,179.7,113.7,106.5,59,59,59,2.03e-15,0,1.421e-14,0.342,0.328,0.357,113.7,106.5,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0848,0.0898,0.00541,0.0048,0.00601,0.00021,0.00019,0.00024,0.189,0.176,0.201,0.0074,0.0069,0.0079,25.36,25.36,25.36,0.92,0.915,0.925,0.97,0.97,0.97,0.893,0.888,0.898,26.03,24.23,27.77,25.25,23.5,26.94,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
1166392800000,2006,12,2006,3,12,7,0.114,0.0357,0.0785,4891.65,30.21,30.21,29.12,1,1,1,188.7,181.6,193.3,129.7,122.6,59,59,59,0,0,0,0.313,0.305,0.325,129.7,122.6,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0904,0.0946,0.00678,0.00617,0.00717,0.00026,0.00024,0.00028,0.217,0.205,0.226,0.0085,0.008,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30.02,28.25,31.15,29.12,27.41,30.21,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1166997600000,2006,12,2006,3,13,7,0.12,0.0357,0.0847,5299.5,34.17,34.17,31.54,1,1,1,199,190.1,210.3,140,131.1,59,59,59,0,0,0,0.297,0.281,0.31,140,131.1,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0934,0.101,0.00765,0.00689,0.00861,0.0003,0.00027,0.00034,0.236,0.22,0.256,0.0092,0.0086,0.01,25.34,25.28,25.36,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.52,30.34,35.22,31.54,29.43,34.17,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.2
1167602400000,2007,1,2006,4,14,7,0.141,0.0442,0.0972,6100.67,41.67,41.67,36.31,1,1,1,233.7,214.9,256,160.7,141.9,73,73,73,0,0,0,0.313,0.285,0.34,160.7,141.9,183,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.099,0.114,0.00941,0.00782,0.0113,0.00037,0.00031,0.00045,0.275,0.241,0.314,0.011,0.0094,0.012,25.12,24.96,25.27,0.942,0.935,0.949,0.973,0.97,0.98,0.917,0.907,0.93,37.31,32.9,42.52,36.31,31.92,41.67,0,0,0,0,0,0,0.202,0,0.0438,0.31,0.69,0.31,43.3
1168207200000,2007,1,2006,4,15,7,0.176,0.0442,0.132,8137.79,53.76,53.76,48.44,2,1,1.2857142857142858,291.2,265.5,319.1,218.2,192.5,73,73,73,-1.624e-14,-2.842e-14,0,0.251,0.229,0.275,218.2,192.5,246.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.136,0.0143,0.0121,0.0167,0.00057,0.00048,0.00067,0.331,0.247,0.389,0.013,0.0098,0.015,24.8,24.72,24.91,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.54,26.24,52.27,40.96,25.45,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1168812000000,2007,1,2006,4,16,7,0.233,0.0442,0.188,11420,80.45,80.45,67.98,2,2,2,384.5,332.5,440.8,311.5,259.5,73,73,73,0,0,0,0.192,0.166,0.22,311.5,259.5,367.8,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.159,0.141,0.179,0.046,0.0215,0.0726,0.0019,0.00086,0.003,0.358,0.28,0.442,0.015,0.011,0.018,24.32,23.97,24.66,0.941,0.931,0.951,0.972,0.97,0.978,0.915,0.903,0.93,34.97,29.22,41.11,33.99,28.35,40.22,0,0,0,0,0,0,0.378,0,0.045,0.19,0.81,0.19,49
1169416800000,2007,1,2006,4,17,7,0.314,0.0442,0.27,16017.8,106.1,106.1,95.34,3,2,2.2857142857142856,519.7,460.8,580,446.7,387.8,73,73,73,8.12e-15,0,5.684e-14,0.141,0.126,0.158,446.7,387.8,507,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.208,0.186,0.236,0.11,0.082,0.14,0.0046,0.0034,0.0059,0.531,0.472,0.589,0.022,0.019,0.025,23.53,23.24,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.97,35.11,51.13,42.71,34.06,48.2,0,0,0,0,0,0,0.53,0,0.044,0.14,0.86,0.14,51
1170021600000,2007,1,2006,4,18,7,0.407,0.0552,0.351,20250.7,132.2,132.2,120.5,3,3,3,672.3,601.6,749.8,581,528.6,91.29,73,105,0,0,0,0.135,0.113,0.156,581,528.6,644.8,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.281,0.249,0.32,0.189,0.154,0.232,0.0081,0.0065,0.01,0.674,0.583,0.784,0.029,0.025,0.034,22.74,22.32,23.11,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.12,37.9,44.97,40.18,36.82,44.07,0,0,0,0,0,0,0.67,0,0.056,0.14,0.86,0.14,49.8
1170626400000,2007,2,2006,5,19,7,0.559,0.0663,0.492,26642.6,181.8,181.8,158.6,4,3,3.5714285714285716,923.7,781,1102,814.1,676,109.6,105,137,1.624e-14,0,1.137e-13,0.119,0.102,0.134,814.1,676,964.8,990,990,990,967.6,967,968.2,22.4,21.8,23,0.449,0.337,0.588,0.33,0.253,0.406,0.015,0.011,0.019,1.03,0.837,1.26,0.046,0.036,0.058,21.39,20.52,22.14,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.91,40.47,51.08,44.71,39.54,48.2,0,0,0,0,0,0,0.881,0,0.067,0.12,0.88,0.12,47.7
1171231200000,2007,2,2006,5,20,7,0.83,0.0829,0.66,32049.4,192.8,192.8,190.8,4,4,4,1373,1181,1531,1236,1044,137,137,137,143.7,0,294.5,0.1,0.0895,0.116,1092,1044,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.826,0.698,0.892,0.63,0.523,0.648,0.03,0.024,0.032,1.75,1.51,1.84,0.084,0.07,0.09,19.17,18.57,20.02,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.69,50.35,47.69,46.73,48.2,0,0,0,0,0,0,1.06,0,0.17,0.1,0.8,0.2,38.6
1171836000000,2007,2,2006,5,21,7,1.05,0.0937,0.665,30231.6,185.2,185.2,180,4,4,4,1732,1580,1890,1577,1443,154.9,137,162,477.2,342.9,628,0.0894,0.0841,0.0965,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.915,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,17.9,17.38,18.41,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.91,44.5,47.26,44.99,43.61,46.31,0,0,0,0,0,0,1,0,0.385,0.089,0.63,0.37,28.8
1172440800000,2007,2,2006,5,22,7,1.22,0.125,0.665,28610.4,172.9,172.9,170.3,4,4,4,2018,1936,2071,1812,1774,206,162,239,712.2,673.5,744.3,0.102,0.0807,0.118,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.85,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.44,43.07,44.1,42.58,42.21,43.22,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.5
1173045600000,2007,3,2006,6,23,7,1.26,0.14,0.665,28304.4,168.8,168.8,168.5,4,4,4,2085,2074,2096,1854,1835,231,183,239,754.2,735.4,813,0.111,0.0873,0.115,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.79,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.91,43.05,42.12,42.05,42.19,0,0,0,0,0,0,0.936,0,0.595,0.11,0.53,0.47,22.5
1173650400000,2007,3,2006,6,24,7,1.27,0.111,0.665,28227.1,168.3,168.3,168,4,4,4,2103,2092,2114,1920,1909,183,183,183,820.3,809.4,831.1,0.087,0.0866,0.0875,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.75,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.86,42.79,42.93,42,41.94,42.07,0,0,0,0,0,0,0.933,0,0.605,0.087,0.52,0.48,22.2
1174255200000,2007,3,2006,6,25,7,1.28,0.111,0.665,28185.1,168,168,167.8,4,4,4,2113,2103,2121,1930,1920,183,183,183,830.1,820.3,838.4,0.0866,0.0863,0.087,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.73,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.8,42.74,42.86,41.94,41.89,42,0,0,0,0,0,0,0.932,0,0.615,0.087,0.52,0.48,22
1174860000000,2007,3,2006,6,26,7,1.26,0.114,0.665,28302.2,169,169,168.5,4,4,4,2086,2064,2100,1898,1847,187.9,183,217,797.9,746.6,816.7,0.0901,0.0872,0.105,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.82,16.79,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.98,42.89,43.12,42.12,42.03,42.26,0,0,0,0,0,0,0.936,0,0.595,0.09,0.53,0.47,22.5
1175464800000,2007,4,2006,7,27,7,1.2,0.131,0.665,28753.6,173.5,173.5,171.2,4,4,4,1989,1918,2053,1772,1701,217,217,217,672.2,601,735.8,0.109,0.106,0.113,1100,1100,1100,990,990,990,971.1,970.8,971.2,18.9,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.9,17.29,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.66,43.19,44.25,42.79,42.33,43.37,0,0,0,0,0,0,0.951,0,0.535,0.11,0.55,0.45,24
1176069600000,2007,4,2006,7,28,7,1.1,0.101,0.665,29686.1,178.8,178.8,176.7,4,4,4,1824,1763,1894,1656,1615,167.7,148,217,556.2,514.7,596.9,0.0917,0.0802,0.116,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.59,17.37,17.79,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.08,44.47,45.62,44.18,43.58,44.7,0,0,0,0,0,0,0.982,0,0.435,0.092,0.6,0.4,27
1176674400000,2007,4,2006,7,29,7,1.03,0.0895,0.665,30378.6,182,182,180.8,4,4,4,1705,1672,1746,1557,1524,148,148,148,456.9,424,497.8,0.0868,0.0848,0.0885,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.98,17.85,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.13,45.76,46.42,45.21,44.85,45.49,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
