datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1177279200000,2007,4,2006,7,30,7,0.982,0.0895,0.665,30850.3,185.2,185.2,183.6,4,4,4,1623,1577,1662,1475,1429,148,148,148,375,328.7,414,0.0912,0.089,0.0939,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.913,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.25,18.12,18.41,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46.51,47.25,45.91,45.58,46.3,0,0,0,0,0,0,1.02,0,0.317,0.091,0.68,0.32,31.4
1177884000000,2007,4,2006,7,31,7,0.914,0.112,0.665,31517.2,189.6,189.6,187.6,4,4,4,1512,1459,1560,1326,1267,185.7,148,192,225.8,166.6,312.5,0.123,0.0948,0.132,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.891,0.867,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.64,18.46,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.39,48.37,46.9,46.44,47.41,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.5
1178488800000,2007,5,2006,8,32,7,0.815,0.116,0.659,32218.7,192.8,192.8,191.8,4,4,4,1347,1238,1437,1155,1046,192,192,192,64.77,0,144.7,0.143,0.134,0.155,1090,1046,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.809,0.718,0.857,0.626,0.527,0.648,0.03,0.025,0.031,1.73,1.53,1.81,0.083,0.072,0.087,19.27,18.91,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.09,48.53,49.77,47.94,47.56,48.2,0,0,0,0,0,0,1.07,0,0.156,0.14,0.81,0.19,39.5
1179093600000,2007,5,2006,8,33,7,0.678,0.116,0.562,29334.3,186.7,186.7,174.6,4,4,4,1121,1044,1207,928.8,852,192,192,192,-4.872e-14,-1.137e-13,0,0.172,0.159,0.184,928.8,852,1015,990,990,990,968.3,968,968.6,21.7,21.4,22,0.572,0.496,0.672,0.392,0.351,0.456,0.018,0.016,0.021,1.22,1.08,1.41,0.056,0.049,0.066,20.5,20.04,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.55,41.62,47.62,43.65,40.77,46.67,0,0,0,0,0,0,0.97,0,0.116,0.17,0.83,0.17,43.3
1179698400000,2007,5,2006,8,34,7,0.58,0.0889,0.492,26235.7,167.8,167.8,156.2,4,3,3.7142857142857144,959.8,906.6,1021,812.8,759.6,147,147,147,0,0,0,0.153,0.144,0.162,812.8,759.6,874,990,990,990,967.7,967.5,968,22.3,22,22.5,0.453,0.404,0.509,0.332,0.307,0.362,0.015,0.014,0.016,1.03,0.965,1.11,0.046,0.043,0.05,21.24,20.93,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.05,39.53,51.85,42.48,38.54,48.2,0,0,0,0,0,0,0.868,0,0.088,0.15,0.85,0.15,45.2
1180303200000,2007,5,2006,8,35,7,0.513,0.0816,0.432,23944.5,144.6,144.6,142.5,3,3,3,848.7,808.8,891.3,713.7,689.8,135,119,147,0,0,0,0.159,0.143,0.173,713.7,689.8,744.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.366,0.35,0.39,0.278,0.262,0.298,0.012,0.011,0.013,0.907,0.864,0.966,0.04,0.038,0.043,21.8,21.57,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.66,47.48,50.21,47.51,46.53,48.2,0,0,0,0,0,0,0.792,0,0.081,0.16,0.84,0.16,46.7
1180908000000,2007,6,2006,9,36,7,0.469,0.072,0.397,22503.9,138.2,138.2,134,3,3,3,775.9,747.1,800.4,656.9,628.1,119,119,119,0,0,0,0.154,0.149,0.159,656.9,628.1,681.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.315,0.345,0.24,0.221,0.256,0.01,0.0095,0.011,0.809,0.76,0.85,0.035,0.033,0.037,22.19,22.05,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.56,43.84,47,44.65,42.97,46.06,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,48
1181512800000,2007,6,2006,9,37,7,0.425,0.072,0.353,20234,126.9,126.9,120.4,3,3,3,702.1,669.7,735.9,583.1,550.7,119,119,119,0,0,0,0.17,0.162,0.178,583.1,550.7,616.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.271,0.308,0.19,0.169,0.213,0.0082,0.0072,0.0092,0.684,0.63,0.741,0.029,0.027,0.032,22.61,22.42,22.79,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.06,39.01,43.17,40.15,37.99,42.3,0,0,0,0,0,0,0.669,0,0.072,0.17,0.83,0.17,47.6
1182117600000,2007,6,2006,9,38,7,0.382,0.0865,0.295,17100.7,111.9,111.9,101.8,3,2,2.4285714285714284,631,603.2,659.6,488,442.2,143,119,161,0,0,0,0.228,0.18,0.267,488,442.2,540.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.214,0.265,0.132,0.108,0.162,0.0056,0.0045,0.0069,0.591,0.563,0.613,0.025,0.024,0.026,22.99,22.85,23.12,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.92,0.939,44.36,37.11,50.63,43.04,36,48.2,0,0,0,0,0,0,0.565,0,0.087,0.23,0.77,0.23,44.8
1182722400000,2007,6,2006,9,39,7,0.345,0.0951,0.25,14882.1,92.56,92.56,88.58,2,2,2,571,548.3,595.3,413.8,394.6,157.3,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.275,0.246,0.29,413.8,394.6,434.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.204,0.197,0.211,0.0943,0.0853,0.104,0.004,0.0036,0.0044,0.52,0.492,0.551,0.022,0.021,0.023,23.31,23.17,23.42,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.2,43.22,47.23,44.29,42.36,46.28,0,0,0,0,0,0,0.492,0,0.095,0.28,0.72,0.28,43.1
1183327200000,2007,7,2006,10,40,7,0.314,0.0816,0.232,13936.3,87.42,87.42,82.95,2,2,2,519.4,499.3,540.9,384.4,364.3,135,135,135,0,0,0,0.26,0.25,0.27,384.4,364.3,405.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.2,0.0804,0.071,0.0906,0.0033,0.0029,0.0038,0.474,0.444,0.507,0.02,0.018,0.021,23.59,23.46,23.71,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.36,40.25,44.6,41.48,39.31,43.71,0,0,0,0,0,0,0.461,0,0.082,0.26,0.74,0.26,44.4
1183932000000,2007,7,2006,10,41,7,0.287,0.0816,0.205,12283.1,77.2,77.2,73.11,2,2,2,474.6,456.9,493,339.6,321.9,135,135,135,0,0,0,0.285,0.274,0.295,339.6,321.9,358,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0593,0.051,0.068,0.0024,0.0021,0.0028,0.407,0.381,0.435,0.017,0.016,0.018,23.86,23.75,23.96,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.62,35.72,39.59,36.56,34.65,38.6,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.8
1184536800000,2007,7,2006,10,42,7,0.264,0.0816,0.182,10924.9,68.32,68.32,65.03,2,2,2,436.7,421.1,452.3,301.7,286.1,135,135,135,0,0,0,0.309,0.298,0.321,301.7,286.1,317.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.168,0.0414,0.034,0.0488,0.0017,0.0014,0.002,0.35,0.327,0.374,0.014,0.013,0.015,24.08,23.99,24.18,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.52,31.81,35.22,32.51,30.85,34.16,0,0,0,0,0,0,0.361,0,0.082,0.31,0.69,0.31,41.4
1185141600000,2007,7,2006,10,43,7,0.244,0.0816,0.162,9720.51,60.7,60.7,57.86,2,2,2,403.2,390.8,416.5,268.2,255.8,135,135,135,-4.06e-15,-2.842e-14,0,0.335,0.324,0.345,268.2,255.8,281.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.156,0.0256,0.0197,0.0319,0.001,0.0008,0.0013,0.3,0.281,0.32,0.012,0.011,0.013,24.29,24.21,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.82,28.45,31.29,28.93,27.59,30.35,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1185746400000,2007,7,2006,10,44,7,0.225,0.073,0.152,9155.28,56.83,56.83,54.5,2,2,2,372.6,358.2,386.7,251.9,243.2,120.7,115,135,4.06e-15,-2.842e-14,2.842e-14,0.324,0.305,0.353,251.9,243.2,262.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.139,0.146,0.0185,0.0164,0.0228,0.00075,0.00066,0.00092,0.274,0.262,0.289,0.011,0.011,0.012,24.46,24.39,24.55,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.09,27.15,29.29,27.25,26.33,28.42,0,0,0,0,0,0,0.303,0,0.073,0.32,0.68,0.32,40.7
1186351200000,2007,8,2006,11,45,7,0.207,0.0696,0.137,8285.44,51.64,51.64,49.32,2,1,1.4285714285714286,341.7,329.5,353.6,226.7,214.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.337,0.325,0.349,226.7,214.5,238.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.138,0.015,0.014,0.016,0.0006,0.00056,0.00065,0.329,0.249,0.397,0.013,0.01,0.016,24.56,24.49,24.62,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.3,25.74,52.24,38.43,24.97,48.2,0,0,0,0,0,0,0.274,0,0.07,0.34,0.66,0.34,40
1186956000000,2007,8,2006,11,46,7,0.191,0.0696,0.121,7631.14,47.72,47.72,45.42,1,1,1,315.7,306.3,326,200.7,191.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.365,0.353,0.375,200.7,191.3,211,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0137,0.00051,0.00048,0.00055,0.351,0.334,0.369,0.014,0.013,0.015,24.67,24.6,24.73,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.35,44.18,48.69,45.42,43.29,47.72,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,40
1187560800000,2007,8,2006,11,47,7,0.178,0.0696,0.108,6797.25,42.61,42.61,40.46,1,1,1,294.2,285.2,303.3,179.2,170.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.391,0.379,0.403,179.2,170.2,188.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.328,0.012,0.012,0.013,24.81,24.76,24.86,0.948,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.36,39.25,43.48,40.46,38.24,42.61,0,0,0,0,0,0,0.225,0,0.07,0.39,0.61,0.39,38.2
1188165600000,2007,8,2006,11,48,7,0.166,0.0654,0.101,6279.52,40.58,40.58,37.38,1,1,1,274.6,265.8,282.2,166.5,157.4,108.1,91,115,0,-2.842e-14,2.842e-14,0.393,0.337,0.422,166.5,157.4,178.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.0099,0.00913,0.011,0.00039,0.00036,0.00043,0.289,0.273,0.309,0.011,0.011,0.012,24.91,24.88,24.94,0.944,0.942,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.41,36.24,41.44,37.38,35.15,40.58,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.8
1188770400000,2007,9,2006,12,49,7,0.152,0.055,0.0972,6066.47,38.52,38.52,36.11,1,1,1,251.7,242.6,261.7,160.7,151.6,91,91,91,-8.12e-15,-2.842e-14,0,0.362,0.348,0.375,160.7,151.6,170.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00941,0.00863,0.0103,0.00037,0.00034,0.00041,0.277,0.26,0.295,0.011,0.01,0.012,25.02,24.96,25.08,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.17,35.03,39.51,36.11,33.98,38.52,0,0,0,0,0,0,0.201,0,0.0548,0.36,0.64,0.36,39.9
1189375200000,2007,9,2006,12,50,7,0.14,0.055,0.0849,5277.36,33.3,33.3,31.41,1,1,1,231.3,223.7,239.6,140.3,132.7,91,91,91,0,0,0,0.394,0.38,0.407,140.3,132.7,148.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0979,0.103,0.00768,0.00703,0.00838,0.0003,0.00028,0.00033,0.24,0.227,0.255,0.0095,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.38,30.59,34.33,31.41,29.68,33.3,0,0,0,0,0,0,0.175,0,0.0551,0.39,0.61,0.39,37.7
1189980000000,2007,9,2006,12,51,7,0.13,0.055,0.075,4648.12,29.12,29.12,27.67,1,1,1,215,209.2,221.2,124,118.2,91,91,91,0,-1.421e-14,1.421e-14,0.423,0.411,0.435,124,118.2,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0928,0.097,0.00629,0.0058,0.00682,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.3,25.25,25.34,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.52,27.14,30.02,27.67,26.33,29.12,0,0,0,0,0,0,0.154,0,0.055,0.42,0.58,0.42,35.8
1190584800000,2007,9,2006,12,52,7,0.122,0.055,0.0669,1830.49,25.87,25.87,10.9,1,1,1,201.5,195.8,207.3,110.6,104.8,91,91,91,0,-1.421e-14,1.421e-14,0.452,0.439,0.465,110.6,104.8,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.0921,0.00515,0.00466,0.00563,0.0002,0.00018,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.4,25.36,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.895,11.23,0,26.67,10.9,0,25.87,0,4,0,0,0.571,0,0.0605,0.571,0.0551,0.45,0.55,0.45,15
1191189600000,2007,10,2007,1,1,7,0.116,0.0442,0.0723,4482.97,27.29,27.29,26.68,1,1,1,192.5,189,195,119.5,116,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.379,0.374,0.386,119.5,116,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.092,0.00591,0.00561,0.00612,0.00023,0.00022,0.00024,0.201,0.195,0.205,0.0079,0.0076,0.008,25.38,25.38,25.38,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.51,26.62,28.13,26.68,25.82,27.29,0,0,0,0,0,0,0.148,0,0.0437,0.38,0.62,0.38,38.6
1191794400000,2007,10,2007,1,2,7,0.111,0.0442,0.0668,4115.53,25.49,25.49,24.5,1,1,1,183.5,179.4,187.6,110.5,106.4,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.398,0.389,0.407,110.5,106.4,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0865,0.0894,0.00514,0.00479,0.00549,0.0002,0.00019,0.00021,0.185,0.177,0.192,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.25,24.24,26.28,24.5,23.51,25.49,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37.1
1192399200000,2007,10,2007,1,3,7,0.105,0.0442,0.061,3732.95,23.18,23.18,22.22,1,1,1,173.9,169.8,178,100.9,96.83,73,73,73,0,-1.421e-14,1.421e-14,0.42,0.41,0.43,100.9,96.83,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0831,0.086,0.00433,0.00398,0.00468,0.00017,0.00016,0.00018,0.168,0.16,0.175,0.0066,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.887,22.93,22.04,23.9,22.22,21.32,23.18,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.6
1193004000000,2007,10,2007,1,4,7,0.102,0.0442,0.058,3549.4,21.98,21.98,21.13,1,1,1,168.9,166,173.1,95.89,93,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.432,0.422,0.44,95.89,93,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0818,0.0843,0.0039,0.00366,0.00426,0.00015,0.00014,0.00017,0.159,0.153,0.166,0.0062,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.919,0.967,0.966,0.969,0.885,0.882,0.887,21.85,21.27,22.69,21.13,20.54,21.98,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1193608800000,2007,10,2007,1,5,7,0.107,0.0421,0.0651,4002.18,24.88,24.88,23.82,1,1,1,177.3,174.2,179.1,107.7,101.2,69.57,67,73,4.06e-15,-1.421e-14,1.421e-14,0.392,0.374,0.419,107.7,101.2,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0847,0.0875,0.00491,0.00435,0.00528,0.00019,0.00017,0.00021,0.179,0.168,0.187,0.007,0.0066,0.0073,25.38,25.37,25.38,0.916,0.911,0.919,0.97,0.969,0.97,0.889,0.884,0.892,24.56,22.96,25.65,23.82,22.26,24.88,0,0,0,0,0,0,0.132,0,0.0419,0.39,0.61,0.39,37.4
1194213600000,2007,11,2007,2,6,7,0.11,0.0405,0.0696,4300.47,26.74,26.74,25.6,1,1,1,182.1,176.7,186.8,115.1,109.7,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.368,0.359,0.379,115.1,109.7,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0866,0.0902,0.00553,0.00507,0.00593,0.00022,0.0002,0.00023,0.192,0.182,0.2,0.0075,0.0071,0.0078,25.37,25.37,25.37,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.39,25.04,27.56,25.6,24.29,26.74,0,0,0,0,0,0,0.142,0,0.0404,0.37,0.63,0.37,39.1
1194818400000,2007,11,2007,2,7,7,0.109,0.0405,0.0687,4241.51,25.87,25.87,25.25,1,1,1,180.7,177.2,183.2,113.7,110.2,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.371,0.366,0.378,113.7,110.2,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0868,0.0889,0.00541,0.00512,0.00563,0.00021,0.0002,0.00022,0.189,0.183,0.194,0.0074,0.0072,0.0076,25.37,25.37,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.895,26.03,25.17,26.67,25.25,24.42,25.87,0,0,0,0,0,0,0.14,0,0.0403,0.37,0.63,0.37,38.9
1195423200000,2007,11,2007,2,8,7,0.11,0.0332,0.0772,4803.11,30.45,30.45,28.59,1,1,1,182.5,179.9,185.4,127.6,113,54.86,50,67,-2.03e-15,-1.421e-14,0,0.301,0.27,0.372,127.6,113,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0877,0.0936,0.0066,0.00535,0.00726,0.00026,0.00021,0.00028,0.213,0.188,0.226,0.0083,0.0074,0.0088,25.35,25.34,25.37,0.928,0.92,0.933,0.97,0.97,0.97,0.901,0.892,0.905,29.47,25.85,31.39,28.59,25.08,30.45,0,0,0,0,0,0,0.159,0,0.0328,0.3,0.7,0.3,43.7
1196028000000,2007,11,2007,2,9,7,0.111,0.0318,0.0789,4916.57,30.51,30.51,29.27,1,1,1,183,179.7,185.7,130.4,121.5,52.57,50,59,0,0,0,0.287,0.269,0.327,130.4,121.5,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0901,0.0937,0.00684,0.00608,0.00728,0.00027,0.00024,0.00028,0.218,0.203,0.227,0.0085,0.0079,0.0089,25.35,25.34,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.17,27.98,31.46,29.27,27.14,30.51,0,0,0,0,0,0,0.163,0,0.0321,0.29,0.71,0.29,44.3
1196632800000,2007,12,2007,3,10,7,0.12,0.0357,0.0846,5296.51,33.1,33.1,31.53,1,1,1,198.9,190.3,205.7,139.9,131.3,59,59,59,0,0,0,0.297,0.287,0.31,139.9,131.3,146.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0935,0.0989,0.00764,0.00691,0.00822,0.0003,0.00027,0.00032,0.236,0.22,0.248,0.0092,0.0086,0.0097,25.35,25.32,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.5,30.41,34.12,31.53,29.5,33.1,0,0,0,0,0,0,0.175,0,0.0354,0.3,0.7,0.3,44.1
1197237600000,2007,12,2007,3,11,7,0.131,0.0357,0.0955,5993.08,37.24,37.24,35.67,1,1,1,216.8,209.2,223.4,157.8,150.2,59,59,59,0,0,0,0.272,0.264,0.282,157.8,150.2,164.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00917,0.00852,0.00973,0.00036,0.00033,0.00038,0.268,0.254,0.279,0.01,0.0099,0.011,25.23,25.18,25.29,0.941,0.939,0.943,0.971,0.97,0.972,0.913,0.91,0.917,36.75,34.97,38.3,35.67,33.92,37.24,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.7
1197842400000,2007,12,2007,3,12,7,0.141,0.0357,0.105,6643.57,41.36,41.36,39.55,1,1,1,232.7,225.3,240.1,173.7,166.3,59,59,59,0,0,0,0.254,0.246,0.262,173.7,166.3,181.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0105,0.00989,0.0111,0.00041,0.00039,0.00044,0.296,0.283,0.309,0.012,0.011,0.012,25.11,25.05,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.919,0.93,40.48,38.75,42.21,39.55,37.71,41.36,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1198447200000,2007,12,2007,3,13,7,0.15,0.0357,0.114,7232.85,45.09,45.09,43.05,1,1,1,247.4,242.6,256.2,188.4,183.6,59,59,59,0,0,0,0.239,0.23,0.243,188.4,183.6,197.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.117,0.0118,0.0114,0.0125,0.00046,0.00045,0.0005,0.322,0.314,0.338,0.013,0.012,0.013,25,24.94,25.03,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.93,42.78,46.01,43.05,41.93,45.09,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1199052000000,2007,12,2007,3,14,7,0.164,0.0429,0.121,7659.19,47.96,47.96,45.59,1,1,1,270.8,259.8,283.3,199.8,190.3,71,59,73,0,-2.842e-14,2.842e-14,0.262,0.227,0.277,199.8,190.3,210.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.123,0.0127,0.0119,0.0136,0.00051,0.00047,0.00054,0.344,0.328,0.363,0.014,0.013,0.014,24.87,24.8,24.92,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.52,44.27,48.94,45.59,43.38,47.96,0,0,0,0,0,0,0.253,0,0.043,0.26,0.74,0.26,46.7
1199656800000,2008,1,2007,4,15,7,0.185,0.0442,0.141,8586.75,56.16,56.16,51.11,2,1,1.5714285714285714,306.5,288,330.1,233.5,215,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.239,0.221,0.254,233.5,215,257.1,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.131,0.125,0.14,0.016,0.014,0.0203,0.00064,0.00056,0.00082,0.311,0.246,0.388,0.012,0.0098,0.015,24.75,24.67,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.57,26.17,52.15,35.88,25.39,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.4
1200261600000,2008,1,2007,4,16,7,0.242,0.0442,0.198,12006.3,86.42,86.42,71.47,2,2,2,400.5,345.1,468.7,327.5,272.1,73,73,73,0,0,0,0.184,0.156,0.212,327.5,272.1,395.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.165,0.145,0.189,0.0536,0.0274,0.0858,0.0022,0.0011,0.0035,0.382,0.299,0.484,0.016,0.012,0.02,24.23,23.81,24.58,0.944,0.934,0.954,0.973,0.97,0.98,0.919,0.906,0.935,36.7,30.63,44.09,35.73,29.71,43.21,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.6
1200866400000,2008,1,2007,4,17,7,0.358,0.0442,0.313,18208,128.4,128.4,108.4,3,2,2.5714285714285716,591.1,495.8,692.1,518.1,422.8,73,73,73,8.12e-15,0,5.684e-14,0.125,0.105,0.147,518.1,422.8,619.1,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.245,0.198,0.3,0.151,0.0985,0.215,0.0064,0.0041,0.0092,0.615,0.525,0.736,0.026,0.022,0.032,23.14,22.6,23.64,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.4,37.11,52.48,42.91,36,48.2,0,0,0,0,0,0,0.602,0,0.045,0.12,0.87,0.13,50.9
1201471200000,2008,1,2007,4,18,7,0.489,0.0607,0.428,23786.7,144.6,144.6,141.6,3,3,3,808.7,724.1,902.2,708.3,651.1,100.4,73,137,0,0,0,0.122,0.091,0.165,708.3,651.1,765.2,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.357,0.318,0.406,0.274,0.236,0.309,0.012,0.01,0.014,0.891,0.79,0.999,0.039,0.034,0.044,21.97,21.49,22.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.65,45.63,51.42,47.2,44.72,48.2,0,0,0,0,0,0,0.787,0,0.061,0.12,0.88,0.12,48.6
1202076000000,2008,2,2007,5,19,7,0.647,0.0829,0.564,29444.5,192.8,192.8,175.3,4,4,4,1069,940.8,1235,932.2,803.8,137,137,137,0,0,0,0.129,0.111,0.146,932.2,803.8,1098,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.572,0.441,0.777,0.422,0.328,0.645,0.019,0.015,0.03,1.25,0.983,1.72,0.057,0.044,0.081,20.64,19.64,21.35,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.92,40.12,50.46,43.82,39.17,48.2,0,0,0,0,0,0,0.974,0,0.083,0.13,0.87,0.13,45.5
1202680800000,2008,2,2007,5,20,7,0.906,0.098,0.665,31564.2,192.8,192.8,187.9,4,4,4,1498,1315,1675,1336,1153,162,162,162,236.4,52.68,413.3,0.109,0.0967,0.123,1100,1100,1100,990,990,990,969.5,968.9,970.1,20.5,19.9,21.1,0.877,0.814,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.76,1.86,0.089,0.083,0.093,18.69,18.09,19.35,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.01,46.41,49.75,46.97,45.49,48.2,0,0,0,0,0,0,1.04,0,0.241,0.11,0.73,0.27,34.8
1203285600000,2008,2,2007,5,21,7,1.17,0.098,0.665,29121.7,179.7,179.7,173.3,4,4,4,1927,1739,2082,1765,1577,162,162,162,664.8,477,819.6,0.0844,0.0778,0.0932,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.28,16.83,17.88,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.22,43,45.85,43.34,42.14,44.93,0,0,0,0,0,0,0.963,0,0.505,0.084,0.57,0.43,24.9
1203890400000,2008,2,2007,5,22,7,1.31,0.111,0.665,27960.2,167.7,167.7,166.4,4,4,4,2166,2114,2194,1982,1952,184,162,239,881.7,851.8,925.1,0.0848,0.0741,0.109,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.56,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.46,42.27,42.79,41.61,41.42,41.94,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.3
1204495200000,2008,3,2007,6,23,7,1.3,0.145,0.665,28038.2,168.2,168.2,166.9,4,4,4,2147,2096,2191,1908,1857,239,239,239,808.5,757,851.8,0.111,0.109,0.114,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.57,16.79,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.57,42.29,42.91,41.72,41.45,42.05,0,0,0,0,0,0,0.927,0,0.635,0.11,0.51,0.49,21.6
1205100000000,2008,3,2007,6,24,7,1.21,0.116,0.665,28722.3,173.3,173.3,171,4,4,4,1996,1921,2071,1805,1738,191,183,239,704.9,638.5,762.6,0.0956,0.0895,0.115,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.85,17.28,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.61,43.07,44.22,42.74,42.21,43.34,0,0,0,0,0,0,0.95,0,0.545,0.096,0.55,0.45,23.7
1205704800000,2008,3,2007,6,25,7,1.11,0.111,0.665,29656.2,179,179,176.5,4,4,4,1829,1759,1897,1646,1576,183,183,183,546.4,476.3,614,0.1,0.0965,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.58,17.36,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.03,44.44,45.66,44.13,43.55,44.74,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1206309600000,2008,3,2007,6,26,7,1.01,0.111,0.665,30614.3,184.6,184.6,182.2,4,4,4,1666,1596,1736,1483,1413,183,183,183,382.6,313.2,452.6,0.11,0.105,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.915,0.91,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.89,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.49,45.87,47.09,45.56,44.95,46.15,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1206914400000,2008,3,2007,6,27,7,0.915,0.0925,0.665,31492.2,189.7,189.7,187.5,4,4,4,1513,1452,1573,1360,1304,153,148,183,259.5,204.3,302.8,0.101,0.0954,0.116,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.903,0.881,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.091,18.62,18.42,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.29,48.39,46.86,46.35,47.42,0,0,0,0,0,0,1.04,0,0.25,0.1,0.73,0.27,34.4
1207519200000,2008,4,2007,7,28,7,0.817,0.0895,0.665,32273,192.8,192.8,192.1,4,4,4,1350,1250,1430,1202,1102,148,148,148,102.2,1.95,182.4,0.11,0.103,0.118,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.838,0.796,0.872,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.085,0.082,0.088,19.21,18.92,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.38,48.6,50.35,48.03,47.63,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.5
1208124000000,2008,4,2007,7,29,7,0.683,0.0895,0.594,30733.4,192.8,192.8,182.9,4,4,4,1129,1049,1218,981.4,901.1,148,148,148,-3.248e-14,-1.137e-13,1.137e-13,0.131,0.121,0.141,981.4,901.1,1070,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.631,0.54,0.752,0.444,0.375,0.581,0.02,0.017,0.027,1.35,1.16,1.63,0.062,0.053,0.076,20.35,19.79,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.72,43.87,49.56,45.73,42.99,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45
1208728800000,2008,4,2007,7,30,7,0.582,0.0756,0.507,27301.1,172.6,172.6,162.5,4,4,4,962.6,906.6,1026,837.6,781.6,125,125,125,-1.624e-14,-1.137e-13,0,0.13,0.122,0.138,837.6,781.6,901.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.475,0.424,0.533,0.344,0.317,0.375,0.015,0.014,0.017,1.04,0.947,1.15,0.047,0.042,0.052,21.21,20.86,21.53,0.954,0.952,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.53,39.29,44.04,40.63,38.29,43.16,0,0,0,0,0,0,0.903,0,0.075,0.13,0.87,0.13,46.9
1209333600000,2008,4,2007,7,31,7,0.515,0.0832,0.432,23684.7,144.6,144.6,141,3,3,3,851.8,819.3,891.3,714.3,672.3,137.6,125,147,0,0,0,0.162,0.14,0.179,714.3,672.3,766.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.342,0.41,0.278,0.25,0.31,0.012,0.011,0.014,0.911,0.837,1,0.04,0.037,0.045,21.78,21.53,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.64,46.24,51.58,46.99,45.31,48.2,0,0,0,0,0,0,0.783,0,0.083,0.16,0.84,0.16,46
1209938400000,2008,5,2007,8,32,7,0.471,0.0889,0.382,21657.1,134.4,134.4,128.9,3,3,3,779,747.1,810.5,632,600.1,147,147,147,0,0,0,0.189,0.181,0.197,632,600.1,663.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.301,0.337,0.223,0.202,0.244,0.0097,0.0087,0.011,0.769,0.715,0.822,0.033,0.031,0.036,22.21,22.04,22.4,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.85,41.92,45.72,42.97,41.09,44.81,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1210543200000,2008,5,2007,8,33,7,0.424,0.0889,0.335,19168.4,121,121,114.1,3,3,3,701.4,668.6,735.9,554.4,521.6,147,147,147,0,0,0,0.21,0.2,0.22,554.4,521.6,588.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.275,0.256,0.295,0.171,0.149,0.194,0.0074,0.0064,0.0084,0.638,0.583,0.697,0.027,0.025,0.03,22.66,22.46,22.84,0.951,0.948,0.953,0.974,0.97,0.979,0.926,0.92,0.933,39.04,36.94,41.22,38.03,35.83,40.34,0,0,0,0,0,0,0.634,0,0.089,0.21,0.79,0.21,45.2
1211148000000,2008,5,2007,8,34,7,0.38,0.0889,0.291,16578.9,105.5,105.5,98.68,3,2,2.2857142857142856,627.9,599.4,657.9,480.9,452.4,147,147,147,-1.624e-14,-5.684e-14,0,0.234,0.223,0.245,480.9,452.4,510.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.233,0.217,0.25,0.126,0.113,0.142,0.0054,0.0047,0.0061,0.594,0.547,0.642,0.025,0.023,0.027,22.99,22.9,23.13,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.58,35.54,52.63,44.37,34.47,48.2,0,0,0,0,0,0,0.548,0,0.089,0.23,0.77,0.23,43.6
1211752800000,2008,5,2007,8,35,7,0.342,0.0865,0.256,15233.5,94.82,94.82,90.68,2,2,2,566,540.6,591.5,423,402.1,143,119,147,8.12e-15,-5.684e-14,5.684e-14,0.253,0.22,0.268,423,402.1,444.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.205,0.198,0.213,0.0987,0.0888,0.109,0.0041,0.0037,0.0046,0.532,0.501,0.565,0.022,0.021,0.024,23.32,23.17,23.44,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.26,44.11,48.38,45.34,43.23,47.41,0,0,0,0,0,0,0.504,0,0.086,0.25,0.75,0.25,44.5
1212357600000,2008,6,2007,9,36,7,0.31,0.072,0.238,14289.8,89.47,89.47,85.06,2,2,2,512.1,491.1,533.8,393.1,372.1,119,119,119,0,0,0,0.233,0.223,0.242,393.1,372.1,414.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.201,0.0845,0.0746,0.0948,0.0035,0.0031,0.0039,0.486,0.455,0.519,0.02,0.019,0.022,23.61,23.48,23.74,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.41,41.2,45.65,42.53,40.32,44.74,0,0,0,0,0,0,0.473,0,0.072,0.23,0.77,0.23,46.1
1212962400000,2008,6,2007,9,37,7,0.285,0.072,0.213,12785.7,79.35,79.35,76.11,2,2,2,471,454.2,485.4,352,335.2,119,119,119,0,0,0,0.253,0.245,0.262,352,335.2,366.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.184,0.0652,0.0572,0.0719,0.0027,0.0023,0.003,0.424,0.399,0.446,0.017,0.016,0.018,23.86,23.77,23.96,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.929,39.07,37.26,40.6,38.05,36.15,39.67,0,0,0,0,0,0,0.423,0,0.072,0.25,0.75,0.25,44.9
1213567200000,2008,6,2007,9,38,7,0.261,0.072,0.19,11371,71.08,71.08,67.68,2,2,2,432.3,416.8,448.5,313.3,297.8,119,119,119,0,0,0,0.275,0.265,0.286,313.3,297.8,329.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.16,0.171,0.0469,0.0395,0.0545,0.0019,0.0016,0.0022,0.366,0.343,0.391,0.015,0.014,0.016,24.09,23.99,24.18,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.89,33.19,36.64,33.84,32.2,35.54,0,0,0,0,0,0,0.376,0,0.071,0.28,0.73,0.27,43.6
1214172000000,2008,6,2007,9,39,7,0.24,0.072,0.168,10122.5,63.27,63.27,60.25,2,2,2,397.5,384.8,411.6,278.5,265.8,119,119,119,0,0,0,0.299,0.289,0.309,278.5,265.8,292.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.149,0.158,0.0305,0.0244,0.0371,0.0012,0.00099,0.0015,0.314,0.295,0.335,0.013,0.012,0.014,24.3,24.21,24.38,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.06,29.64,32.61,30.13,28.75,31.64,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42.2
1214776800000,2008,6,2007,9,40,7,0.223,0.0663,0.157,9427.43,58.24,58.24,56.12,2,2,2,368.3,356,380.6,258.8,248,109.6,108,119,4.06e-15,0,2.842e-14,0.297,0.287,0.313,258.8,248,268.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.141,0.148,0.0213,0.0168,0.0258,0.00086,0.00068,0.001,0.283,0.268,0.298,0.011,0.011,0.012,24.47,24.41,24.55,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.93,27.74,30.02,28.06,26.91,29.12,0,0,0,0,0,0,0.312,0,0.066,0.3,0.7,0.3,42.3
1215381600000,2008,7,2007,10,41,7,0.206,0.0653,0.141,8460.47,52.9,52.9,50.36,2,1,1.7142857142857142,340.8,330.1,351.9,232.8,222.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.317,0.307,0.327,232.8,222.1,243.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0155,0.0146,0.0165,0.00062,0.00059,0.00066,0.294,0.247,0.395,0.012,0.0099,0.016,24.6,24.54,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.62,25.58,52.06,32.07,24.81,48.2,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.1
1215986400000,2008,7,2007,10,42,7,0.193,0.0653,0.127,7953.6,48.2,48.2,47.34,1,1,1,318.6,309.6,327.6,210.6,201.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.339,0.33,0.349,210.6,201.6,219.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00055,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.68,46.63,50.72,47.34,45.7,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.2
1216591200000,2008,7,2007,10,43,7,0.18,0.0653,0.115,7233.16,45.02,45.02,43.05,1,1,1,298,290.1,306.6,190,182.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.352,0.372,190,182.1,198.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.0119,0.0112,0.0126,0.00047,0.00045,0.0005,0.331,0.317,0.347,0.013,0.013,0.014,24.78,24.72,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.93,42.09,45.94,43.05,41.25,45.02,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
1217196000000,2008,7,2007,10,44,7,0.169,0.0614,0.108,6775.19,41.97,41.97,40.33,1,1,1,279.8,271.3,287.7,178.3,172.3,101.6,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.363,0.335,0.385,178.3,172.3,184.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.117,0.0109,0.0104,0.0115,0.00043,0.00041,0.00046,0.31,0.3,0.32,0.012,0.012,0.013,24.87,24.84,24.91,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.22,39.78,42.83,40.33,38.8,41.97,0,0,0,0,0,0,0.224,0,0.061,0.36,0.64,0.36,40.1
1217800800000,2008,8,2007,11,45,7,0.157,0.0562,0.101,6288.43,39.65,39.65,37.43,1,1,1,259.3,250.8,268.3,166.3,157.8,93,93,93,-4.06e-15,-2.842e-14,0,0.359,0.347,0.371,166.3,157.8,175.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.00989,0.00916,0.0106,0.00039,0.00036,0.00042,0.287,0.272,0.303,0.011,0.011,0.012,24.98,24.92,25.02,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.47,36.46,40.57,37.43,35.36,39.65,0,0,0,0,0,0,0.208,0,0.056,0.36,0.64,0.36,40.1
1218405600000,2008,8,2007,11,46,7,0.146,0.0562,0.0896,5572.1,34.81,34.81,33.17,1,1,1,241.1,234.6,248.3,148.1,141.6,93,93,93,0,0,0,0.386,0.375,0.396,148.1,141.6,155.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00834,0.00779,0.00895,0.00033,0.00031,0.00035,0.255,0.243,0.268,0.01,0.0096,0.011,25.1,25.04,25.15,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.19,32.68,35.88,33.17,31.7,34.81,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1219010400000,2008,8,2007,11,47,7,0.137,0.0562,0.081,5032.16,31.26,31.26,29.95,1,1,1,227,221.2,232.7,134,128.2,93,93,93,0,0,0,0.41,0.4,0.42,134,128.2,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.097,0.101,0.00714,0.00665,0.00763,0.00028,0.00026,0.0003,0.23,0.219,0.24,0.009,0.0086,0.0094,25.21,25.16,25.25,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.88,29.53,32.23,29.95,28.65,31.26,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1219615200000,2008,8,2007,11,48,7,0.129,0.0562,0.0729,4514.13,28.21,28.21,26.87,1,1,1,213.6,207.8,219.3,120.6,114.8,93,93,93,0,-1.421e-14,1.421e-14,0.435,0.424,0.447,120.6,114.8,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0923,0.0963,0.006,0.00551,0.00649,0.00024,0.00022,0.00025,0.206,0.195,0.216,0.0081,0.0076,0.0085,25.31,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.7,26.31,29.08,26.87,25.52,28.21,0,0,0,0,0,0,0.149,0,0.0561,0.44,0.57,0.43,35
1220220000000,2008,9,2007,12,49,7,0.119,0.0435,0.0755,4698.73,29.96,29.96,27.97,1,1,1,196.9,188.4,205.4,124.9,116.4,72,72,72,-4.06e-15,-1.421e-14,0,0.366,0.351,0.382,124.9,116.4,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0907,0.0967,0.00637,0.00565,0.00709,0.00025,0.00022,0.00028,0.211,0.196,0.226,0.0083,0.0077,0.0089,25.37,25.34,25.38,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.83,26.73,30.89,27.97,25.93,29.96,0,0,0,0,0,0,0.155,0,0.0435,0.37,0.63,0.37,39.5
1220824800000,2008,9,2007,12,50,7,0.108,0.0435,0.0649,3985.1,25.33,25.33,23.72,1,1,1,179.3,173.4,186,107.3,101.4,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.402,0.387,0.415,107.3,101.4,114,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0854,0.0899,0.00487,0.00437,0.00544,0.00019,0.00017,0.00021,0.18,0.169,0.192,0.007,0.0066,0.0075,25.38,25.38,25.38,0.916,0.912,0.921,0.97,0.969,0.97,0.888,0.884,0.893,24.46,23,26.11,23.72,22.3,25.33,0,0,0,0,0,0,0.132,0,0.0431,0.4,0.6,0.4,36.9
1221429600000,2008,9,2007,12,51,7,0.1,0.0435,0.0567,3477.12,21.85,21.85,20.7,1,1,1,165.8,160.5,171.5,93.81,88.53,72,72,72,-4.06e-15,-1.421e-14,0,0.435,0.42,0.449,93.81,88.53,99.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0809,0.0848,0.00372,0.00328,0.0042,0.00015,0.00013,0.00016,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.883,0.89,21.42,20.36,22.56,20.7,19.62,21.85,0,0,0,0,0,0,0.115,0,0.0433,0.43,0.57,0.43,34.8
1222034400000,2008,9,2007,12,52,7,0.0938,0.0435,0.0502,3105.21,19.34,19.34,18.48,1,1,1,155.1,151,159.2,83.07,78.96,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.464,0.452,0.477,83.07,78.96,87.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0775,0.0804,0.00281,0.00246,0.00316,0.00011,0.000097,0.00012,0.136,0.129,0.144,0.0053,0.0051,0.0056,25.37,25.37,25.37,0.93,0.925,0.935,0.961,0.96,0.963,0.894,0.891,0.897,19.22,18.37,20.08,18.48,17.63,19.34,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.54,0.46,33.1
1222639200000,2008,9,2007,12,53,7,0.0887,0.0349,0.0538,3302.27,20.87,20.87,19.66,1,1,1,146.6,144.1,149.6,88.88,76.23,57.71,52,72,0,-1.421e-14,1.421e-14,0.393,0.354,0.486,88.88,76.23,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0766,0.0796,0.0033,0.00223,0.00381,0.00013,0.000087,0.00015,0.144,0.124,0.154,0.0057,0.0049,0.006,25.36,25.35,25.38,0.923,0.916,0.938,0.964,0.96,0.966,0.89,0.885,0.901,20.38,17.8,21.6,19.66,17.09,20.87,0,0,0,0,0,0,0.109,0,0.0349,0.39,0.61,0.39,37.2
1223244000000,2008,10,2008,1,1,7,0.0849,0.0314,0.0535,3284.62,20.15,20.15,19.55,1,1,1,140.4,137.8,143.3,88.38,85.84,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.371,0.363,0.377,88.38,85.84,91.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0764,0.0783,0.00326,0.00305,0.00351,0.00013,0.00012,0.00014,0.142,0.138,0.148,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.92,0.926,0.964,0.963,0.965,0.89,0.888,0.891,20.29,19.77,20.88,19.55,19.03,20.15,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.7
1223848800000,2008,10,2008,1,2,7,0.082,0.0314,0.0506,3122.59,18.87,18.87,18.59,1,1,1,135.7,133.7,137,83.65,81.74,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.383,0.38,0.389,83.65,81.74,85.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.075,0.0761,0.00286,0.0027,0.00298,0.00011,0.00011,0.00012,0.134,0.131,0.136,0.0053,0.0051,0.0053,25.37,25.36,25.37,0.929,0.927,0.931,0.962,0.961,0.962,0.893,0.892,0.895,19.33,18.94,19.61,18.59,18.2,18.87,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
1224453600000,2008,10,2008,1,3,7,0.0819,0.0314,0.0504,3113.17,19.09,19.09,18.53,1,1,1,135.4,133.2,138.1,83.38,81.19,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.384,0.377,0.39,83.38,81.19,86.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0748,0.0765,0.00284,0.00265,0.00307,0.00011,0.0001,0.00012,0.133,0.13,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.961,0.96,0.963,0.893,0.891,0.895,19.27,18.83,19.83,18.53,18.08,19.09,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1225058400000,2008,10,2008,1,4,7,0.0787,0.0311,0.0476,2956.65,18.16,18.16,17.6,1,1,1,130.2,127.5,133.2,78.75,75.72,51.43,50,52,4.06e-15,0,1.421e-14,0.395,0.38,0.407,78.75,75.72,81.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0728,0.0748,0.00244,0.00219,0.00268,0.000096,0.000086,0.00011,0.125,0.12,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.932,0.939,0.96,0.96,0.961,0.898,0.895,0.902,18.33,17.71,18.9,17.6,17,18.16,0,0,0,0,0,0,0.0978,0,0.0311,0.4,0.6,0.4,37.6
1225663200000,2008,11,2008,2,5,7,0.0927,0.0302,0.0625,3833.49,25.06,25.06,22.82,1,1,1,153.3,138.4,163,103.3,88.39,50,50,50,0,-1.421e-14,1.421e-14,0.327,0.307,0.361,103.3,88.39,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.077,0.0856,0.00453,0.00326,0.00536,0.00018,0.00013,0.00021,0.169,0.142,0.186,0.0066,0.0056,0.0073,25.34,25.34,25.36,0.917,0.912,0.923,0.969,0.964,0.97,0.888,0.884,0.892,23.56,20.29,25.84,22.82,19.55,25.06,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.4
1226268000000,2008,11,2008,2,6,7,0.104,0.0302,0.0733,4547.76,28.11,28.11,27.07,1,1,1,171.3,164.9,175.6,121.3,114.9,50,50,50,-2.03e-15,-1.421e-14,0,0.292,0.285,0.303,121.3,114.9,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0863,0.0901,0.00606,0.00552,0.00642,0.00024,0.00022,0.00025,0.201,0.189,0.209,0.0079,0.0074,0.0082,25.34,25.34,25.34,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.91,26.31,28.98,27.07,25.52,28.11,0,0,0,0,0,0,0.15,0,0.0307,0.29,0.7,0.3,43.7
1226872800000,2008,11,2008,2,7,7,0.109,0.0302,0.0791,4932.29,32.15,32.15,29.36,1,1,1,180.8,170.1,192.5,130.8,120.1,50,50,50,0,-1.421e-14,1.421e-14,0.277,0.26,0.294,130.8,120.1,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0882,0.0961,0.00687,0.00596,0.00787,0.00027,0.00023,0.00031,0.218,0.199,0.239,0.0085,0.0078,0.0093,25.34,25.34,25.35,0.93,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,30.27,27.61,33.14,29.36,26.78,32.15,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.3
1227477600000,2008,11,2008,2,8,7,0.12,0.0302,0.0894,5613.59,34.67,34.67,33.41,1,1,1,197.8,193.9,203.2,147.8,143.9,50,50,50,0,0,0,0.253,0.246,0.258,147.8,143.9,153.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0965,0.0998,0.00832,0.00798,0.00877,0.00032,0.00031,0.00034,0.248,0.241,0.258,0.0097,0.0094,0.01,25.34,25.32,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.45,33.48,35.74,33.41,32.47,34.67,0,0,0,0,0,0,0.186,0,0.0306,0.25,0.74,0.26,46.8
1228082400000,2008,12,2008,3,9,7,0.122,0.0357,0.0858,5377.15,32.98,32.98,32.01,1,1,1,200.9,195.8,205.1,141.9,136.8,59,59,59,0,0,0,0.294,0.288,0.301,141.9,136.8,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0955,0.0987,0.00781,0.00738,0.00817,0.00031,0.00029,0.00032,0.239,0.23,0.247,0.0093,0.009,0.0096,25.35,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33,31.75,34,32.01,30.8,32.98,0,0,0,0,0,0,0.178,0,0.0362,0.29,0.7,0.3,44.1
1228687200000,2008,12,2008,3,10,7,0.123,0.0357,0.087,5450.87,34.17,34.17,32.45,1,1,1,202.8,196.6,210.3,143.8,137.6,59,59,59,0,0,0,0.291,0.281,0.3,143.8,137.6,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0958,0.101,0.00798,0.00745,0.00861,0.00031,0.00029,0.00034,0.243,0.232,0.256,0.0095,0.009,0.01,25.33,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.45,31.95,35.22,32.45,31,34.17,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1229292000000,2008,12,2008,3,11,7,0.131,0.0357,0.0954,5991.91,37.58,37.58,35.67,1,1,1,216.8,211.7,224.8,157.8,152.7,59,59,59,0,0,0,0.272,0.262,0.279,157.8,152.7,165.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00916,0.00873,0.00984,0.00036,0.00034,0.00039,0.268,0.258,0.282,0.01,0.01,0.011,25.23,25.17,25.27,0.941,0.939,0.944,0.971,0.97,0.973,0.913,0.911,0.918,36.74,35.55,38.62,35.67,34.48,37.58,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
1229896800000,2008,12,2008,3,12,7,0.139,0.0357,0.103,6514.83,39.27,39.27,38.78,1,1,1,229.6,226.7,231.6,170.6,167.7,59,59,59,0,0,0,0.257,0.255,0.26,170.6,167.7,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0103,0.01,0.0104,0.0004,0.00039,0.00041,0.291,0.285,0.294,0.011,0.011,0.012,25.13,25.12,25.15,0.945,0.944,0.946,0.975,0.974,0.976,0.922,0.92,0.924,39.75,39.07,40.22,38.78,38.05,39.27,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.9
1230501600000,2008,12,2008,3,13,7,0.143,0.0405,0.103,6456.9,40.02,40.02,38.43,1,1,1,236.6,229.2,242.8,169.6,165.2,67,59,73,0,0,0,0.283,0.251,0.306,169.6,165.2,175.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.0102,0.00979,0.0107,0.0004,0.00039,0.00042,0.29,0.283,0.299,0.011,0.011,0.012,25.09,25.05,25.14,0.945,0.944,0.947,0.975,0.972,0.978,0.921,0.918,0.926,39.43,38.35,40.92,38.43,37.3,40.02,0,0,0,0,0,0,0.214,0,0.04,0.28,0.72,0.28,45.2
1231106400000,2009,1,2008,4,14,7,0.156,0.0442,0.112,7047.72,45.04,45.04,41.95,1,1,1,257.4,242,270.5,184.4,169,73,73,73,0,-2.842e-14,2.842e-14,0.284,0.27,0.302,184.4,169,197.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0114,0.0101,0.0125,0.00045,0.0004,0.0005,0.317,0.289,0.34,0.013,0.011,0.013,24.96,24.88,25.06,0.95,0.945,0.954,0.979,0.974,0.98,0.93,0.921,0.935,42.86,39.25,45.95,41.95,38.24,45.04,0,0,0,0,0,0,0.233,0,0.044,0.28,0.72,0.28,45.2
1231711200000,2009,1,2008,4,15,7,0.17,0.0442,0.126,7860.35,48.2,48.2,46.79,1,1,1,280.6,271.3,295.9,207.6,198.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.247,0.269,207.6,198.3,222.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.119,0.128,0.0134,0.0126,0.0147,0.00053,0.0005,0.00059,0.358,0.342,0.386,0.014,0.014,0.015,24.82,24.73,24.87,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.31,46.15,51.83,46.79,45.23,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
1232316000000,2009,1,2008,4,16,7,0.189,0.0442,0.144,8735.91,55.33,55.33,52,2,1,1.8571428571428572,311.8,298.4,326.2,238.8,225.3,73,73,73,0,-2.842e-14,2.842e-14,0.234,0.224,0.245,238.8,225.3,253.2,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.138,0.0162,0.0149,0.0185,0.00065,0.00059,0.00074,0.275,0.241,0.39,0.011,0.0096,0.016,24.77,24.7,24.85,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.74,25.67,52.39,29.44,24.9,48.2,0,0,0,0,0,0,0.289,0,0.045,0.23,0.76,0.24,46.2
1232920800000,2009,1,2008,4,17,7,0.209,0.0452,0.163,9906.78,61.85,61.85,58.97,2,2,2,344.8,331.4,363.1,270.1,258.4,74.71,73,85,0,0,0,0.217,0.205,0.234,270.1,258.4,283.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.14,0.149,0.0265,0.021,0.0327,0.0011,0.00084,0.0013,0.296,0.278,0.315,0.012,0.011,0.013,24.58,24.48,24.66,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,30.4,29.1,31.88,29.48,28.23,30.92,0,0,0,0,0,0,0.328,0,0.046,0.22,0.78,0.22,47.4
1233525600000,2009,2,2008,5,18,7,0.242,0.0514,0.191,11533.2,75.82,75.82,68.65,2,2,2,400.7,370.5,433.4,315.7,285.5,85,85,85,0,0,0,0.213,0.196,0.229,315.7,285.5,348.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.161,0.151,0.173,0.048,0.0338,0.0635,0.002,0.0014,0.0026,0.365,0.32,0.414,0.015,0.013,0.017,24.24,24.04,24.43,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.923,35.36,32.05,38.93,34.33,31.09,37.91,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.7
1234130400000,2009,2,2008,5,19,7,0.299,0.0514,0.248,14873.7,96.4,96.4,88.53,2,2,2,495.1,444.6,547.5,410.1,359.6,85,85,85,8.12e-15,0,5.684e-14,0.173,0.155,0.191,410.1,359.6,462.4,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.195,0.177,0.213,0.0926,0.0688,0.117,0.0038,0.0028,0.0049,0.507,0.431,0.585,0.021,0.018,0.024,23.67,23.35,23.97,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,45.41,40.14,50.69,44.27,39.19,48.2,0,0,0,0,0,0,0.492,0,0.051,0.17,0.83,0.17,49.7
1234735200000,2009,2,2008,5,20,7,0.363,0.0514,0.312,17982,113.2,113.2,107,3,2,2.857142857142857,600.5,564.7,628.1,515.5,479.7,85,85,85,-1.624e-14,-5.684e-14,0,0.142,0.135,0.151,515.5,479.7,543.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.243,0.222,0.258,0.146,0.125,0.164,0.0062,0.0053,0.0069,0.579,0.53,0.614,0.024,0.022,0.026,23.12,22.98,23.26,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.48,35.65,52.26,37.97,34.58,48.2,0,0,0,0,0,0,0.595,0,0.051,0.14,0.86,0.14,49.5
1235340000000,2009,2,2008,5,21,7,0.388,0.0533,0.335,19361.1,117.2,117.2,115.2,3,3,3,641.6,632.2,650.8,553.4,543.8,88.14,85,107,0,0,0,0.137,0.131,0.164,553.4,543.8,562.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.265,0.261,0.27,0.171,0.164,0.177,0.0073,0.007,0.0075,0.627,0.615,0.642,0.027,0.026,0.027,22.91,22.87,22.96,0.951,0.95,0.952,0.975,0.973,0.976,0.927,0.925,0.929,39.41,38.65,40.04,38.41,37.61,39.08,0,0,0,0,0,0,0.64,0,0.053,0.14,0.86,0.14,49.9
1235944800000,2009,3,2008,6,22,7,0.398,0.0647,0.333,19188,116.1,116.1,114.2,3,3,3,657.5,651.1,666.9,550.5,544.1,107,107,107,0,0,0,0.163,0.16,0.164,550.5,544.1,559.9,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.264,0.273,0.169,0.164,0.175,0.0072,0.007,0.0075,0.627,0.616,0.643,0.027,0.026,0.027,22.84,22.79,22.88,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.928,39.09,38.67,39.69,38.07,37.63,38.71,0,0,0,0,0,0,0.635,0,0.065,0.16,0.84,0.16,48.2
1236549600000,2009,3,2008,6,23,7,0.416,0.0647,0.351,20193.4,125.3,125.3,120.2,3,3,3,687.1,670.5,713.1,580.1,563.5,107,107,107,0,0,0,0.156,0.15,0.16,580.1,563.5,606.1,990,990,990,966.6,966.6,966.8,23.4,23.2,23.4,0.285,0.275,0.299,0.189,0.177,0.206,0.0081,0.0076,0.0089,0.677,0.649,0.721,0.029,0.028,0.031,22.67,22.53,22.77,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,40.97,39.92,42.61,40.07,38.95,41.76,0,0,0,0,0,0,0.668,0,0.065,0.16,0.84,0.16,48.5
1237154400000,2009,3,2008,6,24,7,0.471,0.0647,0.406,22916.4,144.6,144.6,136.4,3,3,3,778,727.6,834.1,671,620.6,107,107,107,0,0,0,0.138,0.128,0.147,671,620.6,727.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.336,0.308,0.368,0.249,0.216,0.287,0.011,0.0093,0.013,0.83,0.745,0.925,0.036,0.032,0.041,22.16,21.84,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.47,43.5,49.67,45.47,42.63,48.2,0,0,0,0,0,0,0.758,0,0.065,0.14,0.86,0.14,48.7
1237759200000,2009,3,2008,6,25,7,0.581,0.0647,0.516,27687.4,181.3,181.3,164.8,4,3,3.857142857142857,960.3,859.7,1062,853.3,752.7,107,107,107,-3.248e-14,-1.137e-13,0,0.112,0.101,0.124,853.3,752.7,955.1,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.482,0.39,0.575,0.352,0.303,0.401,0.016,0.013,0.018,1.08,0.944,1.24,0.048,0.042,0.057,21.19,20.66,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.11,39.55,51.06,42.92,38.56,48.2,0,0,0,0,0,0,0.916,0,0.065,0.11,0.89,0.11,47.7
1238364000000,2009,3,2008,6,26,7,0.71,0.0725,0.635,32068,192.8,192.8,190.9,4,4,4,1174,1091,1253,1054,984.1,119.9,107,125,4.244,-1.137e-13,27.85,0.102,0.0955,0.109,1050,984.1,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.709,0.602,0.795,0.54,0.415,0.648,0.025,0.019,0.03,1.54,1.29,1.74,0.071,0.059,0.082,20.01,19.56,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.17,47.32,50.58,47.72,46.38,48.2,0,0,0,0,0,0,1.06,0,0.075,0.1,0.89,0.11,45.2
