datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1301263200000,2011,3,2010,6,26,7,0.972,0.102,0.665,30950,184.5,184.5,184.2,4,4,4,1606,1599,1619,1438,1416,168,148,183,338.5,316.4,371.1,0.105,0.0914,0.114,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.913,0.91,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.27,18.34,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.88,47.06,46.06,45.94,46.12,0,0,0,0,0,0,1.02,0,0.307,0.1,0.68,0.32,31.8
1301868000000,2011,4,2010,7,27,7,1.02,0.0895,0.665,30462.4,183.4,183.4,181.3,4,4,4,1690,1629,1749,1542,1481,148,148,148,442.3,380.9,501.1,0.0876,0.0846,0.0909,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.922,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.03,17.84,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.26,45.73,46.79,45.33,44.82,45.86,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1302472800000,2011,4,2010,7,28,7,1.07,0.0895,0.665,29967.2,178.7,178.7,178.4,4,4,4,1775,1766,1783,1627,1618,148,148,148,527.3,518.1,535.1,0.0834,0.083,0.0838,1100,1100,1100,990,990,990,970.4,970.3,970.4,19.6,19.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.75,17.73,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.44,45.59,44.59,44.53,44.67,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
1303077600000,2011,4,2010,7,29,7,1.03,0.0895,0.665,30407.2,183.2,183.2,181,4,4,4,1700,1636,1756,1552,1488,148,148,148,451.8,387.5,507.9,0.0871,0.0843,0.0905,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18,17.81,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.17,45.67,46.74,45.25,44.76,45.8,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1303682400000,2011,4,2010,7,30,7,0.929,0.0933,0.665,31362,189.9,189.9,186.7,4,4,4,1536,1452,1613,1381,1260,154.3,148,192,281.3,160.3,364.5,0.101,0.0918,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.904,0.864,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.088,0.093,18.55,18.29,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,46.94,48.43,46.67,46,47.46,0,0,0,0,0,0,1.04,0,0.264,0.1,0.72,0.28,33.8
1304287200000,2011,5,2010,8,31,7,0.799,0.116,0.652,32105.6,192.8,192.8,191.1,4,4,4,1321,1204,1430,1129,1012,192,192,192,51.09,0,138.4,0.146,0.134,0.159,1078,1012,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.668,0.855,0.599,0.45,0.648,0.028,0.021,0.031,1.68,1.4,1.8,0.08,0.065,0.087,19.41,18.94,20.06,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.54,49.68,47.78,46.59,48.2,0,0,0,0,0,0,1.06,0,0.147,0.15,0.82,0.18,40.2
1304892000000,2011,5,2010,8,32,7,0.66,0.116,0.544,28604.2,182.4,182.4,170.3,4,4,4,1092,1018,1173,899.6,826.5,192,192,192,1.624e-14,0,1.137e-13,0.176,0.164,0.189,899.6,826.5,981,990,990,990,968.2,968,968.4,21.8,21.6,22,0.541,0.473,0.622,0.374,0.339,0.414,0.017,0.015,0.019,1.16,1.03,1.31,0.053,0.047,0.061,20.65,20.25,21.01,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.45,40.59,46.52,42.57,39.67,45.59,0,0,0,0,0,0,0.946,0,0.116,0.18,0.82,0.18,43.3
1305496800000,2011,5,2010,8,33,7,0.572,0.108,0.464,24538,154.8,154.8,146.1,4,3,3.142857142857143,946.1,897.8,996,767,737.2,179.1,147,192,0,0,0,0.189,0.161,0.207,767,737.2,804,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.391,0.452,0.31,0.293,0.328,0.014,0.013,0.015,0.999,0.959,1.05,0.045,0.043,0.047,21.32,21.12,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,49.2,39.68,52,46.84,38.7,48.2,0,0,0,0,0,0,0.811,0,0.108,0.19,0.81,0.19,42.9
1306101600000,2011,5,2010,8,34,7,0.509,0.0889,0.42,23390.5,144.6,144.6,139.2,3,3,3,841,802.1,882.7,694,655.1,147,147,147,0,0,0,0.175,0.167,0.183,694,655.1,735.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.355,0.332,0.382,0.265,0.239,0.292,0.012,0.01,0.013,0.874,0.808,0.948,0.038,0.035,0.042,21.86,21.62,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,45.22,49.75,46.41,44.32,48.2,0,0,0,0,0,0,0.773,0,0.089,0.17,0.83,0.17,46
1306706400000,2011,5,2010,8,35,7,0.462,0.0768,0.385,21871.5,133.8,133.8,130.2,3,3,3,763.5,731.8,791,636.5,612.8,127,119,147,0,0,0,0.166,0.154,0.188,636.5,612.8,655.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.306,0.33,0.226,0.21,0.239,0.0098,0.0091,0.01,0.775,0.735,0.807,0.034,0.032,0.035,22.27,22.15,22.44,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.28,42.92,45.5,43.4,42.06,44.59,0,0,0,0,0,0,0.723,0,0.077,0.17,0.83,0.17,47.3
1307311200000,2011,6,2010,9,36,7,0.415,0.072,0.343,19706.9,124.1,124.1,117.3,3,3,3,686.2,653.8,720,567.2,534.8,119,119,119,0,0,0,0.174,0.165,0.182,567.2,534.8,601,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.262,0.299,0.18,0.158,0.202,0.0077,0.0067,0.0087,0.658,0.603,0.715,0.028,0.026,0.031,22.7,22.51,22.88,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.06,37.99,42.2,39.1,36.91,41.35,0,0,0,0,0,0,0.652,0,0.072,0.17,0.83,0.17,47.5
1307916000000,2011,6,2010,9,37,7,0.372,0.072,0.3,17091.9,108.5,108.5,101.7,3,2,2.5714285714285716,614.4,586.3,643.1,495.4,467.3,119,119,119,0,-5.684e-14,5.684e-14,0.194,0.185,0.203,495.4,467.3,524.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.223,0.256,0.134,0.12,0.151,0.0057,0.005,0.0064,0.585,0.538,0.633,0.025,0.023,0.027,23.06,22.94,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.89,35.39,52.49,40.8,34.33,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,45.9
1308520800000,2011,6,2010,9,38,7,0.335,0.0937,0.241,14313.9,96.4,96.4,85.2,2,2,2,553.4,529.1,578.4,398.4,368.1,155,119,161,-1.624e-14,-5.684e-14,0,0.281,0.206,0.304,398.4,368.1,459.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.188,0.219,0.087,0.0728,0.116,0.0036,0.003,0.0049,0.497,0.452,0.587,0.021,0.019,0.025,23.41,23.21,23.57,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.929,0.938,43.62,40.45,50.06,42.6,39.52,48.2,0,0,0,0,0,0,0.473,0,0.094,0.28,0.72,0.28,42.7
1309125600000,2011,6,2010,9,39,7,0.303,0.0906,0.212,12655.9,77.51,77.51,75.33,2,2,2,500.6,479.6,522.3,350.8,339.1,149.9,135,161,-1.624e-14,-5.684e-14,0,0.299,0.274,0.322,350.8,339.1,361.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.178,0.186,0.0646,0.0591,0.0695,0.0027,0.0024,0.0029,0.425,0.408,0.442,0.018,0.017,0.018,23.72,23.61,23.83,0.949,0.947,0.95,0.973,0.97,0.975,0.923,0.919,0.927,38.7,37.38,39.73,37.67,36.28,38.76,0,0,0,0,0,0,0.419,0,0.091,0.3,0.7,0.3,41.8
1309730400000,2011,7,2010,10,40,7,0.275,0.0816,0.193,11554.9,72.64,72.64,68.78,2,2,2,454.5,436.2,472.8,319.5,301.2,135,135,135,0,0,0,0.297,0.286,0.31,319.5,301.2,337.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0498,0.0411,0.0584,0.002,0.0017,0.0024,0.377,0.35,0.405,0.015,0.014,0.017,23.98,23.87,24.09,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.45,33.47,37.42,34.39,32.47,36.32,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42
1310335200000,2011,7,2010,10,41,7,0.251,0.0816,0.169,10136.5,63.7,63.7,60.34,2,2,2,414.8,399.3,430.4,279.8,264.3,135,135,135,0,0,0,0.326,0.314,0.338,279.8,264.3,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.031,0.0237,0.0384,0.0013,0.00096,0.0016,0.317,0.294,0.341,0.013,0.012,0.014,24.22,24.12,24.31,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.1,29.38,32.84,30.17,28.5,31.85,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.4
1310940000000,2011,7,2010,10,42,7,0.23,0.0816,0.148,8894.14,55.89,55.89,52.94,2,2,2,380.5,367.8,394.1,245.5,232.8,135,135,135,-1.218e-14,-2.842e-14,0,0.355,0.343,0.367,245.5,232.8,259.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.148,0.0174,0.0155,0.0213,0.0007,0.00063,0.00086,0.269,0.254,0.286,0.011,0.01,0.012,24.43,24.34,24.51,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.29,25.85,28.81,26.47,25.07,27.95,0,0,0,0,0,0,0.294,0,0.082,0.35,0.64,0.36,38.7
1311544800000,2011,7,2010,10,43,7,0.213,0.0816,0.131,8004.55,48.2,48.2,47.65,1,1,1,351.4,339.1,363.7,216.4,204.1,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.384,0.371,0.398,216.4,204.1,228.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0141,0.0131,0.0152,0.00057,0.00053,0.00061,0.382,0.36,0.404,0.015,0.014,0.016,24.46,24.38,24.55,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.7,46.94,52.4,47.65,46,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.6
1312149600000,2011,8,2010,11,44,7,0.195,0.0696,0.125,7824.88,48.2,48.2,46.58,1,1,1,322.2,309.8,335.5,207.2,194.8,115,115,115,-1.624e-14,-2.842e-14,0,0.357,0.343,0.371,207.2,194.8,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.131,0.0134,0.0123,0.0145,0.00053,0.00049,0.00058,0.362,0.34,0.386,0.014,0.014,0.015,24.63,24.54,24.71,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.84,45.01,50.85,46.58,44.11,48.2,0,0,0,0,0,0,0.259,0,0.07,0.36,0.64,0.36,40.1
1312754400000,2011,8,2010,11,45,7,0.179,0.0696,0.109,6835.44,43.17,43.17,40.69,1,1,1,295.2,285.5,305.7,180.2,170.5,115,115,115,0,-2.842e-14,2.842e-14,0.39,0.376,0.403,180.2,170.5,190.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0111,0.0102,0.012,0.00044,0.00041,0.00048,0.314,0.297,0.333,0.013,0.012,0.013,24.8,24.74,24.86,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.59,39.31,44.05,40.69,38.31,43.17,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
1313359200000,2011,8,2010,11,46,7,0.165,0.0696,0.0958,5951.14,37.56,37.56,35.42,1,1,1,273.5,264.4,282.5,158.5,149.4,115,115,115,0,-2.842e-14,2.842e-14,0.421,0.407,0.435,158.5,149.4,167.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00922,0.00845,0.00999,0.00037,0.00033,0.0004,0.275,0.259,0.291,0.011,0.01,0.012,24.93,24.88,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.49,34.38,38.61,35.42,33.35,37.56,0,0,0,0,0,0,0.197,0,0.0692,0.42,0.58,0.42,36.1
1313964000000,2011,8,2010,11,47,7,0.154,0.0696,0.0841,5201.77,32.66,32.66,30.96,1,1,1,254,246.7,261.4,139.1,131.7,115,115,115,4.06e-15,0,2.842e-14,0.453,0.44,0.466,139.1,131.7,146.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00757,0.00694,0.0082,0.0003,0.00027,0.00032,0.24,0.227,0.254,0.0095,0.009,0.01,25.04,25,25.09,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.92,30.18,33.67,30.96,29.28,32.66,0,0,0,0,0,0,0.172,0,0.0699,0.45,0.55,0.45,33.8
1314568800000,2011,8,2010,11,48,7,0.142,0.0547,0.0877,5463.46,37.21,37.21,32.52,1,1,1,235.5,225.1,244.2,145.1,124.3,90.43,72,115,0,0,0,0.382,0.304,0.481,145.1,124.3,164.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0974,0.108,0.00808,0.00631,0.00976,0.00032,0.00025,0.00038,0.249,0.214,0.283,0.0098,0.0084,0.011,25.14,25.1,25.19,0.936,0.928,0.944,0.97,0.97,0.972,0.909,0.9,0.917,33.51,28.45,38.27,32.52,27.6,37.21,0,0,0,0,0,0,0.181,0,0.0543,0.39,0.62,0.38,38.5
1315173600000,2011,9,2010,12,49,7,0.128,0.0435,0.0849,5304.02,33.66,33.66,31.57,1,1,1,212.4,203.5,221.5,140.4,131.5,72,72,72,0,0,0,0.339,0.325,0.354,140.4,131.5,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.096,0.102,0.00768,0.00692,0.00846,0.0003,0.00027,0.00033,0.239,0.223,0.255,0.0094,0.0087,0.01,25.29,25.22,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.55,30.44,34.7,31.57,29.52,33.66,0,0,0,0,0,0,0.175,0,0.0431,0.34,0.66,0.34,41.4
1315778400000,2011,9,2010,12,50,7,0.117,0.0435,0.0733,4551.81,28.84,28.84,27.09,1,1,1,193.2,186.8,200.5,121.2,114.8,72,72,72,2.03e-15,0,1.421e-14,0.373,0.359,0.385,121.2,114.8,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0902,0.095,0.00605,0.00551,0.00667,0.00024,0.00022,0.00026,0.205,0.193,0.218,0.008,0.0076,0.0085,25.38,25.38,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.93,26.32,29.73,27.09,25.53,28.84,0,0,0,0,0,0,0.151,0,0.0437,0.37,0.63,0.37,38.9
1316383200000,2011,9,2010,12,51,7,0.108,0.0435,0.0648,3978.81,25.06,25.06,23.68,1,1,1,179.1,173.4,184.9,107.1,101.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.402,0.389,0.415,107.1,101.4,112.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0854,0.0895,0.00486,0.00437,0.00534,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.969,0.97,0.888,0.884,0.892,24.42,23,25.84,23.68,22.3,25.06,0,0,0,0,0,0,0.132,0,0.0432,0.4,0.6,0.4,36.8
1316988000000,2011,9,2010,12,52,7,0.101,0.0401,0.0609,3738.17,25.44,25.44,22.25,1,1,1,167.1,164.1,171.5,100.8,92.36,66.29,52,72,0,-1.421e-14,1.421e-14,0.396,0.312,0.438,100.8,92.36,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0822,0.0865,0.00432,0.0036,0.00549,0.00017,0.00014,0.00021,0.167,0.153,0.189,0.0065,0.006,0.0074,25.37,25.34,25.38,0.917,0.911,0.921,0.968,0.965,0.97,0.887,0.883,0.893,22.99,21.13,26.23,22.25,20.4,25.44,0,0,0,0,0,0,0.124,0,0.0401,0.4,0.6,0.4,37
1317592800000,2011,10,2011,1,1,7,0.1,0.0314,0.0685,4223.35,26.17,26.17,25.14,1,1,1,165.3,160.8,169.6,113.3,108.8,52,52,52,2.03e-15,0,1.421e-14,0.315,0.307,0.323,113.3,108.8,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0845,0.0876,0.00538,0.005,0.00574,0.00021,0.0002,0.00022,0.187,0.179,0.195,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,25.92,24.8,26.98,25.14,24.06,26.17,0,0,0,0,0,0,0.14,0,0.0315,0.31,0.69,0.31,42.2
1318197600000,2011,10,2011,1,2,7,0.0939,0.0314,0.0625,3821.62,23.73,23.73,22.75,1,1,1,155.3,151.2,159.4,103.3,99.24,52,52,52,6.09e-15,0,1.421e-14,0.335,0.326,0.344,103.3,99.24,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0811,0.084,0.00453,0.00419,0.00488,0.00018,0.00016,0.00019,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.968,0.97,0.886,0.883,0.889,23.46,22.48,24.46,22.75,21.77,23.73,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1318802400000,2011,10,2011,1,3,7,0.0916,0.0314,0.0601,3665.64,22.29,22.29,21.82,1,1,1,151.4,149.6,153.4,99.4,97.6,52,52,52,0,-1.421e-14,1.421e-14,0.344,0.339,0.348,99.4,97.6,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0806,0.0819,0.0042,0.00405,0.00437,0.00016,0.00016,0.00017,0.162,0.159,0.166,0.0064,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.968,0.968,0.969,0.883,0.883,0.884,22.53,22.15,22.99,21.82,21.43,22.29,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.66,0.34,40
1319407200000,2011,10,2011,1,4,7,0.0874,0.0314,0.056,3427.94,21.32,21.32,20.4,1,1,1,144.6,140.3,149.1,92.56,88.3,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.36,0.349,0.371,92.56,88.3,97.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0773,0.0804,0.00362,0.00326,0.004,0.00014,0.00013,0.00016,0.15,0.142,0.158,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.919,0.914,0.923,0.965,0.964,0.967,0.887,0.884,0.89,21.13,20.27,22.04,20.4,19.54,21.32,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1320012000000,2011,10,2011,1,5,7,0.0862,0.0304,0.0558,3415.83,21.45,21.45,20.33,1,1,1,142.5,138.7,147.7,92.2,86.93,50.29,50,52,2.03e-15,0,1.421e-14,0.353,0.339,0.374,92.2,86.93,97.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0768,0.0802,0.00359,0.00314,0.00405,0.00014,0.00012,0.00016,0.149,0.14,0.159,0.0058,0.0055,0.0062,25.35,25.34,25.36,0.919,0.913,0.925,0.965,0.963,0.968,0.887,0.884,0.891,21.06,20,22.17,20.33,19.26,21.45,0,0,0,0,0,0,0.113,0,0.0304,0.35,0.65,0.35,39.6
1320616800000,2011,11,2011,2,6,7,0.0928,0.0302,0.0625,3823.26,23.29,23.29,22.76,1,1,1,153.4,151.5,155.6,103.4,101.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.326,0.321,0.33,103.4,101.5,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0816,0.083,0.00454,0.00438,0.00473,0.00018,0.00017,0.00019,0.169,0.166,0.173,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.886,0.884,0.887,23.46,23,24.01,22.76,22.3,23.29,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1321221600000,2011,11,2011,2,7,7,0.0987,0.0302,0.0685,4221.63,26.25,26.25,25.13,1,1,1,163.3,158.1,167.9,113.3,108.1,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.306,0.298,0.316,113.3,108.1,117.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0839,0.0874,0.00538,0.00494,0.00577,0.00021,0.00019,0.00023,0.187,0.177,0.195,0.0073,0.0069,0.0076,25.34,25.34,25.34,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.91,24.62,27.06,25.13,23.88,26.25,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1321826400000,2011,11,2011,2,8,7,0.104,0.0302,0.0736,4562.26,29.86,29.86,27.16,1,1,1,171.7,165.5,183,121.7,115.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.292,0.273,0.302,121.7,115.5,133,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0865,0.0927,0.00609,0.00556,0.00705,0.00024,0.00022,0.00028,0.202,0.19,0.222,0.0079,0.0075,0.0087,25.34,25.34,25.34,0.926,0.922,0.932,0.97,0.97,0.97,0.898,0.894,0.904,28,26.45,30.79,27.16,25.66,29.86,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1322431200000,2011,11,2011,2,9,7,0.116,0.0334,0.0825,5157.04,31.88,31.88,30.7,1,1,1,191.5,186.5,195.3,136.4,132.2,55.14,50,59,0,0,0,0.288,0.261,0.309,136.4,132.2,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0938,0.0957,0.00734,0.00698,0.00777,0.00029,0.00027,0.0003,0.229,0.222,0.237,0.0089,0.0087,0.0093,25.35,25.34,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.65,30.61,32.87,30.7,29.69,31.88,0,0,0,0,0,0,0.171,0,0.0335,0.29,0.71,0.29,44.5
1323036000000,2011,12,2011,3,10,7,0.125,0.0357,0.0897,5626.62,35.66,35.66,33.49,1,1,1,207.4,200.5,216.9,148.4,141.5,59,59,59,0,0,0,0.284,0.272,0.294,148.4,141.5,157.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0971,0.103,0.00836,0.00777,0.00917,0.00033,0.0003,0.00036,0.251,0.238,0.268,0.0098,0.0093,0.01,25.31,25.23,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.53,32.89,36.76,33.49,31.91,35.66,0,0,0,0,0,0,0.186,0,0.0353,0.29,0.72,0.28,45
1323640800000,2011,12,2011,3,11,7,0.139,0.0357,0.104,6556.28,40.44,40.44,39.03,1,1,1,230.6,221,236.3,171.6,162,59,59,59,0,0,0,0.256,0.25,0.267,171.6,162,177.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.11,0.0103,0.00952,0.0108,0.00041,0.00037,0.00043,0.292,0.275,0.302,0.011,0.011,0.012,25.12,25.08,25.2,0.946,0.942,0.947,0.976,0.971,0.979,0.923,0.915,0.927,39.98,37.72,41.31,39.03,36.63,40.44,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
1324245600000,2011,12,2011,3,12,7,0.149,0.0357,0.114,7214.27,44.07,44.07,42.94,1,1,1,247,240.4,251.9,188,181.4,59,59,59,0,0,0,0.239,0.234,0.245,188,181.4,192.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.115,0.0117,0.0112,0.0121,0.00046,0.00044,0.00048,0.322,0.31,0.33,0.013,0.012,0.013,25,24.96,25.05,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.82,42.27,44.97,42.94,41.43,44.07,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1324850400000,2011,12,2011,3,13,7,0.152,0.0369,0.115,7320.25,45.09,45.09,43.57,1,1,1,251.8,247.2,258.1,190.8,185.2,61,59,73,-4.06e-15,-2.842e-14,0,0.242,0.23,0.283,190.8,185.2,197.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.012,0.0115,0.0125,0.00047,0.00045,0.0005,0.327,0.318,0.338,0.013,0.013,0.013,24.97,24.94,24.99,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.46,43.04,46.01,43.57,42.18,45.09,0,0,0,0,0,0,0.242,0,0.037,0.24,0.76,0.24,48.2
1325455200000,2012,1,2011,4,14,7,0.16,0.0442,0.116,7323.47,45.29,45.29,43.59,1,1,1,264.2,259.5,271.6,191.2,186.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.276,0.269,0.281,191.2,186.5,198.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.119,0.012,0.0116,0.0126,0.00048,0.00046,0.0005,0.329,0.321,0.342,0.013,0.013,0.014,24.91,24.87,24.94,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.48,43.36,46.21,43.59,42.5,45.29,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
1326060000000,2012,1,2011,4,15,7,0.173,0.0442,0.129,7992.64,48.2,48.2,47.58,1,1,1,285.5,274.6,298.6,212.5,201.6,73,73,73,8.12e-15,0,2.842e-14,0.256,0.244,0.266,212.5,201.6,225.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0138,0.0129,0.0149,0.00055,0.00051,0.00059,0.367,0.348,0.391,0.015,0.014,0.016,24.79,24.71,24.85,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.45,46.92,52.45,47.58,45.98,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.2
1326664800000,2012,1,2011,4,16,7,0.192,0.0442,0.148,8979.53,56.04,56.04,53.45,2,2,2,317.8,303.8,329.5,244.8,230.8,73,73,73,0,0,0,0.23,0.222,0.24,244.8,230.8,256.5,990,990,990,965,964.9,965,25,25,25.1,0.135,0.13,0.139,0.0172,0.0154,0.0201,0.00069,0.00061,0.0008,0.26,0.244,0.275,0.01,0.0097,0.011,24.75,24.68,24.84,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.55,25.95,28.89,26.72,25.17,28.02,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1327269600000,2012,1,2011,4,17,7,0.216,0.0442,0.172,10402.5,68.7,68.7,61.92,2,2,2,356.7,334.2,388.3,283.7,261.2,73,73,73,0,0,0,0.205,0.188,0.218,283.7,261.2,315.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.141,0.16,0.0329,0.0223,0.0478,0.0013,0.00089,0.0019,0.316,0.282,0.363,0.013,0.011,0.015,24.5,24.3,24.65,0.936,0.932,0.943,0.97,0.97,0.97,0.908,0.904,0.914,31.92,29.41,35.41,30.96,28.53,34.35,0,0,0,0,0,0,0.344,0,0.044,0.2,0.8,0.2,48.2
1327874400000,2012,1,2011,4,18,7,0.265,0.0493,0.215,13032.5,85.71,85.71,77.57,2,2,2,437.7,400.1,478.3,356.1,327.1,81.57,73,85,0,0,0,0.186,0.178,0.2,356.1,327.1,393.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.175,0.164,0.189,0.0671,0.0534,0.0846,0.0027,0.0022,0.0035,0.425,0.381,0.481,0.017,0.015,0.02,24.01,23.77,24.22,0.949,0.945,0.954,0.975,0.97,0.98,0.925,0.916,0.935,39.77,36.69,43.73,38.79,35.59,42.85,0,0,0,0,0,0,0.431,0,0.05,0.19,0.81,0.19,49.2
1328479200000,2012,2,2011,5,19,7,0.32,0.0514,0.269,15852.6,96.4,96.4,94.36,2,2,2,529.5,493.3,556.2,444.5,408.3,85,85,85,0,-5.684e-14,5.684e-14,0.161,0.153,0.172,444.5,408.3,471.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.194,0.218,0.109,0.0917,0.121,0.0045,0.0038,0.0051,0.558,0.504,0.6,0.023,0.021,0.025,23.46,23.3,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.92,45.3,51.49,47.18,44.39,48.2,0,0,0,0,0,0,0.524,0,0.051,0.16,0.84,0.16,49.5
1329084000000,2012,2,2011,5,20,7,0.349,0.0514,0.298,17214.7,105.3,105.3,102.5,3,2,2.857142857142857,577.1,562.5,588.7,492.1,477.5,85,85,85,-1.624e-14,-5.684e-14,0,0.147,0.144,0.151,492.1,477.5,503.7,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.229,0.221,0.236,0.131,0.124,0.137,0.0055,0.0052,0.0058,0.54,0.515,0.61,0.023,0.022,0.026,23.26,23.21,23.32,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.92,34.96,52.06,36.45,33.91,48.2,0,0,0,0,0,0,0.569,0,0.051,0.15,0.85,0.15,49.3
1329688800000,2012,2,2011,5,21,7,0.351,0.0514,0.3,17293.5,105.6,105.6,102.9,3,2,2.857142857142857,580.5,569.3,590.6,495.5,484.3,85,85,85,2.436e-14,0,5.684e-14,0.147,0.144,0.149,495.5,484.3,505.6,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.231,0.225,0.237,0.133,0.128,0.139,0.0056,0.0054,0.0058,0.546,0.52,0.622,0.023,0.022,0.026,23.24,23.2,23.3,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.936,38.17,35.19,52.69,36.61,34.14,48.2,0,0,0,0,0,0,0.572,0,0.051,0.15,0.85,0.15,49.3
1330293600000,2012,2,2011,5,22,7,0.345,0.059,0.286,16321.6,101.7,101.7,97.15,3,2,2.142857142857143,570.9,569,575.6,473.3,462.3,97.57,85,107,8.12e-15,-5.684e-14,5.684e-14,0.171,0.149,0.188,473.3,462.3,485.1,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.222,0.218,0.226,0.122,0.117,0.128,0.0051,0.0049,0.0054,0.591,0.514,0.622,0.025,0.022,0.026,23.24,23.21,23.32,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.916,0.938,49.01,34.94,52.69,46.16,33.89,48.2,0,0,0,0,0,0,0.54,0,0.059,0.17,0.83,0.17,47.3
1330898400000,2012,3,2011,6,23,7,0.364,0.0647,0.299,17057.3,107.6,107.6,101.5,3,2,2.5714285714285716,601.7,578.6,625.1,494.7,471.6,107,107,107,0,-5.684e-14,5.684e-14,0.178,0.171,0.185,494.7,471.6,518.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.223,0.249,0.133,0.122,0.147,0.0056,0.0051,0.0062,0.581,0.531,0.63,0.025,0.022,0.027,23.12,23.03,23.19,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.937,42.96,35.32,52.6,40.73,34.26,48.2,0,0,0,0,0,0,0.564,0,0.065,0.18,0.82,0.18,46.9
1331503200000,2012,3,2011,6,24,7,0.388,0.0647,0.323,18637.1,113.9,113.9,110.9,3,3,3,641.5,627.6,656,534.5,520.6,107,107,107,0,0,0,0.167,0.163,0.17,534.5,520.6,549,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.251,0.267,0.158,0.149,0.168,0.0067,0.0063,0.0071,0.6,0.576,0.624,0.025,0.024,0.027,22.93,22.85,23.01,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.05,37.14,38.99,36.98,36.03,37.97,0,0,0,0,0,0,0.616,0,0.065,0.17,0.83,0.17,48
1332108000000,2012,3,2011,6,25,7,0.394,0.0647,0.329,18977.5,113.8,113.8,113,3,3,3,651.4,644.3,655.7,544.4,537.3,107,107,107,0,0,0,0.164,0.163,0.166,544.4,537.3,548.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.264,0.26,0.267,0.165,0.16,0.168,0.007,0.0068,0.0071,0.616,0.604,0.624,0.026,0.026,0.027,22.88,22.85,22.92,0.95,0.95,0.951,0.973,0.972,0.974,0.925,0.923,0.926,38.69,38.23,38.97,37.65,37.17,37.95,0,0,0,0,0,0,0.628,0,0.065,0.16,0.84,0.16,48.2
1332712800000,2012,3,2011,6,26,7,0.386,0.0663,0.32,18443.8,111,111,109.8,3,3,3,638.6,635.8,641.8,529,510.8,109.6,107,125,0,0,0,0.172,0.167,0.197,529,510.8,534.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.25,0.259,0.154,0.142,0.158,0.0066,0.006,0.0067,0.591,0.564,0.6,0.025,0.024,0.026,22.95,22.93,22.99,0.949,0.947,0.95,0.971,0.97,0.972,0.922,0.919,0.923,37.68,36.37,38.07,36.59,35.28,37,0,0,0,0,0,0,0.61,0,0.066,0.17,0.83,0.17,47.8
1333317600000,2012,4,2011,7,27,7,0.374,0.0756,0.299,17014.3,104.8,104.8,101.3,3,2,2.7142857142857144,618.9,609.3,630.6,493.9,484.3,125,125,125,0,-5.684e-14,5.684e-14,0.202,0.198,0.205,493.9,484.3,505.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.24,0.235,0.247,0.132,0.128,0.139,0.0056,0.0054,0.0059,0.568,0.53,0.636,0.024,0.022,0.027,23.06,23.02,23.11,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.31,34.93,52.51,38.35,33.88,48.2,0,0,0,0,0,0,0.563,0,0.075,0.2,0.8,0.2,45.5
1333922400000,2012,4,2011,7,28,7,0.367,0.0756,0.292,16195.2,96.4,96.4,96.4,2,2,2,607.2,605.7,609,482.2,480.7,125,125,125,2.436e-14,0,5.684e-14,0.206,0.205,0.206,482.2,480.7,484,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.234,0.233,0.235,0.127,0.126,0.127,0.0053,0.0053,0.0054,0.628,0.626,0.631,0.027,0.026,0.027,23.04,23.03,23.05,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.09,51.95,52.26,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.8,0.2,44.1
1334527200000,2012,4,2011,7,29,7,0.366,0.0756,0.291,16195.2,96.4,96.4,96.4,2,2,2,605.6,595.6,610.6,480.6,470.6,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.207,0.205,0.21,480.6,470.6,485.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.227,0.235,0.126,0.121,0.128,0.0053,0.0051,0.0054,0.625,0.608,0.634,0.026,0.026,0.027,23.05,23.02,23.11,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.95,51.02,52.41,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.8,0.2,44.2
1335132000000,2012,4,2011,7,30,7,0.344,0.0756,0.268,15847,96.4,96.4,94.33,2,2,2,568.2,545,589.3,443.2,420,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.22,0.212,0.229,443.2,420,464.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.204,0.223,0.108,0.0972,0.118,0.0045,0.0041,0.005,0.563,0.527,0.597,0.024,0.022,0.025,23.28,23.15,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.42,46.12,50.45,47.16,45.2,48.2,0,0,0,0,0,0,0.524,0,0.076,0.22,0.78,0.22,46.1
1335736800000,2012,4,2011,7,31,7,0.309,0.087,0.222,13277.1,88.71,88.71,79.03,2,2,2,511.1,485.6,536.5,367.2,338.6,143.9,125,147,-8.12e-15,-5.684e-14,0,0.282,0.233,0.303,367.2,338.6,411.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.176,0.201,0.0723,0.0588,0.0932,0.003,0.0024,0.0039,0.449,0.406,0.515,0.019,0.017,0.021,23.65,23.47,23.81,0.951,0.947,0.956,0.976,0.97,0.98,0.928,0.919,0.937,40.48,37.43,45.26,39.52,36.33,44.36,0,0,0,0,0,0,0.439,0,0.087,0.28,0.72,0.28,43
1336341600000,2012,5,2011,8,32,7,0.275,0.0889,0.186,11109.8,70.97,70.97,66.13,2,2,2,454.6,432.3,477.7,307.6,285.3,147,147,147,0,0,0,0.324,0.308,0.34,307.6,285.3,330.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.157,0.173,0.0442,0.0337,0.0551,0.0018,0.0014,0.0023,0.359,0.326,0.394,0.015,0.013,0.016,23.99,23.86,24.13,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.909,0.917,34.09,31.65,36.58,33.06,30.7,35.48,0,0,0,0,0,0,0.367,0,0.089,0.32,0.68,0.32,40.4
1336946400000,2012,5,2011,8,33,7,0.245,0.0889,0.156,9347.67,59.82,59.82,55.64,2,2,2,405.5,386.7,424.9,258.5,239.7,147,147,147,0,-2.842e-14,2.842e-14,0.363,0.346,0.38,258.5,239.7,277.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.141,0.154,0.0218,0.0161,0.0302,0.00089,0.00065,0.0012,0.286,0.261,0.315,0.012,0.011,0.013,24.29,24.17,24.41,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.68,26.57,30.83,27.82,25.77,29.91,0,0,0,0,0,0,0.309,0,0.089,0.36,0.64,0.36,38.2
1337551200000,2012,5,2011,8,34,7,0.221,0.0889,0.132,8033.61,50.27,50.27,47.82,2,1,1.1428571428571428,364.8,349.2,380.9,217.8,202.2,147,147,147,0,-2.842e-14,2.842e-14,0.403,0.386,0.421,217.8,202.2,233.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.139,0.0143,0.0129,0.0156,0.00058,0.00052,0.00063,0.361,0.255,0.403,0.015,0.01,0.016,24.41,24.32,24.5,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.94,25.91,52.15,44.23,25.14,48.2,0,0,0,0,0,0,0.266,0,0.089,0.4,0.6,0.4,36.4
1338156000000,2012,5,2011,8,35,7,0.2,0.0816,0.118,7414.64,46.91,46.91,44.13,1,1,1,330.8,318.3,344,195.8,183.1,135,119,147,0,-2.842e-14,2.842e-14,0.407,0.364,0.445,195.8,183.1,207.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0124,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.364,0.014,0.013,0.015,24.6,24.53,24.66,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.04,42,47.87,44.13,41.16,46.91,0,0,0,0,0,0,0.245,0,0.082,0.41,0.59,0.41,37.1
1338760800000,2012,6,2011,9,36,7,0.183,0.072,0.111,6983.97,44.15,44.15,41.57,1,1,1,303.1,292.3,314.2,184.1,173.3,119,119,119,-8.12e-15,-2.842e-14,0,0.393,0.379,0.407,184.1,173.3,195.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0114,0.0105,0.0123,0.00045,0.00042,0.00049,0.322,0.303,0.342,0.013,0.012,0.014,24.76,24.69,24.83,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.46,39.95,45.06,41.57,38.99,44.15,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.2
1339365600000,2012,6,2011,9,37,7,0.169,0.072,0.0975,6055.94,38.1,38.1,36.05,1,1,1,280.2,271.3,288.8,161.2,152.3,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.425,0.412,0.439,161.2,152.3,169.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00945,0.00869,0.0102,0.00038,0.00034,0.0004,0.281,0.265,0.297,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.11,35.02,39.12,36.05,33.97,38.1,0,0,0,0,0,0,0.2,0,0.0715,0.43,0.58,0.42,35.8
1339970400000,2012,6,2011,9,38,7,0.157,0.072,0.0853,5274.26,33.29,33.29,31.39,1,1,1,260,252.4,268.3,141,133.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.458,0.444,0.471,141,133.4,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00774,0.00709,0.00844,0.00031,0.00028,0.00033,0.245,0.232,0.26,0.0097,0.0092,0.01,25.01,24.97,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.37,30.57,34.32,31.39,29.65,33.29,0,0,0,0,0,0,0.174,0,0.0717,0.46,0.54,0.46,33.6
1340575200000,2012,6,2011,9,39,7,0.147,0.071,0.0757,4665.73,29.09,29.09,27.77,1,1,1,242.6,235.2,249.9,125.1,118.6,117.4,108,119,0,-1.421e-14,1.421e-14,0.484,0.459,0.501,125.1,118.6,130.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0968,0.101,0.00639,0.00583,0.00688,0.00025,0.00023,0.00027,0.217,0.205,0.227,0.0086,0.0081,0.009,25.13,25.07,25.17,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.63,27.08,29.99,27.77,26.26,29.09,0,0,0,0,0,0,0.154,0,0.0713,0.48,0.51,0.49,31.7
1341180000000,2012,7,2011,10,40,7,0.137,0.0653,0.0719,4433.26,27.75,27.75,26.39,1,1,1,226.9,221.2,232.7,118.9,113.2,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.476,0.464,0.488,118.9,113.2,124.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0955,0.0935,0.0975,0.00586,0.00538,0.00635,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0085,25.23,25.19,25.28,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.2,25.84,28.61,26.39,25.07,27.75,0,0,0,0,0,0,0.147,0,0.0651,0.48,0.52,0.48,32.4
1341784800000,2012,7,2011,10,41,7,0.129,0.0653,0.0639,3910.83,24.62,24.62,23.28,1,1,1,213.6,207.8,219.3,105.6,99.84,108,108,108,0,-1.421e-14,1.421e-14,0.506,0.492,0.52,105.6,99.84,111.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0888,0.0928,0.00472,0.00424,0.00521,0.00019,0.00017,0.0002,0.181,0.17,0.191,0.0071,0.0067,0.0075,25.34,25.29,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.892,24,22.63,25.38,23.28,21.93,24.62,0,0,0,0,0,0,0.129,0,0.0651,0.51,0.5,0.5,30.3
1342389600000,2012,7,2011,10,42,7,0.121,0.0653,0.056,517.366,21.56,21.56,3.08,1,1,1,200.7,196.1,205.9,92.65,88.08,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.538,0.524,0.551,92.65,88.08,97.93,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0846,0.0881,0.00363,0.00324,0.00407,0.00014,0.00013,0.00016,0.157,0.149,0.167,0.0062,0.0058,0.0065,25.43,25.4,25.44,0.13,0,0.913,0.138,0,0.968,0.126,0,0.884,3.182,0,22.27,3.08,0,21.56,0,6,0,0,0.857,0,0.0171,0.857,0.065,0.54,0.46,0.54,4.28
1342994400000,2012,7,2011,10,43,7,0.115,0.0653,0.05,0,0,0,0,1,1,1,190.6,186.5,194.7,82.61,78.51,108,108,108,0,-1.421e-14,1.421e-14,0.567,0.555,0.579,82.61,78.51,86.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0827,0.0812,0.0841,0.00277,0.00242,0.00312,0.00011,0.000095,0.00012,0.139,0.132,0.147,0.0055,0.0052,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.57,0.43,0.57,0
1343599200000,2012,7,2011,10,44,7,0.108,0.0588,0.0496,0,0,0,0,1,1,1,179.3,173.1,185.1,82.04,75.78,97.29,93,108,-2.03e-15,-1.421e-14,1.421e-14,0.542,0.51,0.588,82.04,75.78,89.41,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0812,0.08,0.0833,0.00272,0.00219,0.00335,0.00011,0.000086,0.00013,0.137,0.127,0.15,0.0054,0.005,0.0059,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.54,0.46,0.54,0
1344204000000,2012,8,2011,11,45,7,0.1,0.0562,0.0438,0,0,0,0,1,1,1,165.5,159.7,171.2,72.46,66.71,93,93,93,0,-1.421e-14,1.421e-14,0.562,0.543,0.582,72.46,66.71,78.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0753,0.0794,0.00191,0.00142,0.0024,0.000075,0.000056,0.000094,0.12,0.109,0.13,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
1344808800000,2012,8,2011,11,46,7,0.0933,0.0562,0.037,0,0,0,0,1,1,1,154.2,150.1,158.3,61.25,57.14,93,93,93,-3.045e-15,-1.421e-14,1.421e-14,0.603,0.587,0.619,61.25,57.14,65.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0719,0.0748,0.000956,0.000607,0.0013,0.000037,0.000024,0.000051,0.0995,0.0922,0.107,0.0039,0.0036,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.6,0.4,0.6,0
1345413600000,2012,8,2011,11,47,7,0.0876,0.0562,0.0272,0,0,0,0,1,0,0.8571428571428571,144.9,141.1,148.8,51.91,48.12,93,93,93,6.874,-7.105e-15,48.12,0.642,0.625,0.659,45.04,0,55.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.000185,0,0.000491,0.0000073,0,0.000019,0.0826,0.0708,0.0897,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0604,0.64,0.31,0.69,0
1346018400000,2012,8,2011,11,48,7,0.0833,0.0526,0.0107,320.679,13.36,13.36,1.909,1,0,0.2857142857142857,137.8,132.6,140.8,50.76,44.57,87,72,93,33.01,-1.421e-14,47.85,0.631,0.531,0.676,17.76,0,63.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.000295,0,0.00116,0.000012,0,0.000046,0.0789,0.0708,0.102,0.0031,0.0028,0.004,25.42,25.4,25.43,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.988,0,13.92,1.909,0,13.36,5,1,0,0.714,0.143,0,0.0106,0.857,0.0726,0.63,0.13,0.87,3.85
1346623200000,2012,9,2011,12,49,7,0.0749,0.0435,0.0189,0,0,0,0,1,0,0.5714285714285714,123.9,118.2,130.2,51.89,46.15,72,72,72,20.6,0,49.98,0.582,0.553,0.609,31.29,0,58.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000231,0,0.000695,0.0000091,0,0.000027,0.0804,0.0708,0.0926,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.58,0.25,0.75,0
1347228000000,2012,9,2011,12,50,7,0.0675,0.0435,0,0,0,0,0,0,0,0,111.7,107.5,116.2,39.67,35.49,72,72,72,39.67,35.49,44.24,0.645,0.619,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0675,0.64,0,1,0
1347832800000,2012,9,2011,12,51,7,0.0621,0.0435,0,0,0,0,0,0,0,0,102.7,100.1,106.1,30.72,28.11,72,72,72,30.72,28.11,34.12,0.701,0.678,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0621,0.7,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0586,0.0435,0,0,0,0,0,0,0,0,96.82,94.36,99.28,24.82,22.36,72,72,72,24.82,22.36,27.28,0.744,0.725,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.74,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0558,0.0314,0,0,0,0,0,0,0,0,92.25,91.36,93.54,40.25,39.36,52,52,52,40.25,39.36,41.54,0.564,0.556,0.569,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0558,0.56,0,1,0
1349647200000,2012,10,2012,1,2,7,0.0567,0.0314,0,0,0,0,0,0,0,0,93.7,90.53,98.19,41.7,38.53,52,52,52,41.7,38.53,46.19,0.555,0.53,0.574,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.55,0,1,0
1350252000000,2012,10,2012,1,3,7,0.0574,0.0314,0,0,0,0,0,0,0,0,94.99,93.82,96.28,42.99,41.82,52,52,52,42.99,41.82,44.28,0.547,0.54,0.554,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.55,0,1,0
1350856800000,2012,10,2012,1,4,7,0.0585,0.0314,0,0,0,0,0,0,0,0,96.74,94.91,98.46,44.74,42.91,52,52,52,44.74,42.91,46.46,0.538,0.528,0.548,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0585,0.54,0,1,0
1351461600000,2012,10,2012,1,5,7,0.0581,0.0308,0.00433,0,0,0,0,1,0,0.14285714285714285,96,91.9,100.1,45.15,39.9,50.86,50,52,37.99,0,49.83,0.531,0.499,0.566,7.159,0,50.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000134,0,0.00000935,5.2e-8,0,3.7e-7,0.0723,0.0708,0.081,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05377,0.53,0.075,0.93,0
1352066400000,2012,11,2012,2,6,7,0.0621,0.0302,0.0233,0,0,0,0,1,0,0.7142857142857143,102.6,99.28,109.1,52.61,49.28,50,50,50,14.12,-7.105e-15,49.56,0.488,0.458,0.504,38.49,0,59.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000236,0,0.000776,0.0000092,0,0.00003,0.0819,0.0708,0.0939,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0388,0.49,0.38,0.62,0
1352671200000,2012,11,2012,2,7,7,0.0672,0.0302,0.037,656.897,13.89,13.89,3.91,1,1,1,111.2,108,115.4,61.16,58.03,50,50,50,0,-7.105e-15,7.105e-15,0.45,0.433,0.463,61.16,58.03,65.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000949,0.000683,0.00131,0.000037,0.000027,0.000051,0.0968,0.0923,0.103,0.0038,0.0036,0.004,25.4,25.4,25.41,0.253,0,0.888,0.274,0,0.96,0.242,0,0.852,4.073,0,14.47,3.91,0,13.89,0,5,0,0,0.714,0,0.0217,0.714,0.0302,0.45,0.55,0.45,9.78
1353276000000,2012,11,2012,2,8,7,0.071,0.0302,0.0408,2438.29,16.85,16.85,14.51,1,1,1,117.4,114.9,125,67.45,64.87,50,50,50,0,0,0,0.426,0.4,0.435,67.45,64.87,74.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0722,0.00148,0.00126,0.00212,0.000058,0.00005,0.000083,0.106,0.102,0.118,0.0042,0.004,0.0046,25.39,25.38,25.4,0.899,0.885,0.94,0.96,0.96,0.96,0.863,0.849,0.903,15.12,14.3,17.56,14.51,13.72,16.85,0,0,0,0,0,0,0.0806,0,0.0302,0.43,0.57,0.43,34.3
1353880800000,2012,11,2012,2,9,7,0.0848,0.0318,0.053,3259.7,20.78,20.78,19.4,1,1,1,140.2,129.6,149.3,87.65,79.64,52.57,50,59,-2.03e-15,-1.421e-14,0,0.375,0.346,0.397,87.65,79.64,94.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0739,0.0791,0.0032,0.00252,0.00377,0.00013,0.000099,0.00015,0.141,0.126,0.153,0.0055,0.005,0.006,25.36,25.35,25.37,0.924,0.917,0.934,0.963,0.96,0.966,0.89,0.886,0.897,20.14,18.51,21.51,19.4,17.77,20.78,0,0,0,0,0,0,0.108,0,0.0318,0.38,0.63,0.37,38.4
1354485600000,2012,12,2012,3,10,7,0.0943,0.0357,0.0586,3581.9,22.18,22.18,21.32,1,1,1,156,150.1,160,96.96,91.14,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.369,0.393,96.96,91.14,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0793,0.0828,0.00399,0.0035,0.00433,0.00016,0.00014,0.00017,0.159,0.148,0.166,0.0062,0.0058,0.0065,25.35,25.35,25.35,0.914,0.912,0.92,0.967,0.965,0.969,0.884,0.883,0.888,22.04,20.85,22.89,21.32,20.11,22.18,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,38
1355090400000,2012,12,2012,3,11,7,0.0997,0.0357,0.064,3923.73,24.22,24.22,23.36,1,1,1,164.8,161.9,168.5,105.8,102.9,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.358,0.35,0.364,105.8,102.9,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0835,0.0858,0.00475,0.0045,0.00505,0.00019,0.00018,0.0002,0.175,0.169,0.181,0.0068,0.0066,0.0071,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,24.08,23.36,24.97,23.36,22.66,24.22,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
1355695200000,2012,12,2012,3,12,7,0.106,0.0357,0.0703,4346.1,27.74,27.74,25.87,1,1,1,175.3,169.3,183,116.3,110.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.337,0.322,0.349,116.3,110.3,124,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0861,0.0909,0.00563,0.00512,0.00629,0.00022,0.0002,0.00025,0.193,0.183,0.207,0.0076,0.0072,0.0081,25.36,25.36,25.36,0.922,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.67,25.18,28.6,25.87,24.42,27.74,0,0,0,0,0,0,0.144,0,0.0357,0.34,0.66,0.34,41
1356300000000,2012,12,2012,3,13,7,0.117,0.0357,0.081,5055.35,33.48,33.48,30.09,1,1,1,192.9,181.6,207.3,133.9,122.6,59,59,59,0,0,0,0.307,0.285,0.325,133.9,122.6,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0904,0.0995,0.00713,0.00617,0.00835,0.00028,0.00024,0.00033,0.225,0.205,0.251,0.0088,0.008,0.0098,25.35,25.31,25.36,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,31.02,28.25,34.51,30.09,27.41,33.48,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.2
1356904800000,2012,12,2012,3,14,7,0.137,0.0429,0.0936,5864.27,38.78,38.78,34.91,1,1,1,225.8,213.6,244.2,154.8,143,71,59,73,0,0,0,0.315,0.276,0.338,154.8,143,171.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0994,0.109,0.00891,0.00791,0.0103,0.00035,0.00031,0.00041,0.264,0.243,0.293,0.01,0.0095,0.012,25.18,25.04,25.26,0.94,0.936,0.946,0.971,0.97,0.976,0.913,0.908,0.922,35.94,33.16,39.76,34.91,32.17,38.78,0,0,0,0,0,0,0.194,0,0.0434,0.31,0.68,0.32,42.8
1357509600000,2013,1,2012,4,15,7,0.171,0.0442,0.126,7851.99,52.48,52.48,46.74,2,1,1.2857142857142858,281.9,251.6,313.4,208.9,178.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.26,0.233,0.29,208.9,178.6,240.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.112,0.134,0.0135,0.0109,0.0162,0.00054,0.00043,0.00065,0.315,0.243,0.378,0.013,0.0097,0.015,24.85,24.76,24.99,0.945,0.923,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.53,25.83,50.83,39.41,25.05,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,45.9
1358114400000,2013,1,2012,4,16,7,0.224,0.0442,0.18,10898,76.5,76.5,64.87,2,2,2,370.3,325.1,423.6,297.3,252.1,73,73,73,0,0,0,0.198,0.172,0.225,297.3,252.1,350.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.154,0.138,0.173,0.0393,0.018,0.0645,0.0016,0.00072,0.0026,0.336,0.269,0.416,0.014,0.011,0.017,24.41,24.08,24.71,0.939,0.93,0.948,0.971,0.97,0.974,0.911,0.902,0.924,33.41,28.4,39.25,32.43,27.55,38.25,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.7
1358719200000,2013,1,2012,4,17,7,0.313,0.0442,0.269,15950.4,109.4,109.4,94.94,3,2,2.2857142857142856,518.1,445.7,596.7,445.1,372.7,73,73,73,2.436e-14,0,5.684e-14,0.142,0.122,0.164,445.1,372.7,523.7,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.209,0.18,0.246,0.11,0.0749,0.151,0.0046,0.0031,0.0064,0.529,0.45,0.591,0.022,0.018,0.025,23.54,23.14,23.94,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.66,35.68,51.25,42.39,34.61,48.2,0,0,0,0,0,0,0.527,0,0.044,0.14,0.86,0.14,51
1359324000000,2013,1,2012,4,18,7,0.425,0.0524,0.372,21373.2,137.2,137.2,127.2,3,3,3,702.4,623.2,778.4,615.6,550.2,86.71,73,105,0,0,0,0.123,0.104,0.144,615.6,550.2,673.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.3,0.261,0.336,0.212,0.169,0.251,0.0091,0.0071,0.011,0.732,0.619,0.832,0.031,0.026,0.036,22.56,22.15,22.99,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.31,39.31,46.68,42.41,38.31,45.74,0,0,0,0,0,0,0.707,0,0.053,0.12,0.88,0.12,50.3
1359928800000,2013,2,2012,5,19,7,0.515,0.0635,0.451,24616.2,154.3,154.3,146.5,4,3,3.2857142857142856,851.1,797.2,889.1,746.1,692.2,105,105,105,0,0,0,0.123,0.118,0.132,746.1,692.2,784.1,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.347,0.416,0.297,0.263,0.319,0.013,0.011,0.014,0.934,0.864,0.995,0.041,0.038,0.044,21.76,21.6,22.05,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.95,39.29,51.84,45.18,38.29,48.2,0,0,0,0,0,0,0.814,0,0.064,0.12,0.88,0.12,47.8
1360533600000,2013,2,2012,5,20,7,0.546,0.0829,0.463,24292.8,144.6,144.6,144.6,3,3,3,902.2,895.6,908.9,765.2,758.6,137,137,137,0,0,0,0.152,0.151,0.153,765.2,758.6,771.9,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.406,0.4,0.412,0.309,0.306,0.313,0.014,0.014,0.014,0.999,0.988,1.01,0.044,0.044,0.045,21.49,21.45,21.53,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.42,51.07,51.77,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,44.5
1361138400000,2013,2,2012,5,21,7,0.552,0.0829,0.47,24292.8,144.6,144.6,144.6,3,3,3,913.3,911.1,915.6,776.3,774.1,137,137,137,0,0,0,0.15,0.15,0.15,776.3,774.1,778.6,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.416,0.414,0.418,0.315,0.314,0.316,0.014,0.014,0.014,1.02,1.01,1.02,0.045,0.045,0.046,21.43,21.42,21.44,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52,51.88,52.12,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.082,0.15,0.85,0.15,44
1361743200000,2013,2,2012,5,22,7,0.56,0.0808,0.479,25811.8,157.5,157.5,153.6,4,3,3.857142857142857,926,917.9,936.1,792.4,780.9,133.6,129,137,0,0,0,0.144,0.138,0.149,792.4,780.9,807.1,990,990,990,967.6,967.6,967.6,22.4,22.4,22.4,0.431,0.42,0.445,0.323,0.317,0.33,0.014,0.014,0.015,0.975,0.947,1.03,0.044,0.042,0.046,21.42,21.37,21.47,0.953,0.952,0.956,0.976,0.974,0.98,0.931,0.928,0.937,41.54,39.27,52.24,40.13,38.27,48.2,0,0,0,0,0,0,0.854,0,0.081,0.14,0.86,0.14,46.1
1362348000000,2013,3,2012,6,23,7,0.577,0.078,0.499,26955.6,162.3,162.3,160.4,4,4,4,953.6,938.5,964.4,824.6,809.5,129,129,129,0,0,0,0.135,0.134,0.137,824.6,809.5,835.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.461,0.447,0.471,0.338,0.331,0.343,0.015,0.015,0.015,1.02,0.994,1.04,0.046,0.044,0.047,21.27,21.2,21.35,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.931,0.934,41.01,40.41,41.44,40.11,39.47,40.57,0,0,0,0,0,0,0.891,0,0.078,0.14,0.86,0.14,46.7
1362952800000,2013,3,2012,6,24,7,0.584,0.078,0.506,27311.1,163.9,163.9,162.6,4,4,4,966.1,962,974,837.1,833,129,129,129,0,0,0,0.133,0.132,0.134,837.1,833,845,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.473,0.469,0.48,0.344,0.342,0.348,0.015,0.015,0.016,1.04,1.03,1.06,0.047,0.046,0.048,21.19,21.15,21.22,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.934,0.935,41.5,41.34,41.81,40.64,40.47,40.97,0,0,0,0,0,0,0.903,0,0.078,0.13,0.87,0.13,46.8
1363557600000,2013,3,2012,6,25,7,0.629,0.078,0.551,29227.5,185.8,185.8,174,4,4,4,1040,981.3,1121,911.4,852.3,129,129,129,3.248e-14,0,1.137e-13,0.124,0.115,0.131,911.4,852.3,991.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.542,0.486,0.622,0.38,0.352,0.419,0.017,0.016,0.019,1.17,1.07,1.32,0.053,0.048,0.061,20.8,20.4,21.11,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.38,42.1,47.4,43.49,41.25,46.46,0,0,0,0,0,0,0.967,0,0.078,0.12,0.88,0.12,46.5
