datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364162400000,2013,3,2012,6,26,7,0.777,0.078,0.658,32332.4,192.8,192.8,192.5,4,4,4,1285,1162,1384,1156,1033,129,129,129,67.92,0,155.2,0.101,0.0932,0.111,1088,1033,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.791,0.682,0.846,0.62,0.497,0.648,0.029,0.023,0.031,1.71,1.47,1.79,0.081,0.068,0.086,19.5,19.1,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.57,48.68,50.34,48.11,47.71,48.2,0,0,0,0,0,0,1.07,0,0.119,0.1,0.85,0.15,41.6
1364767200000,2013,4,2012,7,27,7,0.845,0.0895,0.665,32221.8,192.2,192.2,191.8,4,4,4,1396,1387,1403,1248,1239,148,148,148,148.4,139.2,154.6,0.106,0.106,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.858,0.854,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.04,19.02,19.08,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,48.93,48.87,49.02,47.95,47.89,48.04,0,0,0,0,0,0,1.07,0,0.18,0.11,0.79,0.21,38.1
1365372000000,2013,4,2012,7,28,7,0.773,0.0895,0.657,32335.2,192.8,192.8,192.5,4,4,4,1277,1184,1366,1129,1036,148,148,148,43.34,0,117.9,0.116,0.108,0.125,1086,1036,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.793,0.702,0.845,0.617,0.505,0.648,0.029,0.023,0.031,1.71,1.49,1.79,0.08,0.069,0.086,19.52,19.16,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.57,48.6,50.34,48.12,47.63,48.2,0,0,0,0,0,0,1.07,0,0.116,0.12,0.85,0.15,41.8
1365976800000,2013,4,2012,7,29,7,0.654,0.0875,0.566,29769,186.9,186.9,177.2,4,4,4,1081,1011,1154,936.6,885.7,144.7,125,148,0,-1.137e-13,1.137e-13,0.134,0.124,0.143,936.6,885.7,1006,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.576,0.519,0.657,0.394,0.368,0.435,0.018,0.017,0.02,1.23,1.13,1.37,0.056,0.051,0.064,20.62,20.24,20.94,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.2,43.26,47.69,44.3,42.4,46.73,0,0,0,0,0,0,0.984,0,0.088,0.13,0.87,0.13,45.5
1366581600000,2013,4,2012,7,30,7,0.56,0.0756,0.485,25928.1,166.9,166.9,154.3,4,3,3.5714285714285716,926.4,870,988.6,801.4,745,125,125,125,0,0,0,0.135,0.126,0.144,801.4,745,863.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.442,0.39,0.499,0.327,0.299,0.357,0.015,0.013,0.016,1.02,0.967,1.09,0.045,0.043,0.049,21.38,21.06,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.6,40.04,52.27,43.75,39.08,48.2,0,0,0,0,0,0,0.857,0,0.075,0.13,0.87,0.13,46.3
1367186400000,2013,4,2012,7,31,7,0.494,0.0851,0.409,22926.9,144.6,144.6,136.5,3,3,3,817.2,782.3,855.7,676.5,635.3,140.7,125,147,0,0,0,0.172,0.146,0.188,676.5,635.3,730.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.345,0.321,0.377,0.253,0.225,0.289,0.011,0.0098,0.013,0.844,0.775,0.937,0.037,0.034,0.041,21.99,21.74,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.49,44.05,49.69,45.49,43.17,48.2,0,0,0,0,0,0,0.758,0,0.085,0.17,0.83,0.17,46.4
1367791200000,2013,5,2012,8,32,7,0.446,0.0889,0.357,20335.4,128,128,121,3,3,3,736.8,698.1,773.7,589.8,551.1,147,147,147,0,0,0,0.2,0.19,0.211,589.8,551.1,626.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.273,0.316,0.195,0.169,0.22,0.0084,0.0073,0.0095,0.698,0.633,0.76,0.03,0.027,0.033,22.45,22.25,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.26,38.84,43.53,40.35,37.81,42.66,0,0,0,0,0,0,0.672,0,0.089,0.2,0.8,0.2,45.6
1368396000000,2013,5,2012,8,33,7,0.394,0.0889,0.305,17385.3,110.8,110.8,103.5,3,2,2.7142857142857144,651.3,618.5,685.3,504.3,471.5,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.226,0.215,0.238,504.3,471.5,538.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.247,0.228,0.266,0.139,0.122,0.161,0.0059,0.0051,0.0069,0.586,0.535,0.629,0.025,0.023,0.027,22.91,22.75,23.02,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.77,35.01,51.9,39.09,33.96,48.2,0,0,0,0,0,0,0.575,0,0.089,0.23,0.77,0.23,44.1
1369000800000,2013,5,2012,8,34,7,0.35,0.0889,0.261,15488,96.4,96.4,92.19,2,2,2,579.3,551.5,607.9,432.3,404.6,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.254,0.242,0.267,432.3,404.6,460.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.199,0.222,0.103,0.0899,0.117,0.0043,0.0038,0.0049,0.547,0.505,0.592,0.023,0.021,0.025,23.25,23.08,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.14,44.36,49.93,46.1,43.48,48.2,0,0,0,0,0,0,0.512,0,0.089,0.25,0.75,0.25,44.3
1369605600000,2013,5,2012,8,35,7,0.314,0.0841,0.23,13789.2,85.36,85.36,82.08,2,2,2,519.4,496.6,543.6,380.4,363.8,139,119,147,-8.12e-15,-5.684e-14,0,0.267,0.236,0.288,380.4,363.8,396.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.185,0.196,0.0785,0.0707,0.0862,0.0033,0.0029,0.0036,0.468,0.444,0.493,0.019,0.018,0.021,23.59,23.46,23.7,0.952,0.95,0.954,0.979,0.976,0.98,0.933,0.928,0.935,41.91,40.11,43.55,41.04,39.15,42.68,0,0,0,0,0,0,0.456,0,0.084,0.27,0.73,0.27,43.9
1370210400000,2013,6,2012,9,36,7,0.284,0.072,0.212,12724.6,80.21,80.21,75.74,2,2,2,469.4,450.4,489.2,350.4,331.4,119,119,119,0,0,0,0.254,0.243,0.264,350.4,331.4,370.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.172,0.186,0.0644,0.0554,0.0737,0.0027,0.0023,0.003,0.422,0.393,0.452,0.017,0.016,0.019,23.87,23.75,23.98,0.948,0.946,0.951,0.974,0.97,0.978,0.924,0.917,0.93,38.89,36.85,41,37.87,35.74,40.11,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1370815200000,2013,6,2012,9,37,7,0.258,0.072,0.186,11173.7,70.16,70.16,66.51,2,2,2,426.8,410.7,444.1,307.8,291.7,119,119,119,0,0,0,0.279,0.268,0.29,307.8,291.7,325.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.17,0.0443,0.0367,0.0524,0.0018,0.0015,0.0021,0.358,0.334,0.384,0.015,0.014,0.016,24.12,24.02,24.22,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.28,32.52,36.17,33.26,31.55,35.08,0,0,0,0,0,0,0.37,0,0.072,0.28,0.72,0.28,43.3
1371420000000,2013,6,2012,9,38,7,0.236,0.072,0.164,9865.77,61.97,61.97,58.72,2,2,2,390.4,376,405.5,271.4,257,119,119,119,0,0,0,0.305,0.293,0.316,271.4,257,286.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.156,0.0271,0.0203,0.0342,0.0011,0.00082,0.0014,0.304,0.282,0.326,0.012,0.011,0.013,24.34,24.25,24.44,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,30.27,28.68,31.94,29.36,27.81,30.99,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.8
1372024800000,2013,6,2012,9,39,7,0.217,0.072,0.145,8712.8,54.63,54.63,51.86,2,1,1.8571428571428572,359.5,347.3,371.4,240.5,228.3,119,119,119,8.12e-15,0,2.842e-14,0.331,0.32,0.343,240.5,228.3,252.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.144,0.0163,0.0152,0.0181,0.00066,0.00061,0.00073,0.283,0.252,0.401,0.011,0.01,0.016,24.52,24.46,24.59,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.68,25.89,52.49,29.37,25.11,48.2,0,0,0,0,0,0,0.288,0,0.072,0.33,0.67,0.33,40.2
1372629600000,2013,7,2012,10,40,7,0.2,0.0653,0.135,8202.02,50.96,50.96,48.82,2,1,1.2857142857142858,331.1,319.7,343.2,223.1,211.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.326,0.315,0.338,223.1,211.7,235.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0147,0.0137,0.0157,0.00059,0.00055,0.00063,0.346,0.249,0.398,0.014,0.01,0.016,24.6,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.58,25.8,52.35,41.61,25.02,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1373234400000,2013,7,2012,10,41,7,0.185,0.0653,0.12,7560.79,47.16,47.16,45,1,1,1,306.6,297.5,316.1,198.5,189.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.353,0.342,0.363,198.5,189.5,208.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00054,0.347,0.331,0.364,0.014,0.013,0.015,24.72,24.66,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.92,43.83,48.12,45,42.95,47.16,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.9
1373839200000,2013,7,2012,10,42,7,0.173,0.0653,0.107,6733.88,42.26,42.26,40.08,1,1,1,285.5,276.5,294.5,177.5,168.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.378,0.367,0.391,177.5,168.5,186.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.309,0.293,0.325,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41,38.88,43.12,40.08,37.85,42.26,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,38.9
1374444000000,2013,7,2012,10,43,7,0.161,0.0653,0.0959,5962.88,37.24,37.24,35.49,1,1,1,266.6,259.3,274,158.6,151.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.417,158.6,151.3,166,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00923,0.00861,0.00986,0.00037,0.00034,0.00039,0.275,0.262,0.289,0.011,0.01,0.011,24.96,24.92,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.57,34.84,38.3,35.49,33.8,37.24,0,0,0,0,0,0,0.197,0,0.0651,0.41,0.6,0.4,37
1375048800000,2013,7,2012,10,44,7,0.151,0.0601,0.0904,5619.11,35.05,35.05,33.45,1,1,1,248.9,240.4,256.8,149.5,143.9,99.43,93,108,-4.06e-15,-2.842e-14,0,0.399,0.373,0.429,149.5,143.9,156.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.107,0.00846,0.00798,0.00904,0.00033,0.00032,0.00036,0.258,0.249,0.27,0.01,0.0098,0.011,25.05,25.02,25.1,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.48,33.09,36.14,33.45,32.1,35.05,0,0,0,0,0,0,0.186,0,0.0606,0.4,0.6,0.4,37.2
1375653600000,2013,8,2012,11,45,7,0.138,0.0562,0.0821,5102.55,32.32,32.32,30.37,1,1,1,228.8,221,237.4,135.8,128,93,93,93,2.03e-15,0,1.421e-14,0.407,0.392,0.421,135.8,128,144.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0969,0.103,0.00729,0.00663,0.00802,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0098,25.19,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.31,29.47,33.32,30.37,28.58,32.32,0,0,0,0,0,0,0.169,0,0.0559,0.41,0.59,0.41,37
1376258400000,2013,8,2012,11,46,7,0.128,0.0562,0.0721,4460.22,28.02,28.02,26.55,1,1,1,212.2,206.5,218.5,119.2,113.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.438,0.426,0.45,119.2,113.5,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0918,0.0961,0.00588,0.00539,0.00642,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.008,0.0075,0.0084,25.32,25.27,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.37,25.98,28.89,26.55,25.2,28.02,0,0,0,0,0,0,0.147,0,0.0559,0.44,0.56,0.44,34.8
1376863200000,2013,8,2012,11,47,7,0.12,0.0562,0.064,1177.24,24.75,24.75,7.007,1,1,1,198.8,193.1,204.6,105.8,100.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.455,0.482,105.8,100.1,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00474,0.00426,0.00523,0.00019,0.00017,0.0002,0.179,0.169,0.189,0.007,0.0066,0.0074,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.254,0,0.891,7.224,0,25.52,7.007,0,24.75,0,5,0,0,0.714,0,0.0389,0.714,0.056,0.47,0.53,0.47,9.81
1377468000000,2013,8,2012,11,48,7,0.113,0.0544,0.0583,581.008,24.21,24.21,3.458,1,1,1,186.4,181.3,191.2,96.43,90.78,90,72,93,-4.06e-15,-1.421e-14,0,0.482,0.397,0.506,96.43,90.78,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0838,0.0882,0.00395,0.00347,0.00504,0.00015,0.00014,0.0002,0.162,0.152,0.183,0.0063,0.006,0.0072,25.41,25.38,25.42,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.565,0,24.96,3.458,0,24.21,0,6,0,0,0.857,0,0.0192,0.857,0.0547,0.48,0.52,0.48,5.14
1378072800000,2013,9,2012,12,49,7,0.103,0.0435,0.0595,3641.91,23.62,23.62,21.68,1,1,1,170.3,162.4,178.9,98.3,90.45,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.423,0.403,0.443,98.3,90.45,106.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0816,0.0874,0.00411,0.00344,0.00483,0.00016,0.00013,0.00019,0.164,0.15,0.179,0.0064,0.0059,0.007,25.38,25.38,25.38,0.916,0.911,0.922,0.968,0.965,0.97,0.886,0.883,0.889,22.4,20.75,24.35,21.68,20.01,23.62,0,0,0,0,0,0,0.12,0,0.0435,0.42,0.58,0.42,35.4
1378677600000,2013,9,2012,12,50,7,0.0936,0.0435,0.05,3093.38,19.51,19.51,18.41,1,1,1,154.7,149.1,160,82.71,77.05,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.466,0.45,0.483,82.71,77.05,87.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.0807,0.00278,0.0023,0.00323,0.00011,0.00009,0.00013,0.136,0.126,0.145,0.0053,0.0049,0.0057,25.37,25.37,25.37,0.931,0.925,0.937,0.961,0.96,0.964,0.895,0.891,0.9,19.15,17.97,20.24,18.41,17.25,19.51,0,0,0,0,0,0,0.102,0,0.0436,0.46,0.53,0.47,33
1379282400000,2013,9,2012,12,51,7,0.0858,0.0435,0.0423,2560.68,16.87,16.87,15.24,1,1,1,141.9,137.3,147.1,69.86,65.29,72,72,72,-6.09e-15,-1.421e-14,0,0.508,0.489,0.524,69.86,65.29,75.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0727,0.0762,0.00169,0.0013,0.00214,0.000066,0.000051,0.000084,0.113,0.105,0.122,0.0044,0.0041,0.0048,25.39,25.38,25.4,0.912,0.887,0.94,0.96,0.96,0.96,0.875,0.852,0.902,15.88,14.42,17.58,15.24,13.85,16.87,0,0,0,0,0,0,0.0847,0,0.0435,0.51,0.49,0.51,29.8
1379887200000,2013,9,2012,12,52,7,0.0798,0.0435,0.0363,322.656,13.44,13.44,1.921,1,1,1,132,128.8,135.9,59.98,56.82,72,72,72,0,-7.105e-15,7.105e-15,0.546,0.53,0.559,59.98,56.82,63.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000848,0.00058,0.00118,0.000033,0.000023,0.000046,0.0955,0.0906,0.102,0.0037,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,2.001,0,14,1.921,0,13.44,0,6,0,0,0.857,0,0.0107,0.857,0.0435,0.55,0.45,0.55,4.04
1380492000000,2013,9,2012,12,53,7,0.0761,0.0332,0.0429,2357.67,16.89,16.89,14.03,1,1,1,125.8,123.6,128,70.99,56,54.86,52,72,0,0,0,0.436,0.409,0.563,70.99,56,75.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0727,0.00178,0.00051,0.00214,0.00007,0.00002,0.000084,0.112,0.0894,0.119,0.0044,0.0035,0.0047,25.39,25.38,25.41,0.799,0,0.94,0.823,0,0.96,0.767,0,0.903,14.62,0,17.6,14.03,0,16.89,0,1,0,0,0.143,0,0.078,0.143,0.0332,0.44,0.56,0.44,31
1381096800000,2013,10,2013,1,1,7,0.0728,0.0314,0.0413,2482.2,15.53,15.53,14.77,1,1,1,120.3,117.9,122.8,68.34,65.88,52,52,52,0,0,0,0.432,0.423,0.441,68.34,65.88,70.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00156,0.00135,0.00177,0.000061,0.000053,0.000069,0.107,0.104,0.111,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.904,0.89,0.918,0.96,0.96,0.96,0.868,0.855,0.881,15.39,14.61,16.18,14.77,14.03,15.53,0,0,0,0,0,0,0.0821,0,0.0315,0.43,0.57,0.43,34.1
1381701600000,2013,10,2013,1,2,7,0.0696,0.0314,0.0381,974.771,13.78,13.78,5.802,1,1,1,115.1,113.5,117.1,63.07,61.5,52,52,52,-1.015e-15,-7.105e-15,0,0.452,0.444,0.458,63.07,61.5,65.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000978,0.00128,0.000044,0.000038,0.00005,0.0996,0.0973,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.378,0,0.886,0.411,0,0.96,0.363,0,0.85,6.044,0,14.36,5.802,0,13.78,0,4,0,0,0.571,0,0.0322,0.571,0.0315,0.45,0.55,0.45,14
1382306400000,2013,10,2013,1,3,7,0.0719,0.0314,0.0404,1786.85,15.45,15.45,10.64,1,1,1,118.9,114,122.5,66.85,62.05,52,52,52,-1.015e-15,-7.105e-15,0,0.438,0.424,0.456,66.85,62.05,70.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.00143,0.00102,0.00175,0.000056,0.00004,0.000068,0.105,0.0981,0.11,0.0041,0.0038,0.0043,25.39,25.39,25.4,0.647,0,0.916,0.686,0,0.96,0.621,0,0.88,11.08,0,16.09,10.64,0,15.45,0,2,0,0,0.286,0,0.0591,0.286,0.0315,0.44,0.56,0.44,24.9
1382911200000,2013,10,2013,1,4,7,0.0736,0.0309,0.0426,2582.98,17.66,17.66,15.37,1,1,1,121.6,118.7,129.1,70.49,67.52,51.14,50,52,0,0,0,0.421,0.387,0.435,70.49,67.52,79.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0737,0.00174,0.00149,0.00247,0.000068,0.000058,0.000097,0.111,0.106,0.125,0.0043,0.0042,0.0049,25.39,25.37,25.39,0.912,0.9,0.935,0.96,0.96,0.96,0.875,0.864,0.897,16.02,15.13,18.4,15.37,14.52,17.66,0,0,0,0,0,0,0.0854,0,0.031,0.42,0.58,0.42,35.1
1383516000000,2013,11,2013,2,5,7,0.0833,0.0302,0.053,3260.87,20.28,20.28,19.41,1,1,1,137.7,130.5,141.9,87.68,80.46,50,50,50,0,-1.421e-14,1.421e-14,0.363,0.352,0.383,87.68,80.46,91.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0742,0.0782,0.0032,0.00259,0.00356,0.00013,0.0001,0.00014,0.141,0.128,0.148,0.0055,0.005,0.0058,25.36,25.35,25.37,0.924,0.919,0.933,0.963,0.96,0.965,0.89,0.887,0.896,20.15,18.68,21.01,19.41,17.94,20.28,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.1
1384120800000,2013,11,2013,2,6,7,0.0829,0.0302,0.0527,3240.87,19.66,19.66,19.29,1,1,1,137.1,135.7,138.9,87.1,85.65,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.365,0.36,0.369,87.1,85.65,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.076,0.0772,0.00315,0.00303,0.00331,0.00012,0.00012,0.00013,0.14,0.137,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.925,0.923,0.926,0.963,0.962,0.964,0.891,0.889,0.892,20.03,19.74,20.4,19.29,19,19.66,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1384725600000,2013,11,2013,2,7,7,0.0892,0.0302,0.0589,3607.35,23.29,23.29,21.47,1,1,1,147.4,138.7,155.6,97.45,88.66,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.34,0.321,0.361,97.45,88.66,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0771,0.083,0.00403,0.00329,0.00473,0.00016,0.00013,0.00019,0.158,0.143,0.173,0.0062,0.0056,0.0068,25.35,25.34,25.36,0.916,0.913,0.923,0.967,0.964,0.97,0.887,0.884,0.889,22.19,20.35,24.01,21.47,19.61,23.29,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.4
1385330400000,2013,11,2013,2,8,7,0.0928,0.031,0.0618,3779.22,23.88,23.88,22.5,1,1,1,153.5,149.9,158.1,102.2,95.25,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.334,0.316,0.382,102.2,95.25,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0808,0.0839,0.00444,0.00385,0.00494,0.00017,0.00015,0.00019,0.167,0.156,0.177,0.0065,0.0061,0.0069,25.34,25.34,25.35,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.889,23.21,21.69,24.62,22.5,20.96,23.88,0,0,0,0,0,0,0.125,0,0.031,0.33,0.67,0.33,40.7
1385935200000,2013,12,2013,3,9,7,0.0992,0.0357,0.0636,3894.89,24.82,24.82,23.18,1,1,1,164.1,157.3,170.9,105.1,98.25,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.36,0.345,0.375,105.1,98.25,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0819,0.0867,0.00468,0.0041,0.00526,0.00018,0.00016,0.00021,0.173,0.161,0.186,0.0068,0.0063,0.0073,25.35,25.35,25.36,0.915,0.913,0.919,0.97,0.968,0.97,0.887,0.883,0.892,23.91,22.29,25.59,23.18,21.58,24.82,0,0,0,0,0,0,0.129,0,0.0356,0.36,0.64,0.36,39.3
1386540000000,2013,12,2013,3,10,7,0.112,0.0357,0.0762,4737.54,29.5,29.5,28.2,1,1,1,184.9,176.1,190.3,125.9,117.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.319,0.31,0.335,125.9,117.1,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0885,0.0935,0.00645,0.00571,0.00691,0.00025,0.00022,0.00027,0.211,0.195,0.22,0.0082,0.0076,0.0086,25.36,25.36,25.36,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,29.07,26.88,30.41,28.2,26.07,29.5,0,0,0,0,0,0,0.157,0,0.0358,0.32,0.68,0.32,42.3
1387144800000,2013,12,2013,3,11,7,0.123,0.0357,0.087,5453.36,33.86,33.86,32.46,1,1,1,202.9,193.9,208.9,143.9,134.9,59,59,59,0,0,0,0.291,0.282,0.304,143.9,134.9,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0948,0.1,0.00798,0.00722,0.00849,0.00031,0.00028,0.00033,0.243,0.227,0.253,0.0095,0.0089,0.0099,25.33,25.29,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,33.46,31.28,34.9,32.46,30.34,33.86,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1387749600000,2013,12,2013,3,12,7,0.133,0.0357,0.0977,6142.61,39.34,39.34,36.56,1,1,1,220.5,210.6,231.9,161.5,151.6,59,59,59,0,0,0,0.268,0.254,0.28,161.5,151.6,172.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.108,0.00948,0.00863,0.0104,0.00037,0.00034,0.00041,0.274,0.256,0.295,0.011,0.01,0.012,25.2,25.11,25.28,0.942,0.939,0.946,0.972,0.97,0.977,0.916,0.911,0.924,37.62,35.29,40.28,36.56,34.23,39.34,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1388354400000,2013,12,2013,3,13,7,0.16,0.0417,0.118,7489.66,48.2,48.2,44.58,1,1,1,264.7,239.3,286.3,195.7,180.3,69,59,73,-1.218e-14,-2.842e-14,0,0.261,0.238,0.284,195.7,180.3,213.3,990,990,990,964.8,964.6,964.8,25.2,25.2,25.4,0.118,0.111,0.124,0.0124,0.0111,0.0139,0.00049,0.00044,0.00055,0.337,0.308,0.369,0.013,0.012,0.015,24.91,24.79,25.06,0.953,0.948,0.957,0.98,0.98,0.98,0.934,0.929,0.938,45.56,42.01,49.63,44.58,41.17,48.2,0,0,0,0,0,0,0.248,0,0.042,0.26,0.74,0.26,46.8
1388959200000,2014,1,2013,4,14,7,0.193,0.0442,0.149,9049.15,60.01,60.01,53.86,2,1,1.8571428571428572,319.4,292.1,347.8,246.4,219.1,73,73,73,-4.06e-15,-2.842e-14,0,0.229,0.21,0.25,246.4,219.1,274.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.126,0.146,0.0191,0.0144,0.0287,0.00076,0.00057,0.0012,0.285,0.241,0.379,0.011,0.0096,0.015,24.72,24.56,24.85,0.933,0.922,0.958,0.971,0.97,0.98,0.906,0.895,0.939,31.49,25.64,50.95,30.37,24.87,48.2,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.9
1389564000000,2014,1,2013,4,15,7,0.243,0.0442,0.199,12070.1,82.24,82.24,71.85,2,2,2,402.3,360.7,448.7,329.3,287.7,73,73,73,0,0,0,0.182,0.163,0.202,329.3,287.7,375.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.15,0.182,0.0544,0.0348,0.0763,0.0022,0.0014,0.0031,0.384,0.322,0.454,0.016,0.013,0.019,24.21,23.93,24.47,0.945,0.938,0.952,0.973,0.97,0.98,0.919,0.909,0.933,36.92,32.37,41.96,35.92,31.4,41.12,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.7
1390168800000,2014,1,2013,4,16,7,0.314,0.0442,0.27,16006.9,106,106,95.28,3,2,2.2857142857142856,518.7,466.5,579.2,445.7,393.5,73,73,73,-8.12e-15,-5.684e-14,0,0.141,0.126,0.156,445.7,393.5,506.2,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.208,0.188,0.236,0.11,0.0847,0.139,0.0046,0.0035,0.0058,0.529,0.481,0.583,0.022,0.02,0.024,23.54,23.25,23.82,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.9,34.91,50.75,42.7,33.86,48.2,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,51
1390773600000,2014,1,2013,4,17,7,0.416,0.0497,0.366,21038.3,136.4,136.4,125.2,3,3,3,687.1,603,773.7,605,530,82.14,73,105,0,0,0,0.119,0.102,0.14,605,530,668.7,990,990,990,966.6,966.3,967,23.4,23,23.7,0.293,0.249,0.333,0.205,0.155,0.248,0.0088,0.0065,0.011,0.713,0.585,0.824,0.031,0.025,0.036,22.64,22.18,23.1,0.954,0.949,0.957,0.978,0.972,0.98,0.933,0.922,0.938,42.67,37.99,46.4,41.74,36.91,45.47,0,0,0,0,0,0,0.696,0,0.05,0.12,0.88,0.12,50.6
1391378400000,2014,2,2013,5,18,7,0.527,0.0635,0.464,25234,162.1,162.1,150.2,4,3,3.4285714285714284,871.4,797.2,933.8,766.4,692.2,105,105,105,0,0,0,0.121,0.112,0.132,766.4,692.2,828.8,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.403,0.347,0.457,0.307,0.263,0.34,0.014,0.011,0.015,0.958,0.864,1.02,0.042,0.038,0.046,21.66,21.35,22.05,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.99,39.93,52.17,44.39,38.96,48.2,0,0,0,0,0,0,0.834,0,0.063,0.12,0.88,0.12,47.9
1391983200000,2014,2,2013,5,19,7,0.606,0.0801,0.526,28138.6,173.2,173.2,167.5,4,4,4,1001,950.2,1044,869.1,829.8,132.4,105,137,0,0,0,0.132,0.111,0.142,869.1,829.8,907,990,990,990,967.9,967.7,968,22.1,22,22.3,0.5,0.465,0.536,0.36,0.341,0.378,0.016,0.015,0.017,1.1,1.03,1.16,0.05,0.046,0.053,21.01,20.8,21.25,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.74,41.15,44.19,41.87,40.27,43.31,0,0,0,0,0,0,0.931,0,0.08,0.13,0.87,0.13,46.4
1392588000000,2014,2,2013,5,20,7,0.633,0.0829,0.55,29175.7,175.2,175.2,173.7,4,4,4,1047,1026,1057,910,889.1,137,137,137,-1.624e-14,-1.137e-13,1.137e-13,0.131,0.13,0.134,910,889.1,919.9,990,990,990,968,968,968.1,22,21.9,22,0.538,0.519,0.547,0.379,0.369,0.384,0.017,0.017,0.018,1.17,1.13,1.18,0.053,0.051,0.054,20.79,20.74,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.3,43.49,44.69,43.42,42.62,43.79,0,0,0,0,0,0,0.965,0,0.083,0.13,0.87,0.13,46.1
1393192800000,2014,2,2013,5,21,7,0.59,0.0815,0.508,27361.3,168.5,168.5,162.9,4,4,4,975.4,936.1,1013,840.7,807.1,134.7,129,137,0,0,0,0.138,0.135,0.142,840.7,807.1,876.5,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.475,0.445,0.508,0.346,0.33,0.363,0.016,0.015,0.016,1.05,0.99,1.11,0.047,0.044,0.05,21.15,20.95,21.37,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.59,40.31,42.99,40.72,39.37,42.13,0,0,0,0,0,0,0.905,0,0.082,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.555,0.078,0.477,25925.9,156.3,156.3,154.3,4,4,4,917.9,911.1,929.2,788.9,782.1,129,129,129,0,0,0,0.141,0.139,0.142,788.9,782.1,800.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.422,0.439,0.321,0.318,0.326,0.014,0.014,0.015,0.958,0.946,0.978,0.043,0.042,0.044,21.47,21.41,21.51,0.953,0.952,0.953,0.975,0.974,0.976,0.929,0.928,0.931,39.57,39.28,40.04,38.58,38.28,39.08,0,0,0,0,0,0,0.857,0,0.078,0.14,0.86,0.14,46.7
1394402400000,2014,3,2013,6,23,7,0.58,0.078,0.502,27075.6,166.9,166.9,161.2,4,4,4,958.2,926.9,993.6,829.2,797.9,129,129,129,0,0,0,0.135,0.13,0.139,829.2,797.9,864.6,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.465,0.437,0.498,0.34,0.325,0.357,0.015,0.015,0.016,1.03,0.974,1.09,0.046,0.043,0.049,21.24,21.04,21.42,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.18,39.94,42.57,40.29,38.98,41.72,0,0,0,0,0,0,0.895,0,0.078,0.13,0.87,0.13,46.7
1395007200000,2014,3,2013,6,24,7,0.634,0.078,0.556,29450.1,182.8,182.8,175.3,4,4,4,1049,1006,1099,919.8,877,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.123,0.117,0.128,919.8,877,970.1,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.548,0.509,0.594,0.384,0.363,0.409,0.018,0.016,0.019,1.19,1.11,1.27,0.054,0.05,0.058,20.76,20.52,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.72,43.06,46.63,43.82,42.2,45.7,0,0,0,0,0,0,0.974,0,0.078,0.12,0.88,0.12,46.5
1395612000000,2014,3,2013,6,25,7,0.72,0.078,0.637,32050.2,192.8,192.8,190.8,4,4,4,1191,1118,1270,1062,989,129,129,129,8.071,0,41.35,0.109,0.102,0.115,1054,989,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.716,0.618,0.798,0.547,0.418,0.648,0.025,0.019,0.03,1.55,1.31,1.75,0.072,0.06,0.082,19.95,19.5,20.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.17,47.31,50.42,47.69,46.36,48.2,0,0,0,0,0,0,1.06,0,0.083,0.11,0.88,0.12,44.5
1396216800000,2014,3,2013,6,26,7,0.797,0.0879,0.665,32390.4,192.8,192.8,192.8,4,4,4,1319,1291,1333,1173,1158,145.3,129,148,73.27,57.75,84.64,0.11,0.0999,0.113,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.824,0.807,0.831,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.084,19.33,19.28,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.69,49.55,49.97,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
1396821600000,2014,4,2013,7,27,7,0.764,0.0895,0.661,32390.4,192.8,192.8,192.8,4,4,4,1263,1213,1312,1115,1065,148,148,148,22.89,0,63.7,0.117,0.113,0.122,1093,1065,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.794,0.743,0.822,0.631,0.568,0.648,0.03,0.027,0.031,1.72,1.6,1.77,0.081,0.075,0.084,19.55,19.35,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.95,49.4,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.12,0.87,0.13,42.4
1397426400000,2014,4,2013,7,28,7,0.697,0.0895,0.607,31332.7,191.5,191.5,186.5,4,4,4,1152,1115,1193,1004,967.3,148,148,148,3.248e-14,0,1.137e-13,0.129,0.124,0.133,1004,967.3,1045,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.654,0.601,0.714,0.449,0.407,0.524,0.021,0.019,0.024,1.38,1.28,1.53,0.064,0.059,0.071,20.24,19.97,20.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.58,46.36,48.84,46.63,45.43,47.86,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,45
1398031200000,2014,4,2013,7,29,7,0.655,0.0756,0.58,30430.5,184.6,184.6,181.1,4,4,4,1083,1060,1107,958.2,934.5,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.115,0.113,0.118,958.2,934.5,982.2,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.586,0.563,0.611,0.403,0.391,0.414,0.018,0.018,0.019,1.25,1.21,1.3,0.057,0.055,0.06,20.58,20.46,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.21,45.32,47.09,45.28,44.41,46.15,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
1398636000000,2014,4,2013,7,30,7,0.618,0.0832,0.535,28489.2,176.5,176.5,169.6,4,4,4,1022,986.2,1052,884,839.2,137.6,125,147,0,0,0,0.135,0.119,0.149,884,839.2,926.7,990,990,990,968,967.8,968.1,22,21.9,22.2,0.518,0.477,0.556,0.367,0.345,0.388,0.017,0.016,0.018,1.13,1.05,1.2,0.051,0.047,0.055,20.91,20.74,21.11,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.27,41.43,45.02,42.39,40.57,44.12,0,0,0,0,0,0,0.942,0,0.083,0.13,0.87,0.13,46.1
1399240800000,2014,5,2013,8,31,7,0.56,0.0889,0.471,25214.9,160.2,160.2,150.1,4,3,3.4285714285714284,925.4,878.4,974,778.4,731.4,147,147,147,0,0,0,0.159,0.151,0.167,778.4,731.4,827,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.379,0.466,0.315,0.29,0.339,0.014,0.013,0.015,0.989,0.94,1.03,0.044,0.042,0.046,21.41,21.18,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.26,39.63,51.97,44.41,38.65,48.2,0,0,0,0,0,0,0.834,0,0.089,0.16,0.84,0.16,45
1399845600000,2014,5,2013,8,32,7,0.504,0.0889,0.415,23224.4,143.9,143.9,138.2,3,3,3,833.5,797.2,868,686.5,650.2,147,147,147,0,0,0,0.176,0.169,0.184,686.5,650.2,721,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.35,0.33,0.37,0.26,0.235,0.283,0.011,0.01,0.012,0.861,0.8,0.919,0.038,0.035,0.041,21.9,21.71,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.02,44.94,48.95,46.08,44.04,47.97,0,0,0,0,0,0,0.768,0,0.089,0.18,0.82,0.18,46.1
1400450400000,2014,5,2013,8,33,7,0.457,0.0889,0.368,20943,130.3,130.3,124.7,3,3,3,755.7,720.5,786.5,608.7,573.5,147,147,147,0,0,0,0.195,0.187,0.204,608.7,573.5,639.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.286,0.324,0.208,0.184,0.228,0.009,0.0079,0.0099,0.73,0.671,0.782,0.032,0.029,0.034,22.35,22.17,22.55,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.43,40.26,44.3,41.55,39.32,43.42,0,0,0,0,0,0,0.693,0,0.089,0.19,0.81,0.19,45.8
1401055200000,2014,5,2013,8,34,7,0.408,0.0865,0.322,18416.7,115.7,115.7,109.6,3,3,3,674.7,641.5,709.3,531.7,504.6,143,119,147,0,0,0,0.212,0.185,0.226,531.7,504.6,562.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.247,0.28,0.156,0.138,0.177,0.0067,0.0059,0.0076,0.6,0.555,0.652,0.026,0.024,0.028,22.8,22.61,22.95,0.949,0.947,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.61,35.83,39.55,36.54,34.75,38.56,0,0,0,0,0,0,0.609,0,0.086,0.21,0.79,0.21,45.1
1401660000000,2014,6,2013,9,35,7,0.364,0.072,0.292,16757.1,106.2,106.2,99.74,3,2,2.4285714285714284,601.6,572.9,630.9,482.6,453.9,119,119,119,1.624e-14,0,5.684e-14,0.198,0.189,0.208,482.6,453.9,511.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.216,0.249,0.127,0.113,0.143,0.0054,0.0048,0.0061,0.579,0.532,0.627,0.024,0.022,0.026,23.12,23.01,23.24,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.42,35.13,52.18,42.43,34.08,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46
1402264800000,2014,6,2013,9,36,7,0.326,0.072,0.254,15207.3,95.42,95.42,90.52,2,2,2,539.1,514.6,563.9,420.1,395.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.221,0.211,0.231,420.1,395.6,444.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.195,0.212,0.0973,0.0857,0.109,0.0041,0.0036,0.0046,0.527,0.49,0.564,0.022,0.02,0.024,23.45,23.3,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.18,43.69,48.68,45.26,42.81,47.71,0,0,0,0,0,0,0.503,0,0.072,0.22,0.78,0.22,46.6
1402869600000,2014,6,2013,9,37,7,0.294,0.072,0.222,13343.4,84.21,84.21,79.42,2,2,2,485.9,464.6,507.8,366.9,345.6,119,119,119,0,0,0,0.245,0.234,0.256,366.9,345.6,388.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.192,0.0722,0.0621,0.0825,0.003,0.0026,0.0034,0.447,0.415,0.48,0.018,0.017,0.02,23.77,23.64,23.89,0.951,0.948,0.954,0.977,0.973,0.98,0.929,0.922,0.934,40.64,38.38,42.97,39.71,37.32,42.11,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,45.4
1403474400000,2014,6,2013,9,38,7,0.266,0.072,0.194,11652.2,73.35,73.35,69.36,2,2,2,440.2,422.2,458.9,321.2,303.2,119,119,119,0,0,0,0.27,0.259,0.282,321.2,303.2,339.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.162,0.175,0.0506,0.0421,0.0594,0.0021,0.0017,0.0024,0.378,0.351,0.406,0.015,0.014,0.017,24.04,23.93,24.15,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.75,33.79,37.76,34.68,32.78,36.67,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
1404079200000,2014,6,2013,9,39,7,0.242,0.0663,0.176,10600.6,65.58,65.58,63.1,2,2,2,400.8,385.3,416.5,291.2,277.3,109.6,108,119,0,0,0,0.273,0.263,0.286,291.2,277.3,302.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.151,0.16,0.0365,0.0299,0.0419,0.0015,0.0012,0.0017,0.332,0.311,0.349,0.014,0.013,0.014,24.27,24.18,24.36,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.53,30.99,33.81,31.55,30.06,32.79,0,0,0,0,0,0,0.351,0,0.066,0.27,0.73,0.27,43.8
1404684000000,2014,7,2013,10,40,7,0.222,0.0653,0.156,9421.98,59,59,56.08,2,2,2,366.6,353.9,380.1,258.6,245.9,108,108,108,-4.06e-15,-2.842e-14,0,0.295,0.284,0.305,258.6,245.9,272.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.14,0.15,0.0213,0.0166,0.0274,0.00086,0.00067,0.0011,0.283,0.265,0.303,0.011,0.011,0.012,24.48,24.4,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.91,27.49,30.41,28.04,26.66,29.5,0,0,0,0,0,0,0.312,0,0.066,0.29,0.7,0.3,42.4
1405288800000,2014,7,2013,10,41,7,0.204,0.0653,0.139,8370.97,52.41,52.41,49.83,2,1,1.5714285714285714,337.5,325.7,349.8,229.5,217.7,108,108,108,0,-2.842e-14,2.842e-14,0.32,0.309,0.332,229.5,217.7,241.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.13,0.139,0.0153,0.0143,0.0163,0.00061,0.00057,0.00066,0.311,0.247,0.395,0.012,0.0099,0.016,24.6,24.54,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.95,25.61,52.01,35.24,24.84,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41
1405893600000,2014,7,2013,10,42,7,0.189,0.0653,0.123,7754.8,48.2,48.2,46.16,1,1,1,311.9,302.4,322.1,203.9,194.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.335,0.357,203.9,194.4,214.1,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0131,0.0123,0.014,0.00052,0.00049,0.00056,0.356,0.339,0.375,0.014,0.014,0.015,24.68,24.61,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.14,44.98,49.48,46.16,44.08,48.2,0,0,0,0,0,0,0.256,0,0.066,0.35,0.65,0.35,41
1406498400000,2014,7,2013,10,43,7,0.175,0.0614,0.114,7166.38,43.93,43.93,42.66,1,1,1,289.6,278.7,299.4,188.1,182.4,101.6,93,108,8.12e-15,0,2.842e-14,0.35,0.325,0.372,188.1,182.4,193.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0117,0.0113,0.0122,0.00047,0.00045,0.00048,0.327,0.318,0.336,0.013,0.013,0.013,24.81,24.77,24.86,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.53,42.15,44.83,42.66,41.31,43.93,0,0,0,0,0,0,0.237,0,0.061,0.35,0.65,0.35,41
1407103200000,2014,8,2013,11,44,7,0.16,0.0562,0.104,6529.6,41.34,41.34,38.87,1,1,1,265.1,256,275.1,172.1,163,93,93,93,8.12e-15,0,2.842e-14,0.351,0.338,0.363,172.1,163,182.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.116,0.0104,0.0096,0.0112,0.00041,0.00038,0.00045,0.298,0.281,0.316,0.012,0.011,0.013,24.94,24.88,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.84,37.67,42.18,38.87,36.58,41.34,0,0,0,0,0,0,0.216,0,0.056,0.35,0.65,0.35,40.8
1407708000000,2014,8,2013,11,45,7,0.148,0.0562,0.0916,5698.65,35.86,35.86,33.92,1,1,1,244.4,236.6,253,151.4,143.6,93,93,93,0,0,0,0.381,0.368,0.393,151.4,143.6,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00862,0.00795,0.00935,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.97,33.13,36.97,33.92,32.14,35.86,0,0,0,0,0,0,0.188,0,0.0564,0.38,0.62,0.38,38.5
1408312800000,2014,8,2013,11,46,7,0.137,0.0562,0.0811,5036.73,31.57,31.57,29.98,1,1,1,227.1,221,234.1,134.1,128,93,93,93,2.03e-15,0,1.421e-14,0.41,0.397,0.421,134.1,128,141.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.0969,0.102,0.00715,0.00663,0.00774,0.00028,0.00026,0.0003,0.23,0.219,0.242,0.009,0.0086,0.0095,25.21,25.15,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.91,29.47,32.55,29.98,28.58,31.57,0,0,0,0,0,0,0.167,0,0.0559,0.41,0.59,0.41,36.8
1408917600000,2014,8,2013,11,47,7,0.129,0.0562,0.0728,4503.4,28.15,28.15,26.81,1,1,1,213.3,207.6,219.1,120.3,114.6,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.436,0.425,0.448,120.3,114.6,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0922,0.0963,0.00598,0.00549,0.00646,0.00023,0.00021,0.00025,0.205,0.195,0.215,0.008,0.0076,0.0085,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.64,26.25,29.02,26.81,25.46,28.15,0,0,0,0,0,0,0.149,0,0.0562,0.44,0.56,0.44,34.9
1409522400000,2014,9,2013,12,48,7,0.118,0.0435,0.0747,4643.87,29.77,29.77,27.64,1,1,1,195.5,187.1,204.6,123.5,115.1,72,72,72,0,-1.421e-14,1.421e-14,0.369,0.352,0.385,123.5,115.1,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0903,0.0964,0.00625,0.00553,0.00702,0.00024,0.00022,0.00027,0.209,0.194,0.225,0.0082,0.0076,0.0088,25.38,25.35,25.38,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.904,28.5,26.39,30.69,27.64,25.59,29.77,0,0,0,0,0,0,0.154,0,0.0433,0.37,0.63,0.37,39.4
1410127200000,2014,9,2013,12,49,7,0.107,0.0435,0.0637,3908.83,24.87,24.87,23.27,1,1,1,177.4,170.4,184.1,105.4,98.38,72,72,72,0,-1.421e-14,1.421e-14,0.406,0.391,0.423,105.4,98.38,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0844,0.0892,0.00471,0.00411,0.00527,0.00018,0.00016,0.00021,0.176,0.164,0.188,0.0069,0.0064,0.0074,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.892,24,22.34,25.64,23.27,21.63,24.87,0,0,0,0,0,0,0.129,0,0.0433,0.41,0.6,0.4,36.5
1410732000000,2014,9,2013,12,50,7,0.0987,0.0435,0.0552,3389.92,21.35,21.35,20.18,1,1,1,163.3,157.5,169,91.27,85.53,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.441,0.426,0.457,91.27,85.53,97.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0839,0.00351,0.00302,0.004,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.927,0.965,0.962,0.967,0.888,0.884,0.893,20.91,19.74,22.07,20.18,19,21.35,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1411336800000,2014,9,2013,12,51,7,0.0913,0.0435,0.0478,2966.09,18.6,18.6,17.66,1,1,1,151,146.9,155.6,79.04,74.86,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.477,0.463,0.49,79.04,74.86,83.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.0792,0.00247,0.00211,0.00286,0.000097,0.000083,0.00011,0.129,0.122,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.962,0.898,0.894,0.902,18.38,17.5,19.34,17.66,16.8,18.6,0,0,0,0,0,0,0.0981,0,0.0435,0.48,0.52,0.48,32.5
1411941600000,2014,9,2013,12,52,7,0.0869,0.0349,0.052,3193.21,20.26,20.26,19.01,1,1,1,143.7,142.2,145.5,86.02,72.13,57.71,52,72,8.121e-15,0,1.421e-14,0.401,0.361,0.5,86.02,72.13,91.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0751,0.0785,0.00306,0.00188,0.00356,0.00012,0.000074,0.00014,0.139,0.117,0.149,0.0055,0.0046,0.0058,25.36,25.35,25.38,0.922,0.919,0.932,0.964,0.96,0.965,0.889,0.887,0.895,19.72,16.6,20.99,19.01,15.94,20.26,0,0,0,0,0,0,0.106,0,0.0349,0.4,0.6,0.4,36.7
1412546400000,2014,10,2014,1,1,7,0.084,0.0314,0.0526,3235.06,19.98,19.98,19.26,1,1,1,138.9,135.4,142.5,86.93,83.38,52,52,52,0,-1.421e-14,1.421e-14,0.374,0.365,0.384,86.93,83.38,90.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0755,0.0781,0.00314,0.00284,0.00344,0.00012,0.00011,0.00013,0.14,0.133,0.146,0.0055,0.0052,0.0057,25.36,25.35,25.37,0.925,0.921,0.929,0.963,0.961,0.965,0.891,0.888,0.893,20,19.27,20.72,19.26,18.53,19.98,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1413151200000,2014,10,2014,1,2,7,0.0808,0.0314,0.0494,3054.16,18.31,18.31,18.18,1,1,1,133.7,132.4,134.3,81.66,80.37,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.389,0.387,0.393,81.66,80.37,82.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0745,0.0752,0.00269,0.00258,0.00274,0.00011,0.0001,0.00011,0.13,0.128,0.131,0.0051,0.005,0.0052,25.37,25.37,25.37,0.931,0.931,0.933,0.961,0.96,0.961,0.895,0.894,0.896,18.92,18.66,19.05,18.18,17.92,18.31,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
1413756000000,2014,10,2014,1,3,7,0.077,0.0314,0.0456,2827.43,17.54,17.54,16.83,1,1,1,127.4,124.4,130.5,75.37,72.44,52,52,52,2.03e-15,0,1.421e-14,0.408,0.399,0.418,75.37,72.44,78.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0717,0.0738,0.00216,0.00191,0.00242,0.000085,0.000075,0.000095,0.119,0.114,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.934,0.927,0.939,0.96,0.96,0.96,0.897,0.89,0.902,17.53,16.71,18.27,16.83,16.04,17.54,0,0,0,0,0,0,0.0935,0,0.0314,0.41,0.59,0.41,36.7
1414360800000,2014,10,2014,1,4,7,0.0737,0.0311,0.0426,2590.42,15.9,15.9,15.42,1,1,1,121.9,120.3,123.6,70.43,68.34,51.43,50,52,0,0,0,0.422,0.41,0.432,70.43,68.34,71.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0714,0.00174,0.00156,0.00187,0.000068,0.000061,0.000073,0.11,0.107,0.113,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.916,0.904,0.924,0.96,0.96,0.96,0.879,0.868,0.887,16.06,15.39,16.56,15.42,14.77,15.9,0,0,0,0,0,0,0.0857,0,0.0311,0.42,0.58,0.42,35.1
1414965600000,2014,11,2014,2,5,7,0.08,0.0302,0.0497,3074.32,19.72,19.72,18.3,1,1,1,132.2,125.5,139.2,82.21,75.53,50,50,50,0,-1.421e-14,1.421e-14,0.378,0.359,0.398,82.21,75.53,89.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0724,0.0773,0.00274,0.00217,0.00333,0.00011,0.000085,0.00013,0.131,0.119,0.144,0.0051,0.0047,0.0056,25.37,25.36,25.38,0.931,0.922,0.94,0.961,0.96,0.964,0.895,0.889,0.902,19.04,17.67,20.46,18.3,16.96,19.72,0,0,0,0,0,0,0.102,0,0.0303,0.38,0.62,0.38,38.4
1415570400000,2014,11,2014,2,6,7,0.0896,0.0302,0.0594,3621.66,21.96,21.96,21.56,1,1,1,148.2,144.9,150.1,98.19,94.95,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.337,0.333,0.345,98.19,94.95,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0793,0.0811,0.0041,0.00382,0.00426,0.00016,0.00015,0.00017,0.16,0.154,0.163,0.0063,0.006,0.0064,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.969,0.883,0.882,0.885,22.27,21.62,22.67,21.56,20.89,21.96,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.4
1416175200000,2014,11,2014,2,7,7,0.0888,0.0302,0.0586,3574.44,21.73,21.73,21.28,1,1,1,146.8,145.2,149.1,96.82,95.22,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.34,0.335,0.344,96.82,95.22,99.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0794,0.0807,0.00398,0.00384,0.00417,0.00016,0.00015,0.00016,0.157,0.154,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.967,0.967,0.968,0.884,0.883,0.885,22,21.67,22.44,21.28,20.95,21.73,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1416780000000,2014,11,2014,2,8,7,0.0901,0.0302,0.0599,3650.41,22.3,22.3,21.73,1,1,1,149,146.6,151.5,98.97,96.59,50,50,50,0,-1.421e-14,1.421e-14,0.335,0.33,0.341,98.97,96.59,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0799,0.0816,0.00416,0.00396,0.00438,0.00016,0.00016,0.00017,0.161,0.157,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.44,21.95,23,21.73,21.23,22.3,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.5
1417384800000,2014,12,2014,3,9,7,0.0969,0.0357,0.0612,3752.16,24.55,24.55,22.33,1,1,1,160.3,150.7,169.8,101.3,91.69,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.369,0.347,0.392,101.3,91.69,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0795,0.0863,0.00436,0.00354,0.00517,0.00017,0.00014,0.0002,0.166,0.149,0.184,0.0065,0.0059,0.0072,25.35,25.35,25.36,0.916,0.913,0.919,0.968,0.965,0.97,0.887,0.883,0.891,23.06,20.96,25.31,22.33,20.23,24.55,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.7
1417989600000,2014,12,2014,3,10,7,0.104,0.0357,0.068,4188.34,25.61,25.61,24.93,1,1,1,171.4,168.7,174.2,112.4,109.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.344,0.339,0.35,112.4,109.7,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0859,0.0878,0.0053,0.00508,0.00554,0.00021,0.0002,0.00022,0.186,0.182,0.191,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.7,25.04,26.4,24.93,24.29,25.61,0,0,0,0,0,0,0.139,0,0.036,0.34,0.65,0.35,40.3
1418594400000,2014,12,2014,3,11,7,0.109,0.0357,0.0728,4514.29,28.78,28.78,26.87,1,1,1,179.4,171.5,187.3,120.4,112.5,59,59,59,2.03e-15,0,1.421e-14,0.329,0.315,0.344,120.4,112.5,128.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0869,0.0925,0.00598,0.00531,0.00666,0.00023,0.00021,0.00026,0.201,0.187,0.215,0.0079,0.0073,0.0084,25.36,25.36,25.36,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.7,25.72,29.67,26.87,24.95,28.78,0,0,0,0,0,0,0.149,0,0.0362,0.33,0.67,0.33,41.4
1419199200000,2014,12,2014,3,12,7,0.115,0.0357,0.0789,4919.92,29.82,29.82,29.29,1,1,1,189.4,186.8,191.7,130.4,127.8,59,59,59,0,0,0,0.312,0.308,0.316,130.4,127.8,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0923,0.094,0.00684,0.00661,0.00703,0.00027,0.00026,0.00027,0.219,0.214,0.223,0.0085,0.0084,0.0087,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.19,29.54,30.75,29.29,28.65,29.82,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
1419804000000,2014,12,2014,3,13,7,0.117,0.0405,0.0762,4747.36,29.43,29.43,28.26,1,1,1,193.1,186.2,201,126.1,121.2,67,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.31,0.376,126.1,121.2,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0917,0.0941,0.00647,0.00605,0.00689,0.00025,0.00024,0.00027,0.212,0.204,0.22,0.0083,0.008,0.0086,25.37,25.36,25.39,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.13,27.92,30.34,28.26,27.09,29.43,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
1420408800000,2015,1,2014,4,14,7,0.125,0.0442,0.0812,5066.2,31.92,31.92,30.16,1,1,1,207.3,201,214.9,134.3,128,73,73,73,0,0,0,0.353,0.34,0.363,134.3,128,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0941,0.099,0.00716,0.00663,0.00782,0.00028,0.00026,0.00031,0.227,0.216,0.241,0.0089,0.0084,0.0094,25.33,25.27,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.09,29.61,32.9,30.16,28.73,31.92,0,0,0,0,0,0,0.168,0,0.0438,0.35,0.65,0.35,40.5
1421013600000,2015,1,2014,4,15,7,0.139,0.0442,0.0949,5942.15,39.19,39.19,35.37,1,1,1,229.9,218,245.8,156.9,145,73,73,73,0,0,0,0.318,0.297,0.335,156.9,145,172.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.1,0.11,0.00908,0.00807,0.0104,0.00036,0.00032,0.00041,0.268,0.246,0.296,0.011,0.0097,0.012,25.15,25.03,25.25,0.941,0.937,0.946,0.971,0.97,0.976,0.914,0.909,0.924,36.41,33.62,40.14,35.37,32.61,39.19,0,0,0,0,0,0,0.196,0,0.0441,0.32,0.68,0.32,42.7
1421618400000,2015,1,2014,4,16,7,0.165,0.0442,0.121,7620.57,48.2,48.2,45.36,1,1,1,273.6,253.2,292.6,200.6,180.2,73,73,73,0,-2.842e-14,2.842e-14,0.268,0.249,0.288,200.6,180.2,219.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.126,0.0128,0.0111,0.0144,0.00051,0.00044,0.00057,0.346,0.309,0.38,0.014,0.012,0.015,24.86,24.75,24.98,0.954,0.948,0.958,0.98,0.98,0.98,0.935,0.929,0.939,46.66,41.87,51.08,45.36,41.04,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.2
1422223200000,2015,1,2014,4,17,7,0.206,0.0452,0.161,9731.39,65.94,65.94,57.92,2,2,2,340.2,301.1,388,265.5,228.1,74.71,73,85,0,-2.842e-14,2.842e-14,0.221,0.198,0.242,265.5,228.1,303,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.129,0.157,0.0261,0.0151,0.042,0.0011,0.0006,0.0017,0.291,0.241,0.346,0.012,0.0096,0.014,24.61,24.31,24.85,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.895,0.913,29.86,25.64,33.99,28.96,24.87,32.97,0,0,0,0,0,0,0.322,0,0.045,0.22,0.78,0.22,47.2
1422828000000,2015,2,2014,5,18,7,0.284,0.0514,0.233,14002.4,96.4,96.4,83.35,2,2,2,469.6,408,538.1,384.6,323,85,85,85,0,0,0,0.182,0.158,0.208,384.6,323,453.1,990,990,990,965.7,965.4,966,24.3,24,24.6,0.186,0.164,0.21,0.0805,0.0515,0.113,0.0033,0.0021,0.0047,0.468,0.376,0.571,0.019,0.015,0.024,23.82,23.41,24.19,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.73,36.17,49.83,41.67,35.08,48.2,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.3
1423432800000,2015,2,2014,5,19,7,0.388,0.0514,0.337,19370.7,130.2,130.2,115.3,3,2,2.857142857142857,642.2,567.4,715.6,557.2,482.4,85,85,85,0,-5.684e-14,5.684e-14,0.133,0.119,0.15,557.2,482.4,630.6,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.266,0.224,0.308,0.174,0.127,0.222,0.0074,0.0053,0.0096,0.649,0.55,0.757,0.028,0.023,0.033,22.89,22.48,23.23,0.952,0.947,0.956,0.977,0.97,0.98,0.93,0.919,0.937,42.17,36.45,52.51,40.73,35.35,48.2,0,0,0,0,0,0,0.641,0,0.051,0.13,0.87,0.13,49.9
1424037600000,2015,2,2014,5,20,7,0.476,0.0549,0.421,23724.7,144.6,144.6,141.2,3,3,3,786.4,738.9,824.8,695.6,653.9,90.71,85,105,0,0,0,0.115,0.106,0.129,695.6,653.9,719.8,990,990,990,967,966.9,967.2,23,22.8,23.1,0.346,0.321,0.362,0.266,0.238,0.282,0.012,0.01,0.012,0.867,0.796,0.911,0.038,0.034,0.04,22.09,21.89,22.35,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.06,45.69,49.29,47.07,44.78,48.2,0,0,0,0,0,0,0.785,0,0.055,0.12,0.88,0.12,49.8
1424642400000,2015,2,2014,5,21,7,0.511,0.0656,0.446,24287.4,144.6,144.6,144.6,3,3,3,845.5,834.1,851.7,737.1,720.7,108.4,105,129,0,0,0,0.128,0.123,0.152,737.1,720.7,746.7,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.375,0.368,0.382,0.293,0.282,0.3,0.013,0.012,0.013,0.942,0.917,0.96,0.041,0.04,0.042,21.78,21.73,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.21,49.11,50.76,48.19,48.12,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.5
