datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1425247200000,2015,3,2014,6,22,7,0.508,0.078,0.43,23995.4,144.1,144.1,142.8,3,3,3,840.2,832.3,847.7,711.2,703.3,129,129,129,0,0,0,0.154,0.152,0.155,711.2,703.3,718.7,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.363,0.358,0.367,0.276,0.271,0.281,0.012,0.012,0.012,0.901,0.888,0.914,0.04,0.039,0.04,21.84,21.8,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.58,48.14,49,47.61,47.18,48.02,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,47.2
1425852000000,2015,3,2014,6,23,7,0.491,0.0685,0.422,23702.9,143,143,141.1,3,3,3,811.2,798.8,826.6,698,691.8,113.3,107,129,0,0,0,0.14,0.131,0.157,698,691.8,708.8,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.353,0.348,0.358,0.267,0.263,0.274,0.012,0.011,0.012,0.876,0.865,0.894,0.038,0.038,0.039,21.98,21.92,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.99,47.52,48.65,47.03,46.57,47.68,0,0,0,0,0,0,0.784,0,0.069,0.14,0.86,0.14,48.3
1426456800000,2015,3,2014,6,24,7,0.485,0.0647,0.42,23640.9,142.2,142.2,140.7,3,3,3,801.7,795.6,810.5,694.7,688.6,107,107,107,0,0,0,0.133,0.132,0.134,694.7,688.6,703.5,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.35,0.346,0.355,0.265,0.261,0.271,0.012,0.011,0.012,0.87,0.86,0.885,0.038,0.038,0.039,22.02,21.97,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.86,47.52,48.36,46.91,46.57,47.39,0,0,0,0,0,0,0.782,0,0.065,0.13,0.87,0.13,48.7
1427061600000,2015,3,2014,6,25,7,0.5,0.0647,0.436,24239.1,144.6,144.6,144.3,3,3,3,827.5,815.8,834.1,720.5,708.8,107,107,107,0,0,0,0.129,0.128,0.131,720.5,708.8,727.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.364,0.358,0.368,0.282,0.274,0.287,0.012,0.012,0.013,0.913,0.894,0.925,0.04,0.039,0.041,21.88,21.84,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.31,48.65,49.67,48.09,47.68,48.2,0,0,0,0,0,0,0.802,0,0.064,0.13,0.87,0.13,48.5
1427666400000,2015,3,2014,6,26,7,0.493,0.0725,0.421,23618.3,144.5,144.5,140.6,3,3,3,815.9,800.4,824.8,696.1,675.4,119.9,107,125,0,0,0,0.147,0.13,0.156,696.1,675.4,717.8,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.354,0.343,0.363,0.266,0.252,0.28,0.012,0.011,0.012,0.875,0.842,0.909,0.038,0.037,0.04,21.96,21.89,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.82,46.61,49.16,46.86,45.68,48.17,0,0,0,0,0,0,0.781,0,0.072,0.15,0.85,0.15,47.9
1428271200000,2015,4,2014,7,27,7,0.464,0.0756,0.389,22061.8,135.1,135.1,131.3,3,3,3,767.7,744,789.5,642.7,619,125,125,125,0,0,0,0.163,0.158,0.168,642.7,619,664.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.311,0.337,0.23,0.215,0.245,0.01,0.0093,0.011,0.787,0.747,0.824,0.034,0.032,0.036,22.24,22.12,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.67,43.25,45.97,43.77,42.38,45.05,0,0,0,0,0,0,0.73,0,0.075,0.16,0.84,0.16,47.5
1428876000000,2015,4,2014,7,28,7,0.44,0.0756,0.364,20861.9,125.8,125.8,124.2,3,3,3,727.5,720.3,736.7,602.5,595.3,125,125,125,0,0,0,0.172,0.17,0.174,602.5,595.3,611.7,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.302,0.298,0.307,0.203,0.199,0.21,0.0088,0.0086,0.0091,0.719,0.707,0.734,0.031,0.03,0.032,22.47,22.42,22.51,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.24,41.79,42.8,41.39,40.95,41.95,0,0,0,0,0,0,0.69,0,0.076,0.17,0.83,0.17,47.4
1429480800000,2015,4,2014,7,29,7,0.435,0.0756,0.36,20617.7,123.2,123.2,122.7,3,3,3,719.6,714.5,721.9,594.6,589.5,125,125,125,0,0,0,0.174,0.173,0.175,594.6,589.5,596.9,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.297,0.295,0.299,0.198,0.195,0.2,0.0085,0.0084,0.0086,0.706,0.697,0.71,0.03,0.03,0.031,22.52,22.5,22.54,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.934,0.935,41.75,41.43,41.89,40.91,40.56,41.06,0,0,0,0,0,0,0.682,0,0.075,0.17,0.83,0.17,47.4
1430085600000,2015,4,2014,7,30,7,0.417,0.0813,0.336,19261.3,120.8,120.8,114.7,3,3,3,690.1,667.2,709.9,555.7,520.2,134.4,125,147,0,0,0,0.195,0.176,0.22,555.7,520.2,584.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.276,0.256,0.292,0.172,0.149,0.192,0.0074,0.0063,0.0082,0.64,0.581,0.689,0.027,0.025,0.03,22.7,22.57,22.85,0.951,0.948,0.953,0.974,0.97,0.978,0.927,0.92,0.933,39.21,36.85,41.14,38.22,35.74,40.25,0,0,0,0,0,0,0.637,0,0.081,0.19,0.81,0.19,46.2
1430690400000,2015,5,2014,8,31,7,0.38,0.0889,0.291,16710.7,105.4,105.4,99.47,3,2,2.4285714285714284,628.7,598.6,657.6,481.7,451.6,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.234,0.224,0.246,481.7,451.6,510.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.217,0.25,0.127,0.112,0.142,0.0054,0.0047,0.0061,0.58,0.535,0.629,0.025,0.023,0.027,23.01,22.9,23.13,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.11,34.99,51.92,42.33,33.94,48.2,0,0,0,0,0,0,0.553,0,0.089,0.23,0.77,0.23,44
1431295200000,2015,5,2014,8,32,7,0.339,0.0889,0.25,14915.4,94.44,94.44,88.78,2,2,2,560.9,532.7,589.6,413.9,385.7,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.262,0.249,0.276,413.9,385.7,442.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.202,0.192,0.213,0.0944,0.081,0.108,0.004,0.0034,0.0045,0.519,0.476,0.562,0.022,0.02,0.024,23.36,23.19,23.53,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.3,42.41,48.18,44.39,41.56,47.22,0,0,0,0,0,0,0.493,0,0.089,0.26,0.74,0.26,44
1431900000000,2015,5,2014,8,33,7,0.302,0.0889,0.213,12717.2,81.19,81.19,75.7,2,2,2,499.1,475.5,523.7,352.1,328.5,147,147,147,-8.12e-15,-5.684e-14,0,0.295,0.281,0.309,352.1,328.5,376.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.181,0.172,0.189,0.0652,0.0541,0.0768,0.0027,0.0022,0.0032,0.426,0.391,0.463,0.018,0.016,0.019,23.73,23.58,23.87,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.86,36.35,41.46,37.85,35.26,40.6,0,0,0,0,0,0,0.421,0,0.089,0.29,0.71,0.29,42.1
1432504800000,2015,5,2014,8,34,7,0.27,0.0889,0.182,10845.5,68.97,68.97,64.56,2,2,2,447.2,427.7,468.1,300.2,280.7,147,147,147,0,0,0,0.329,0.314,0.344,300.2,280.7,321.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.155,0.17,0.0407,0.0315,0.0506,0.0017,0.0013,0.0021,0.348,0.319,0.38,0.014,0.013,0.016,24.04,23.91,24.16,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.28,31.14,35.55,32.28,30.2,34.49,0,0,0,0,0,0,0.359,0,0.088,0.33,0.67,0.33,40.2
1433109600000,2015,6,2014,9,35,7,0.245,0.072,0.173,10370.7,65.38,65.38,61.73,2,2,2,404.4,388.6,421.4,285.4,269.6,119,119,119,0,0,0,0.294,0.282,0.306,285.4,269.6,302.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.162,0.0337,0.0262,0.0417,0.0014,0.0011,0.0017,0.325,0.301,0.35,0.013,0.012,0.014,24.26,24.15,24.36,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.82,30.07,33.7,30.87,29.17,32.69,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,42.3
1433714400000,2015,6,2014,9,36,7,0.223,0.072,0.151,9093.14,57.22,57.22,54.13,2,2,2,369.1,356,383.4,250.1,237,119,119,119,1.218e-14,0,2.842e-14,0.323,0.31,0.334,250.1,237,264.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.148,0.0186,0.0159,0.0238,0.00075,0.00064,0.00096,0.273,0.257,0.293,0.011,0.01,0.012,24.48,24.39,24.56,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.9,26.42,29.49,27.06,25.63,28.61,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.8
1434319200000,2015,6,2014,9,37,7,0.205,0.072,0.133,8117.77,50.34,50.34,48.32,2,1,1.1428571428571428,339.6,327.3,351.9,220.6,208.3,119,119,119,-1.218e-14,-2.842e-14,0,0.351,0.338,0.364,220.6,208.3,232.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.137,0.0145,0.0135,0.0155,0.00058,0.00054,0.00063,0.365,0.252,0.402,0.015,0.01,0.016,24.54,24.46,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.87,25.95,52.61,44.72,25.17,48.2,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.6
1434924000000,2015,6,2014,9,38,7,0.189,0.072,0.117,7380.94,46.31,46.31,43.93,1,1,1,313.3,303.5,323.8,194.3,184.5,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.38,0.368,0.392,194.3,184.5,204.8,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0123,0.0114,0.0132,0.00049,0.00046,0.00053,0.341,0.323,0.359,0.014,0.013,0.014,24.69,24.62,24.76,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.83,42.57,47.25,43.93,41.72,46.31,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39.1
1435528800000,2015,6,2014,9,39,7,0.176,0.0672,0.109,6834.76,42.26,42.26,40.68,1,1,1,291.1,281.9,300.5,180,173.9,111.1,108,119,-1.218e-14,-2.842e-14,2.842e-14,0.382,0.367,0.4,180,173.9,186.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.011,0.0105,0.0116,0.00044,0.00042,0.00046,0.314,0.303,0.325,0.012,0.012,0.013,24.82,24.78,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.56,40.16,43.12,40.68,39.21,42.26,0,0,0,0,0,0,0.226,0,0.067,0.38,0.62,0.38,38.8
1436133600000,2015,7,2014,10,40,7,0.163,0.0653,0.098,6097.52,38.46,38.46,36.29,1,1,1,270,261.4,278.9,162,153.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.4,0.387,0.413,162,153.4,170.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.114,0.00952,0.00879,0.0103,0.00038,0.00035,0.00041,0.281,0.266,0.297,0.011,0.011,0.012,24.94,24.89,24.99,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.36,35.35,39.45,36.29,34.29,38.46,0,0,0,0,0,0,0.202,0,0.065,0.4,0.6,0.4,37.4
1436738400000,2015,7,2014,10,41,7,0.152,0.0653,0.0868,5382.9,33.73,33.73,32.04,1,1,1,251.6,244.2,259,143.6,136.2,108,108,108,4.06e-15,0,2.842e-14,0.429,0.417,0.442,143.6,136.2,151,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00796,0.00733,0.00858,0.00031,0.00029,0.00034,0.249,0.235,0.262,0.0098,0.0093,0.01,25.05,25,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.03,31.29,34.78,32.04,30.35,33.73,0,0,0,0,0,0,0.178,0,0.0652,0.43,0.57,0.43,35.4
1437343200000,2015,7,2014,10,42,7,0.143,0.0653,0.0774,4783.36,29.8,29.8,28.47,1,1,1,235.9,230.3,241.8,127.9,122.3,108,108,108,-2.03e-15,-1.421e-14,0,0.458,0.447,0.469,127.9,122.3,133.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0987,0.0967,0.101,0.00662,0.00614,0.00712,0.00026,0.00024,0.00028,0.221,0.21,0.231,0.0087,0.0083,0.0091,25.16,25.12,25.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.35,28.01,30.72,28.47,27.17,29.8,0,0,0,0,0,0,0.158,0,0.0656,0.46,0.54,0.46,33.5
1437948000000,2015,7,2014,10,43,7,0.134,0.0627,0.0717,4422.08,27.84,27.84,26.32,1,1,1,222.2,215.2,228.3,118.5,112.7,103.7,93,108,4.06e-15,0,1.421e-14,0.466,0.427,0.489,118.5,112.7,124.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0933,0.096,0.00582,0.00533,0.00635,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0076,0.0084,25.26,25.22,25.3,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.14,25.71,28.7,26.32,24.94,27.84,0,0,0,0,0,0,0.146,0,0.0623,0.47,0.54,0.46,33
1438552800000,2015,8,2014,11,44,7,0.124,0.0562,0.0676,2465.39,26.55,26.55,14.67,1,1,1,204.8,197.4,212.2,111.8,104.5,93,93,93,0,-1.421e-14,1.421e-14,0.454,0.438,0.471,111.8,104.5,119.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0886,0.0938,0.00526,0.00463,0.00588,0.00021,0.00018,0.00023,0.19,0.177,0.203,0.0074,0.0069,0.008,25.38,25.32,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.897,15.13,0,27.37,14.67,0,26.55,0,3,0,0,0.429,0,0.0815,0.429,0.0564,0.45,0.55,0.45,19.9
1439157600000,2015,8,2014,11,45,7,0.115,0.0562,0.0589,0,0,0,0,1,1,1,190.3,184.6,196.1,97.34,91.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.489,0.474,0.504,97.34,91.6,103.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0841,0.0881,0.00402,0.00354,0.00451,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
1439762400000,2015,8,2014,11,46,7,0.107,0.0562,0.0511,0,0,0,0,1,1,1,177.4,172.8,182.7,84.41,79.84,93,93,93,6.09e-15,0,1.421e-14,0.524,0.509,0.538,84.41,79.84,89.68,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.0799,0.0834,0.00292,0.00254,0.00337,0.00011,0.000099,0.00013,0.141,0.133,0.15,0.0055,0.0052,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.53,0.48,0.52,0
1440367200000,2015,8,2014,11,47,7,0.101,0.0562,0.045,0,0,0,0,1,1,1,167.4,163.3,171.5,74.37,70.27,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.556,0.542,0.57,74.37,70.27,78.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0766,0.0795,0.00207,0.00172,0.00242,0.000081,0.000067,0.000095,0.123,0.116,0.13,0.0048,0.0045,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.56,0.45,0.55,0
1440972000000,2015,8,2014,11,48,7,0.093,0.0454,0.0477,2581.57,19.39,19.39,15.37,1,1,1,153.8,145.5,161.9,78.82,68.9,75,72,93,2.03e-15,-1.421e-14,1.421e-14,0.487,0.452,0.574,78.82,68.9,87.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0756,0.0805,0.00245,0.00161,0.00318,0.000096,0.000063,0.00012,0.129,0.113,0.144,0.0051,0.0044,0.0057,25.38,25.37,25.41,0.799,0,0.939,0.824,0,0.963,0.767,0,0.901,15.99,0,20.13,15.37,0,19.39,0,1,0,0,0.143,0,0.0854,0.143,0.0453,0.49,0.51,0.49,27.8
1441576800000,2015,9,2014,12,49,7,0.0827,0.0435,0.0392,1711.89,15.59,15.59,10.19,1,1,1,136.7,131,143,64.74,59,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.527,0.503,0.55,64.74,59,71.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0747,0.00125,0.000765,0.00179,0.000049,0.00003,0.00007,0.104,0.0937,0.115,0.0041,0.0037,0.0045,25.4,25.39,25.41,0.639,0,0.919,0.686,0,0.96,0.613,0,0.882,10.61,0,16.24,10.19,0,15.59,0,2,0,0,0.286,0,0.0566,0.286,0.0435,0.53,0.47,0.53,20.7
1442181600000,2015,9,2014,12,50,7,0.0747,0.0435,0.0187,0,0,0,0,1,0,0.5714285714285714,123.6,118.7,129.1,51.58,46.7,72,72,72,20.6,-7.105e-15,49.43,0.583,0.558,0.607,30.98,0,57.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000205,0,0.000603,0.000008,0,0.000024,0.08,0.0708,0.091,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.58,0.25,0.75,0
1442786400000,2015,9,2014,12,51,7,0.0685,0.0435,0,0,0,0,0,0,0,0,113.2,109.1,117.3,41.23,37.13,72,72,72,41.23,37.13,45.33,0.636,0.614,0.66,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0685,0.64,0,1,0
1443391200000,2015,9,2014,12,52,7,0.0646,0.0366,0.0187,0,0,0,0,1,0,0.5714285714285714,106.9,105.6,108.9,46.29,35.21,60.57,52,72,15.44,-7.105e-15,36.86,0.566,0.489,0.672,30.85,0,54.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000193,0,0.000373,0.0000076,0,0.000015,0.0798,0.0708,0.0871,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0459,0.57,0.29,0.71,0
1443996000000,2015,10,2015,1,1,7,0.0628,0.0314,0.0271,0,0,0,0,1,0,0.8571428571428571,103.9,101.5,105.8,51.85,49.47,52,52,52,7.067,-7.105e-15,49.47,0.501,0.491,0.512,44.79,0,53.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000164,0,0.000327,0.0000064,0,0.000013,0.0822,0.0708,0.0863,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.5,0.43,0.57,0
1444600800000,2015,10,2015,1,2,7,0.0603,0.0314,0,0,0,0,0,0,0,0,99.67,99.01,100.7,47.67,47.01,52,52,52,47.67,47.01,48.65,0.522,0.517,0.525,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.52,0,1,0
1445205600000,2015,10,2015,1,3,7,0.0579,0.0314,0,0,0,0,0,0,0,0,95.73,93.27,98.19,43.73,41.27,52,52,52,43.73,41.27,46.19,0.544,0.53,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.54,0,1,0
1445810400000,2015,10,2015,1,4,7,0.0552,0.0313,0,0,0,0,0,0,0,0,91.24,89.99,93,39.52,37.99,51.71,50,52,39.52,37.99,43,0.567,0.538,0.578,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0552,0.57,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0614,0.0302,0.0229,0,0,0,0,1,0,0.7142857142857143,101.6,97.1,104.8,51.59,47.1,50,50,50,13.73,-7.105e-15,49.01,0.492,0.477,0.515,37.86,0,54.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000182,0,0.000404,0.0000071,0,0.000016,0.081,0.0708,0.0876,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0385,0.49,0.37,0.63,0
1447020000000,2015,11,2015,2,6,7,0.0668,0.0302,0.0366,649.041,13.56,13.56,3.863,1,1,1,110.5,106.1,114.3,60.46,56.12,50,50,50,2.03e-15,-7.105e-15,7.105e-15,0.453,0.437,0.471,60.46,56.12,64.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000889,0.00052,0.00122,0.000035,0.00002,0.000048,0.0958,0.0896,0.101,0.0038,0.0035,0.004,25.4,25.4,25.41,0.252,0,0.882,0.274,0,0.96,0.242,0,0.846,4.024,0,14.13,3.863,0,13.56,0,5,0,0,0.714,0,0.0215,0.714,0.0302,0.45,0.55,0.45,9.72
1447624800000,2015,11,2015,2,7,7,0.0764,0.0302,0.0461,2824.42,19.5,19.5,16.81,1,1,1,126.3,114.6,138.1,76.28,64.6,50,50,50,6.09e-15,0,1.421e-14,0.397,0.362,0.436,76.28,64.6,88.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0769,0.00223,0.00124,0.00324,0.000088,0.000049,0.00013,0.121,0.102,0.142,0.0047,0.004,0.0056,25.38,25.36,25.4,0.92,0.883,0.938,0.961,0.96,0.964,0.884,0.848,0.9,17.5,14.21,20.24,16.81,13.64,19.5,0,0,0,0,0,0,0.0934,0,0.0303,0.4,0.6,0.4,37
1448229600000,2015,11,2015,2,8,7,0.0851,0.0302,0.0549,3366.72,20.61,20.61,20.04,1,1,1,140.8,138.4,143.6,90.77,88.39,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.355,0.348,0.361,90.77,88.39,93.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.077,0.0788,0.00347,0.00326,0.0037,0.00014,0.00013,0.00015,0.146,0.142,0.151,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.77,20.29,21.34,20.04,19.55,20.61,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
1448834400000,2015,11,2015,2,9,7,0.0885,0.0349,0.0536,3291.24,21.36,21.36,19.59,1,1,1,146.3,139.8,156.2,88.56,81.85,57.71,50,59,-4.06e-15,-1.421e-14,0,0.395,0.358,0.419,88.56,81.85,97.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0761,0.0815,0.00328,0.00271,0.00401,0.00013,0.00011,0.00016,0.144,0.132,0.159,0.0056,0.0052,0.0062,25.36,25.35,25.37,0.923,0.914,0.931,0.964,0.961,0.967,0.89,0.884,0.895,20.33,18.96,22.07,19.59,18.22,21.36,0,0,0,0,0,0,0.109,0,0.0349,0.39,0.61,0.39,37.2
1449439200000,2015,12,2015,3,10,7,0.0988,0.0357,0.0631,3864.83,24.62,24.62,23,1,1,1,163.3,157.3,170.1,104.3,98.25,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.362,0.347,0.375,104.3,98.25,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0819,0.0864,0.00462,0.0041,0.00519,0.00018,0.00016,0.0002,0.172,0.161,0.184,0.0067,0.0063,0.0072,25.35,25.35,25.36,0.915,0.911,0.919,0.969,0.968,0.97,0.886,0.883,0.891,23.73,22.29,25.38,23,21.58,24.62,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1450044000000,2015,12,2015,3,11,7,0.105,0.0357,0.0695,4291.98,27.34,27.34,25.55,1,1,1,173.9,168.2,181.3,114.9,109.2,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.325,0.351,114.9,109.2,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0857,0.0903,0.00552,0.00503,0.00615,0.00022,0.0002,0.00024,0.191,0.181,0.204,0.0075,0.0071,0.008,25.36,25.36,25.36,0.921,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.34,24.91,28.19,25.55,24.16,27.34,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.9
1450648800000,2015,12,2015,3,12,7,0.11,0.0357,0.074,4591.98,28.72,28.72,27.33,1,1,1,181.3,175.3,187.1,122.3,116.3,59,59,59,0,-1.421e-14,1.421e-14,0.326,0.315,0.337,122.3,116.3,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0882,0.0924,0.00615,0.00564,0.00664,0.00024,0.00022,0.00026,0.204,0.193,0.214,0.008,0.0076,0.0084,25.36,25.36,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.18,26.67,29.61,27.33,25.87,28.72,0,0,0,0,0,0,0.152,0,0.036,0.32,0.67,0.33,41.7
1451253600000,2015,12,2015,3,13,7,0.117,0.0393,0.0778,4847.52,30.6,30.6,28.85,1,1,1,193.6,191.2,197.7,128.6,118.7,65,59,73,2.03e-15,0,1.421e-14,0.336,0.303,0.381,128.6,118.7,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0908,0.0952,0.00668,0.00584,0.00731,0.00026,0.00023,0.00029,0.216,0.199,0.229,0.0084,0.0078,0.0089,25.37,25.36,25.39,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.75,27.3,31.55,28.85,26.48,30.6,0,0,0,0,0,0,0.16,0,0.0392,0.34,0.66,0.34,41.4
1451858400000,2016,1,2015,4,14,7,0.128,0.0442,0.0835,5213.34,32.92,32.92,31.03,1,1,1,211.1,203.5,219.3,138.1,130.5,73,73,73,0,0,0,0.346,0.333,0.359,138.1,130.5,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.095,0.101,0.00749,0.00684,0.00819,0.00029,0.00027,0.00032,0.234,0.22,0.249,0.0092,0.0086,0.0098,25.3,25.24,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.99,30.19,33.94,31.03,29.29,32.92,0,0,0,0,0,0,0.172,0,0.0445,0.35,0.65,0.35,40.7
1452463200000,2016,1,2015,4,15,7,0.146,0.0442,0.102,6395.48,43,43,38.07,1,1,1,241.2,224,261.7,168.2,151,73,73,73,-4.06e-15,-2.842e-14,0,0.303,0.279,0.326,168.2,151,188.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.01,0.00858,0.0118,0.0004,0.00034,0.00047,0.288,0.257,0.325,0.011,0.01,0.013,25.07,24.93,25.2,0.945,0.939,0.951,0.974,0.97,0.98,0.92,0.911,0.932,39.06,35.04,43.88,38.07,33.98,43,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.8
1453068000000,2016,1,2015,4,16,7,0.171,0.0442,0.126,7886.67,48.2,48.2,46.94,1,1,1,282,269.1,297.5,209,196.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.259,0.245,0.271,209,196.1,224.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.128,0.0135,0.0124,0.0148,0.00054,0.00049,0.00059,0.361,0.338,0.389,0.014,0.013,0.015,24.81,24.72,24.89,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.63,45.63,52.21,46.94,44.72,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46.1
1453672800000,2016,1,2015,4,17,7,0.192,0.0442,0.148,8963.03,58.18,58.18,53.35,2,2,2,317.4,301.1,339.4,244.4,228.1,73,73,73,-1.218e-14,-2.842e-14,0,0.23,0.215,0.242,244.4,228.1,266.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.143,0.0178,0.0151,0.0247,0.00071,0.0006,0.00099,0.26,0.241,0.29,0.01,0.0096,0.012,24.75,24.61,24.85,0.927,0.922,0.933,0.97,0.97,0.97,0.899,0.895,0.905,27.5,25.64,29.99,26.68,24.87,29.09,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.7
1454277600000,2016,2,2015,5,18,7,0.232,0.0514,0.181,10927,73.13,73.13,65.04,2,2,2,384,347.8,421.7,299,262.8,85,85,85,0,0,0,0.222,0.202,0.244,299,262.8,336.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.143,0.169,0.0401,0.0231,0.0579,0.0016,0.00093,0.0024,0.34,0.286,0.396,0.014,0.011,0.016,24.34,24.11,24.58,0.939,0.932,0.946,0.97,0.97,0.971,0.911,0.904,0.919,33.52,29.52,37.66,32.52,28.64,36.56,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47.1
1454882400000,2016,2,2015,5,19,7,0.284,0.0514,0.233,14087.1,92.89,92.89,83.85,2,2,2,470.3,433.4,513.8,385.3,348.4,85,85,85,8.12e-15,0,5.684e-14,0.181,0.165,0.196,385.3,348.4,428.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.173,0.201,0.0808,0.0635,0.101,0.0033,0.0026,0.0042,0.469,0.414,0.535,0.019,0.017,0.022,23.81,23.55,24.04,0.953,0.948,0.957,0.978,0.974,0.98,0.932,0.923,0.938,42.85,38.93,47.39,41.93,37.91,46.44,0,0,0,0,0,0,0.466,0,0.051,0.18,0.82,0.18,49.6
1455487200000,2016,2,2015,5,20,7,0.35,0.0514,0.298,17265.8,111.7,111.7,102.8,3,2,2.5714285714285716,577.9,529.4,620.7,492.9,444.4,85,85,85,-1.624e-14,-5.684e-14,0,0.147,0.137,0.161,492.9,444.4,535.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.207,0.254,0.133,0.109,0.159,0.0056,0.0045,0.0067,0.573,0.531,0.616,0.024,0.022,0.026,23.23,23.02,23.46,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.84,35.7,52.34,41.13,34.63,48.2,0,0,0,0,0,0,0.571,0,0.052,0.15,0.85,0.15,49.3
1456092000000,2016,2,2015,5,21,7,0.407,0.0514,0.356,20532,129.1,129.1,122.2,3,3,3,673,636.3,709.6,588,551.3,85,85,85,0,0,0,0.126,0.12,0.134,588,551.3,624.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.284,0.263,0.305,0.194,0.169,0.218,0.0083,0.0072,0.0094,0.685,0.623,0.747,0.029,0.026,0.032,22.72,22.52,22.93,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.63,39.3,43.92,40.74,38.3,43.04,0,0,0,0,0,0,0.679,0,0.051,0.13,0.87,0.13,50.4
1456696800000,2016,2,2015,5,22,7,0.457,0.0628,0.394,22425.6,137,137,133.5,3,3,3,755.8,723,779.7,651.9,628.3,103.9,85,107,0,0,0,0.137,0.118,0.146,651.9,628.3,672.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.312,0.337,0.236,0.221,0.25,0.01,0.0095,0.011,0.797,0.758,0.833,0.035,0.033,0.036,22.28,22.15,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.4,43.96,46.61,44.5,43.08,45.68,0,0,0,0,0,0,0.742,0,0.063,0.14,0.86,0.14,49.1
1457301600000,2016,3,2015,6,23,7,0.485,0.0647,0.421,23665.7,143,143,140.9,3,3,3,802.6,786.5,815.8,695.6,679.5,107,107,107,0,0,0,0.133,0.131,0.136,695.6,679.5,708.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.341,0.358,0.266,0.255,0.274,0.012,0.011,0.012,0.871,0.844,0.894,0.038,0.037,0.039,22.02,21.94,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.91,47.01,48.65,46.96,46.07,47.68,0,0,0,0,0,0,0.783,0,0.064,0.13,0.87,0.13,48.8
1457906400000,2016,3,2015,6,24,7,0.511,0.0647,0.447,24276.5,144.6,144.6,144.5,3,3,3,845.7,821.1,880.5,738.7,714.1,107,107,107,0,0,0,0.127,0.122,0.13,738.7,714.1,773.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.379,0.361,0.409,0.294,0.278,0.313,0.013,0.012,0.014,0.947,0.903,1.01,0.042,0.04,0.045,21.77,21.57,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.29,48.95,52.15,48.17,47.97,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.87,0.13,47.5
1458511200000,2016,3,2015,6,25,7,0.573,0.0647,0.508,27508.5,171,171,163.7,4,4,4,947.7,900,993.6,840.7,793,107,107,107,0,0,0,0.113,0.108,0.119,840.7,793,886.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.47,0.427,0.512,0.346,0.323,0.368,0.016,0.014,0.017,1.04,0.96,1.12,0.047,0.043,0.051,21.27,21,21.54,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.92,43.61,40.94,38.95,42.74,0,0,0,0,0,0,0.91,0,0.065,0.11,0.89,0.11,48
1459116000000,2016,3,2015,6,26,7,0.61,0.0694,0.541,28863.4,174,174,171.8,4,4,4,1008,1001,1013,893.7,881,114.7,107,125,0,0,0,0.114,0.106,0.124,893.7,881,906.5,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.522,0.514,0.53,0.372,0.365,0.378,0.017,0.017,0.017,1.14,1.12,1.16,0.052,0.051,0.052,20.94,20.9,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.83,43.24,44.39,42.95,42.38,43.5,0,0,0,0,0,0,0.954,0,0.069,0.11,0.89,0.11,47.3
1459720800000,2016,4,2015,7,27,7,0.597,0.0756,0.522,28005.6,168.3,168.3,166.7,4,4,4,987.6,974,998.5,862.6,849,125,125,125,0,0,0,0.126,0.125,0.128,862.6,849,873.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.498,0.485,0.508,0.357,0.35,0.362,0.016,0.016,0.016,1.09,1.06,1.11,0.049,0.048,0.05,21.06,21,21.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.53,42,42.95,41.67,41.16,42.09,0,0,0,0,0,0,0.926,0,0.075,0.13,0.87,0.13,46.9
1460325600000,2016,4,2015,7,28,7,0.575,0.0756,0.499,26993.8,163.5,163.5,160.7,4,4,4,950.2,933.8,966.8,825.2,808.8,125,125,125,0,0,0,0.132,0.129,0.134,825.2,808.8,841.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.463,0.448,0.479,0.338,0.33,0.346,0.015,0.015,0.016,1.02,0.994,1.05,0.046,0.044,0.047,21.28,21.18,21.37,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.06,40.41,41.72,40.17,39.47,40.87,0,0,0,0,0,0,0.893,0,0.076,0.13,0.87,0.13,46.9
1460930400000,2016,4,2015,7,29,7,0.541,0.0756,0.465,24827.1,156.7,156.7,147.8,4,3,3.2857142857142856,893.9,861.8,926.9,768.9,736.8,125,125,125,0,0,0,0.14,0.135,0.145,768.9,736.8,801.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.383,0.442,0.311,0.293,0.327,0.014,0.013,0.015,0.984,0.95,1.03,0.044,0.042,0.046,21.54,21.41,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.93,39.66,52.27,45.55,38.68,48.2,0,0,0,0,0,0,0.821,0,0.076,0.14,0.86,0.14,45.9
1461535200000,2016,4,2015,7,30,7,0.49,0.0775,0.413,23178.7,144.6,144.6,138,3,3,3,810.4,777.1,847.7,682.2,630.1,128.1,125,147,0,0,0,0.158,0.147,0.189,682.2,630.1,722.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.347,0.318,0.37,0.257,0.222,0.284,0.011,0.0097,0.012,0.854,0.766,0.922,0.037,0.033,0.041,22,21.79,22.23,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.94,43.74,49.25,45.99,42.87,48.2,0,0,0,0,0,0,0.766,0,0.077,0.16,0.84,0.16,47.3
1462140000000,2016,5,2015,8,31,7,0.442,0.0889,0.353,20116.5,127.4,127.4,119.7,3,3,3,730,691,770.3,583,544,147,147,147,0,0,0,0.202,0.191,0.213,583,544,623.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.291,0.269,0.314,0.19,0.164,0.217,0.0082,0.007,0.0094,0.687,0.621,0.755,0.03,0.027,0.033,22.49,22.26,22.72,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.84,38.38,43.33,39.91,37.33,42.46,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,45.5
1462744800000,2016,5,2015,8,32,7,0.389,0.0889,0.3,17110.8,109.4,109.4,101.9,3,2,2.5714285714285716,643.2,609.8,678.1,496.2,462.8,147,147,147,-1.624e-14,-5.684e-14,0,0.229,0.217,0.241,496.2,462.8,531.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.242,0.223,0.262,0.135,0.117,0.156,0.0057,0.005,0.0067,0.588,0.541,0.632,0.025,0.023,0.027,22.94,22.79,23.07,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.69,35.25,52.07,40.84,34.19,48.2,0,0,0,0,0,0,0.566,0,0.089,0.23,0.77,0.23,44
1463349600000,2016,5,2015,8,33,7,0.344,0.0889,0.256,15199.9,96.27,96.27,90.48,2,2,2,569.5,541.2,599.1,422.5,394.2,147,147,147,0,-5.684e-14,5.684e-14,0.258,0.245,0.272,422.5,394.2,452.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.195,0.217,0.0984,0.085,0.112,0.0041,0.0035,0.0047,0.532,0.489,0.577,0.022,0.02,0.024,23.31,23.13,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.16,43.29,49.12,45.24,42.43,48.14,0,0,0,0,0,0,0.503,0,0.088,0.26,0.74,0.26,44.2
1463954400000,2016,5,2015,8,34,7,0.308,0.0889,0.219,13072.1,83.23,83.23,77.81,2,2,2,508.7,485.6,533.2,361.7,338.6,147,147,147,0,0,0,0.289,0.276,0.303,361.7,338.6,386.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.176,0.193,0.0697,0.0588,0.0813,0.0029,0.0024,0.0034,0.44,0.406,0.477,0.018,0.017,0.02,23.67,23.52,23.81,0.95,0.947,0.953,0.976,0.97,0.98,0.927,0.919,0.934,39.87,37.43,42.46,38.91,36.33,41.61,0,0,0,0,0,0,0.432,0,0.089,0.29,0.71,0.29,42.4
1464559200000,2016,5,2015,8,35,7,0.277,0.0768,0.2,11983.1,74.52,74.52,71.33,2,2,2,458,438.9,478.3,331,319.9,127,119,147,0,0,0,0.277,0.256,0.312,331,319.9,345.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.168,0.177,0.0552,0.05,0.0619,0.0023,0.002,0.0025,0.393,0.376,0.414,0.016,0.015,0.017,23.95,23.85,24.05,0.946,0.944,0.948,0.97,0.97,0.972,0.918,0.915,0.922,36.75,35.6,38.32,35.66,34.53,37.26,0,0,0,0,0,0,0.396,0,0.077,0.28,0.72,0.28,43.3
1465164000000,2016,6,2015,9,36,7,0.252,0.072,0.18,10790.9,67.75,67.75,64.23,2,2,2,416.1,400.3,432.6,297.1,281.3,119,119,119,0,0,0,0.286,0.275,0.297,297.1,281.3,313.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.166,0.0392,0.0318,0.047,0.0016,0.0013,0.0019,0.342,0.318,0.367,0.014,0.013,0.015,24.19,24.09,24.28,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.11,31.37,34.92,32.12,30.43,33.87,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.8
1465768800000,2016,6,2015,9,37,7,0.23,0.072,0.158,9501.79,59.74,59.74,56.56,2,2,2,380.3,366.2,395.1,261.3,247.2,119,119,119,4.06e-15,0,2.842e-14,0.313,0.301,0.325,261.3,247.2,276.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.152,0.0225,0.0168,0.0293,0.00091,0.00068,0.0012,0.289,0.268,0.311,0.012,0.011,0.013,24.41,24.31,24.5,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.15,27.57,30.79,28.28,26.75,29.87,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
1466373600000,2016,6,2015,9,38,7,0.212,0.072,0.14,8399.29,52.71,52.71,50,2,1,1.5714285714285714,350.3,338,362.6,231.3,219,119,119,119,0,-2.842e-14,2.842e-14,0.34,0.328,0.352,231.3,219,243.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.141,0.0154,0.0144,0.0165,0.00062,0.00058,0.00066,0.315,0.251,0.399,0.013,0.01,0.016,24.53,24.47,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.14,25.76,52.27,35.33,24.99,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.6
1466978400000,2016,6,2015,9,39,7,0.196,0.0691,0.127,7951.64,48.2,48.2,47.33,1,1,1,323.8,313.1,334.4,209.5,204.8,114.3,108,119,0,-2.842e-14,2.842e-14,0.353,0.337,0.368,209.5,204.8,215.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0136,0.0132,0.0141,0.00054,0.00053,0.00056,0.367,0.359,0.378,0.015,0.014,0.015,24.61,24.55,24.68,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.37,47.25,49.66,47.33,46.31,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.6
1467583200000,2016,7,2015,10,40,7,0.182,0.0653,0.116,7327.8,45.7,45.7,43.62,1,1,1,300.5,291.5,309.6,192.5,183.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.36,0.349,0.37,192.5,183.5,201.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.336,0.32,0.352,0.013,0.013,0.014,24.76,24.7,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.51,42.41,46.63,43.62,41.56,45.7,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.3
1468188000000,2016,7,2015,10,41,7,0.169,0.0653,0.104,6495.28,40.86,40.86,38.66,1,1,1,279.7,271.6,288.5,171.7,163.6,108,108,108,8.12e-15,0,2.842e-14,0.386,0.374,0.398,171.7,163.6,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00965,0.0111,0.00041,0.00038,0.00044,0.299,0.284,0.315,0.012,0.011,0.013,24.88,24.83,24.93,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.929,39.64,37.72,41.7,38.66,36.63,40.86,0,0,0,0,0,0,0.215,0,0.065,0.39,0.62,0.38,38.4
1468792800000,2016,7,2015,10,42,7,0.158,0.0653,0.093,5771.4,36.03,36.03,34.35,1,1,1,261.7,254.3,269.1,153.7,146.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.413,0.401,0.425,153.7,146.3,161.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.11,0.00882,0.00819,0.00944,0.00035,0.00032,0.00037,0.267,0.253,0.28,0.011,0.01,0.011,24.99,24.94,25.03,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.42,33.68,37.15,34.35,32.67,36.03,0,0,0,0,0,0,0.191,0,0.065,0.41,0.59,0.41,36.5
1469397600000,2016,7,2015,10,43,7,0.149,0.0653,0.0835,5169.71,32.1,32.1,30.77,1,1,1,246,240.4,251.9,138,132.4,108,108,108,0,0,0,0.439,0.429,0.449,138,132.4,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00748,0.007,0.00798,0.0003,0.00028,0.00032,0.239,0.228,0.249,0.0094,0.009,0.0098,25.09,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,31.72,30.4,33.09,30.77,29.49,32.1,0,0,0,0,0,0,0.171,0,0.0655,0.44,0.56,0.44,34.7
1470002400000,2016,8,2015,11,44,7,0.139,0.0562,0.0823,5111.47,32.32,32.32,30.43,1,1,1,229.1,221,237.4,136,128,93,93,93,2.03e-15,0,1.421e-14,0.406,0.392,0.421,136,128,144.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0969,0.103,0.00731,0.00663,0.00802,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0098,25.19,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.37,29.47,33.32,30.43,28.58,32.32,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
1470607200000,2016,8,2015,11,45,7,0.128,0.0562,0.0719,4444.82,28.02,28.02,26.46,1,1,1,211.8,205.9,218.5,118.8,112.9,93,93,93,0,-1.421e-14,1.421e-14,0.439,0.426,0.452,118.8,112.9,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0916,0.0961,0.00585,0.00535,0.00642,0.00023,0.00021,0.00025,0.202,0.192,0.214,0.0079,0.0075,0.0084,25.33,25.27,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.28,25.85,28.89,26.46,25.07,28.02,0,0,0,0,0,0,0.147,0,0.0561,0.44,0.56,0.44,34.7
1471212000000,2016,8,2015,11,46,7,0.12,0.0562,0.0637,590.926,24.62,24.62,3.517,1,1,1,198.3,192.5,204,105.3,99.53,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.469,0.456,0.483,105.3,99.53,111,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.0909,0.0047,0.00421,0.00519,0.00018,0.00016,0.0002,0.178,0.168,0.188,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.626,0,25.38,3.517,0,24.62,0,6,0,0,0.857,0,0.0195,0.857,0.0563,0.47,0.53,0.47,4.92
1471816800000,2016,8,2015,11,47,7,0.113,0.0562,0.0563,0,0,0,0,1,1,1,186,181.9,190.6,93.04,88.86,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.5,0.488,0.511,93.04,88.86,97.61,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0846,0.0831,0.0862,0.00366,0.0033,0.00405,0.00014,0.00013,0.00016,0.156,0.149,0.165,0.0061,0.0058,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.5,0.5,0.5,0
1472421600000,2016,8,2015,11,48,7,0.106,0.049,0.0566,2096.51,22.77,22.77,12.48,1,1,1,174.6,166.8,180.5,93.6,84.76,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.463,0.411,0.523,93.6,84.76,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0817,0.0861,0.00371,0.00295,0.00453,0.00015,0.00012,0.00018,0.156,0.142,0.173,0.0061,0.0055,0.0068,25.39,25.38,25.41,0.522,0,0.917,0.553,0,0.97,0.505,0,0.886,12.89,0,23.47,12.48,0,22.77,0,3,0,0,0.429,0,0.0693,0.429,0.0494,0.46,0.53,0.47,19.8
1473026400000,2016,9,2015,12,49,7,0.0954,0.0435,0.0518,3196.16,20.4,20.4,19.02,1,1,1,157.7,151.8,164.4,85.68,79.78,72,72,72,0,-1.421e-14,1.421e-14,0.457,0.438,0.474,85.68,79.78,92.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0778,0.0822,0.00303,0.00253,0.0036,0.00012,0.000099,0.00014,0.141,0.131,0.153,0.0055,0.0051,0.006,25.37,25.37,25.38,0.927,0.92,0.934,0.963,0.96,0.965,0.892,0.888,0.897,19.76,18.54,21.13,19.02,17.8,20.4,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1473631200000,2016,9,2015,12,50,7,0.0872,0.0435,0.0437,2672.51,17.41,17.41,15.91,1,1,1,144.2,138.9,149.9,72.21,66.93,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.5,0.48,0.518,72.21,66.93,77.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0733,0.0771,0.00189,0.00144,0.00237,0.000074,0.000056,0.000093,0.117,0.108,0.127,0.0046,0.0042,0.005,25.38,25.37,25.39,0.921,0.896,0.939,0.96,0.96,0.96,0.884,0.86,0.901,16.57,14.94,18.14,15.91,14.34,17.41,0,0,0,0,0,0,0.0884,0,0.0435,0.5,0.5,0.5,30.6
1474236000000,2016,9,2015,12,51,7,0.0807,0.0435,0.0372,973.807,13.93,13.93,5.796,1,1,1,133.5,129.4,137.6,61.46,57.36,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.54,0.523,0.557,61.46,57.36,65.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.000974,0.000626,0.00132,0.000038,0.000025,0.000052,0.098,0.0914,0.105,0.0038,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.889,0.411,0,0.96,0.362,0,0.853,6.038,0,14.51,5.796,0,13.93,0,4,0,0,0.571,0,0.0322,0.571,0.0435,0.54,0.46,0.54,12.1
1474840800000,2016,9,2015,12,52,7,0.0754,0.0401,0.0353,735.362,15.45,15.45,4.377,1,1,1,124.6,121.7,128,58.31,51.07,66.29,52,72,-2.03e-15,-7.105e-15,7.105e-15,0.531,0.424,0.585,58.31,51.07,70.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000707,0.000091,0.00175,0.000028,0.0000036,0.000068,0.0928,0.0824,0.11,0.0036,0.0032,0.0043,25.41,25.39,25.42,0.261,0,0.916,0.274,0,0.96,0.251,0,0.88,4.56,0,16.09,4.377,0,15.45,0,5,0,0,0.714,0,0.0243,0.714,0.0401,0.53,0.47,0.53,9.75
1475445600000,2016,10,2016,1,1,7,0.0719,0.0314,0.0404,2406.7,15.53,15.53,14.33,1,1,1,118.9,116.5,122.8,66.85,64.51,52,52,52,0,0,0,0.437,0.423,0.446,66.85,64.51,70.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00143,0.00123,0.00177,0.000056,0.000048,0.000069,0.105,0.102,0.111,0.0041,0.004,0.0044,25.39,25.39,25.4,0.896,0.883,0.918,0.96,0.96,0.96,0.86,0.848,0.881,14.92,14.19,16.18,14.33,13.62,15.53,0,0,0,0,0,0,0.0796,0,0.0315,0.44,0.56,0.44,33.5
1476050400000,2016,10,2016,1,2,7,0.0679,0.0314,0.0365,326.831,13.62,13.62,1.945,1,1,1,112.3,109.4,116.5,60.33,57.4,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.463,0.446,0.475,60.33,57.4,64.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000878,0.000629,0.00123,0.000034,0.000025,0.000048,0.0956,0.0914,0.102,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.026,0,14.19,1.945,0,13.62,0,6,0,0,0.857,0,0.0108,0.857,0.0314,0.46,0.54,0.46,4.81
1476655200000,2016,10,2016,1,3,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,103.7,108.6,54.12,51.66,52,52,52,3.045e-15,0,7.105e-15,0.49,0.479,0.502,54.12,51.66,56.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00035,0.000141,0.000559,0.000014,0.0000055,0.000022,0.0867,0.0832,0.0903,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1477260000000,2016,10,2016,1,4,7,0.0611,0.0314,0.00871,0,0,0,0,1,0,0.2857142857142857,101.1,100.1,102.8,49.08,48.11,52,52,52,34.68,-7.105e-15,49.2,0.514,0.506,0.519,14.41,0,50.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000104,0,0.0000714,4.1e-7,0,0.0000028,0.0739,0.0708,0.082,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05239,0.51,0.14,0.86,0
1477864800000,2016,10,2016,1,5,7,0.0653,0.0304,0.0308,720.624,15.64,15.64,4.289,1,0,0.8571428571428571,107.9,99.28,121.2,57.63,47.28,50.29,50,52,6.754,0,47.28,0.469,0.413,0.524,50.88,0,71.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000682,0,0.0018,0.000027,0,0.000071,0.0909,0.0708,0.111,0.0036,0.0028,0.0044,25.41,25.39,25.43,0.26,0,0.92,0.274,0,0.96,0.249,0,0.883,4.468,0,16.3,4.289,0,15.64,1,4,0,0.143,0.571,0,0.0238,0.714,0.0345,0.47,0.47,0.53,11
1478469600000,2016,11,2016,2,6,7,0.0786,0.0302,0.0483,2974.73,19.66,19.66,17.71,1,1,1,129.9,120.6,138.9,79.91,70.61,50,50,50,2.03e-15,0,1.421e-14,0.386,0.36,0.415,79.91,70.61,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0772,0.00254,0.00175,0.00331,0.0001,0.000069,0.00013,0.127,0.11,0.143,0.005,0.0043,0.0056,25.37,25.36,25.39,0.926,0.917,0.939,0.961,0.96,0.964,0.89,0.88,0.901,18.42,16.12,20.4,17.71,15.47,19.66,0,0,0,0,0,0,0.0984,0,0.0303,0.38,0.61,0.39,37.8
1479074400000,2016,11,2016,2,7,7,0.0831,0.0302,0.0528,3250.23,20.73,20.73,19.35,1,1,1,137.4,133.2,144.1,87.37,83.19,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.364,0.347,0.375,87.37,83.19,94.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.079,0.00318,0.00282,0.00375,0.00012,0.00011,0.00015,0.14,0.133,0.152,0.0055,0.0052,0.006,25.36,25.35,25.37,0.924,0.917,0.929,0.963,0.961,0.966,0.89,0.886,0.894,20.08,19.24,21.45,19.35,18.49,20.73,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.64,0.36,39.1
1479679200000,2016,11,2016,2,8,7,0.0912,0.0302,0.0609,3721.99,23.03,23.03,22.15,1,1,1,150.8,146,154.5,100.8,96.04,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.332,0.324,0.342,100.8,96.04,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0797,0.0827,0.00432,0.00391,0.00463,0.00017,0.00015,0.00018,0.164,0.156,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.882,0.887,22.87,21.84,23.74,22.15,21.12,23.03,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
1480284000000,2016,11,2016,2,9,7,0.0919,0.0334,0.0586,3578.62,22.64,22.64,21.3,1,1,1,152,149.6,153.7,96.84,93.06,55.14,50,59,-2.03e-15,-1.421e-14,0,0.363,0.327,0.388,96.84,93.06,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.0821,0.00398,0.00366,0.00449,0.00016,0.00014,0.00018,0.158,0.152,0.168,0.0062,0.006,0.0066,25.35,25.34,25.35,0.915,0.911,0.918,0.967,0.966,0.97,0.885,0.882,0.887,22.02,21.24,23.34,21.3,20.51,22.64,0,0,0,0,0,0,0.118,0,0.0333,0.36,0.64,0.36,38.9
1480888800000,2016,12,2016,3,10,7,0.0933,0.0357,0.0576,3525.29,22.53,22.53,20.98,1,1,1,154.3,150.7,161.4,95.28,91.69,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.383,0.366,0.392,95.28,91.69,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0795,0.0833,0.00385,0.00354,0.00445,0.00015,0.00014,0.00017,0.156,0.149,0.168,0.0061,0.0059,0.0066,25.35,25.35,25.35,0.916,0.912,0.919,0.967,0.965,0.97,0.886,0.884,0.887,21.71,20.96,23.22,20.98,20.23,22.53,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0679,4181.12,26.94,26.94,24.89,1,1,1,171.2,163.8,179.7,112.2,104.8,59,59,59,-2.03e-15,-1.421e-14,0,0.345,0.328,0.36,112.2,104.8,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0842,0.0898,0.00529,0.00466,0.00601,0.00021,0.00018,0.00024,0.186,0.173,0.201,0.0073,0.0068,0.0079,25.36,25.35,25.36,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.66,23.83,27.77,24.89,23.11,26.94,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1482098400000,2016,12,2016,3,12,7,0.115,0.0357,0.0788,4916.72,30.8,30.8,29.27,1,1,1,189.4,182.1,195.8,130.4,123.1,59,59,59,-4.06e-15,-1.421e-14,0,0.312,0.301,0.324,130.4,123.1,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0955,0.00683,0.00622,0.00738,0.00027,0.00024,0.00029,0.219,0.206,0.23,0.0085,0.008,0.009,25.36,25.36,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.17,28.39,31.75,29.27,27.54,30.8,0,0,0,0,0,0,0.163,0,0.0362,0.31,0.69,0.31,42.8
1482703200000,2016,12,2016,3,13,7,0.12,0.0369,0.0833,5209.76,31.84,31.84,31.01,1,1,1,198.7,194.2,205.4,137.7,132.4,61,59,73,0,0,0,0.307,0.295,0.355,137.7,132.4,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0949,0.097,0.00745,0.007,0.00775,0.00029,0.00027,0.0003,0.232,0.224,0.238,0.0091,0.0088,0.0093,25.36,25.34,25.36,0.934,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.97,30.65,32.83,31.01,29.73,31.84,0,0,0,0,0,0,0.172,0,0.0367,0.31,0.69,0.31,43.4
1483308000000,2017,1,2016,4,14,7,0.133,0.0442,0.0888,5547.05,34.54,34.54,33.02,1,1,1,219.8,210,226.4,146.8,137,73,73,73,0,0,0,0.332,0.322,0.348,146.8,137,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0973,0.103,0.00822,0.0074,0.00879,0.00032,0.00029,0.00035,0.25,0.232,0.262,0.0098,0.0091,0.01,25.23,25.18,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.04,31.74,35.61,33.02,30.79,34.54,0,0,0,0,0,0,0.183,0,0.0442,0.33,0.67,0.33,41.7
1483912800000,2017,1,2016,4,15,7,0.149,0.0442,0.105,6600.05,44.02,44.02,39.29,1,1,1,246.4,231.6,266.1,173.4,158.6,73,73,73,-8.12e-15,-2.842e-14,0,0.297,0.274,0.315,173.4,158.6,193.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.105,0.117,0.0105,0.00923,0.0122,0.00041,0.00036,0.00048,0.297,0.271,0.332,0.012,0.011,0.013,25.03,24.9,25.14,0.946,0.942,0.953,0.975,0.97,0.98,0.923,0.913,0.933,40.27,36.82,44.92,39.29,35.72,44.02,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
1484517600000,2017,1,2016,4,16,7,0.178,0.0442,0.134,8208.41,53.09,53.09,48.86,2,1,1.2857142857142858,294.5,272.4,316.1,221.5,199.4,73,73,73,-8.12e-15,-2.842e-14,0,0.248,0.231,0.268,221.5,199.4,243.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.119,0.135,0.0146,0.0127,0.0164,0.00058,0.0005,0.00066,0.337,0.249,0.393,0.013,0.0099,0.016,24.78,24.71,24.87,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.32,26.45,52.69,41.4,25.66,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.1
1485122400000,2017,1,2016,4,17,7,0.206,0.0442,0.162,9846.12,62.68,62.68,58.61,2,2,2,341.4,324.1,360.1,268.4,251.1,73,73,73,0,0,0,0.214,0.203,0.225,268.4,251.1,287.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.138,0.15,0.0257,0.0175,0.0345,0.001,0.0007,0.0014,0.293,0.267,0.321,0.012,0.011,0.013,24.6,24.48,24.71,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.21,28.28,32.31,29.3,27.43,31.34,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.8
1485727200000,2017,1,2016,4,18,7,0.24,0.0493,0.191,11543.6,75.01,75.01,68.71,2,2,2,397.3,366.4,429.9,315.8,293.4,81.57,73,85,0,0,0,0.205,0.195,0.22,315.8,293.4,344.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.153,0.172,0.048,0.0375,0.0618,0.002,0.0015,0.0025,0.365,0.331,0.409,0.015,0.013,0.017,24.25,24.06,24.44,0.943,0.939,0.948,0.971,0.97,0.973,0.915,0.911,0.922,35.4,33.01,38.55,34.36,32.02,37.5,0,0,0,0,0,0,0.382,0,0.049,0.21,0.8,0.2,48.1
1486332000000,2017,2,2016,5,19,7,0.285,0.0514,0.234,14160.9,90.15,90.15,84.29,2,2,2,472,439.4,500.1,387,354.4,85,85,85,0,0,0,0.18,0.17,0.193,387,354.4,415.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.197,0.0817,0.0663,0.0949,0.0034,0.0027,0.0039,0.472,0.423,0.514,0.019,0.017,0.021,23.8,23.64,24,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.05,39.58,46,42.15,38.6,45.08,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.7
1486936800000,2017,2,2016,5,20,7,0.327,0.0514,0.275,16147.1,103.3,103.3,96.11,3,2,2.142857142857143,540.3,509.2,578.6,455.3,424.2,85,85,85,1.624e-14,0,5.684e-14,0.158,0.147,0.167,455.3,424.2,493.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.2,0.23,0.114,0.0992,0.132,0.0048,0.0041,0.0055,0.56,0.527,0.615,0.023,0.022,0.026,23.41,23.24,23.58,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.37,35.5,52.31,45.6,34.44,48.2,0,0,0,0,0,0,0.534,0,0.052,0.16,0.84,0.16,49.4
1487541600000,2017,2,2016,5,21,7,0.388,0.0514,0.337,19497.2,125.7,125.7,116.1,3,3,3,642.2,594.8,690.5,557.2,509.8,85,85,85,0,0,0,0.133,0.123,0.143,557.2,509.8,605.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.266,0.24,0.294,0.173,0.142,0.205,0.0074,0.006,0.0088,0.633,0.553,0.714,0.027,0.023,0.031,22.9,22.62,23.17,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.66,36.57,42.75,38.68,35.48,41.89,0,0,0,0,0,0,0.645,0,0.051,0.13,0.87,0.13,50.3
