date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,249.14,0.84,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
1993-01-02,1992,4,14,2,253.79,0.83,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1993-01-03,1992,4,14,3,258.99,0.82,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1993-01-04,1992,4,14,4,266.37,0.79,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-05,1992,4,14,5,273.21,0.78,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1993-01-06,1992,4,14,6,280.04,0.76,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1993-01-07,1992,4,15,7,286.33,0.75,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-01-08,1992,4,15,8,292.07,0.74,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
1993-01-09,1992,4,15,9,300,0.72,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
1993-01-10,1992,4,15,10,308.48,0.71,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1993-01-11,1992,4,15,11,316.96,0.7,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
1993-01-12,1992,4,15,12,324.34,0.69,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1993-01-13,1992,4,15,13,332.82,0.68,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000868,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
1993-01-14,1992,4,16,14,342.93,0.66,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
1993-01-15,1992,4,16,15,352.5,0.65,5,Dry,29,5,4,2,33,73,0.21,279.5,0.79,279.5,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0309,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
1993-01-16,1992,4,16,16,361.53,0.64,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1993-01-17,1992,4,16,17,371.64,0.63,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
1993-01-18,1992,4,16,18,380.67,0.63,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
1993-01-19,1992,4,16,19,392.42,0.62,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
1993-01-20,1992,4,16,20,406.37,0.6,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
1993-01-21,1992,4,17,21,420.32,0.59,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
1993-01-22,1992,4,17,22,432.62,0.58,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
1993-01-23,1992,4,17,23,446.02,0.57,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
1993-01-24,1992,4,17,24,461.6,0.56,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
1993-01-25,1992,4,17,25,476.1,0.56,5,Dry,29,5,4,2,33,73,0.15,403.1,0.85,403.1,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.28,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
1993-01-26,1992,4,17,26,491.14,0.55,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00398,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
1993-01-27,1992,4,17,27,506.17,0.54,5,Dry,29,5,4,2,33,73,0.14,433.2,0.86,433.2,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00429,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,94,2260
1993-01-28,1992,4,18,28,521.21,0.53,5,Dry,29,5,4,2,33,73,0.14,448.2,0.86,448.2,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
1993-01-29,1992,4,18,29,535.71,0.52,5,Dry,29,5,4,2,33,73,0.14,462.7,0.86,462.7,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.00489,0.33,0.0137,2,0.255,0.584,0.0244,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
1993-01-30,1992,4,18,30,550.2,0.51,5,Dry,29,5,4,2,33,73,0.13,477.2,0.87,477.2,0,0,0,0,-2,2,29,5,4,0,35,515,990,966.1,23.9,0.219,0.124,0.00519,0.344,0.0144,2,0.265,0.608,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
1993-01-31,1992,4,18,31,564.69,0.5,5,Dry,29,5,4,2,33,73,0.13,491.7,0.87,491.7,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.228,0.131,0.00549,0.359,0.015,3,0.164,0.522,0.0219,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1993-02-01,1992,5,18,32,580.82,0.5,5,Dry,31,6,4,3,41,85,0.15,495.8,0.85,495.8,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
1993-02-02,1992,5,18,33,598.05,0.49,5,Dry,31,6,4,3,41,85,0.14,513,0.86,513,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0236,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
1993-02-03,1992,5,18,34,617.46,0.48,5,Dry,31,6,4,3,41,85,0.14,532.5,0.86,532.5,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
1993-02-04,1992,5,19,35,639.07,0.47,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1993-02-05,1992,5,19,36,662.85,0.46,5,Dry,31,6,4,3,41,85,0.13,577.9,0.87,577.9,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
1993-02-06,1992,5,19,37,689.92,0.45,5,Dry,31,6,4,3,41,85,0.12,604.9,0.88,604.9,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
1993-02-07,1992,5,19,38,720.28,0.44,5,Dry,31,6,4,3,41,85,0.12,635.3,0.88,635.3,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.00971,0.536,0.0231,3,0.228,0.765,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
1993-02-08,1992,5,19,39,752.27,0.43,5,Dry,31,6,4,3,41,85,0.11,667.3,0.89,667.3,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.819,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1993-02-09,1992,5,19,40,779.74,0.41,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1993-02-10,1992,5,19,41,805.49,0.4,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
1993-02-11,1992,5,20,42,839.99,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
1993-02-12,1992,5,20,43,878.54,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1993-02-13,1992,5,20,44,924.78,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
1993-02-14,1992,5,20,45,974.15,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
1993-02-15,1992,5,20,46,1026.2,0.34,4,Mod_Dry,36,6,5,4,54,105,0.1,921.2,0.9,921.2,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.926,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
1993-02-16,1992,5,20,47,1080.6,0.32,4,Mod_Dry,36,6,5,4,54,105,0.097,975.6,0.9,975.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.591,0.411,0.0188,1,0.0459,4,0.272,1.27,0.0583,20.6,0.956,0.98,0.937,47,46.1,184,4420
1993-02-17,1992,5,20,48,1137.2,0.31,4,Mod_Dry,36,6,5,4,54,105,0.092,1032,0.91,1032,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.668,0.495,0.0229,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
1993-02-18,1992,5,21,49,1195.7,0.3,4,Mod_Dry,36,6,5,4,54,105,0.088,1091,0.91,1091,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.754,0.627,0.0292,1.38,0.0643,4,0.298,1.68,0.0781,19.8,0.955,0.98,0.935,50.6,48.2,193,4630
1993-02-19,1992,5,21,50,1255.9,0.29,4,Mod_Dry,36,6,5,4,54,105,0.084,1151,0.92,1100,51,12,2,2,-2,37,48,8,7,2,91,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-02-20,1992,5,21,51,1311.9,0.28,4,Mod_Dry,36,6,5,4,54,105,0.08,1207,0.92,1100,107,24,3,3,-1,78,60,9,8,3,132,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-02-21,1992,5,21,52,1369.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-02-22,1992,5,21,53,1408.9,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-02-23,1992,5,21,54,1436.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-02-24,1992,5,21,55,1465,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-02-25,1992,5,22,56,1499.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
1993-02-26,1992,5,22,57,1534.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-02-27,1992,5,22,58,1570.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1993-02-28,1992,5,22,59,1612.7,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
1993-03-01,1992,6,22,60,1655.5,0.22,2,Mod_Wet,59,11,12,13,144,239,0.14,1417,0.86,1100,317,41,7,10,-3,262,100,18,22,10,406,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1993-03-02,1992,6,22,61,1692.1,0.22,2,Mod_Wet,59,11,12,13,144,239,0.14,1453,0.86,1100,353,41,7,11,-2,296,100,18,23,11,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-03-03,1992,6,22,62,1729,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1490,0.86,1100,390,41,7,12,-1,331,100,18,24,12,475,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-03-04,1992,6,23,63,1766.3,0.21,2,Mod_Wet,59,11,12,13,144,239,0.14,1527,0.86,1100,427,41,7,13,0,366,100,18,25,13,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-03-05,1992,6,23,64,1797,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1558,0.87,1100,458,41,7,13,1,396,100,18,25,14,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1993-03-06,1992,6,23,65,1827.8,0.2,2,Mod_Wet,59,11,12,13,144,239,0.13,1589,0.87,1100,489,41,7,13,2,426,100,18,25,15,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1993-03-07,1992,6,23,66,1858.9,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1993-03-08,1992,6,23,67,1890.2,0.19,2,Mod_Wet,59,11,12,13,144,239,0.13,1651,0.87,1100,551,41,7,13,4,486,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1993-03-09,1992,6,23,68,1921.7,0.19,2,Mod_Wet,59,11,12,13,144,239,0.12,1683,0.88,1100,583,41,7,13,4,518,100,18,25,17,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-03-10,1992,6,23,69,1953.3,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1714,0.88,1100,614,41,7,13,5,548,100,18,25,18,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1993-03-11,1992,6,24,70,1992.3,0.18,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1993-03-12,1992,6,24,71,2031.5,0.17,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-03-13,1992,6,24,72,2078.2,0.17,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-03-14,1992,6,24,73,2125.2,0.17,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1993-03-15,1992,6,24,74,2180,0.16,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-03-16,1992,6,24,75,2242.6,0.15,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1993-03-17,1992,6,24,76,2290.9,0.15,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1993-03-18,1992,6,25,77,2339.5,0.14,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
1993-03-19,1992,6,25,78,2388.4,0.14,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-03-20,1992,6,25,79,2445.3,0.13,3,Normal,49,9,9,9,107,183,0.075,2262,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-03-21,1992,6,25,80,2510.3,0.13,3,Normal,49,9,9,9,107,183,0.073,2327,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-03-22,1992,6,25,81,2583.5,0.12,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
1993-03-23,1992,6,25,82,2657.4,0.12,3,Normal,49,9,9,9,107,183,0.069,2474,0.93,1100,1370,51,9,16,32,1270,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
1993-03-24,1992,6,25,83,2731.9,0.11,3,Normal,49,9,9,9,107,183,0.067,2549,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1993-03-25,1992,6,26,84,2807.1,0.11,3,Normal,49,9,9,9,107,183,0.065,2624,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1993-03-26,1992,6,26,85,2882.9,0.11,3,Normal,49,9,9,9,107,183,0.064,2700,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1993-03-27,1992,6,26,86,2959.3,0.1,3,Normal,49,9,9,9,107,183,0.062,2776,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
1993-03-28,1992,6,26,87,3028.1,0.095,3,Normal,49,9,9,9,107,183,0.06,2845,0.94,1100,1750,51,9,16,43,1630,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
1993-03-29,1992,6,26,88,3097.4,0.09,3,Normal,49,9,9,9,107,183,0.059,2914,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
1993-03-30,1992,6,26,89,3159,0.086,3,Normal,49,9,9,9,107,183,0.058,2976,0.94,1100,1880,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1993-03-31,1992,6,26,90,3212.6,0.082,3,Normal,49,9,9,9,107,183,0.057,3030,0.94,1100,1930,51,9,16,49,1810,100,18,25,58,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
1993-04-01,1992,7,27,91,3266.5,0.078,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1993-04-02,1992,7,27,92,3303.9,0.075,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1993-04-03,1992,7,27,93,3333.1,0.072,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
1993-04-04,1992,7,27,94,3362.4,0.07,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
1993-04-05,1992,7,27,95,3400.2,0.067,3,Normal,54,13,14,19,117,217,0.064,3183,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1993-04-06,1992,7,27,96,3438,0.064,3,Normal,54,13,14,19,117,217,0.063,3221,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
1993-04-07,1992,7,27,97,3484.5,0.06,3,Normal,54,13,14,19,117,217,0.062,3267,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1993-04-08,1992,7,28,98,3531.1,0.057,3,Normal,54,13,14,19,117,217,0.061,3314,0.94,1100,2210,46,5,11,47,2110,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
1993-04-09,1992,7,28,99,3577.9,0.055,3,Normal,54,13,14,19,117,217,0.061,3361,0.94,1100,2260,46,5,11,49,2150,100,18,25,68,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1993-04-10,1992,7,28,100,3624.9,0.052,3,Normal,54,13,14,19,117,217,0.06,3408,0.94,1100,2310,46,5,11,50,2200,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
1993-04-11,1992,7,28,101,3672.1,0.049,2,Mod_Wet,70,14,18,25,168,295,0.08,3377,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
1993-04-12,1992,7,28,102,3728,0.046,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
1993-04-13,1992,7,28,103,3784.2,0.044,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
1993-04-14,1992,7,28,104,3840.6,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
1993-04-15,1992,7,29,105,3897.2,0.038,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
1993-04-16,1992,7,29,106,3945.3,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
1993-04-17,1992,7,29,107,3984.8,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3690,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
1993-04-18,1992,7,29,108,4015.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
1993-04-19,1992,7,29,109,4037.6,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
1993-04-20,1992,7,29,110,4050.8,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3756,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
1993-04-21,1992,7,29,111,4055.2,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
1993-04-22,1992,7,30,112,4059.6,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3765,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
1993-04-23,1992,7,30,113,4055.2,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
1993-04-24,1992,7,30,114,4042,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3747,0.93,1100,2650,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
1993-04-25,1992,7,30,115,4028.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.073,3734,0.93,1100,2630,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
1993-04-26,1992,7,30,116,4006.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
1993-04-27,1992,7,30,117,3984.8,0.034,2,Mod_Wet,70,14,18,25,168,295,0.074,3690,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
1993-04-28,1992,7,30,118,3954.1,0.036,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
1993-04-29,1992,7,31,119,3923.4,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3628,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
1993-04-30,1992,7,31,120,3892.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
1993-05-01,1992,8,31,121,3853.6,0.04,2,Mod_Wet,65,14,17,23,202,321,0.083,3533,0.92,1100,2430,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
1993-05-02,1992,8,31,122,3814.5,0.042,2,Mod_Wet,65,14,17,23,202,321,0.084,3494,0.92,1100,2390,35,4,8,49,2300,100,18,25,72,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
1993-05-03,1992,8,31,123,3775.5,0.044,2,Mod_Wet,65,14,17,23,202,321,0.085,3455,0.92,1100,2360,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
1993-05-04,1992,8,31,124,3736.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.086,3416,0.91,1100,2320,35,4,8,46,2220,100,18,25,69,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
1993-05-05,1992,8,31,125,3697.8,0.048,2,Mod_Wet,65,14,17,23,202,321,0.087,3377,0.91,1100,2280,35,4,8,45,2190,100,18,25,68,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
1993-05-06,1992,8,32,126,3650.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.088,3330,0.91,1100,2230,35,4,8,44,2140,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1993-05-07,1992,8,32,127,3603.5,0.053,2,Mod_Wet,65,14,17,23,202,321,0.089,3283,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
1993-05-08,1992,8,32,128,3556.6,0.056,2,Mod_Wet,65,14,17,23,202,321,0.09,3236,0.91,1100,2140,35,4,8,41,2050,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1993-05-09,1992,8,32,129,3509.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.091,3189,0.91,1100,2090,35,4,8,40,2000,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
1993-05-10,1992,8,32,130,3463.3,0.062,2,Mod_Wet,65,14,17,23,202,321,0.093,3142,0.91,1100,2040,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
1993-05-11,1992,8,32,131,3417,0.065,2,Mod_Wet,65,14,17,23,202,321,0.094,3096,0.91,1100,2000,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-05-12,1992,8,32,132,3370.8,0.069,2,Mod_Wet,65,14,17,23,202,321,0.095,3050,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1993-05-13,1992,8,33,133,3324.8,0.073,2,Mod_Wet,65,14,17,23,202,321,0.097,3004,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2030,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-05-14,1992,8,33,134,3278.9,0.077,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-05-15,1992,8,33,135,3216.7,0.082,2,Mod_Wet,65,14,17,23,202,321,0.1,2896,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
1993-05-16,1992,8,33,136,3154.9,0.086,2,Mod_Wet,65,14,17,23,202,321,0.1,2834,0.9,1100,1730,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
1993-05-17,1992,8,33,137,3093.3,0.09,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1993-05-18,1992,8,33,138,3032.2,0.095,2,Mod_Wet,65,14,17,23,202,321,0.11,2711,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
1993-05-19,1992,8,33,139,2971.4,0.099,2,Mod_Wet,65,14,17,23,202,321,0.11,2650,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1993-05-20,1992,8,34,140,2911,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2590,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1993-05-21,1992,8,34,141,2850.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1993-05-22,1992,8,34,142,2791.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2470,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
1993-05-23,1992,8,34,143,2731.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1993-05-24,1992,8,34,144,2680.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2360,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1993-05-25,1992,8,34,145,2630.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-05-26,1992,8,34,146,2579.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
1993-05-27,1992,8,35,147,2529.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2208,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1993-05-28,1992,8,35,148,2479.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-05-29,1992,8,35,149,2430.1,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2109,0.87,1100,1010,35,4,8,7,955,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-05-30,1992,8,35,150,2380.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-31,1992,8,35,151,2332,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2011,0.86,1100,911,35,4,8,4,860,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-06-01,1992,9,35,152,2283.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2026,0.89,1100,926,38,6,11,12,859,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-06-02,1992,9,35,153,2227.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1971,0.89,1100,871,38,6,11,10,806,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
1993-06-03,1992,9,36,154,2165.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1908,0.88,1100,808,38,6,11,8,745,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1993-06-04,1992,9,36,155,2103.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1846,0.88,1100,746,38,6,11,6,685,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1993-06-05,1992,9,36,156,2049.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1792,0.88,1100,692,38,6,11,5,632,100,18,25,21,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1993-06-06,1992,9,36,157,1995.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1739,0.87,1100,639,38,6,11,3,581,100,18,25,19,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-06-07,1992,9,36,158,1942.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1686,0.87,1100,586,38,6,11,2,529,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
1993-06-08,1992,9,36,159,1897.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1993-06-09,1992,9,36,160,1852,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-06-10,1992,9,37,161,1807.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1550,0.86,1100,450,38,6,11,-2,397,100,18,25,14,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-06-11,1992,9,37,162,1762.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1506,0.85,1100,406,38,6,11,-4,355,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-06-12,1992,9,37,163,1719,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-06-13,1992,9,37,164,1682.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-06-14,1992,9,37,165,1645.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-06-15,1992,9,37,166,1609.4,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
1993-06-16,1992,9,37,167,1573.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-06-17,1992,9,38,168,1538.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1993-06-18,1992,9,38,169,1502.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-06-19,1992,9,38,170,1474.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1217,0.83,1100,117,26,4,4,-12,95,88,16,18,4,248,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1993-06-20,1992,9,38,171,1446.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-06-21,1992,9,38,172,1418.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1993-06-22,1992,9,38,173,1390.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-06-23,1992,9,38,174,1332.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1076,0.81,1076,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.792,0.594,0.0282,1.39,0.0658,4,0.295,1.68,0.0798,19.4,0.954,0.98,0.934,48.7,47.7,191,4580
1993-06-24,1992,9,39,175,1282.3,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1025,0.8,1025,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.718,0.48,0.0226,1.2,0.0565,4,0.285,1.48,0.0699,19.7,0.954,0.98,0.935,47.3,46.4,186,4450
1993-06-25,1992,9,39,176,1238.5,0.29,2,Mod_Wet,62,12,14,16,153,257,0.21,981.5,0.79,981.5,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.654,0.414,0.0194,1.07,0.05,4,0.274,1.34,0.0628,20,0.955,0.98,0.936,46,45.1,180,4330
1993-06-26,1992,9,39,177,1195.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
1993-06-27,1992,9,39,178,1159.2,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
1993-06-28,1992,9,39,179,1123.5,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
1993-06-29,1992,9,39,180,1093.9,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,836.9,0.77,836.9,0,0,0,0,-16,16,62,12,14,0,169,925,990,968.2,21.8,0.502,0.344,0.0158,0.846,0.0388,4,0.225,1.07,0.0491,20.7,0.953,0.977,0.932,40.6,39.6,159,3810
1993-06-30,1992,9,39,181,1064.9,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
1993-07-01,1992,10,40,182,1041.5,0.33,2,Mod_Wet,58,11,11,11,136,227,0.22,814.5,0.78,814.5,0,0,0,0,-11,11,58,11,11,0,147,895,990,968,22,0.474,0.333,0.0152,0.807,0.0367,4,0.217,1.02,0.0466,20.9,0.953,0.976,0.93,39.9,38.9,156,3730
1993-07-02,1992,10,40,183,1018.6,0.34,2,Mod_Wet,58,11,11,11,136,227,0.22,791.6,0.78,791.6,0,0,0,0,-11,11,58,11,11,0,147,872,990,968,22,0.453,0.322,0.0146,0.775,0.0352,3,0.291,1.07,0.0484,21,0.956,0.98,0.937,51.9,48.2,145,3470
1993-07-03,1992,10,40,184,996.16,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,769.2,0.77,769.2,0,0,0,0,-11,11,58,11,11,0,147,849,990,967.9,22.1,0.432,0.311,0.0141,0.744,0.0336,3,0.285,1.03,0.0465,21.1,0.956,0.98,0.937,50.7,48.2,145,3470
1993-07-04,1992,10,40,185,974.15,0.35,2,Mod_Wet,58,11,11,11,136,227,0.23,747.1,0.77,747.1,0,0,0,0,-11,11,58,11,11,0,147,827,990,967.8,22.2,0.412,0.3,0.0135,0.712,0.0321,3,0.279,0.991,0.0446,21.2,0.957,0.98,0.938,49.6,48.2,145,3470
1993-07-05,1992,10,40,186,952.64,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,725.6,0.76,725.6,0,0,0,0,-11,11,58,11,11,0,147,806,990,967.7,22.3,0.392,0.286,0.0128,0.678,0.0304,3,0.269,0.947,0.0425,21.3,0.957,0.98,0.937,48.4,47.5,142,3420
1993-07-06,1992,10,40,187,936.27,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,709.3,0.76,709.3,0,0,0,0,-11,11,58,11,11,0,147,789,990,967.6,22.4,0.377,0.275,0.0123,0.652,0.0292,3,0.262,0.914,0.0409,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
1993-07-07,1992,10,40,188,920.23,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,693.2,0.75,693.2,0,0,0,0,-11,11,58,11,11,0,147,773,990,967.6,22.4,0.366,0.264,0.0118,0.63,0.0281,3,0.254,0.884,0.0395,21.5,0.956,0.98,0.937,46.7,45.7,137,3290
1993-07-08,1992,10,41,189,904.54,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,677.5,0.75,677.5,0,0,0,0,-11,11,58,11,11,0,147,758,990,967.5,22.5,0.357,0.254,0.0113,0.611,0.0272,3,0.247,0.858,0.0382,21.6,0.957,0.98,0.937,45.8,44.9,135,3230
1993-07-09,1992,10,41,190,889.23,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
1993-07-10,1992,10,41,191,874.32,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
1993-07-11,1992,10,41,192,859.84,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
1993-07-12,1992,10,41,193,845.83,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
1993-07-13,1992,10,41,194,832.34,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
1993-07-14,1992,10,41,195,819.43,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
1993-07-15,1992,10,42,196,810.61,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
1993-07-16,1992,10,42,197,802.16,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
1993-07-17,1992,10,42,198,794.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
1993-07-18,1992,10,42,199,786.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-19,1992,10,42,200,779.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
1993-07-20,1992,10,42,201,773.73,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00723,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
1993-07-21,1992,10,42,202,766.21,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
1993-07-22,1992,10,43,203,753.91,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,526.9,0.7,526.9,0,0,0,0,-11,11,58,11,11,0,147,607,990,966.9,23.1,0.271,0.153,0.00663,0.424,0.0184,3,0.18,0.604,0.0262,22.5,0.949,0.97,0.92,36.7,35.6,107,2570
1993-07-23,1992,10,43,204,742.7,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,515.7,0.69,515.7,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.145,0.00629,0.411,0.0177,3,0.175,0.585,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2520
1993-07-24,1992,10,43,205,730.94,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,503.9,0.69,503.9,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.258,0.138,0.00594,0.396,0.0171,3,0.169,0.565,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
1993-07-25,1992,10,43,206,719.18,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,492.2,0.68,492.2,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.252,0.131,0.00565,0.383,0.0165,2,0.275,0.658,0.0283,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
1993-07-26,1992,10,43,207,709.07,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,482.1,0.68,482.1,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.127,0.00544,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
1993-07-27,1992,10,43,208,698.4,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,471.4,0.68,471.4,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00521,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
1993-07-28,1992,10,43,209,687.74,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,460.7,0.67,460.7,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00499,0.35,0.015,2,0.253,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
1993-07-29,1992,10,44,210,677.07,0.45,2,Mod_Wet,58,11,11,11,136,227,0.34,450.1,0.67,450.1,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.5,2270
1993-07-30,1992,10,44,211,666.96,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,440,0.66,440,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.329,0.014,2,0.239,0.568,0.0242,22.9,0.957,0.98,0.938,47.2,46.3,92.5,2220
