date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,657.93,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,430.9,0.66,430.9,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.553,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
1993-08-01,1992,11,44,213,647.27,0.47,1,Wet,58,10,10,7,117,202,0.31,445.3,0.69,445.3,0,0,0,0,-7,7,58,10,10,0,124,523,990,966.5,23.5,0.224,0.109,0.00464,0.333,0.0142,2,0.243,0.576,0.0245,22.9,0.958,0.98,0.939,48,47,94,2260
1993-08-02,1992,11,44,214,637.15,0.47,1,Wet,58,10,10,7,117,202,0.32,435.1,0.68,435.1,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.104,0.00443,0.323,0.0137,2,0.236,0.559,0.0237,23,0.957,0.98,0.938,47,46,92,2210
1993-08-03,1992,11,44,215,627.03,0.48,1,Wet,58,10,10,7,117,202,0.32,425,0.68,425,0,0,0,0,-7,7,58,10,10,0,124,503,990,966.4,23.6,0.213,0.0996,0.00422,0.313,0.0133,2,0.229,0.542,0.023,23,0.956,0.98,0.937,45.9,45,90.1,2160
1993-08-04,1992,11,44,216,618.01,0.48,1,Wet,58,10,10,7,117,202,0.33,416,0.67,416,0,0,0,0,-7,7,58,10,10,0,124,494,990,966.4,23.6,0.21,0.0954,0.00404,0.305,0.0129,2,0.223,0.529,0.0224,23.1,0.956,0.98,0.937,45,44.1,88.3,2120
1993-08-05,1992,11,45,217,608.44,0.48,1,Wet,58,10,10,7,117,202,0.33,406.4,0.67,406.4,0,0,0,0,-7,7,58,10,10,0,124,484,990,966.3,23.7,0.207,0.0908,0.00384,0.297,0.0126,2,0.217,0.514,0.0217,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
1993-08-06,1992,11,45,218,598.87,0.49,1,Wet,58,10,10,7,117,202,0.34,396.9,0.66,396.9,0,0,0,0,-7,7,58,10,10,0,124,475,990,966.3,23.7,0.203,0.0863,0.00364,0.289,0.0122,2,0.21,0.5,0.0211,23.2,0.954,0.98,0.935,43.1,42.2,84.5,2030
1993-08-07,1992,11,45,219,589.85,0.49,1,Wet,58,10,10,7,117,202,0.34,387.9,0.66,387.9,0,0,0,0,-7,7,58,10,10,0,124,466,990,966.3,23.7,0.2,0.0821,0.00346,0.282,0.0119,2,0.204,0.486,0.0205,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
1993-08-08,1992,11,45,220,581.92,0.5,1,Wet,58,10,10,7,117,202,0.35,379.9,0.65,379.9,0,0,0,0,-7,7,58,10,10,0,124,458,990,966.2,23.8,0.197,0.0783,0.00329,0.275,0.0116,2,0.199,0.474,0.0199,23.3,0.952,0.979,0.932,41.4,40.5,81,1940
1993-08-09,1992,11,45,221,573.44,0.5,1,Wet,58,10,10,7,117,202,0.35,371.4,0.65,371.4,0,0,0,0,-7,7,58,10,10,0,124,449,990,966.2,23.8,0.194,0.0743,0.00312,0.268,0.0113,2,0.193,0.462,0.0194,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
1993-08-10,1992,11,45,222,564.96,0.5,1,Wet,58,10,10,7,117,202,0.36,363,0.64,363,0,0,0,0,-7,7,58,10,10,0,124,441,990,966.1,23.9,0.191,0.0703,0.00295,0.261,0.011,2,0.187,0.449,0.0188,23.4,0.95,0.975,0.927,39.6,38.6,77.2,1850
1993-08-11,1992,11,45,223,557.03,0.51,1,Wet,58,10,10,7,117,202,0.36,355,0.64,355,0,0,0,0,-7,7,58,10,10,0,124,433,990,966.1,23.9,0.188,0.0666,0.00279,0.255,0.0107,2,0.182,0.437,0.0183,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
1993-08-12,1992,11,46,224,549.1,0.51,1,Wet,58,10,10,7,117,202,0.37,347.1,0.63,347.1,0,0,0,0,-7,7,58,10,10,0,124,425,990,966.1,23.9,0.186,0.0628,0.00263,0.248,0.0104,2,0.177,0.425,0.0178,23.5,0.948,0.972,0.921,37.9,36.9,73.7,1770
1993-08-13,1992,11,46,225,542.27,0.52,1,Wet,58,10,10,7,117,202,0.37,340.3,0.63,340.3,0,0,0,0,-7,7,58,10,10,0,124,418,990,966,24,0.183,0.0596,0.00249,0.243,0.0101,2,0.172,0.415,0.0173,23.5,0.947,0.97,0.919,37.2,36.1,72.2,1730
1993-08-14,1992,11,46,226,534.89,0.52,1,Wet,58,10,10,7,117,202,0.38,332.9,0.62,332.9,0,0,0,0,-7,7,58,10,10,0,124,411,990,966,24,0.181,0.0561,0.00234,0.237,0.00986,2,0.167,0.404,0.0168,23.6,0.946,0.97,0.918,36.4,35.3,70.7,1700
1993-08-15,1992,11,46,227,527.5,0.52,1,Wet,58,10,10,7,117,202,0.38,325.5,0.62,325.5,0,0,0,0,-7,7,58,10,10,0,124,404,990,966,24,0.178,0.0526,0.00219,0.231,0.0096,2,0.162,0.393,0.0163,23.6,0.945,0.97,0.917,35.6,34.6,69.1,1660
1993-08-16,1992,11,46,228,520.12,0.53,1,Wet,58,10,10,7,117,202,0.39,318.1,0.61,318.1,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.0492,0.00204,0.224,0.00933,2,0.157,0.382,0.0159,23.7,0.944,0.97,0.915,34.9,33.8,67.6,1620
1993-08-17,1992,11,46,229,513.28,0.53,1,Wet,58,10,10,7,117,202,0.39,311.3,0.61,311.3,0,0,0,0,-7,7,58,10,10,0,124,389,990,965.9,24.1,0.173,0.0459,0.00191,0.219,0.00908,2,0.153,0.371,0.0154,23.7,0.943,0.97,0.914,34.1,33.1,66.2,1590
1993-08-18,1992,11,46,230,506.45,0.54,1,Wet,58,10,10,7,117,202,0.4,304.4,0.6,304.4,0,0,0,0,-7,7,58,10,10,0,124,382,990,965.9,24.1,0.171,0.0427,0.00177,0.213,0.00884,2,0.148,0.361,0.015,23.8,0.942,0.97,0.913,33.4,32.4,64.8,1560
1993-08-19,1992,11,47,231,500.71,0.54,1,Wet,58,10,10,7,117,202,0.4,298.7,0.6,298.7,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.168,0.04,0.00166,0.208,0.00863,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.912,32.8,31.8,63.6,1530
1993-08-20,1992,11,47,232,494.42,0.54,1,Wet,58,10,10,7,117,202,0.41,292.4,0.59,292.4,0,0,0,0,-7,7,58,10,10,0,124,370,990,965.8,24.2,0.166,0.037,0.00153,0.203,0.00841,2,0.14,0.343,0.0142,23.8,0.939,0.97,0.911,32.1,31.1,62.3,1490
1993-08-21,1992,11,47,233,488.13,0.55,1,Wet,58,10,10,7,117,202,0.41,286.1,0.59,286.1,0,0,0,0,-7,7,58,10,10,0,124,364,990,965.8,24.2,0.164,0.0341,0.00141,0.198,0.00818,2,0.136,0.334,0.0138,23.9,0.938,0.97,0.91,31.4,30.5,60.9,1460
1993-08-22,1992,11,47,234,481.84,0.55,1,Wet,58,10,10,7,117,202,0.42,279.8,0.58,279.8,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0311,0.00128,0.193,0.00796,2,0.131,0.324,0.0134,23.9,0.937,0.97,0.909,30.7,29.8,59.6,1430
1993-08-23,1992,11,47,235,475.55,0.56,1,Wet,58,10,10,7,117,202,0.42,273.6,0.57,273.6,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0281,0.00116,0.188,0.00774,2,0.127,0.315,0.013,23.9,0.935,0.97,0.907,30,29.1,58.3,1400
1993-08-24,1992,11,47,236,469.26,0.56,1,Wet,58,10,10,7,117,202,0.43,267.3,0.57,267.3,0,0,0,0,-7,7,58,10,10,0,124,345,990,965.7,24.3,0.157,0.0251,0.00104,0.183,0.00752,2,0.123,0.305,0.0126,24,0.934,0.97,0.906,29.4,28.5,56.9,1370
1993-08-25,1992,11,47,237,463.52,0.56,1,Wet,58,10,10,7,117,202,0.44,261.5,0.56,261.5,0,0,0,0,-7,7,58,10,10,0,124,340,990,965.7,24.3,0.155,0.0224,0.000923,0.178,0.00731,2,0.119,0.297,0.0122,24,0.933,0.97,0.905,28.7,27.9,55.7,1340
1993-08-26,1992,11,48,238,457.78,0.57,1,Wet,58,10,10,7,117,202,0.44,255.8,0.56,255.8,0,0,0,0,-7,7,58,10,10,0,124,334,990,965.7,24.3,0.153,0.0197,0.000811,0.173,0.00711,2,0.115,0.288,0.0118,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
1993-08-27,1992,11,48,239,452.03,0.57,1,Wet,58,10,10,7,117,202,0.45,250,0.55,250,0,0,0,0,-7,7,58,10,10,0,124,328,990,965.6,24.4,0.151,0.017,0.000698,0.168,0.00691,2,0.111,0.28,0.0115,24.1,0.93,0.97,0.902,27.5,26.6,53.3,1280
1993-08-28,1992,11,48,240,447.39,0.57,1,Wet,58,10,10,7,117,202,0.45,245.4,0.55,245.4,0,0,0,0,-7,7,58,10,10,0,124,323,990,965.6,24.4,0.15,0.0166,0.000681,0.166,0.00682,2,0.108,0.274,0.0113,24.1,0.928,0.97,0.901,26.9,26.1,52.3,1250
1993-08-29,1992,11,48,241,442.19,0.58,1,Wet,58,10,10,7,117,202,0.46,240.2,0.54,240.2,0,0,0,0,-7,7,58,10,10,0,124,318,990,965.6,24.4,0.148,0.0162,0.000662,0.164,0.00672,2,0.105,0.269,0.011,24.1,0.927,0.97,0.899,26.3,25.6,51.1,1230
1993-08-30,1992,11,48,242,436.99,0.58,1,Wet,58,10,10,7,117,202,0.46,235,0.54,235,0,0,0,0,-7,7,58,10,10,0,124,313,990,965.6,24.4,0.146,0.0157,0.000644,0.162,0.00662,2,0.101,0.263,0.0108,24.2,0.925,0.97,0.897,25.8,25,50,1200
1993-08-31,1992,11,48,243,431.8,0.59,1,Wet,58,10,10,7,117,202,0.47,229.8,0.53,229.8,0,0,0,0,-7,7,58,10,10,0,124,308,990,965.5,24.5,0.144,0.0153,0.000625,0.159,0.00652,1,0.253,0.412,0.0169,24,0.957,0.98,0.938,51.9,48.2,48.2,1160
1993-09-01,1992,12,48,244,426.6,0.59,2,Mod_Wet,46,7,6,4,75,138,0.32,288.6,0.68,288.6,0,0,0,0,-4,4,46,7,6,0,79,348,990,965.5,24.5,0.158,0.0352,0.00144,0.193,0.0079,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
1993-09-02,1992,12,49,245,420.32,0.59,2,Mod_Wet,46,7,6,4,75,138,0.33,282.3,0.67,282.3,0,0,0,0,-4,4,46,7,6,0,79,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
1993-09-03,1992,12,49,246,414.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.33,276.6,0.67,276.6,0,0,0,0,-4,4,46,7,6,0,79,336,990,965.5,24.5,0.154,0.0295,0.0012,0.184,0.00748,2,0.129,0.313,0.0127,24.2,0.936,0.97,0.907,30.7,29.8,59.6,1430
1993-09-04,1992,12,49,247,409.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,271.9,0.66,271.9,0,0,0,0,-4,4,46,7,6,0,79,331,990,965.4,24.6,0.152,0.0273,0.00111,0.18,0.00732,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.906,30.2,29.3,58.6,1410
1993-09-05,1992,12,49,248,404.73,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,266.7,0.66,266.7,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.15,0.0249,0.00101,0.175,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.8,57.5,1380
1993-09-06,1992,12,49,249,399.53,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,261.5,0.66,261.5,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1993-09-07,1992,12,49,250,394.34,0.61,2,Mod_Wet,46,7,6,4,75,138,0.35,256.3,0.65,256.3,0,0,0,0,-4,4,46,7,6,0,79,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
1993-09-08,1992,12,49,251,389.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,251.1,0.65,251.1,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0175,0.000711,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1993-09-09,1992,12,50,252,384.49,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
1993-09-10,1992,12,50,253,379.85,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
1993-09-11,1992,12,50,254,375.2,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,237.2,0.63,237.2,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
1993-09-12,1992,12,50,255,370.55,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,232.6,0.63,232.6,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
1993-09-13,1992,12,50,256,366.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
1993-09-14,1992,12,50,257,362.89,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-09-15,1992,12,50,258,358.79,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-09-16,1992,12,51,259,354.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1993-09-17,1992,12,51,260,350.59,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1993-09-18,1992,12,51,261,346.49,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
1993-09-19,1992,12,51,262,342.39,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
1993-09-20,1992,12,51,263,338.83,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
1993-09-21,1992,12,51,264,335.28,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
1993-09-22,1992,12,51,265,331.72,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
1993-09-23,1992,12,52,266,328.17,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-24,1992,12,52,267,327.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-25,1992,12,52,268,327.07,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.1,0.58,189.1,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.0054,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
1993-09-26,1992,12,52,269,324.07,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
1993-09-27,1992,12,52,270,322.15,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,995
1993-09-28,1992,12,52,271,319.14,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
1993-09-29,1992,12,52,272,317.78,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
1993-09-30,1992,12,53,273,316.41,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
1993-10-01,1993,1,1,274,313.4,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,203.4,0.65,203.4,0,0,0,0,-3,3,41,6,4,0,59,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
1993-10-02,1993,1,1,275,310.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.35,200.4,0.65,200.4,0,0,0,0,-3,3,41,6,4,0,59,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1993-10-03,1993,1,1,276,307.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,197.4,0.64,197.4,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1993-10-04,1993,1,1,277,304.38,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,194.4,0.64,194.4,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1993-10-05,1993,1,1,278,301.37,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
1993-10-06,1993,1,1,279,298.36,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,188.4,0.63,188.4,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
1993-10-07,1993,1,1,280,295.35,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,185.3,0.63,185.3,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1993-10-08,1993,1,2,281,292.35,0.73,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1993-10-09,1993,1,2,282,289.89,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.9,0.62,179.9,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,977
1993-10-10,1993,1,2,283,287.42,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,177.4,0.62,177.4,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1993-10-11,1993,1,2,284,284.96,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
1993-10-12,1993,1,2,285,281.96,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,172,0.61,172,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-10-13,1993,1,2,286,279.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
1993-10-14,1993,1,2,287,277.03,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1993-10-15,1993,1,3,288,274.57,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1993-10-16,1993,1,3,289,274.3,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.3,0.6,164.3,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1993-10-17,1993,1,3,290,273.48,0.78,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-10-18,1993,1,3,291,270.47,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1993-10-19,1993,1,3,292,268.01,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
1993-10-20,1993,1,3,293,265.55,0.8,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1993-10-21,1993,1,3,294,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1993-10-22,1993,1,4,295,260.63,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
1993-10-23,1993,1,4,296,258.17,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1993-10-24,1993,1,4,297,255.71,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1993-10-25,1993,1,4,298,254.34,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,144.3,0.57,144.3,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-10-26,1993,1,4,299,252.97,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1993-10-27,1993,1,4,300,251.6,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
1993-10-28,1993,1,4,301,249.69,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
1993-10-29,1993,1,5,302,247.78,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,137.8,0.56,137.8,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,737
1993-10-30,1993,1,5,303,245.86,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
1993-10-31,1993,1,5,304,243.95,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-11-01,1993,2,5,305,243.13,0.86,2,Mod_Wet,40,6,4,3,53,106,0.44,137.1,0.56,137.1,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.0043,1,0.128,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
1993-11-02,1993,2,5,306,243.4,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,137.4,0.56,137.4,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00743,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
1993-11-03,1993,2,5,307,243.67,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,137.7,0.56,137.7,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00745,0.000294,0.109,0.00431,1,0.128,0.238,0.00938,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
1993-11-04,1993,2,5,308,243.95,0.86,2,Mod_Wet,40,6,4,3,53,106,0.43,137.9,0.56,137.9,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00748,0.000295,0.109,0.00432,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-11-05,1993,2,6,309,246.41,0.85,2,Mod_Wet,40,6,4,3,53,106,0.43,140.4,0.57,140.4,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00768,0.000303,0.11,0.00436,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-11-06,1993,2,6,310,251.6,0.84,2,Mod_Wet,40,6,4,3,53,106,0.42,145.6,0.58,145.6,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.5,32.5,780
1993-11-07,1993,2,6,311,256.8,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,150.8,0.59,150.8,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.106,0.00857,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,809
1993-11-08,1993,2,6,312,258.17,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,152.2,0.59,152.2,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1993-11-09,1993,2,6,313,260.08,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,154.1,0.59,154.1,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00885,0.00035,0.116,0.00461,1,0.151,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.5,34.5,827
1993-11-10,1993,2,6,314,260.35,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,154.3,0.59,154.3,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-11-11,1993,2,6,315,261.17,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,155.2,0.59,155.2,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00894,0.000354,0.117,0.00463,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.8,34.7,34.7,833
1993-11-12,1993,2,7,316,261.99,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,156,0.59,156,0,0,0,0,-3,3,40,6,4,0,56,206,990,964.7,25.3,0.108,0.00901,0.000357,0.117,0.00464,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
1993-11-13,1993,2,7,317,260.63,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,154.6,0.59,154.6,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00889,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
1993-11-14,1993,2,7,318,258.71,0.82,2,Mod_Wet,40,6,4,3,53,106,0.41,152.7,0.59,152.7,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00873,0.000346,0.116,0.00458,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-15,1993,2,7,319,260.08,0.81,2,Mod_Wet,40,6,4,3,53,106,0.41,154.1,0.59,154.1,0,0,0,0,-3,3,40,6,4,0,56,204,990,964.7,25.3,0.108,0.00885,0.00035,0.116,0.00461,1,0.151,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.5,34.5,827
1993-11-16,1993,2,7,320,263.64,0.8,2,Mod_Wet,40,6,4,3,53,106,0.4,157.6,0.6,157.6,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00915,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,846
1993-11-17,1993,2,7,321,267.19,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,161.2,0.6,161.2,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00474,1,0.16,0.28,0.0111,25,0.943,0.97,0.914,37.2,36.1,36.1,866
1993-11-18,1993,2,7,322,268.56,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,162.6,0.6,162.6,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
1993-11-19,1993,2,8,323,268.28,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,162.3,0.6,162.3,0,0,0,0,-3,3,40,6,4,0,56,212,990,964.8,25.2,0.11,0.00954,0.000378,0.12,0.00476,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1993-11-20,1993,2,8,324,266.92,0.79,2,Mod_Wet,40,6,4,3,53,106,0.4,160.9,0.6,160.9,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00473,1,0.16,0.279,0.0111,25,0.943,0.97,0.914,37.1,36,36,864
1993-11-21,1993,2,8,325,266.64,0.79,3,Normal,36,5,3,2,47,93,0.35,173.6,0.65,173.6,0,0,0,0,-2,2,36,5,3,0,49,218,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1993-11-22,1993,2,8,326,265.82,0.8,3,Normal,36,5,3,2,47,93,0.35,172.8,0.65,172.8,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0104,0.000414,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39,39,937
1993-11-23,1993,2,8,327,267.74,0.79,3,Normal,36,5,3,2,47,93,0.35,174.7,0.65,174.7,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.00042,0.123,0.00489,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
1993-11-24,1993,2,8,328,270.2,0.78,3,Normal,36,5,3,2,47,93,0.34,177.2,0.66,177.2,0,0,0,0,-2,2,36,5,3,0,49,221,990,964.8,25.2,0.114,0.0108,0.000429,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,963
1993-11-25,1993,2,8,329,272.66,0.78,3,Normal,36,5,3,2,47,93,0.34,179.7,0.66,179.7,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.114,0.011,0.000437,0.125,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1993-11-26,1993,2,9,330,274.03,0.77,3,Normal,36,5,3,2,47,93,0.34,181,0.66,181,0,0,0,0,-2,2,36,5,3,0,49,225,990,964.8,25.2,0.115,0.0111,0.000442,0.126,0.005,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-11-27,1993,2,9,331,277.03,0.77,3,Normal,36,5,3,2,47,93,0.34,184,0.66,184,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000452,0.127,0.00506,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
1993-11-28,1993,2,9,332,280.59,0.76,3,Normal,36,5,3,2,47,93,0.33,187.6,0.67,187.6,0,0,0,0,-2,2,36,5,3,0,49,232,990,964.8,25.2,0.117,0.0117,0.000465,0.129,0.00512,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1993-11-29,1993,2,9,333,282.5,0.75,3,Normal,36,5,3,2,47,93,0.33,189.5,0.67,189.5,0,0,0,0,-2,2,36,5,3,0,49,234,990,964.8,25.2,0.118,0.0119,0.000471,0.13,0.00516,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
1993-11-30,1993,2,9,334,282.23,0.75,3,Normal,36,5,3,2,47,93,0.33,189.2,0.67,189.2,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00515,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
1993-12-01,1993,3,9,335,281.41,0.76,3,Normal,38,5,4,3,54,104,0.37,177.4,0.63,177.4,0,0,0,0,-3,3,38,5,4,0,57,224,990,964.8,25.2,0.115,0.0108,0.00043,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
1993-12-02,1993,3,9,336,281.68,0.76,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
1993-12-03,1993,3,10,337,285.24,0.75,3,Normal,38,5,4,3,54,104,0.36,181.2,0.64,181.2,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00506,1,0.187,0.314,0.0125,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-12-04,1993,3,10,338,290.98,0.74,3,Normal,38,5,4,3,54,104,0.36,187,0.64,187,0,0,0,0,-3,3,38,5,4,0,57,234,990,964.9,25.1,0.118,0.0116,0.000463,0.13,0.00516,1,0.195,0.325,0.0129,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1993-12-05,1993,3,10,339,293.44,0.73,3,Normal,38,5,4,3,54,104,0.35,189.4,0.65,189.4,0,0,0,0,-3,3,38,5,4,0,57,236,990,964.9,25.1,0.119,0.0119,0.000472,0.131,0.00521,1,0.198,0.329,0.0131,24.8,0.952,0.98,0.932,43.8,43,43,1030
1993-12-06,1993,3,10,340,297.54,0.73,3,Normal,38,5,4,3,54,104,0.35,193.5,0.65,193.5,0,0,0,0,-3,3,38,5,4,0,57,241,990,964.9,25.1,0.12,0.0122,0.000486,0.133,0.00528,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1993-12-07,1993,3,10,341,301.1,0.72,3,Normal,38,5,4,3,54,104,0.34,197.1,0.66,197.1,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.122,0.0125,0.000498,0.134,0.00535,1,0.209,0.343,0.0137,24.8,0.954,0.98,0.935,45.6,44.7,44.7,1070
1993-12-08,1993,3,10,342,304.65,0.72,3,Normal,38,5,4,3,54,104,0.34,200.7,0.66,200.7,0,0,0,0,-3,3,38,5,4,0,57,248,990,964.9,25.1,0.123,0.0128,0.000511,0.136,0.00541,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
1993-12-09,1993,3,10,343,310.39,0.71,3,Normal,38,5,4,3,54,104,0.34,206.4,0.67,206.4,0,0,0,0,-3,3,38,5,4,0,57,253,990,965,25,0.125,0.0133,0.000531,0.138,0.00552,1,0.221,0.359,0.0143,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
1993-12-10,1993,3,11,344,316.14,0.7,3,Normal,38,5,4,3,54,104,0.33,212.1,0.67,212.1,0,0,0,0,-3,3,38,5,4,0,57,259,990,965,25,0.127,0.0138,0.000551,0.141,0.00563,1,0.229,0.37,0.0148,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1993-12-11,1993,3,11,345,320.78,0.69,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
1993-12-12,1993,3,11,346,325.98,0.68,4,Mod_Dry,31,5,3,2,36,77,0.24,249,0.76,249,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000677,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
1993-12-13,1993,3,11,347,331.17,0.68,4,Mod_Dry,31,5,3,2,36,77,0.23,254.2,0.77,254.2,0,0,0,0,-2,2,31,5,3,0,38,293,990,965.1,24.9,0.139,0.019,0.00076,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
1993-12-14,1993,3,11,348,334.18,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,257.2,0.77,257.2,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0204,0.000818,0.16,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1993-12-15,1993,3,11,349,335,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,258,0.77,258,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0208,0.000834,0.161,0.00646,2,0.117,0.278,0.0111,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
1993-12-16,1993,3,11,350,335.28,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,258.3,0.77,258.3,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0209,0.000839,0.161,0.00647,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1993-12-17,1993,3,12,351,337.19,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,260.2,0.77,260.2,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0218,0.000875,0.163,0.00654,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
1993-12-18,1993,3,12,352,337.46,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,260.5,0.77,260.5,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0219,0.000881,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1360
1993-12-19,1993,3,12,353,339.38,0.67,4,Mod_Dry,31,5,3,2,36,77,0.23,262.4,0.77,262.4,0,0,0,0,-2,2,31,5,3,0,38,301,990,965.1,24.9,0.142,0.0228,0.000917,0.165,0.00662,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1993-12-20,1993,3,12,354,344.57,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,267.6,0.78,267.6,0,0,0,0,-2,2,31,5,3,0,38,307,990,965.1,24.9,0.144,0.0253,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1993-12-21,1993,3,12,355,348.13,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
1993-12-22,1993,3,12,356,351.68,0.66,4,Mod_Dry,31,5,3,2,36,77,0.22,274.7,0.78,274.7,0,0,0,0,-2,2,31,5,3,0,38,314,990,965.2,24.8,0.146,0.0286,0.00115,0.175,0.00704,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
1993-12-23,1993,3,12,357,357.42,0.65,4,Mod_Dry,31,5,3,2,36,77,0.21,280.4,0.79,280.4,0,0,0,0,-2,2,31,5,3,0,38,319,990,965.2,24.8,0.148,0.0314,0.00126,0.18,0.00724,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
1993-12-24,1993,3,13,358,363.17,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,286.2,0.79,286.2,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0341,0.00137,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
1993-12-25,1993,3,13,359,368.91,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,291.9,0.79,291.9,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
1993-12-26,1993,3,13,360,374.65,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,297.6,0.79,297.6,0,0,0,0,-2,2,31,5,3,0,38,337,990,965.3,24.7,0.154,0.0395,0.0016,0.194,0.00784,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.4,64.9,1560
1993-12-27,1993,3,13,361,379.3,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,302.3,0.8,302.3,0,0,0,0,-2,2,31,5,3,0,38,341,990,965.3,24.7,0.156,0.0417,0.00169,0.198,0.008,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,32.9,65.9,1580
1993-12-28,1993,3,13,362,385.59,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,308.6,0.8,308.6,0,0,0,0,-2,2,31,5,3,0,38,348,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.2,1610
1993-12-29,1993,3,13,363,391.33,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,314.3,0.8,314.3,0,0,0,0,-2,2,31,5,3,0,38,353,990,965.4,24.6,0.16,0.0474,0.00192,0.208,0.00842,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.4,1640
1993-12-30,1993,3,13,364,396.53,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,319.5,0.81,319.5,0,0,0,0,-2,2,31,5,3,0,38,359,990,965.4,24.6,0.162,0.0498,0.00202,0.212,0.00861,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.8,34.8,69.5,1670
1993-12-31,1993,3,14,365,400.63,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,323.6,0.81,323.6,0,0,0,0,-2,2,31,5,3,0,38,363,990,965.4,24.6,0.164,0.0518,0.0021,0.215,0.00875,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1994-01-01,1993,4,14,1,406.92,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,315.9,0.78,315.9,0,0,0,0,-3,3,34,5,4,0,48,359,990,965.4,24.6,0.162,0.0481,0.00196,0.21,0.00856,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
1994-01-02,1993,4,14,2,412.66,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,321.7,0.78,321.7,0,0,0,0,-3,3,34,5,4,0,48,365,990,965.5,24.5,0.164,0.0508,0.00207,0.215,0.00876,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36,34.9,69.8,1680
1994-01-03,1993,4,14,3,417.85,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,326.9,0.78,326.9,0,0,0,0,-3,3,34,5,4,0,48,370,990,965.5,24.5,0.166,0.0533,0.00217,0.219,0.00895,2,0.163,0.382,0.0156,24.1,0.945,0.97,0.916,36.5,35.4,70.9,1700
1994-01-04,1993,4,14,4,426.33,0.59,4,Mod_Dry,34,5,4,3,45,91,0.21,335.3,0.79,335.3,0,0,0,0,-3,3,34,5,4,0,48,378,990,965.5,24.5,0.169,0.0573,0.00234,0.226,0.00925,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
1994-01-05,1993,4,14,5,436.45,0.58,4,Mod_Dry,34,5,4,3,45,91,0.21,345.4,0.79,345.4,0,0,0,0,-3,3,34,5,4,0,48,388,990,965.6,24.4,0.173,0.0621,0.00254,0.235,0.0096,2,0.176,0.41,0.0168,24,0.948,0.973,0.922,38.6,37.5,75,1800
1994-01-06,1993,4,14,6,448.21,0.57,4,Mod_Dry,34,5,4,3,45,91,0.2,357.2,0.8,357.2,0,0,0,0,-3,3,34,5,4,0,48,400,990,965.6,24.4,0.177,0.0676,0.00277,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
1994-01-07,1993,4,15,7,461.06,0.56,4,Mod_Dry,34,5,4,3,45,91,0.2,370.1,0.8,370.1,0,0,0,0,-3,3,34,5,4,0,48,413,990,965.7,24.3,0.181,0.0737,0.00303,0.255,0.0105,2,0.192,0.447,0.0184,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
1994-01-08,1993,4,15,8,475,0.56,4,Mod_Dry,34,5,4,3,45,91,0.19,384,0.81,384,0,0,0,0,-3,3,34,5,4,0,48,427,990,965.7,24.3,0.186,0.0802,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
1994-01-09,1993,4,15,9,488.95,0.55,4,Mod_Dry,34,5,4,3,45,91,0.19,397.9,0.81,397.9,0,0,0,0,-3,3,34,5,4,0,48,441,990,965.8,24.2,0.191,0.0868,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
1994-01-10,1993,4,15,10,502.35,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,411.4,0.82,411.4,0,0,0,0,-3,3,34,5,4,0,48,454,990,965.9,24.1,0.196,0.0932,0.00386,0.289,0.012,2,0.22,0.509,0.0211,23.6,0.956,0.98,0.937,45.6,44.6,89.3,2140
1994-01-11,1993,4,15,11,520.67,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,429.7,0.82,429.7,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.4,46.5,92.9,2230
1994-01-12,1993,4,15,12,543.36,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,452.4,0.83,452.4,0,0,0,0,-3,3,34,5,4,0,48,495,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1994-01-13,1993,4,15,13,565.51,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,474.5,0.84,474.5,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00515,0.344,0.0144,2,0.263,0.606,0.0254,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-01-14,1993,4,16,14,588.75,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,497.8,0.84,497.8,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.2,23.8,0.234,0.134,0.00564,0.368,0.0155,3,0.166,0.534,0.0225,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
1994-01-15,1993,4,16,15,615.82,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,524.8,0.85,524.8,0,0,0,0,-3,3,34,5,4,0,48,568,990,966.4,23.6,0.249,0.152,0.00641,0.401,0.017,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1994-01-16,1993,4,16,16,643.99,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,553,0.86,553,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.17,0.00724,0.436,0.0185,3,0.191,0.627,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
1994-01-17,1993,4,16,17,673.24,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,582.2,0.86,582.2,0,0,0,0,-3,3,34,5,4,0,48,625,990,966.6,23.4,0.282,0.19,0.00811,0.472,0.0202,3,0.205,0.676,0.0289,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
1994-01-18,1993,4,16,18,703.6,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,612.6,0.87,612.6,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.299,0.21,0.00903,0.509,0.0219,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
1994-01-19,1993,4,16,19,735.04,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,644,0.88,644,0,0,0,0,-3,3,34,5,4,0,48,687,990,966.8,23.2,0.317,0.231,0.00998,0.548,0.0237,3,0.232,0.78,0.0337,22.4,0.956,0.98,0.937,45,44.1,132,3180
1994-01-20,1993,4,16,20,768.67,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,677.7,0.88,677.7,0,0,0,0,-3,3,34,5,4,0,48,721,990,967,23,0.336,0.254,0.011,0.59,0.0256,3,0.247,0.837,0.0364,22.2,0.957,0.98,0.938,47,46.1,138,3320
1994-01-21,1993,4,17,21,788.08,0.41,3,Normal,41,6,4,3,66,120,0.15,668.1,0.85,668.1,0,0,0,0,-3,3,41,6,4,0,69,719,990,967.1,22.9,0.335,0.247,0.0108,0.582,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1994-01-22,1993,4,17,22,815.86,0.4,3,Normal,41,6,4,3,66,120,0.15,695.9,0.85,695.9,0,0,0,0,-3,3,41,6,4,0,69,747,990,967.2,22.8,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.872,0.0382,22,0.957,0.98,0.938,47.8,46.9,141,3370
1994-01-23,1993,4,17,23,847.8,0.38,3,Normal,41,6,4,3,66,120,0.14,727.8,0.86,727.8,0,0,0,0,-3,3,41,6,4,0,69,779,990,967.3,22.7,0.369,0.287,0.0126,0.656,0.0289,3,0.27,0.926,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1994-01-24,1993,4,17,24,878.54,0.37,3,Normal,41,6,4,3,66,120,0.14,758.5,0.86,758.5,0,0,0,0,-3,3,41,6,4,0,69,810,990,967.4,22.6,0.396,0.306,0.0136,0.702,0.0311,3,0.282,0.984,0.0436,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1994-01-25,1993,4,17,25,915.71,0.36,3,Normal,41,6,4,3,66,120,0.13,795.7,0.87,795.7,0,0,0,0,-3,3,41,6,4,0,69,847,990,967.6,22.4,0.43,0.324,0.0144,0.754,0.0336,4,0.211,0.965,0.043,21.5,0.953,0.976,0.93,39.9,39,156,3740
1994-01-26,1993,4,17,26,959.75,0.35,3,Normal,41,6,4,3,66,120,0.13,839.8,0.88,839.8,0,0,0,0,-3,3,41,6,4,0,69,891,990,967.7,22.3,0.47,0.345,0.0155,0.816,0.0366,4,0.226,1.04,0.0468,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1994-01-27,1993,4,17,27,1006.1,0.34,3,Normal,41,6,4,3,66,120,0.12,886.1,0.88,886.1,0,0,0,0,-3,3,41,6,4,0,69,937,990,967.9,22.1,0.513,0.368,0.0167,0.881,0.0399,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.5,42.6,170,4090
1994-01-28,1993,4,18,28,1049.3,0.33,3,Normal,41,6,4,3,66,120,0.11,929.3,0.89,929.3,0,0,0,0,-3,3,41,6,4,0,69,980,990,968.1,21.9,0.552,0.389,0.0177,0.941,0.0429,4,0.256,1.2,0.0546,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1994-01-29,1993,4,18,29,1088.6,0.32,3,Normal,41,6,4,3,66,120,0.11,968.6,0.89,968.6,0,0,0,0,-3,3,41,6,4,0,69,1020,990,968.2,21.8,0.588,0.408,0.0187,0.996,0.0456,4,0.269,1.27,0.058,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
1994-01-30,1993,4,18,30,1123.5,0.32,3,Normal,41,6,4,3,66,120,0.11,1004,0.89,1004,0,0,0,0,-3,3,41,6,4,0,69,1050,990,968.3,21.7,0.632,0.431,0.0198,1.06,0.049,4,0.281,1.34,0.0619,20.4,0.956,0.98,0.937,47.9,46.9,188,4510
1994-01-31,1993,4,18,31,1159.2,0.31,3,Normal,41,6,4,3,66,120,0.1,1039,0.9,1039,0,0,0,0,-3,3,41,6,4,0,69,1090,990,968.4,21.6,0.684,0.511,0.0237,1.2,0.0553,4,0.288,1.48,0.0687,20.1,0.955,0.98,0.936,49,48,192,4610
1994-02-01,1993,5,18,32,1195.7,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
1994-02-02,1993,5,18,33,1227,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1065,0.87,1065,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.741,0.569,0.0266,1.31,0.0613,4,0.293,1.6,0.075,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
1994-02-03,1993,5,18,34,1258.8,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1097,0.87,1097,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.788,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-04,1993,5,19,35,1297,0.28,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-02-05,1993,5,19,36,1335.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-02-06,1993,5,19,37,1369.1,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1994-02-07,1993,5,19,38,1396.6,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
1994-02-08,1993,5,19,39,1412,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-02-09,1993,5,19,40,1427.5,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-02-10,1993,5,19,41,1443.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-02-11,1993,5,20,42,1458.7,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1994-02-12,1993,5,20,43,1474.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-02-13,1993,5,20,44,1490.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-02-14,1993,5,20,45,1506.1,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1994-02-15,1993,5,20,46,1528.5,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1366,0.89,1100,266,51,8,8,3,196,100,16,15,8,289,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-02-16,1993,5,20,47,1551,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1389,0.9,1100,289,51,9,9,4,216,100,17,16,9,309,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-02-17,1993,5,20,48,1573.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1994-02-18,1993,5,21,49,1602.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
1994-02-19,1993,5,21,50,1632.4,0.23,2,Mod_Wet,49,8,7,5,93,162,0.099,1470,0.9,1100,370,51,10,11,6,292,100,18,18,11,385,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1994-02-20,1993,5,21,51,1668.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.097,1507,0.9,1100,407,51,10,12,7,327,100,18,19,12,420,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1994-02-21,1993,5,21,52,1712.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-02-22,1993,5,21,53,1756.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-02-23,1993,5,21,54,1807.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.09,1645,0.91,1100,545,51,10,17,11,456,100,18,24,16,549,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1994-02-24,1993,5,21,55,1852,0.19,2,Mod_Wet,49,8,7,5,93,162,0.087,1690,0.91,1100,590,51,10,18,13,498,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1994-02-25,1993,5,22,56,1897.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1994-02-26,1993,5,22,57,1935.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.084,1774,0.92,1100,674,51,10,18,15,580,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1994-02-27,1993,5,22,58,1967.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1805,0.92,1100,705,51,10,18,16,610,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1994-02-28,1993,5,22,59,1985.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1994-03-01,1993,6,22,60,2002.9,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1764,0.88,1100,664,41,7,13,7,596,100,18,25,20,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
