date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-02,1993,6,22,61,2020.8,0.18,2,Mod_Wet,59,11,12,13,144,239,0.12,1782,0.88,1100,682,41,7,13,7,614,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1994-03-03,1993,6,22,62,2038.7,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1800,0.88,1100,700,41,7,13,8,631,100,18,25,21,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-03-04,1993,6,23,63,2056.6,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1818,0.88,1100,718,41,7,13,9,648,100,18,25,22,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1994-03-05,1993,6,23,64,2074.6,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1836,0.89,1100,736,41,7,13,9,666,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1994-03-06,1993,6,23,65,2099.8,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1861,0.89,1100,761,41,7,13,10,690,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1994-03-07,1993,6,23,66,2125.2,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1886,0.89,1100,786,41,7,13,11,714,100,18,25,24,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1994-03-08,1993,6,23,67,2150.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1994-03-09,1993,6,23,68,2183.6,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1945,0.89,1100,845,41,7,13,12,772,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1994-03-10,1993,6,23,69,2216.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1978,0.89,1100,878,41,7,13,13,804,100,18,25,26,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1994-03-11,1993,6,24,70,2250,0.15,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1994-03-12,1993,6,24,71,2283.4,0.15,3,Normal,49,9,9,9,107,183,0.08,2100,0.92,1100,1000,51,9,16,21,903,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1994-03-13,1993,6,24,72,2309.5,0.15,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
1994-03-14,1993,6,24,73,2343.2,0.14,3,Normal,49,9,9,9,107,183,0.078,2160,0.92,1100,1060,51,9,16,23,961,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1994-03-15,1993,6,24,74,2377.1,0.14,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1994-03-16,1993,6,24,75,2418.7,0.14,3,Normal,49,9,9,9,107,183,0.076,2236,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1994-03-17,1993,6,24,76,2460.5,0.13,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1994-03-18,1993,6,25,77,2494.9,0.13,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1994-03-19,1993,6,25,78,2521.8,0.13,3,Normal,49,9,9,9,107,183,0.073,2339,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1994-03-20,1993,6,25,79,2541,0.13,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1994-03-21,1993,6,25,80,2552.6,0.13,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1994-03-22,1993,6,25,81,2556.4,0.13,3,Normal,49,9,9,9,107,183,0.072,2373,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1994-03-23,1993,6,25,82,2552.6,0.13,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1994-03-24,1993,6,25,83,2541,0.13,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1994-03-25,1993,6,26,84,2529.5,0.13,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1994-03-26,1993,6,26,85,2517.9,0.13,3,Normal,49,9,9,9,107,183,0.073,2335,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1994-03-27,1993,6,26,86,2498.8,0.13,3,Normal,49,9,9,9,107,183,0.073,2316,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1994-03-28,1993,6,26,87,2479.6,0.13,3,Normal,49,9,9,9,107,183,0.074,2297,0.93,1100,1200,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1994-03-29,1993,6,26,88,2460.5,0.13,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1994-03-30,1993,6,26,89,2433.9,0.14,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1994-03-31,1993,6,26,90,2407.3,0.14,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1994-04-01,1993,7,27,91,2380.9,0.14,3,Normal,54,13,14,19,117,217,0.091,2164,0.91,1100,1060,46,5,11,13,989,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1994-04-02,1993,7,27,92,2354.5,0.14,3,Normal,54,13,14,19,117,217,0.092,2137,0.91,1100,1040,46,5,11,12,963,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1994-04-03,1993,7,27,93,2328.2,0.15,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1994-04-04,1993,7,27,94,2302,0.15,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1994-04-05,1993,7,27,95,2276,0.15,3,Normal,54,13,14,19,117,217,0.095,2059,0.91,1100,959,46,5,11,10,887,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1994-04-06,1993,7,27,96,2242.6,0.15,3,Normal,54,13,14,19,117,217,0.097,2026,0.9,1100,926,46,5,11,9,855,100,18,25,28,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1994-04-07,1993,7,27,97,2202,0.16,3,Normal,54,13,14,19,117,217,0.099,1985,0.9,1100,885,46,5,11,8,815,100,18,25,27,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1994-04-08,1993,7,28,98,2161.7,0.16,3,Normal,54,13,14,19,117,217,0.1,1945,0.9,1100,845,46,5,11,6,777,100,18,25,25,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1994-04-09,1993,7,28,99,2121.6,0.17,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
1994-04-10,1993,7,28,100,2081.8,0.17,3,Normal,54,13,14,19,117,217,0.1,1865,0.9,1100,765,46,5,11,4,699,100,18,25,23,816,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1994-04-11,1993,7,28,101,2042.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1994-04-12,1993,7,28,102,2002.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.074,1855,0.93,1100,755,55,7,15,13,665,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1994-04-13,1993,7,28,103,1963.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
1994-04-14,1993,7,28,104,1925.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1994-04-15,1993,7,29,105,1886.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1994-04-16,1993,7,29,106,1848.5,0.2,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1994-04-17,1993,7,29,107,1810.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-04-18,1993,7,29,108,1773.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
1994-04-19,1993,7,29,109,1735.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1994-04-20,1993,7,29,110,1698.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-04-21,1993,7,29,111,1668.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-04-22,1993,7,30,112,1639,0.23,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1994-04-23,1993,7,30,113,1609.4,0.23,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1994-04-24,1993,7,30,114,1580.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-04-25,1993,7,30,115,1551,0.24,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-04-26,1993,7,30,116,1522.1,0.25,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-04-27,1993,7,30,117,1493.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
1994-04-28,1993,7,30,118,1465,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-04-29,1993,7,31,119,1436.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1994-04-30,1993,7,31,120,1408.9,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-05-01,1993,8,31,121,1375.2,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-05-02,1993,8,31,122,1329.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-05-03,1993,8,31,123,1285.2,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1994-05-04,1993,8,31,124,1247.2,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
1994-05-05,1993,8,31,125,1209.8,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0531,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
1994-05-06,1993,8,32,126,1178.8,0.31,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
1994-05-07,1993,8,32,127,1148.2,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
1994-05-08,1993,8,32,128,1123.5,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,931.5,0.83,931.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
1994-05-09,1993,8,32,129,1099.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
1994-05-10,1993,8,32,130,1075.4,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
1994-05-11,1993,8,32,131,1051.8,0.33,5,Dry,42,9,8,6,82,147,0.14,904.9,0.86,904.9,0,0,0,0,-6,6,42,9,8,0,88,964,990,968.1,21.9,0.537,0.377,0.0172,0.914,0.0417,4,0.248,1.16,0.053,20.8,0.955,0.98,0.936,44,43.2,173,4140
1994-05-12,1993,8,32,132,1033.8,0.33,5,Dry,42,9,8,6,82,147,0.14,886.9,0.86,886.9,0,0,0,0,-6,6,42,9,8,0,88,946,990,968,22,0.521,0.368,0.0167,0.889,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1994-05-13,1993,8,33,133,1016.1,0.34,5,Dry,42,9,8,6,82,147,0.14,869.1,0.85,869.1,0,0,0,0,-6,6,42,9,8,0,88,928,990,968,22,0.505,0.36,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1994-05-14,1993,8,33,134,998.63,0.34,5,Dry,42,9,8,6,82,147,0.15,851.6,0.85,851.6,0,0,0,0,-6,6,42,9,8,0,88,911,990,967.9,22.1,0.489,0.351,0.0159,0.84,0.038,4,0.23,1.07,0.0484,21,0.954,0.98,0.935,41.9,41.1,164,3940
1994-05-15,1993,8,33,135,981.43,0.35,5,Dry,42,9,8,6,82,147,0.15,834.4,0.85,834.4,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.2,40.4,161,3880
1994-05-16,1993,8,33,136,964.53,0.35,5,Dry,42,9,8,6,82,147,0.15,817.5,0.85,817.5,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.015,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1994-05-17,1993,8,33,137,947.93,0.35,5,Dry,42,9,8,6,82,147,0.15,800.9,0.84,800.9,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.327,0.0146,0.769,0.0345,4,0.213,0.982,0.044,21.3,0.953,0.976,0.93,39.9,39,156,3740
1994-05-18,1993,8,33,138,931.65,0.36,5,Dry,42,9,8,6,82,147,0.16,784.6,0.84,784.6,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.953,0.974,0.928,39.3,38.2,153,3670
1994-05-19,1993,8,33,139,920.23,0.36,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1994-05-20,1993,8,34,140,908.99,0.36,5,Dry,42,9,8,6,82,147,0.16,762,0.84,762,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.714,0.0318,3,0.283,0.998,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
1994-05-21,1993,8,34,141,897.93,0.37,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1994-05-22,1993,8,34,142,887.07,0.37,5,Dry,42,9,8,6,82,147,0.17,740.1,0.83,740.1,0,0,0,0,-6,6,42,9,8,0,88,799,990,967.4,22.6,0.386,0.295,0.0131,0.682,0.0302,3,0.276,0.957,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
1994-05-23,1993,8,34,143,876.42,0.37,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1994-05-24,1993,8,34,144,865.99,0.38,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
1994-05-25,1993,8,34,145,855.79,0.38,5,Dry,42,9,8,6,82,147,0.17,708.8,0.83,708.8,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.899,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
1994-05-26,1993,8,34,146,845.83,0.38,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1994-05-27,1993,8,35,147,836.14,0.39,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
1994-05-28,1993,8,35,148,826.74,0.39,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
1994-05-29,1993,8,35,149,817.64,0.39,5,Dry,42,9,8,6,82,147,0.18,670.6,0.82,670.6,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.59,0.0259,3,0.244,0.834,0.0366,22,0.957,0.98,0.938,46.1,45.2,136,3260
1994-05-30,1993,8,35,150,808.89,0.4,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1994-05-31,1993,8,35,151,800.52,0.4,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1994-06-01,1993,9,35,152,792.59,0.41,5,Dry,39,9,7,5,59,119,0.15,673.6,0.85,673.6,0,0,0,0,-5,5,39,9,7,0,64,729,990,967.1,22.9,0.341,0.251,0.0109,0.592,0.0258,3,0.246,0.837,0.0365,22.1,0.957,0.98,0.938,46.6,45.6,137,3290
1994-06-02,1993,9,35,153,785.19,0.41,5,Dry,39,9,7,5,59,119,0.15,666.2,0.85,666.2,0,0,0,0,-5,5,39,9,7,0,64,721,990,967,23,0.336,0.246,0.0107,0.582,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
1994-06-03,1993,9,36,154,778.46,0.41,5,Dry,39,9,7,5,59,119,0.15,659.5,0.85,659.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.813,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1994-06-04,1993,9,36,155,770.59,0.42,5,Dry,39,9,7,5,59,119,0.15,651.6,0.85,651.6,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1994-06-05,1993,9,36,156,764.85,0.42,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.3,0.956,0.98,0.937,44.9,44,132,3170
1994-06-06,1993,9,36,157,753.64,0.43,5,Dry,39,9,7,5,59,119,0.16,634.6,0.84,634.6,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.318,0.225,0.00974,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.4,130,3120
1994-06-07,1993,9,36,158,742.42,0.43,5,Dry,39,9,7,5,59,119,0.16,623.4,0.84,623.4,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.0094,0.53,0.0229,3,0.223,0.753,0.0325,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1994-06-08,1993,9,36,159,731.21,0.43,5,Dry,39,9,7,5,59,119,0.16,612.2,0.84,612.2,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00906,0.516,0.0222,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42,126,3030
1994-06-09,1993,9,36,160,721.1,0.44,5,Dry,39,9,7,5,59,119,0.17,602.1,0.83,602.1,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00875,0.503,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1994-06-10,1993,9,37,161,710.43,0.44,5,Dry,39,9,7,5,59,119,0.17,591.4,0.83,591.4,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00843,0.49,0.0211,3,0.209,0.699,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1994-06-11,1993,9,37,162,699.77,0.45,5,Dry,39,9,7,5,59,119,0.17,580.8,0.83,580.8,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
1994-06-12,1993,9,37,163,689.65,0.45,5,Dry,39,9,7,5,59,119,0.17,570.6,0.83,570.6,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.00781,0.464,0.0199,3,0.199,0.664,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1994-06-13,1993,9,37,164,680.63,0.45,5,Dry,39,9,7,5,59,119,0.17,561.6,0.82,561.6,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00754,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1994-06-14,1993,9,37,165,671.06,0.46,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1994-06-15,1993,9,37,166,661.49,0.46,5,Dry,39,9,7,5,59,119,0.18,542.5,0.82,542.5,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00697,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2700
1994-06-16,1993,9,37,167,651.92,0.46,5,Dry,39,9,7,5,59,119,0.18,532.9,0.82,532.9,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00668,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1994-06-17,1993,9,38,168,642.89,0.47,5,Dry,39,9,7,5,59,119,0.18,523.9,0.81,523.9,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00642,0.406,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
1994-06-18,1993,9,38,169,633.87,0.47,5,Dry,39,9,7,5,59,119,0.19,514.9,0.81,514.9,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.25,0.145,0.00615,0.395,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
1994-06-19,1993,9,38,170,625.94,0.48,5,Dry,39,9,7,5,59,119,0.19,506.9,0.81,506.9,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.386,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
1994-06-20,1993,9,38,171,617.46,0.48,5,Dry,39,9,7,5,59,119,0.19,498.5,0.81,498.5,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1994-06-21,1993,9,38,172,608.99,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,448,0.74,448,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.217,0.11,0.00467,0.328,0.0139,2,0.245,0.573,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.2,2290
1994-06-22,1993,9,38,173,600.51,0.49,4,Mod_Dry,45,10,9,9,88,161,0.27,439.5,0.73,439.5,0,0,0,0,-9,9,45,10,9,0,97,504,990,966.3,23.7,0.213,0.106,0.00449,0.32,0.0135,2,0.239,0.559,0.0236,23.1,0.957,0.98,0.938,47.7,46.8,93.6,2250
1994-06-23,1993,9,38,174,592.03,0.49,4,Mod_Dry,45,10,9,9,88,161,0.27,431,0.73,431,0,0,0,0,-9,9,45,10,9,0,97,495,990,966.3,23.7,0.21,0.102,0.00432,0.313,0.0132,2,0.233,0.546,0.023,23.2,0.957,0.98,0.938,46.9,46,91.9,2210
1994-06-24,1993,9,39,175,584.1,0.5,4,Mod_Dry,45,10,9,9,88,161,0.28,423.1,0.72,423.1,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0987,0.00415,0.306,0.0129,2,0.228,0.534,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
1994-06-25,1993,9,39,176,576.17,0.5,4,Mod_Dry,45,10,9,9,88,161,0.28,415.2,0.72,415.2,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.205,0.095,0.00399,0.3,0.0126,2,0.223,0.522,0.0219,23.3,0.956,0.98,0.937,45.3,44.4,88.8,2130
1994-06-26,1993,9,39,177,569.34,0.5,4,Mod_Dry,45,10,9,9,88,161,0.28,408.3,0.72,408.3,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0917,0.00385,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.5,2100
1994-06-27,1993,9,39,178,561.96,0.51,4,Mod_Dry,45,10,9,9,88,161,0.29,401,0.71,401,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0883,0.0037,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
1994-06-28,1993,9,39,179,554.57,0.51,4,Mod_Dry,45,10,9,9,88,161,0.29,393.6,0.71,393.6,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0848,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.5,2030
1994-06-29,1993,9,39,180,547.19,0.51,4,Mod_Dry,45,10,9,9,88,161,0.29,386.2,0.71,386.2,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0813,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
1994-06-30,1993,9,39,181,539.81,0.52,4,Mod_Dry,45,10,9,9,88,161,0.3,378.8,0.7,378.8,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0778,0.00325,0.27,0.0112,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.7,81.4,1950
1994-07-01,1993,10,40,182,532.97,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,398,0.75,398,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0868,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
1994-07-02,1993,10,40,183,526.14,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,391.1,0.74,391.1,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0836,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1994-07-03,1993,10,40,184,519.3,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,384.3,0.74,384.3,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0804,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83,1990
1994-07-04,1993,10,40,185,512.46,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,377.5,0.74,377.5,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.19,0.0772,0.0032,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
1994-07-05,1993,10,40,186,505.63,0.54,4,Mod_Dry,42,9,8,6,70,135,0.27,370.6,0.73,370.6,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0739,0.00306,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
1994-07-06,1993,10,40,187,499.89,0.54,4,Mod_Dry,42,9,8,6,70,135,0.27,364.9,0.73,364.9,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0712,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.4,78.7,1890
1994-07-07,1993,10,40,188,493.6,0.54,4,Mod_Dry,42,9,8,6,70,135,0.27,358.6,0.73,358.6,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0683,0.00282,0.251,0.0104,2,0.185,0.436,0.018,23.7,0.95,0.975,0.926,39.6,38.7,77.3,1860
1994-07-08,1993,10,41,189,487.31,0.55,4,Mod_Dry,42,9,8,6,70,135,0.28,352.3,0.72,352.3,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,38,75.9,1820
1994-07-09,1993,10,41,190,481.02,0.55,4,Mod_Dry,42,9,8,6,70,135,0.28,346,0.72,346,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0623,0.00257,0.241,0.00994,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
1994-07-10,1993,10,41,191,474.73,0.56,4,Mod_Dry,42,9,8,6,70,135,0.28,339.7,0.72,339.7,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0594,0.00245,0.236,0.00971,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73.1,1750
1994-07-11,1993,10,41,192,468.99,0.56,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0566,0.00233,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1994-07-12,1993,10,41,193,463.24,0.56,4,Mod_Dry,42,9,8,6,70,135,0.29,328.2,0.71,328.2,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
1994-07-13,1993,10,41,194,457.5,0.57,4,Mod_Dry,42,9,8,6,70,135,0.29,322.5,0.7,322.5,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0512,0.0021,0.221,0.0091,2,0.16,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
1994-07-14,1993,10,41,195,452.85,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.049,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
1994-07-15,1993,10,42,196,447.66,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.3,1620
1994-07-16,1993,10,42,197,442.46,0.58,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
1994-07-17,1993,10,42,198,437.27,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,302.3,0.69,302.3,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.00838,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
1994-07-18,1993,10,42,199,432.07,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0392,0.0016,0.2,0.0082,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
1994-07-19,1993,10,42,200,426.88,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
1994-07-20,1993,10,42,201,421.68,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
1994-07-21,1993,10,42,202,417.03,0.6,4,Mod_Dry,42,9,8,6,70,135,0.32,282,0.68,282,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
1994-07-22,1993,10,43,203,412.39,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,277.4,0.67,277.4,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
1994-07-23,1993,10,43,204,407.74,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,272.7,0.67,272.7,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
1994-07-24,1993,10,43,205,403.09,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,268.1,0.67,268.1,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.177,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
1994-07-25,1993,10,43,206,398.44,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,263.4,0.66,263.4,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000949,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
1994-07-26,1993,10,43,207,394.89,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,259.9,0.66,259.9,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0217,0.00088,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
1994-07-27,1993,10,43,208,390.78,0.62,4,Mod_Dry,42,9,8,6,70,135,0.34,255.8,0.66,255.8,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.0008,0.166,0.00675,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
1994-07-28,1993,10,43,209,386.68,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,251.7,0.65,251.7,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.000721,0.163,0.00661,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
1994-07-29,1993,10,44,210,382.58,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,247.6,0.65,247.6,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
1994-07-30,1993,10,44,211,378.48,0.63,4,Mod_Dry,42,9,8,6,70,135,0.36,243.5,0.64,243.5,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00642,2,0.107,0.266,0.0107,24.4,0.927,0.97,0.9,27.1,26.3,52.5,1260
1994-07-31,1993,10,44,212,374.38,0.63,4,Mod_Dry,42,9,8,6,70,135,0.36,239.4,0.64,239.4,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-08-01,1993,11,44,213,370.28,0.64,4,Mod_Dry,39,7,5,4,60,115,0.31,255.3,0.69,255.3,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.3,24.7,0.144,0.0195,0.000788,0.163,0.00659,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.3,1330
1994-08-02,1993,11,44,214,365.08,0.64,4,Mod_Dry,39,7,5,4,60,115,0.32,250.1,0.69,250.1,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000688,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
1994-08-03,1993,11,44,215,360.43,0.65,4,Mod_Dry,39,7,5,4,60,115,0.32,245.4,0.68,245.4,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
1994-08-04,1993,11,44,216,356.88,0.65,4,Mod_Dry,39,7,5,4,60,115,0.32,241.9,0.68,241.9,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1994-08-05,1993,11,45,217,352.78,0.65,4,Mod_Dry,39,7,5,4,60,115,0.33,237.8,0.67,237.8,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.016,0.000643,0.153,0.00618,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
1994-08-06,1993,11,45,218,348.67,0.66,4,Mod_Dry,39,7,5,4,60,115,0.33,233.7,0.67,233.7,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.5,1210
1994-08-07,1993,11,45,219,344.57,0.66,4,Mod_Dry,39,7,5,4,60,115,0.33,229.6,0.67,229.6,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00994,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
1994-08-08,1993,11,45,220,340.47,0.67,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-08-09,1993,11,45,221,336.37,0.67,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1994-08-10,1993,11,45,222,332.27,0.68,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1994-08-11,1993,11,45,223,328.71,0.68,4,Mod_Dry,39,7,5,4,60,115,0.35,213.7,0.65,213.7,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-08-12,1993,11,46,224,325.16,0.69,4,Mod_Dry,39,7,5,4,60,115,0.35,210.2,0.65,210.2,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1994-08-13,1993,11,46,225,321.6,0.69,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000533,0.14,0.00559,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1994-08-14,1993,11,46,226,318.05,0.7,4,Mod_Dry,39,7,5,4,60,115,0.36,203.1,0.64,203.1,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1994-08-15,1993,11,46,227,314.49,0.7,4,Mod_Dry,39,7,5,4,60,115,0.37,199.5,0.63,199.5,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1994-08-16,1993,11,46,228,312.03,0.7,4,Mod_Dry,39,7,5,4,60,115,0.37,197,0.63,197,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1994-08-17,1993,11,46,229,309.03,0.71,4,Mod_Dry,39,7,5,4,60,115,0.37,194,0.63,194,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1994-08-18,1993,11,46,230,306.02,0.71,4,Mod_Dry,39,7,5,4,60,115,0.38,191,0.62,191,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-08-19,1993,11,47,231,303.01,0.72,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-08-20,1993,11,47,232,300,0.72,4,Mod_Dry,39,7,5,4,60,115,0.38,185,0.62,185,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1994-08-21,1993,11,47,233,296.99,0.73,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1994-08-22,1993,11,47,234,293.99,0.73,4,Mod_Dry,39,7,5,4,60,115,0.39,179,0.61,179,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1994-08-23,1993,11,47,235,290.98,0.74,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
1994-08-24,1993,11,47,236,287.97,0.74,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
1994-08-25,1993,11,47,237,284.96,0.75,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1994-08-26,1993,11,48,238,282.5,0.75,4,Mod_Dry,39,7,5,4,60,115,0.41,167.5,0.59,167.5,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1994-08-27,1993,11,48,239,280.04,0.76,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1994-08-28,1993,11,48,240,277.58,0.77,4,Mod_Dry,39,7,5,4,60,115,0.41,162.6,0.59,162.6,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
1994-08-29,1993,11,48,241,275.12,0.77,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1994-08-30,1993,11,48,242,272.66,0.78,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1994-08-31,1993,11,48,243,270.2,0.78,4,Mod_Dry,39,7,5,4,60,115,0.43,155.2,0.57,155.2,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1994-09-01,1993,12,48,244,267.74,0.79,4,Mod_Dry,34,6,4,3,44,91,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,961
1994-09-02,1993,12,49,245,263.64,0.8,4,Mod_Dry,34,6,4,3,44,91,0.34,172.6,0.66,172.6,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
1994-09-03,1993,12,49,246,260.08,0.81,4,Mod_Dry,34,6,4,3,44,91,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.292,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,915
1994-09-04,1993,12,49,247,256.53,0.82,4,Mod_Dry,34,6,4,3,44,91,0.35,165.5,0.65,165.5,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.109,0.00982,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
1994-09-05,1993,12,49,248,254.07,0.83,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00961,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
1994-09-06,1993,12,49,249,251.06,0.84,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1994-09-07,1993,12,49,250,248.05,0.85,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.0091,0.000359,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1994-09-08,1993,12,49,251,245.04,0.86,4,Mod_Dry,34,6,4,3,44,91,0.37,154,0.63,154,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1994-09-09,1993,12,50,252,242.03,0.86,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1994-09-10,1993,12,50,253,239.03,0.87,4,Mod_Dry,34,6,4,3,44,91,0.38,148,0.62,148,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00833,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1994-09-11,1993,12,50,254,236.57,0.88,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.25,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1994-09-12,1993,12,50,255,234.1,0.89,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
1994-09-13,1993,12,50,256,231.64,0.89,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1994-09-14,1993,12,50,257,229.18,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1994-09-15,1993,12,50,258,226.72,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1994-09-16,1993,12,51,259,224.26,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1994-09-17,1993,12,51,260,221.8,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1994-09-18,1993,12,51,261,220.43,0.92,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-09-19,1993,12,51,262,218.52,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1994-09-20,1993,12,51,263,216.6,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,125.6,0.58,125.6,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1994-09-21,1993,12,51,264,214.69,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1994-09-22,1993,12,51,265,212.78,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1994-09-23,1993,12,52,266,210.86,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-09-24,1993,12,52,267,208.95,0.93,4,Mod_Dry,34,6,4,3,44,91,0.44,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00385,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1994-09-25,1993,12,52,268,207.03,0.94,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-09-26,1993,12,52,269,205.12,0.94,4,Mod_Dry,34,6,4,3,44,91,0.44,114.1,0.56,114.1,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1994-09-27,1993,12,52,270,203.21,0.94,4,Mod_Dry,34,6,4,3,44,91,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00742,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-09-28,1993,12,52,271,201.29,0.94,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,199.38,0.95,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,197.46,0.95,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.0048,0.000188,0.0934,0.00365,1,0.0862,0.18,0.00702,25.4,0,0,0,0,0,0,0
