date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-01,1994,1,1,274,197.19,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1994-10-02,1994,1,1,275,196.37,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1994-10-03,1994,1,1,276,196.1,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1994-10-04,1994,1,1,277,195.82,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1994-10-05,1994,1,1,278,195.55,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1994-10-06,1994,1,1,279,194.73,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1994-10-07,1994,1,1,280,193.91,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
1994-10-08,1994,1,2,281,193.09,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1994-10-09,1994,1,2,282,192.27,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1994-10-10,1994,1,2,283,191.45,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-10-11,1994,1,2,284,190.63,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1994-10-12,1994,1,2,285,191.45,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-10-13,1994,1,2,286,190.63,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1994-10-14,1994,1,2,287,190.35,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1994-10-15,1994,1,3,288,189.53,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
1994-10-16,1994,1,3,289,190.9,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1994-10-17,1994,1,3,290,191.17,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000227,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
1994-10-18,1994,1,3,291,189.81,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,625
1994-10-19,1994,1,3,292,188.44,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-10-20,1994,1,3,293,187.07,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1994-10-21,1994,1,3,294,187.89,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1994-10-22,1994,1,4,295,190.9,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1994-10-23,1994,1,4,296,191.72,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1994-10-24,1994,1,4,297,190.35,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1994-10-25,1994,1,4,298,188.44,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-10-26,1994,1,4,299,186.53,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1994-10-27,1994,1,4,300,184.61,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-10-28,1994,1,4,301,182.7,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
1994-10-29,1994,1,5,302,181.88,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00711,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1994-10-30,1994,1,5,303,182.15,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-10-31,1994,1,5,304,182.97,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1994-11-01,1994,2,5,305,183.24,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-11-02,1994,2,5,306,185.16,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1994-11-03,1994,2,5,307,185.43,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-11-04,1994,2,5,308,184.61,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1994-11-05,1994,2,6,309,184.34,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1994-11-06,1994,2,6,310,184.07,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-11-07,1994,2,6,311,184.89,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1994-11-08,1994,2,6,312,185.71,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-11-09,1994,2,6,313,186.53,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-11-10,1994,2,6,314,186.8,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,119.8,0.64,119.8,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1994-11-11,1994,2,6,315,185.98,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1994-11-12,1994,2,7,316,185.16,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1994-11-13,1994,2,7,317,184.89,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1994-11-14,1994,2,7,318,184.61,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1994-11-15,1994,2,7,319,183.79,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-11-16,1994,2,7,320,183.52,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
1994-11-17,1994,2,7,321,183.24,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-11-18,1994,2,7,322,182.97,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.000219,0.0944,0.00369,1,0.0991,0.193,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-11-19,1994,2,8,323,183.79,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,116.8,0.64,116.8,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.8,26,26,624
1994-11-20,1994,2,8,324,185.71,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1994-11-21,1994,2,8,325,187.62,0.96,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.933,0.97,0.905,31.9,31,31,743
1994-11-22,1994,2,8,326,187.89,0.96,5,Dry,23,4,2,2,19,50,0.27,137.9,0.73,137.9,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00747,0.000292,0.102,0.00398,1,0.129,0.231,0.00901,25.3,0.934,0.97,0.906,32,31,31,745
1994-11-23,1994,2,8,327,188.71,0.96,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1994-11-24,1994,2,8,328,189.53,0.96,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1994-11-25,1994,2,8,329,188.71,0.96,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1994-11-26,1994,2,9,330,189.53,0.96,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1994-11-27,1994,2,9,331,191.99,0.95,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
1994-11-28,1994,2,9,332,195.55,0.95,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1994-11-29,1994,2,9,333,198.01,0.95,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
1994-11-30,1994,2,9,334,202.11,0.94,5,Dry,23,4,2,2,19,50,0.25,152.1,0.75,152.1,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.00868,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1994-12-01,1994,3,9,335,206.21,0.94,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1994-12-02,1994,3,9,336,209.77,0.93,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1994-12-03,1994,3,10,337,211.14,0.93,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1994-12-04,1994,3,10,338,211.41,0.93,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1994-12-05,1994,3,10,339,211.14,0.93,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
1994-12-06,1994,3,10,340,209.77,0.93,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1994-12-07,1994,3,10,341,208.4,0.93,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1994-12-08,1994,3,10,342,207.03,0.94,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1994-12-09,1994,3,10,343,208.95,0.93,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
1994-12-10,1994,3,11,344,210.32,0.93,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
1994-12-11,1994,3,11,345,210.59,0.93,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1994-12-12,1994,3,11,346,213.05,0.93,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1994-12-13,1994,3,11,347,214.42,0.92,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
1994-12-14,1994,3,11,348,213.6,0.93,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1994-12-15,1994,3,11,349,212.78,0.93,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
1994-12-16,1994,3,11,350,212.5,0.93,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
1994-12-17,1994,3,12,351,212.23,0.93,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
1994-12-18,1994,3,12,352,213.05,0.93,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
1994-12-19,1994,3,12,353,213.32,0.93,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1994-12-20,1994,3,12,354,215.24,0.92,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1994-12-21,1994,3,12,355,218.24,0.92,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1994-12-22,1994,3,12,356,221.8,0.91,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1994-12-23,1994,3,12,357,227.54,0.9,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1994-12-24,1994,3,13,358,231.1,0.89,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1994-12-25,1994,3,13,359,234.65,0.88,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
1994-12-26,1994,3,13,360,238.21,0.87,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
1994-12-27,1994,3,13,361,240.67,0.87,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
1994-12-28,1994,3,13,362,242.03,0.86,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
1994-12-29,1994,3,13,363,244.49,0.86,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1994-12-30,1994,3,13,364,249.14,0.84,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.933,44.3,43.4,43.4,1040
1994-12-31,1994,3,14,365,252.7,0.83,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-01-01,1994,4,14,1,254.61,0.83,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1995-01-02,1994,4,14,2,256.53,0.82,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
1995-01-03,1994,4,14,3,258.44,0.82,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1995-01-04,1994,4,14,4,256.53,0.82,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
1995-01-05,1994,4,14,5,254.61,0.83,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1995-01-06,1994,4,14,6,254.34,0.83,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
1995-01-07,1994,4,15,7,253.52,0.83,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
1995-01-08,1994,4,15,8,253.24,0.83,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
1995-01-09,1994,4,15,9,252.42,0.84,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1995-01-10,1994,4,15,10,253.79,0.83,5,Dry,29,5,4,2,33,73,0.29,180.8,0.71,180.8,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1995-01-11,1994,4,15,11,258.99,0.82,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1995-01-12,1994,4,15,12,263.64,0.8,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
1995-01-13,1994,4,15,13,266.1,0.79,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
1995-01-14,1994,4,16,14,268.01,0.79,5,Dry,29,5,4,2,33,73,0.27,195,0.73,195,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1995-01-15,1994,4,16,15,272.11,0.78,5,Dry,29,5,4,2,33,73,0.27,199.1,0.73,199.1,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
1995-01-16,1994,4,16,16,277.31,0.77,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
1995-01-17,1994,4,16,17,280.32,0.76,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
1995-01-18,1994,4,16,18,280.59,0.76,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1995-01-19,1994,4,16,19,284.69,0.75,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1995-01-20,1994,4,16,20,288.79,0.74,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1995-01-21,1994,4,17,21,290.71,0.74,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1995-01-22,1994,4,17,22,294.81,0.73,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
1995-01-23,1994,4,17,23,300,0.72,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
1995-01-24,1994,4,17,24,301.37,0.72,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
1995-01-25,1994,4,17,25,302.19,0.72,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
1995-01-26,1994,4,17,26,305.2,0.71,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0992,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
1995-01-27,1994,4,17,27,308.75,0.71,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1995-01-28,1994,4,18,28,311.76,0.7,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
1995-01-29,1994,4,18,29,312.03,0.7,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
1995-01-30,1994,4,18,30,313.4,0.7,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
1995-01-31,1994,4,18,31,316.41,0.7,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
1995-02-01,1994,5,18,32,317.23,0.7,5,Dry,31,6,4,3,41,85,0.27,232.2,0.73,232.2,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000619,0.147,0.00589,2,0.0993,0.247,0.00986,24.8,0.924,0.97,0.896,26.1,25.3,50.5,1210
1995-02-02,1994,5,18,33,319.14,0.69,5,Dry,31,6,4,3,41,85,0.27,234.1,0.73,234.1,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00995,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
1995-02-03,1994,5,18,34,323.24,0.69,5,Dry,31,6,4,3,41,85,0.26,238.2,0.74,238.2,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
1995-02-04,1994,5,19,35,326.8,0.68,5,Dry,31,6,4,3,41,85,0.26,241.8,0.74,241.8,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000653,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.7,1260
1995-02-05,1994,5,19,36,330.35,0.68,5,Dry,31,6,4,3,41,85,0.26,245.3,0.74,245.3,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
1995-02-06,1994,5,19,37,332.82,0.68,5,Dry,31,6,4,3,41,85,0.26,247.8,0.74,247.8,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
1995-02-07,1994,5,19,38,335.82,0.67,5,Dry,31,6,4,3,41,85,0.25,250.8,0.75,250.8,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000698,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
1995-02-08,1994,5,19,39,338.83,0.67,5,Dry,31,6,4,3,41,85,0.25,253.8,0.75,253.8,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0188,0.000755,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
1995-02-09,1994,5,19,40,340.74,0.67,5,Dry,31,6,4,3,41,85,0.25,255.7,0.75,255.7,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0197,0.000792,0.16,0.00643,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.9,55.7,1340
1995-02-10,1994,5,19,41,342.66,0.66,5,Dry,31,6,4,3,41,85,0.25,257.7,0.75,257.7,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0206,0.000828,0.162,0.00649,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.2,1350
1995-02-11,1994,5,20,42,345.67,0.66,5,Dry,31,6,4,3,41,85,0.25,260.7,0.75,260.7,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000886,0.164,0.0066,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
1995-02-12,1994,5,20,43,348.13,0.66,5,Dry,31,6,4,3,41,85,0.24,263.1,0.76,263.1,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0232,0.000933,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
1995-02-13,1994,5,20,44,351.14,0.66,5,Dry,31,6,4,3,41,85,0.24,266.1,0.76,266.1,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0246,0.000991,0.169,0.00678,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
1995-02-14,1994,5,20,45,355.24,0.65,5,Dry,31,6,4,3,41,85,0.24,270.2,0.76,270.2,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.3,29.4,58.9,1410
1995-02-15,1994,5,20,46,356.6,0.65,5,Dry,31,6,4,3,41,85,0.24,271.6,0.76,271.6,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
1995-02-16,1994,5,20,47,358.52,0.65,5,Dry,31,6,4,3,41,85,0.24,273.5,0.76,273.5,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
1995-02-17,1994,5,20,48,362.07,0.64,5,Dry,31,6,4,3,41,85,0.23,277.1,0.77,277.1,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0298,0.0012,0.178,0.00716,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1995-02-18,1994,5,21,49,365.63,0.64,5,Dry,31,6,4,3,41,85,0.23,280.6,0.77,280.6,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0315,0.00127,0.181,0.00729,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
1995-02-19,1994,5,21,50,370.28,0.64,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
1995-02-20,1994,5,21,51,378.21,0.63,5,Dry,31,6,4,3,41,85,0.23,293.2,0.78,293.2,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0374,0.00151,0.191,0.00773,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
1995-02-21,1994,5,21,52,387.23,0.62,5,Dry,31,6,4,3,41,85,0.22,302.2,0.78,302.2,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
1995-02-22,1994,5,21,53,398.44,0.61,5,Dry,31,6,4,3,41,85,0.21,313.4,0.79,313.4,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.1,1640
1995-02-23,1994,5,21,54,410.74,0.6,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1995-02-24,1994,5,21,55,425.78,0.59,5,Dry,31,6,4,3,41,85,0.2,340.8,0.8,340.8,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.0094,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
1995-02-25,1994,5,22,56,443.01,0.58,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.927,40,39,78,1870
1995-02-26,1994,5,22,57,462.42,0.56,5,Dry,31,6,4,3,41,85,0.18,377.4,0.82,377.4,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0771,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
1995-02-27,1994,5,22,58,481.29,0.55,5,Dry,31,6,4,3,41,85,0.18,396.3,0.82,396.3,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44,43.2,86.3,2070
1995-02-28,1994,5,22,59,502.89,0.54,5,Dry,31,6,4,3,41,85,0.17,417.9,0.83,417.9,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0962,0.00399,0.294,0.0122,2,0.225,0.518,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
1995-03-01,1994,6,22,60,525.59,0.53,5,Dry,36,8,6,4,53,107,0.2,418.6,0.8,418.6,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0966,0.00402,0.297,0.0124,2,0.225,0.523,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1995-03-02,1994,6,22,61,547.74,0.51,5,Dry,36,8,6,4,53,107,0.2,440.7,0.81,440.7,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00447,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2280
1995-03-03,1994,6,22,62,572.62,0.5,5,Dry,36,8,6,4,53,107,0.19,465.6,0.81,465.6,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1995-03-04,1994,6,23,63,596.96,0.49,5,Dry,36,8,6,4,53,107,0.18,490,0.82,490,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.364,0.0153,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
1995-03-05,1994,6,23,64,621.29,0.48,5,Dry,36,8,6,4,53,107,0.17,514.3,0.83,514.3,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.145,0.00612,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2560
1995-03-06,1994,6,23,65,647.27,0.47,5,Dry,36,8,6,4,53,107,0.17,540.3,0.83,540.3,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
1995-03-07,1994,6,23,66,672.7,0.46,5,Dry,36,8,6,4,53,107,0.16,565.7,0.84,565.7,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
1995-03-08,1994,6,23,67,698.67,0.45,5,Dry,36,8,6,4,53,107,0.15,591.7,0.85,591.7,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
1995-03-09,1994,6,23,68,724.65,0.44,5,Dry,36,8,6,4,53,107,0.15,617.6,0.85,617.6,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
1995-03-10,1994,6,23,69,750.63,0.43,5,Dry,36,8,6,4,53,107,0.14,643.6,0.86,643.6,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
1995-03-11,1994,6,24,70,772.67,0.42,5,Dry,36,8,6,4,53,107,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1995-03-12,1994,6,24,71,786.62,0.41,5,Dry,36,8,6,4,53,107,0.14,679.6,0.86,679.6,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.596,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
1995-03-13,1994,6,24,72,803.82,0.4,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
1995-03-14,1994,6,24,73,823.06,0.39,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1995-03-15,1994,6,24,74,843.87,0.38,5,Dry,36,8,6,4,53,107,0.13,736.9,0.87,736.9,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.375,0.293,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1995-03-16,1994,6,24,75,861.88,0.38,5,Dry,36,8,6,4,53,107,0.12,754.9,0.88,754.9,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1995-03-17,1994,6,24,76,876.42,0.37,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1995-03-18,1994,6,25,77,887.07,0.37,5,Dry,36,8,6,4,53,107,0.12,780.1,0.88,780.1,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.952,0.975,0.928,39.4,38.4,154,3680
1995-03-19,1994,6,25,78,893.56,0.37,5,Dry,36,8,6,4,53,107,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.74,0.0329,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
1995-03-20,1994,6,25,79,900.13,0.37,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1995-03-21,1994,6,25,80,906.76,0.36,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1995-03-22,1994,6,25,81,913.46,0.36,5,Dry,36,8,6,4,53,107,0.12,806.5,0.88,806.5,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.439,0.329,0.0147,0.768,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
1995-03-23,1994,6,25,82,915.71,0.36,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1995-03-24,1994,6,25,83,917.97,0.36,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1995-03-25,1994,6,26,84,915.71,0.36,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
1995-03-26,1994,6,26,85,908.99,0.36,5,Dry,36,8,6,4,53,107,0.12,802,0.88,802,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
1995-03-27,1994,6,26,86,902.33,0.36,5,Dry,36,8,6,4,53,107,0.12,795.3,0.88,795.3,0,0,0,0,-4,4,36,8,6,0,57,845,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0428,21.5,0.953,0.976,0.93,40,39.1,156,3750
1995-03-28,1994,6,26,87,900.13,0.37,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1995-03-29,1994,6,26,88,893.56,0.37,5,Dry,36,8,6,4,53,107,0.12,786.6,0.88,786.6,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.74,0.0329,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
1995-03-30,1994,6,26,89,882.79,0.37,5,Dry,36,8,6,4,53,107,0.12,775.8,0.88,775.8,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1995-03-31,1994,6,26,90,876.42,0.37,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1995-04-01,1994,7,27,91,865.99,0.38,5,Dry,40,10,8,5,62,125,0.14,741,0.86,741,0,0,0,0,-5,5,40,10,8,0,67,799,990,967.4,22.6,0.386,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1995-04-02,1994,7,27,92,851.78,0.38,5,Dry,40,10,8,5,62,125,0.15,726.8,0.85,726.8,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.373,0.286,0.0126,0.66,0.0291,3,0.27,0.929,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1995-04-03,1994,7,27,93,838.06,0.39,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1995-04-04,1994,7,27,94,824.89,0.39,5,Dry,40,10,8,5,62,125,0.15,699.9,0.85,699.9,0,0,0,0,-5,5,40,10,8,0,67,758,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0274,3,0.257,0.883,0.0387,21.9,0.957,0.98,0.938,48,47,141,3390
1995-04-05,1994,7,27,95,815.86,0.4,5,Dry,40,10,8,5,62,125,0.15,690.9,0.85,690.9,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
1995-04-06,1994,7,27,96,807.18,0.4,5,Dry,40,10,8,5,62,125,0.15,682.2,0.84,682.2,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1995-04-07,1994,7,27,97,798.9,0.4,5,Dry,40,10,8,5,62,125,0.16,673.9,0.84,673.9,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.594,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
1995-04-08,1994,7,28,98,794.14,0.41,5,Dry,40,10,8,5,62,125,0.16,669.1,0.84,669.1,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.34,0.248,0.0108,0.588,0.0256,3,0.244,0.831,0.0363,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1995-04-09,1994,7,28,99,789.56,0.41,5,Dry,40,10,8,5,62,125,0.16,664.6,0.84,664.6,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
1995-04-10,1994,7,28,100,785.19,0.41,5,Dry,40,10,8,5,62,125,0.16,660.2,0.84,660.2,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.816,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1995-04-11,1994,7,28,101,783.79,0.41,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1995-04-12,1994,7,28,102,782.41,0.41,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-13,1994,7,28,103,781.06,0.41,5,Dry,40,10,8,5,62,125,0.16,656.1,0.84,656.1,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-14,1994,7,28,104,779.74,0.41,5,Dry,40,10,8,5,62,125,0.16,654.7,0.84,654.7,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1995-04-15,1994,7,29,105,781.06,0.41,5,Dry,40,10,8,5,62,125,0.16,656.1,0.84,656.1,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-16,1994,7,29,106,782.41,0.41,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-17,1994,7,29,107,783.79,0.41,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1995-04-18,1994,7,29,108,785.19,0.41,5,Dry,40,10,8,5,62,125,0.16,660.2,0.84,660.2,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.816,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1995-04-19,1994,7,29,109,783.79,0.41,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1995-04-20,1994,7,29,110,782.41,0.41,5,Dry,40,10,8,5,62,125,0.16,657.4,0.84,657.4,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.812,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1995-04-21,1994,7,29,111,778.46,0.41,5,Dry,40,10,8,5,62,125,0.16,653.5,0.84,653.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1995-04-22,1994,7,30,112,774.84,0.42,5,Dry,40,10,8,5,62,125,0.16,649.8,0.84,649.8,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1995-04-23,1994,7,30,113,769.77,0.42,5,Dry,40,10,8,5,62,125,0.16,644.8,0.84,644.8,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1995-04-24,1994,7,30,114,760.74,0.42,5,Dry,40,10,8,5,62,125,0.16,635.7,0.84,635.7,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.00979,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
1995-04-25,1994,7,30,115,750.08,0.43,5,Dry,40,10,8,5,62,125,0.17,625.1,0.83,625.1,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.219,0.00946,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
1995-04-26,1994,7,30,116,738.32,0.43,5,Dry,40,10,8,5,62,125,0.17,613.3,0.83,613.3,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.211,0.0091,0.519,0.0224,3,0.218,0.737,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3030
1995-04-27,1994,7,30,117,725.47,0.44,5,Dry,40,10,8,5,62,125,0.17,600.5,0.83,600.5,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.301,0.202,0.00871,0.503,0.0217,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1995-04-28,1994,7,30,118,713.17,0.44,5,Dry,40,10,8,5,62,125,0.17,588.2,0.82,588.2,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00834,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
1995-04-29,1994,7,31,119,700.86,0.45,5,Dry,40,10,8,5,62,125,0.18,575.9,0.82,575.9,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00797,0.472,0.0203,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.6,39.6,119,2850
1995-04-30,1994,7,31,120,688.01,0.45,5,Dry,40,10,8,5,62,125,0.18,563,0.82,563,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.279,0.177,0.00758,0.457,0.0196,3,0.196,0.652,0.0279,22.7,0.952,0.975,0.928,39.8,38.8,116,2790
1995-05-01,1994,8,31,121,675.16,0.46,5,Dry,42,9,8,6,82,147,0.22,528.2,0.78,528.2,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00657,0.414,0.0177,3,0.18,0.594,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
1995-05-02,1994,8,31,122,662.31,0.46,5,Dry,42,9,8,6,82,147,0.22,515.3,0.78,515.3,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00619,0.398,0.017,3,0.174,0.573,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1995-05-03,1994,8,31,123,650,0.47,5,Dry,42,9,8,6,82,147,0.23,503,0.77,503,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00583,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
1995-05-04,1994,8,31,124,637.7,0.47,5,Dry,42,9,8,6,82,147,0.23,490.7,0.77,490.7,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,2,0.274,0.643,0.0273,22.9,0.956,0.98,0.937,52.7,48.2,96.4,2310
1995-05-05,1994,8,31,125,625.39,0.48,5,Dry,42,9,8,6,82,147,0.23,478.4,0.77,478.4,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.265,0.622,0.0264,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
