date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-06,1994,8,32,126,613.09,0.48,5,Dry,42,9,8,6,82,147,0.24,466.1,0.76,466.1,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
1995-05-07,1994,8,32,127,601.88,0.49,5,Dry,42,9,8,6,82,147,0.24,454.9,0.76,454.9,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.332,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
1995-05-08,1994,8,32,128,590.12,0.49,5,Dry,42,9,8,6,82,147,0.25,443.1,0.75,443.1,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.6,2270
1995-05-09,1994,8,32,129,578.36,0.5,5,Dry,42,9,8,6,82,147,0.25,431.4,0.75,431.4,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.209,0.103,0.00431,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.1,46.1,92.2,2210
1995-05-10,1994,8,32,130,566.6,0.5,5,Dry,42,9,8,6,82,147,0.26,419.6,0.74,419.6,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.1,23.9,0.204,0.0971,0.00407,0.301,0.0126,2,0.226,0.527,0.0221,23.3,0.956,0.98,0.937,45.9,45,89.9,2160
1995-05-11,1994,8,32,131,555.39,0.51,5,Dry,42,9,8,6,82,147,0.27,408.4,0.73,408.4,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0918,0.00384,0.292,0.0122,2,0.218,0.51,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
1995-05-12,1994,8,32,132,545.28,0.51,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.7,2060
1995-05-13,1994,8,33,133,534.61,0.52,5,Dry,42,9,8,6,82,147,0.28,387.6,0.72,387.6,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.082,0.00342,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.5,2000
1995-05-14,1994,8,33,134,524.49,0.53,5,Dry,42,9,8,6,82,147,0.28,377.5,0.72,377.5,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.19,0.0772,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.4,1950
1995-05-15,1994,8,33,135,515.47,0.53,5,Dry,42,9,8,6,82,147,0.28,368.5,0.71,368.5,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0729,0.00303,0.259,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
1995-05-16,1994,8,33,136,505.9,0.54,5,Dry,42,9,8,6,82,147,0.29,358.9,0.71,358.9,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00284,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1995-05-17,1994,8,33,137,496.33,0.54,5,Dry,42,9,8,6,82,147,0.3,349.3,0.7,349.3,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0639,0.00264,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.5,75.1,1800
1995-05-18,1994,8,33,138,487.31,0.55,5,Dry,42,9,8,6,82,147,0.3,340.3,0.7,340.3,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0596,0.00246,0.236,0.00975,2,0.172,0.408,0.0169,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1995-05-19,1994,8,33,139,479.38,0.55,5,Dry,42,9,8,6,82,147,0.31,332.4,0.69,332.4,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.174,0.0559,0.00231,0.23,0.00947,2,0.167,0.396,0.0164,23.8,0.946,0.97,0.917,36.8,35.7,71.3,1710
1995-05-20,1994,8,34,140,470.9,0.56,5,Dry,42,9,8,6,82,147,0.31,323.9,0.69,323.9,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0519,0.00214,0.223,0.00917,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.8,34.8,69.5,1670
1995-05-21,1994,8,34,141,462.42,0.56,5,Dry,42,9,8,6,82,147,0.32,315.4,0.68,315.4,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0479,0.00197,0.216,0.00886,2,0.155,0.371,0.0153,23.9,0.943,0.97,0.915,34.9,33.9,67.8,1630
1995-05-22,1994,8,34,142,454.49,0.57,5,Dry,42,9,8,6,82,147,0.32,307.5,0.68,307.5,0,0,0,0,-6,6,42,9,8,0,88,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00858,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.1,33.1,66.1,1590
1995-05-23,1994,8,34,143,447.66,0.57,5,Dry,42,9,8,6,82,147,0.33,300.7,0.67,300.7,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.162,0.0409,0.00168,0.203,0.00834,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
1995-05-24,1994,8,34,144,440.28,0.58,5,Dry,42,9,8,6,82,147,0.33,293.3,0.67,293.3,0,0,0,0,-6,6,42,9,8,0,88,352,990,965.6,24.4,0.16,0.0374,0.00153,0.197,0.00808,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1510
1995-05-25,1994,8,34,145,432.89,0.58,5,Dry,42,9,8,6,82,147,0.34,285.9,0.66,285.9,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0339,0.00139,0.191,0.00782,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
1995-05-26,1994,8,34,146,425.51,0.59,5,Dry,42,9,8,6,82,147,0.34,278.5,0.66,278.5,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0305,0.00124,0.185,0.00756,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
1995-05-27,1994,8,35,147,418.67,0.59,5,Dry,42,9,8,6,82,147,0.35,271.7,0.65,271.7,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0272,0.00111,0.179,0.00732,2,0.126,0.305,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.5,1400
1995-05-28,1994,8,35,148,412.93,0.6,5,Dry,42,9,8,6,82,147,0.36,265.9,0.64,265.9,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0245,0.000999,0.175,0.00712,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
1995-05-29,1994,8,35,149,406.64,0.6,5,Dry,42,9,8,6,82,147,0.36,259.6,0.64,259.6,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0216,0.000877,0.17,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
1995-05-30,1994,8,35,150,400.35,0.61,5,Dry,42,9,8,6,82,147,0.37,253.3,0.63,253.3,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0186,0.000755,0.164,0.00668,2,0.114,0.278,0.0113,24.3,0.93,0.97,0.903,28.1,27.3,54.5,1310
1995-05-31,1994,8,35,151,394.07,0.61,5,Dry,42,9,8,6,82,147,0.37,247.1,0.63,247.1,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.00068,0.16,0.00651,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
1995-06-01,1994,9,35,152,387.78,0.62,5,Dry,39,9,7,5,59,119,0.31,268.8,0.69,268.8,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0259,0.00105,0.176,0.00712,2,0.124,0.3,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1995-06-02,1994,9,35,153,382.03,0.62,5,Dry,39,9,7,5,59,119,0.31,263,0.69,263,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0232,0.000938,0.171,0.00692,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.5,56.9,1370
1995-06-03,1994,9,36,154,376.29,0.63,5,Dry,39,9,7,5,59,119,0.32,257.3,0.68,257.3,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000827,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1995-06-04,1994,9,36,155,371.64,0.63,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1995-06-05,1994,9,36,156,366.45,0.64,5,Dry,39,9,7,5,59,119,0.33,247.4,0.68,247.4,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1995-06-06,1994,9,36,157,361.25,0.65,5,Dry,39,9,7,5,59,119,0.33,242.3,0.67,242.3,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1995-06-07,1994,9,36,158,356.06,0.65,5,Dry,39,9,7,5,59,119,0.33,237.1,0.67,237.1,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.000641,0.155,0.00623,2,0.103,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.3,1230
1995-06-08,1994,9,36,159,350.86,0.66,5,Dry,39,9,7,5,59,119,0.34,231.9,0.66,231.9,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000622,0.152,0.00613,2,0.099,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
1995-06-09,1994,9,36,160,346.21,0.66,5,Dry,39,9,7,5,59,119,0.34,227.2,0.66,227.2,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000606,0.15,0.00604,1,0.249,0.399,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1995-06-10,1994,9,37,161,341.57,0.67,5,Dry,39,9,7,5,59,119,0.35,222.6,0.65,222.6,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.133,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-06-11,1994,9,37,162,336.92,0.67,5,Dry,39,9,7,5,59,119,0.35,217.9,0.65,217.9,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00586,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1995-06-12,1994,9,37,163,333.36,0.68,5,Dry,39,9,7,5,59,119,0.36,214.4,0.64,214.4,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.0058,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1995-06-13,1994,9,37,164,329.26,0.68,5,Dry,39,9,7,5,59,119,0.36,210.3,0.64,210.3,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1995-06-14,1994,9,37,165,325.16,0.69,5,Dry,39,9,7,5,59,119,0.37,206.2,0.63,206.2,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1995-06-15,1994,9,37,166,321.06,0.69,5,Dry,39,9,7,5,59,119,0.37,202.1,0.63,202.1,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000517,0.139,0.00557,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
1995-06-16,1994,9,37,167,316.96,0.7,5,Dry,39,9,7,5,59,119,0.38,198,0.63,198,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1995-06-17,1994,9,38,168,312.85,0.7,5,Dry,39,9,7,5,59,119,0.38,193.8,0.62,193.8,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.136,0.00542,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1995-06-18,1994,9,38,169,309.3,0.71,5,Dry,39,9,7,5,59,119,0.39,190.3,0.61,190.3,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000476,0.134,0.00535,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.9,43,43,1030
1995-06-19,1994,9,38,170,305.74,0.71,5,Dry,39,9,7,5,59,119,0.39,186.7,0.61,186.7,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.132,0.00528,1,0.195,0.327,0.013,24.7,0.951,0.98,0.932,43.1,42.2,42.2,1010
1995-06-20,1994,9,38,171,302.19,0.72,5,Dry,39,9,7,5,59,119,0.39,183.2,0.61,183.2,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000451,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
1995-06-21,1994,9,38,172,298.64,0.72,5,Dry,39,9,7,5,59,119,0.4,179.6,0.6,179.6,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.000439,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,973
1995-06-22,1994,9,38,173,295.08,0.73,5,Dry,39,9,7,5,59,119,0.4,176.1,0.6,176.1,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
1995-06-23,1994,9,38,174,291.53,0.74,5,Dry,39,9,7,5,59,119,0.41,172.5,0.59,172.5,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000414,0.126,0.00502,1,0.175,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
1995-06-24,1994,9,39,175,289.07,0.74,5,Dry,39,9,7,5,59,119,0.41,170.1,0.59,170.1,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.297,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
1995-06-25,1994,9,39,176,286.06,0.75,5,Dry,39,9,7,5,59,119,0.42,167.1,0.58,167.1,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00995,0.000396,0.124,0.00492,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
1995-06-26,1994,9,39,177,283.05,0.75,5,Dry,39,9,7,5,59,119,0.42,164.1,0.58,164.1,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00969,0.000385,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
1995-06-27,1994,9,39,178,280.04,0.76,5,Dry,39,9,7,5,59,119,0.42,161,0.57,161,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00944,0.000375,0.121,0.00481,1,0.16,0.281,0.0112,24.9,0.943,0.97,0.914,37.1,36,36,863
1995-06-28,1994,9,39,179,277.03,0.77,5,Dry,39,9,7,5,59,119,0.43,158,0.57,158,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00918,0.000365,0.12,0.00476,1,0.156,0.276,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
1995-06-29,1994,9,39,180,274.03,0.77,5,Dry,39,9,7,5,59,119,0.43,155,0.57,155,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00893,0.000354,0.119,0.00471,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
1995-06-30,1994,9,39,181,271.02,0.78,5,Dry,39,9,7,5,59,119,0.44,152,0.56,152,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00867,0.000344,0.117,0.00465,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35,33.9,33.9,814
1995-07-01,1994,10,40,182,268.01,0.79,5,Dry,37,8,6,4,53,108,0.4,160,0.6,160,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.159,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1995-07-02,1994,10,40,183,265,0.8,5,Dry,37,8,6,4,53,108,0.41,157,0.59,157,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1995-07-03,1994,10,40,184,261.99,0.81,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
1995-07-04,1994,10,40,185,258.99,0.82,5,Dry,37,8,6,4,53,108,0.42,151,0.58,151,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,810
1995-07-05,1994,10,40,186,255.98,0.82,5,Dry,37,8,6,4,53,108,0.42,148,0.58,148,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
1995-07-06,1994,10,40,187,252.97,0.83,5,Dry,37,8,6,4,53,108,0.43,145,0.57,145,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1995-07-07,1994,10,40,188,249.96,0.84,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.6,31.7,31.7,760
1995-07-08,1994,10,41,189,247.5,0.85,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
1995-07-09,1994,10,41,190,245.04,0.86,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00431,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
1995-07-10,1994,10,41,191,242.58,0.86,5,Dry,37,8,6,4,53,108,0.45,134.6,0.56,134.6,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,720
1995-07-11,1994,10,41,192,240.12,0.87,5,Dry,37,8,6,4,53,108,0.45,132.1,0.55,132.1,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1995-07-12,1994,10,41,193,237.66,0.88,5,Dry,37,8,6,4,53,108,0.45,129.7,0.55,129.7,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,693
1995-07-13,1994,10,41,194,235.2,0.88,5,Dry,37,8,6,4,53,108,0.46,127.2,0.54,127.2,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1995-07-14,1994,10,41,195,232.74,0.89,5,Dry,37,8,6,4,53,108,0.46,124.7,0.54,124.7,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.928,0.97,0.901,28.6,27.8,27.8,666
1995-07-15,1994,10,42,196,230.28,0.9,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.108,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,652
1995-07-16,1994,10,42,197,228.91,0.9,5,Dry,37,8,6,4,53,108,0.47,120.9,0.53,120.9,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
1995-07-17,1994,10,42,198,226.99,0.9,5,Dry,37,8,6,4,53,108,0.48,119,0.52,119,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00586,0.000231,0.101,0.00399,1,0.103,0.205,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
1995-07-18,1994,10,42,199,225.08,0.91,5,Dry,37,8,6,4,53,108,0.48,117.1,0.52,117.1,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.0057,0.000224,0.101,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.8,26,26,623
1995-07-19,1994,10,42,200,223.17,0.91,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.098,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
1995-07-20,1994,10,42,201,221.25,0.91,5,Dry,37,8,6,4,53,108,0.49,113.3,0.51,113.3,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00538,0.000211,0.0989,0.00388,1,0.0954,0.194,0.00763,25.3,0.921,0.97,0.893,25.8,25.1,25.1,602
1995-07-21,1994,10,42,202,219.34,0.92,5,Dry,37,8,6,4,53,108,0.49,111.3,0.51,111.3,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000205,0.098,0.00385,1,0.0928,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
1995-07-22,1994,10,43,203,217.42,0.92,5,Dry,37,8,6,4,53,108,0.5,109.4,0.5,109.4,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00505,0.000198,0.0972,0.00381,1,0.0902,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
1995-07-23,1994,10,43,204,215.51,0.92,5,Dry,37,8,6,4,53,108,0.5,107.5,0.5,107.5,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.00489,0.000192,0.0964,0.00378,1,0.0876,0.184,0.00721,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1995-07-24,1994,10,43,205,213.6,0.93,5,Dry,37,8,6,4,53,108,0.51,105.6,0.49,105.6,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00473,0.000185,0.0955,0.00374,1,0.0851,0.181,0.00708,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1995-07-25,1994,10,43,206,211.68,0.93,5,Dry,37,8,6,4,53,108,0.51,103.7,0.49,103.7,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000179,0.0947,0.00371,1,0.0825,0.177,0.00694,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1995-07-26,1994,10,43,207,209.77,0.93,5,Dry,37,8,6,4,53,108,0.52,101.8,0.48,101.8,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.0044,0.000172,0.0938,0.00367,1,0.0799,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-07-27,1994,10,43,208,207.85,0.93,5,Dry,37,8,6,4,53,108,0.52,99.85,0.48,99.85,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00424,0.000166,0.093,0.00364,1,0.0773,0.17,0.00666,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1995-07-28,1994,10,43,209,205.94,0.94,5,Dry,37,8,6,4,53,108,0.52,97.94,0.48,97.94,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00407,0.000159,0.0922,0.00361,1,0.0747,0.167,0.00653,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
1995-07-29,1994,10,44,210,204.03,0.94,5,Dry,37,8,6,4,53,108,0.53,96.03,0.47,96.03,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.00391,0.000153,0.0913,0.00357,1,0.0721,0.163,0.00639,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,202.11,0.94,5,Dry,37,8,6,4,53,108,0.53,94.11,0.47,94.11,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0867,0.00375,0.000147,0.0905,0.00354,1,0.0695,0.16,0.00625,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,200.2,0.94,5,Dry,37,8,6,4,53,108,0.54,92.2,0.46,92.2,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.00359,0.00014,0.0897,0.0035,1,0.067,0.157,0.00612,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,198.83,0.95,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000185,0.0939,0.00367,1,0.0854,0.179,0.007,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,196.92,0.95,5,Dry,34,7,5,3,44,93,0.47,103.9,0.53,103.9,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00458,0.000179,0.093,0.00363,1,0.0828,0.176,0.00687,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,195,0.95,5,Dry,34,7,5,3,44,93,0.48,102,0.52,102,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00442,0.000173,0.0922,0.0036,1,0.0802,0.172,0.00674,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,193.09,0.95,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000166,0.0913,0.00357,1,0.0776,0.169,0.0066,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,191.17,0.95,5,Dry,34,7,5,3,44,93,0.49,98.17,0.51,98.17,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.00409,0.00016,0.0905,0.00354,1,0.075,0.166,0.00647,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,189.26,0.96,5,Dry,34,7,5,3,44,93,0.49,96.26,0.51,96.26,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00393,0.000154,0.0897,0.00351,1,0.0725,0.162,0.00634,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,187.35,0.96,5,Dry,34,7,5,3,44,93,0.5,94.35,0.5,94.35,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000147,0.0888,0.00347,1,0.0699,0.159,0.00621,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,185.43,0.96,5,Dry,34,7,5,3,44,93,0.5,92.43,0.5,92.43,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0673,0.155,0.00607,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,183.52,0.96,5,Dry,34,7,5,3,44,93,0.51,90.52,0.49,90.52,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0837,0.00344,0.000135,0.0872,0.00341,1,0.0647,0.152,0.00594,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,181.6,0.96,5,Dry,34,7,5,3,44,93,0.51,88.6,0.49,88.6,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00328,0.000128,0.0863,0.00338,1,0.0621,0.148,0.00581,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,179.69,0.97,5,Dry,34,7,5,3,44,93,0.52,86.69,0.48,86.69,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00312,0.000122,0.0855,0.00334,1,0.0595,0.145,0.00567,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,177.78,0.97,5,Dry,34,7,5,3,44,93,0.52,84.78,0.48,84.78,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00296,0.000116,0.0846,0.00331,1,0.057,0.142,0.00554,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,176.41,0.97,5,Dry,34,7,5,3,44,93,0.53,83.41,0.47,83.41,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.084,0.00329,1,0.0551,0.139,0.00545,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,175.04,0.97,5,Dry,34,7,5,3,44,93,0.53,82.04,0.47,82.04,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0807,0.00272,0.000107,0.0834,0.00327,1,0.0533,0.137,0.00535,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,173.67,0.97,5,Dry,34,7,5,3,44,93,0.54,80.67,0.47,80.67,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.00261,0.000102,0.0828,0.00324,1,0.0514,0.134,0.00525,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,172.31,0.97,5,Dry,34,7,5,3,44,93,0.54,79.31,0.46,79.31,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0798,0.00249,0.0000975,0.0822,0.00322,1,0.0496,0.132,0.00516,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,170.94,0.97,5,Dry,34,7,5,3,44,93,0.54,77.94,0.46,77.94,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00237,0.000093,0.0816,0.0032,1,0.0477,0.129,0.00506,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,169.57,0.97,5,Dry,34,7,5,3,44,93,0.55,76.57,0.45,76.57,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00226,0.0000884,0.081,0.00317,1,0.0459,0.127,0.00497,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,168.21,0.98,5,Dry,34,7,5,3,44,93,0.55,75.21,0.45,75.21,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000839,0.0805,0.00315,1,0.044,0.124,0.00487,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,166.84,0.98,5,Dry,34,7,5,3,44,93,0.56,73.84,0.44,73.84,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000794,0.0799,0.00313,1,0.0422,0.122,0.00478,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,165.47,0.98,5,Dry,34,7,5,3,44,93,0.56,72.47,0.44,72.47,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00191,0.0000748,0.0793,0.0031,1,0.0403,0.12,0.00468,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,164.1,0.98,5,Dry,34,7,5,3,44,93,0.57,71.1,0.43,71.1,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00179,0.0000703,0.0787,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,162.74,0.98,5,Dry,34,7,5,3,44,93,0.57,69.74,0.43,69.74,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000657,0.0781,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,161.37,0.98,5,Dry,34,7,5,3,44,93,0.58,68.37,0.42,68.37,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000612,0.0775,0.00303,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,160,0.98,5,Dry,34,7,5,3,44,93,0.58,67,0.42,67,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000566,0.0769,0.00301,1,0.033,0.11,0.0043,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,158.64,0.98,5,Dry,34,7,5,3,44,93,0.59,65.64,0.41,65.64,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000521,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,157.27,0.98,5,Dry,34,7,5,3,44,93,0.59,64.27,0.41,64.27,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000475,0.0757,0.00297,1,0.0293,0.105,0.00411,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,156.99,0.98,5,Dry,34,7,5,3,44,93,0.59,63.99,0.41,63.99,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00119,0.0000466,0.0755,0.00296,1,0.0289,0.104,0.00409,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,155.08,0.98,5,Dry,34,7,5,3,44,93,0.6,62.08,0.4,62.08,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000403,0.0747,0.00293,1,0.0263,0.101,0.00396,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,154.81,0.98,5,Dry,34,7,5,3,44,93,0.6,61.81,0.4,61.81,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.001,0.0000394,0.0746,0.00292,1,0.0259,0.101,0.00394,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,153.99,0.98,5,Dry,34,7,5,3,44,93,0.6,60.99,0.4,60.99,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000934,0.0000366,0.0742,0.00291,1,0.0248,0.0991,0.00388,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,152.07,0.99,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1995-09-02,1994,12,49,245,150.71,0.99,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1995-09-03,1994,12,49,246,148.79,0.99,5,Dry,30,6,4,2,30,72,0.48,76.79,0.52,76.79,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000893,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1995-09-04,1994,12,49,247,146.88,0.99,5,Dry,30,6,4,2,30,72,0.49,74.88,0.51,74.88,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000829,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1995-09-05,1994,12,49,248,144.96,0.99,5,Dry,30,6,4,2,30,72,0.5,72.96,0.5,72.96,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000765,0.0773,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1995-09-06,1994,12,49,249,143.05,0.99,5,Dry,30,6,4,2,30,72,0.5,71.05,0.5,71.05,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000702,0.0765,0.003,1,0.0384,0.115,0.00451,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1995-09-07,1994,12,49,250,141.14,0.99,5,Dry,30,6,4,2,30,72,0.51,69.14,0.49,69.14,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000638,0.0757,0.00297,1,0.0358,0.112,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
1995-09-08,1994,12,49,251,139.22,0.99,5,Dry,30,6,4,2,30,72,0.52,67.22,0.48,67.22,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1995-09-09,1994,12,50,252,137.85,0.99,5,Dry,30,6,4,2,30,72,0.52,65.85,0.48,65.85,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000528,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.855,14.6,14,14,336
1995-09-10,1994,12,50,253,136.49,0.99,5,Dry,30,6,4,2,30,72,0.53,64.49,0.47,64.49,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000483,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1995-09-11,1994,12,50,254,135.12,0.99,5,Dry,30,6,4,2,30,72,0.53,63.12,0.47,63.12,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1995-09-12,1994,12,50,255,133.75,0.99,5,Dry,30,6,4,2,30,72,0.54,61.75,0.46,61.75,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000999,0.0000392,0.0724,0.00284,1,0.0259,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,132.39,0.99,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,131.02,0.99,5,Dry,30,6,4,2,30,72,0.55,59.02,0.45,59.02,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000767,0.0000301,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,129.65,0.99,5,Dry,30,6,4,2,30,72,0.56,57.65,0.45,57.65,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,128.28,0.99,5,Dry,30,6,4,2,30,72,0.56,56.28,0.44,56.28,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000534,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,126.92,1,5,Dry,30,6,4,2,30,72,0.57,54.92,0.43,54.92,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.000418,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,126.64,1,5,Dry,30,6,4,2,30,72,0.57,54.64,0.43,54.64,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000394,0.0000155,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,125.82,1,5,Dry,30,6,4,2,30,72,0.57,53.82,0.43,53.82,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,127.19,1,5,Dry,30,6,4,2,30,72,0.57,55.19,0.43,55.19,0,0,0,0,-2,2,30,6,4,0,32,95.2,990,964.5,25.5,0.0708,0.000441,0.0000173,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,129.1,0.99,5,Dry,30,6,4,2,30,72,0.56,57.1,0.44,57.1,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000604,0.0000237,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,127.74,0.99,5,Dry,30,6,4,2,30,72,0.56,55.74,0.44,55.74,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000488,0.0000191,0.0713,0.0028,1,0.0177,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,126.37,1,5,Dry,30,6,4,2,30,72,0.57,54.37,0.43,54.37,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000371,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,125,1,5,Dry,30,6,4,2,30,72,0.58,53,0.42,53,0,0,0,0,-2,2,30,6,4,0,32,93,990,964.5,25.5,0.0708,0.000255,0.00001,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,123.64,1,5,Dry,30,6,4,2,30,72,0.58,51.64,0.42,51.64,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000139,0.00000547,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,122.27,1,5,Dry,30,6,4,2,30,72,0.59,50.27,0.41,50.27,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,120.9,1,5,Dry,30,6,4,2,30,72,0.6,48.9,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,119.53,1,5,Dry,30,6,4,2,30,72,0.6,47.53,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,119.26,1,5,Dry,30,6,4,2,30,72,0.6,47.26,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,118.44,1,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,117.62,1,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
1995-10-02,1995,1,1,275,116.8,1,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1995-10-03,1995,1,1,276,116.53,1,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-10-04,1995,1,1,277,116.25,1,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1995-10-05,1995,1,1,278,115.43,1,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1995-10-06,1995,1,1,279,114.61,1,5,Dry,24,4,2,2,20,52,0.45,62.61,0.55,62.61,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,114.89,1,5,Dry,24,4,2,2,20,52,0.45,62.89,0.55,62.89,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,115.16,1,5,Dry,24,4,2,2,20,52,0.45,63.16,0.55,63.16,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,114.34,1,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,113.52,1,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,112.7,1,5,Dry,24,4,2,2,20,52,0.46,60.7,0.54,60.7,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.00091,0.0000357,0.0717,0.00281,1,0.0244,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,111.88,1,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,111.06,1,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,110.24,1,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,109.96,1,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,109.69,1,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,109.42,1,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,109.14,1,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,108.87,1,5,Dry,24,4,2,2,20,52,0.48,56.87,0.52,56.87,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,109.69,1,5,Dry,24,4,2,2,20,52,0.47,57.69,0.53,57.69,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000654,0.0000256,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,109.96,1,5,Dry,24,4,2,2,20,52,0.47,57.96,0.53,57.96,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000677,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,109.14,1,5,Dry,24,4,2,2,20,52,0.48,57.14,0.52,57.14,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,113.24,1,5,Dry,24,4,2,2,20,52,0.46,61.24,0.54,61.24,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000955,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,115.71,1,5,Dry,24,4,2,2,20,52,0.45,63.71,0.55,63.71,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1995-10-25,1995,1,4,298,115.43,1,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1995-10-26,1995,1,4,299,116.25,1,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1995-10-27,1995,1,4,300,117.07,1,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-10-28,1995,1,4,301,116.25,1,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1995-10-29,1995,1,5,302,117.07,1,5,Dry,24,4,2,2,20,52,0.44,65.07,0.56,65.07,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-10-30,1995,1,5,303,118.44,1,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-10-31,1995,1,5,304,121.45,1,5,Dry,24,4,2,2,20,52,0.43,69.45,0.57,69.45,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00165,0.0000648,0.0725,0.00284,1,0.0363,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
1995-11-01,1995,2,5,305,122.82,1,5,Dry,23,4,2,2,19,50,0.41,72.82,0.59,72.82,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000761,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1995-11-02,1995,2,5,306,123.09,1,5,Dry,23,4,2,2,19,50,0.41,73.09,0.59,73.09,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00196,0.000077,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1995-11-03,1995,2,5,307,123.91,1,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1995-11-04,1995,2,5,308,124.18,1,5,Dry,23,4,2,2,19,50,0.4,74.18,0.6,74.18,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00206,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1995-11-05,1995,2,6,309,124.46,1,5,Dry,23,4,2,2,19,50,0.4,74.46,0.6,74.46,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00208,0.0000815,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1995-11-06,1995,2,6,310,123.64,1,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-11-07,1995,2,6,311,123.36,1,5,Dry,23,4,2,2,19,50,0.41,73.36,0.59,73.36,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000779,0.0736,0.00289,1,0.0415,0.115,0.00452,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1995-11-08,1995,2,6,312,123.09,1,5,Dry,23,4,2,2,19,50,0.41,73.09,0.59,73.09,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00196,0.000077,0.0735,0.00288,1,0.0412,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1995-11-09,1995,2,6,313,122.82,1,5,Dry,23,4,2,2,19,50,0.41,72.82,0.59,72.82,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000761,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
1995-11-10,1995,2,6,314,122.54,1,5,Dry,23,4,2,2,19,50,0.41,72.54,0.59,72.54,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000751,0.0733,0.00287,1,0.0404,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1995-11-11,1995,2,6,315,123.36,1,5,Dry,23,4,2,2,19,50,0.41,73.36,0.59,73.36,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000779,0.0736,0.00289,1,0.0415,0.115,0.00452,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1995-11-12,1995,2,7,316,123.64,1,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-11-13,1995,2,7,317,126.1,1,5,Dry,23,4,2,2,19,50,0.4,76.1,0.6,76.1,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.000087,0.0748,0.00294,1,0.0452,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1995-11-14,1995,2,7,318,129.1,0.99,5,Dry,23,4,2,2,19,50,0.39,79.1,0.61,79.1,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.000097,0.0762,0.00299,1,0.0493,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1995-11-15,1995,2,7,319,129.92,0.99,5,Dry,23,4,2,2,19,50,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000997,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1995-11-16,1995,2,7,320,130.74,0.99,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
1995-11-17,1995,2,7,321,131.02,0.99,5,Dry,23,4,2,2,19,50,0.38,81.02,0.62,81.02,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000103,0.077,0.00302,1,0.0519,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-11-18,1995,2,7,322,135.12,0.99,5,Dry,23,4,2,2,19,50,0.37,85.12,0.63,85.12,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1995-11-19,1995,2,8,323,138.67,0.99,5,Dry,23,4,2,2,19,50,0.36,88.67,0.64,88.67,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0803,0.00315,1,0.0622,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
1995-11-20,1995,2,8,324,142.23,0.99,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1995-11-21,1995,2,8,325,146.88,0.99,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1995-11-22,1995,2,8,326,148.24,0.99,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1995-11-23,1995,2,8,327,146.33,0.99,5,Dry,23,4,2,2,19,50,0.34,96.33,0.66,96.33,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1995-11-24,1995,2,8,328,144.96,0.99,5,Dry,23,4,2,2,19,50,0.34,94.96,0.66,94.96,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0707,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1995-11-25,1995,2,8,329,143.6,0.99,5,Dry,23,4,2,2,19,50,0.35,93.6,0.65,93.6,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1995-11-26,1995,2,9,330,144.42,0.99,5,Dry,23,4,2,2,19,50,0.35,94.42,0.65,94.42,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.00599,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
1995-11-27,1995,2,9,331,146.88,0.99,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1995-11-28,1995,2,9,332,149.89,0.99,5,Dry,23,4,2,2,19,50,0.33,99.89,0.67,99.89,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1995-11-29,1995,2,9,333,152.35,0.99,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1995-11-30,1995,2,9,334,154.26,0.98,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1995-12-01,1995,3,9,335,156.17,0.98,5,Dry,26,4,3,2,24,59,0.38,97.17,0.62,97.17,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
1995-12-02,1995,3,9,336,160.28,0.98,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.167,0.00652,25.4,0.912,0.969,0.884,23,22.3,22.3,534
1995-12-03,1995,3,10,337,163.83,0.98,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1995-12-04,1995,3,10,338,166.29,0.98,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-12-05,1995,3,10,339,169.3,0.97,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1995-12-06,1995,3,10,340,170.12,0.97,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1995-12-07,1995,3,10,341,169.3,0.97,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
1995-12-08,1995,3,10,342,168.48,0.97,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1995-12-09,1995,3,10,343,166.57,0.98,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
1995-12-10,1995,3,11,344,166.29,0.98,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1995-12-11,1995,3,11,345,166.02,0.98,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1995-12-12,1995,3,11,346,167.93,0.98,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
