date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-13,1995,3,11,347,171.49,0.97,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.0073,25.4,0.92,0.97,0.892,25.7,25,25,599
1995-12-14,1995,3,11,348,173.4,0.97,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1995-12-15,1995,3,11,349,173.13,0.97,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-12-16,1995,3,11,350,172.85,0.97,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000212,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1995-12-17,1995,3,12,351,173.13,0.97,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1995-12-18,1995,3,12,352,175.59,0.97,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1995-12-19,1995,3,12,353,177.5,0.97,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1995-12-20,1995,3,12,354,177.23,0.97,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1995-12-21,1995,3,12,355,179.14,0.97,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1995-12-22,1995,3,12,356,182.15,0.96,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1995-12-23,1995,3,12,357,182.97,0.96,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1995-12-24,1995,3,13,358,184.34,0.96,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.21,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1995-12-25,1995,3,13,359,187.35,0.96,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-12-26,1995,3,13,360,186.53,0.96,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1995-12-27,1995,3,13,361,186.25,0.96,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1995-12-28,1995,3,13,362,185.98,0.96,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.00831,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1995-12-29,1995,3,13,363,187.89,0.96,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1995-12-30,1995,3,13,364,190.35,0.95,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1995-12-31,1995,3,14,365,192.82,0.95,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1996-01-01,1995,4,14,1,194.18,0.95,5,Dry,29,5,4,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1996-01-02,1995,4,14,2,196.1,0.95,5,Dry,29,5,4,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1996-01-03,1995,4,14,3,198.01,0.95,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1996-01-04,1995,4,14,4,201.57,0.94,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1996-01-05,1995,4,14,5,207.85,0.93,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1996-01-06,1995,4,14,6,211.96,0.93,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1996-01-07,1995,4,15,7,216.06,0.92,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1996-01-08,1995,4,15,8,220.71,0.92,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1996-01-09,1995,4,15,9,224.26,0.91,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1996-01-10,1995,4,15,10,228.91,0.9,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1996-01-11,1995,4,15,11,236.29,0.88,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
1996-01-12,1995,4,15,12,243.13,0.86,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
1996-01-13,1995,4,15,13,249.96,0.84,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1996-01-14,1995,4,16,14,256.8,0.82,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
1996-01-15,1995,4,16,15,264.18,0.8,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1996-01-16,1995,4,16,16,271.57,0.78,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1996-01-17,1995,4,16,17,278.95,0.76,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
1996-01-18,1995,4,16,18,284.14,0.75,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
1996-01-19,1995,4,16,19,288.24,0.74,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
1996-01-20,1995,4,16,20,291.8,0.74,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-01-21,1995,4,17,21,296.99,0.73,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1996-01-22,1995,4,17,22,303.83,0.72,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
1996-01-23,1995,4,17,23,311.76,0.7,5,Dry,29,5,4,2,33,73,0.23,238.8,0.77,238.8,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
1996-01-24,1995,4,17,24,320.78,0.69,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1996-01-25,1995,4,17,25,331.45,0.68,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
1996-01-26,1995,4,17,26,339.38,0.67,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000993,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1996-01-27,1995,4,17,27,351.14,0.66,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
1996-01-28,1995,4,18,28,363.44,0.64,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
1996-01-29,1995,4,18,29,376.29,0.63,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
1996-01-30,1995,4,18,30,390.24,0.62,5,Dry,29,5,4,2,33,73,0.19,317.2,0.81,317.2,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
1996-01-31,1995,4,18,31,404.18,0.61,5,Dry,29,5,4,2,33,73,0.18,331.2,0.82,331.2,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0553,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.1,36,72,1730
1996-02-01,1995,5,18,32,417.58,0.6,5,Dry,31,6,4,3,41,85,0.2,332.6,0.8,332.6,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.056,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
1996-02-02,1995,5,18,33,432.62,0.58,5,Dry,31,6,4,3,41,85,0.2,347.6,0.8,347.6,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0631,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.8,37.8,75.6,1820
1996-02-03,1995,5,18,34,446.57,0.57,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
1996-02-04,1995,5,19,35,458.87,0.57,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
1996-02-05,1995,5,19,36,469.53,0.56,5,Dry,31,6,4,3,41,85,0.18,384.5,0.82,384.5,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.9,2010
1996-02-06,1995,5,19,37,477.46,0.55,5,Dry,31,6,4,3,41,85,0.18,392.5,0.82,392.5,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.189,0.0842,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
1996-02-07,1995,5,19,38,483.21,0.55,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
1996-02-08,1995,5,19,39,488.4,0.55,5,Dry,31,6,4,3,41,85,0.17,403.4,0.83,403.4,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0894,0.00369,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-02-09,1995,5,19,40,495.78,0.54,5,Dry,31,6,4,3,41,85,0.17,410.8,0.83,410.8,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0929,0.00384,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
1996-02-10,1995,5,19,41,500.43,0.54,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
1996-02-11,1995,5,20,42,503.99,0.54,5,Dry,31,6,4,3,41,85,0.17,419,0.83,419,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0968,0.00401,0.295,0.0122,2,0.225,0.52,0.0215,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
1996-02-12,1995,5,20,43,506.99,0.54,5,Dry,31,6,4,3,41,85,0.17,422,0.83,422,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
1996-02-13,1995,5,20,44,507.27,0.54,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
1996-02-14,1995,5,20,45,510.28,0.53,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
1996-02-15,1995,5,20,46,514.38,0.53,5,Dry,31,6,4,3,41,85,0.17,429.4,0.83,429.4,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.536,0.0222,23.5,0.957,0.98,0.938,47.4,46.5,93,2230
1996-02-16,1995,5,20,47,517.93,0.53,5,Dry,31,6,4,3,41,85,0.16,432.9,0.84,432.9,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
1996-02-17,1995,5,20,48,521.49,0.53,5,Dry,31,6,4,3,41,85,0.16,436.5,0.84,436.5,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
1996-02-18,1995,5,21,49,525.59,0.53,5,Dry,31,6,4,3,41,85,0.16,440.6,0.84,440.6,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
1996-02-19,1995,5,21,50,528.6,0.52,5,Dry,31,6,4,3,41,85,0.16,443.6,0.84,443.6,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
1996-02-20,1995,5,21,51,533.24,0.52,5,Dry,31,6,4,3,41,85,0.16,448.2,0.84,448.2,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1996-02-21,1995,5,21,52,541.17,0.52,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
1996-02-22,1995,5,21,53,550.74,0.51,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
1996-02-23,1995,5,21,54,560.86,0.51,5,Dry,31,6,4,3,41,85,0.15,475.9,0.85,475.9,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-02-24,1995,5,21,55,573.17,0.5,5,Dry,31,6,4,3,41,85,0.15,488.2,0.85,488.2,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
1996-02-25,1995,5,22,56,589.3,0.49,5,Dry,31,6,4,3,41,85,0.14,504.3,0.86,504.3,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.00581,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1996-02-26,1995,5,22,57,607.62,0.48,5,Dry,31,6,4,3,41,85,0.14,522.6,0.86,522.6,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
1996-02-27,1995,5,22,58,628.13,0.47,5,Dry,31,6,4,3,41,85,0.14,543.1,0.86,543.1,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
1996-02-28,1995,5,22,59,650.82,0.46,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
1996-02-29,1995,5,22,60,675.71,0.45,5,Dry,31,6,4,3,41,85,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00836,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1996-03-01,1995,6,22,61,702.78,0.44,5,Dry,36,8,6,4,53,107,0.15,595.8,0.85,595.8,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00854,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
1996-03-02,1995,6,22,62,728.75,0.43,5,Dry,36,8,6,4,53,107,0.15,621.8,0.85,621.8,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1996-03-03,1995,6,23,63,754.73,0.42,5,Dry,36,8,6,4,53,107,0.14,647.7,0.86,647.7,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1996-03-04,1995,6,23,64,773.73,0.42,5,Dry,36,8,6,4,53,107,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
1996-03-05,1995,6,23,65,791.07,0.41,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
1996-03-06,1995,6,23,66,812.34,0.4,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
1996-03-07,1995,6,23,67,832.34,0.39,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1996-03-08,1995,6,23,68,853.78,0.38,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1996-03-09,1995,6,23,69,876.42,0.37,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1996-03-10,1995,6,24,70,900.13,0.37,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1996-03-11,1995,6,24,71,920.23,0.36,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1996-03-12,1995,6,24,72,940.91,0.35,5,Dry,36,8,6,4,53,107,0.11,833.9,0.89,833.9,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.979,0.934,41.6,40.7,163,3910
1996-03-13,1995,6,24,73,962.14,0.35,5,Dry,36,8,6,4,53,107,0.11,855.1,0.89,855.1,0,0,0,0,-4,4,36,8,6,0,57,905,990,967.7,22.3,0.484,0.353,0.0159,0.836,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1996-03-14,1995,6,24,74,988.77,0.34,5,Dry,36,8,6,4,53,107,0.11,881.8,0.89,881.8,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.874,0.0395,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.4,42.6,170,4090
1996-03-15,1995,6,24,75,1016.1,0.34,5,Dry,36,8,6,4,53,107,0.1,909.1,0.9,909.1,0,0,0,0,-4,4,36,8,6,0,57,959,990,968,22,0.533,0.379,0.0172,0.912,0.0414,4,0.249,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1996-03-16,1995,6,24,76,1044.1,0.33,5,Dry,36,8,6,4,53,107,0.1,937.1,0.9,937.1,0,0,0,0,-4,4,36,8,6,0,57,987,990,968,22,0.559,0.393,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
1996-03-17,1995,6,25,77,1078,0.33,5,Dry,36,8,6,4,53,107,0.099,971,0.9,971,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.59,0.409,0.0187,0.998,0.0457,4,0.27,1.27,0.0581,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
1996-03-18,1995,6,25,78,1112.7,0.32,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.634,0.436,0.02,1.07,0.0492,4,0.281,1.35,0.0621,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
1996-03-19,1995,6,25,79,1148.2,0.31,5,Dry,36,8,6,4,53,107,0.093,1041,0.91,1041,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.686,0.516,0.0238,1.2,0.0555,4,0.288,1.49,0.0688,20.1,0.955,0.98,0.936,49.1,48.1,193,4620
1996-03-20,1995,6,25,80,1178.8,0.31,5,Dry,36,8,6,4,53,107,0.091,1072,0.91,1072,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.73,0.584,0.0271,1.31,0.061,4,0.294,1.61,0.0747,19.9,0.955,0.98,0.936,50,48.2,193,4630
1996-03-21,1995,6,25,81,1209.8,0.3,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1996-03-22,1995,6,25,82,1235.6,0.3,4,Mod_Dry,41,8,7,6,67,129,0.1,1107,0.9,1100,7,2,0,0,-6,11,43,8,7,0,78,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1996-03-23,1995,6,25,83,1261.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1996-03-24,1995,6,26,84,1288.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1159,0.9,1100,59,13,2,2,-4,46,54,10,9,2,113,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1996-03-25,1995,6,26,85,1314.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1996-03-26,1995,6,26,86,1335.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.097,1207,0.9,1100,107,24,3,3,-3,80,65,11,10,3,147,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1996-03-27,1995,6,26,87,1356.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.095,1228,0.91,1100,128,29,4,4,-2,93,70,12,11,4,160,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1996-03-28,1995,6,26,88,1378.2,0.27,4,Mod_Dry,41,8,7,6,67,129,0.094,1249,0.91,1100,149,34,4,5,-2,108,75,12,12,4,175,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1996-03-29,1995,6,26,89,1393.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1996-03-30,1995,6,26,90,1402.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1996-03-31,1995,6,27,91,1412,0.27,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
1996-04-01,1995,7,27,92,1415.1,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1996-04-02,1995,7,27,93,1418.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1996-04-03,1995,7,27,94,1415.1,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1996-04-04,1995,7,27,95,1412,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1996-04-05,1995,7,27,96,1408.9,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1996-04-06,1995,7,27,97,1405.8,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1996-04-07,1995,7,28,98,1402.8,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1255,0.89,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1996-04-08,1995,7,28,99,1399.7,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
1996-04-09,1995,7,28,100,1396.6,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
1996-04-10,1995,7,28,101,1387.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1996-04-11,1995,7,28,102,1372.1,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1996-04-12,1995,7,28,103,1350.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1996-04-13,1995,7,28,104,1329.8,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1996-04-14,1995,7,29,105,1308.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1996-04-15,1995,7,29,106,1288.1,0.29,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1996-04-16,1995,7,29,107,1267.6,0.29,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1996-04-17,1995,7,29,108,1247.2,0.29,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.794,0.646,0.0303,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1996-04-18,1995,7,29,109,1227,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.764,0.601,0.0281,1.37,0.0638,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1996-04-19,1995,7,29,110,1201.3,0.3,4,Mod_Dry,45,11,10,10,72,148,0.12,1053,0.88,1053,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.727,0.543,0.0253,1.27,0.0591,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
1996-04-20,1995,7,29,111,1176,0.31,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
1996-04-21,1995,7,30,112,1150.9,0.31,5,Dry,40,10,8,5,62,125,0.11,1026,0.89,1026,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.675,0.481,0.0223,1.16,0.0535,4,0.285,1.44,0.0667,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
1996-04-22,1995,7,30,113,1126.3,0.32,5,Dry,40,10,8,5,62,125,0.11,1001,0.89,1001,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.639,0.426,0.0196,1.06,0.0491,4,0.28,1.34,0.062,20.4,0.956,0.98,0.937,47.8,46.8,187,4490
1996-04-23,1995,7,30,114,1101.9,0.32,5,Dry,40,10,8,5,62,125,0.11,976.9,0.89,976.9,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.603,0.412,0.0189,1.01,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
1996-04-24,1995,7,30,115,1078,0.33,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1996-04-25,1995,7,30,116,1054.4,0.33,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
1996-04-26,1995,7,30,117,1031.3,0.33,5,Dry,40,10,8,5,62,125,0.12,906.3,0.88,906.3,0,0,0,0,-5,5,40,10,8,0,67,964,990,968,22,0.538,0.378,0.0172,0.915,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.4,173,4160
1996-04-27,1995,7,30,118,1008.6,0.34,5,Dry,40,10,8,5,62,125,0.12,883.6,0.88,883.6,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1996-04-28,1995,7,31,119,986.32,0.34,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1996-04-29,1995,7,31,120,969.33,0.35,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
1996-04-30,1995,7,31,121,952.64,0.35,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
1996-05-01,1995,8,31,122,936.27,0.36,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1996-05-02,1995,8,31,123,920.23,0.36,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1996-05-03,1995,8,31,124,904.54,0.36,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
1996-05-04,1995,8,31,125,889.23,0.37,5,Dry,42,9,8,6,82,147,0.17,742.2,0.83,742.2,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
1996-05-05,1995,8,32,126,874.32,0.37,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1996-05-06,1995,8,32,127,859.84,0.38,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1996-05-07,1995,8,32,128,845.83,0.38,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1996-05-08,1995,8,32,129,832.34,0.39,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1996-05-09,1995,8,32,130,819.43,0.39,5,Dry,42,9,8,6,82,147,0.18,672.4,0.82,672.4,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.011,0.592,0.026,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
1996-05-10,1995,8,32,131,807.18,0.4,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1996-05-11,1995,8,32,132,795.71,0.4,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,44,132,3160
1996-05-12,1995,8,33,133,785.19,0.41,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1996-05-13,1995,8,33,134,776,0.42,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1996-05-14,1995,8,33,135,770.04,0.42,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1996-05-15,1995,8,33,136,756.1,0.42,5,Dry,42,9,8,6,82,147,0.19,609.1,0.81,609.1,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00901,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
1996-05-16,1995,8,33,137,743.79,0.43,5,Dry,42,9,8,6,82,147,0.2,596.8,0.8,596.8,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
1996-05-17,1995,8,33,138,730.94,0.43,5,Dry,42,9,8,6,82,147,0.2,583.9,0.8,583.9,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1996-05-18,1995,8,33,139,718.64,0.44,5,Dry,42,9,8,6,82,147,0.2,571.6,0.8,571.6,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
1996-05-19,1995,8,34,140,707.42,0.44,5,Dry,42,9,8,6,82,147,0.21,560.4,0.79,560.4,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.279,0.175,0.00754,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
1996-05-20,1995,8,34,141,695.67,0.45,5,Dry,42,9,8,6,82,147,0.21,548.7,0.79,548.7,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00718,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1996-05-21,1995,8,34,142,683.91,0.45,5,Dry,42,9,8,6,82,147,0.21,536.9,0.79,536.9,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.9,111,2650
1996-05-22,1995,8,34,143,672.7,0.46,5,Dry,42,9,8,6,82,147,0.22,525.7,0.78,525.7,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.152,0.0065,0.411,0.0176,3,0.179,0.59,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
1996-05-23,1995,8,34,144,662.58,0.46,5,Dry,42,9,8,6,82,147,0.22,515.6,0.78,515.6,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.145,0.0062,0.398,0.017,3,0.175,0.573,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1996-05-24,1995,8,34,145,651.92,0.46,5,Dry,42,9,8,6,82,147,0.23,504.9,0.78,504.9,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
1996-05-25,1995,8,34,146,641.25,0.47,5,Dry,42,9,8,6,82,147,0.23,494.3,0.77,494.3,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00562,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.1,34.1,102,2450
1996-05-26,1995,8,35,147,632.23,0.47,5,Dry,42,9,8,6,82,147,0.23,485.2,0.77,485.2,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-05-27,1995,8,35,148,622.66,0.48,5,Dry,42,9,8,6,82,147,0.24,475.7,0.76,475.7,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.617,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1996-05-28,1995,8,35,149,613.64,0.48,5,Dry,42,9,8,6,82,147,0.24,466.6,0.76,466.6,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.344,0.0146,2,0.257,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-05-29,1995,8,35,150,604.07,0.49,5,Dry,42,9,8,6,82,147,0.24,457.1,0.76,457.1,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
1996-05-30,1995,8,35,151,595.04,0.49,5,Dry,42,9,8,6,82,147,0.25,448,0.75,448,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.11,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
1996-05-31,1995,8,35,152,586.02,0.49,5,Dry,42,9,8,6,82,147,0.25,439,0.75,439,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
1996-06-01,1995,9,35,153,578.09,0.5,5,Dry,39,9,7,5,59,119,0.21,459.1,0.79,459.1,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.014,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
1996-06-02,1995,9,36,154,569.61,0.5,5,Dry,39,9,7,5,59,119,0.21,450.6,0.79,450.6,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-06-03,1995,9,36,155,561.14,0.51,5,Dry,39,9,7,5,59,119,0.21,442.1,0.79,442.1,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0133,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
1996-06-04,1995,9,36,156,552.66,0.51,5,Dry,39,9,7,5,59,119,0.21,433.7,0.79,433.7,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.2,2240
1996-06-05,1995,9,36,157,544.73,0.52,5,Dry,39,9,7,5,59,119,0.22,425.7,0.78,425.7,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.0999,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.6,2200
1996-06-06,1995,9,36,158,537.89,0.52,5,Dry,39,9,7,5,59,119,0.22,418.9,0.78,418.9,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0967,0.00403,0.299,0.0125,2,0.225,0.525,0.0219,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
1996-06-07,1995,9,36,159,530.51,0.52,5,Dry,39,9,7,5,59,119,0.22,411.5,0.78,411.5,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0932,0.00388,0.293,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
1996-06-08,1995,9,36,160,523.13,0.53,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
1996-06-09,1995,9,37,161,515.74,0.53,5,Dry,39,9,7,5,59,119,0.23,396.7,0.77,396.7,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0863,0.00358,0.281,0.0117,2,0.21,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
1996-06-10,1995,9,37,162,508.36,0.54,5,Dry,39,9,7,5,59,119,0.23,389.4,0.77,389.4,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0828,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
1996-06-11,1995,9,37,163,501.53,0.54,5,Dry,39,9,7,5,59,119,0.24,382.5,0.76,382.5,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
1996-06-12,1995,9,37,164,494.69,0.54,5,Dry,39,9,7,5,59,119,0.24,375.7,0.76,375.7,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0763,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.5,1950
1996-06-13,1995,9,37,165,488.95,0.55,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
1996-06-14,1995,9,37,166,482.66,0.55,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1996-06-15,1995,9,37,167,476.37,0.56,5,Dry,39,9,7,5,59,119,0.25,357.4,0.75,357.4,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
1996-06-16,1995,9,38,168,470.08,0.56,5,Dry,39,9,7,5,59,119,0.25,351.1,0.75,351.1,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
1996-06-17,1995,9,38,169,463.79,0.56,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
1996-06-18,1995,9,38,170,458.05,0.57,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1996-06-19,1995,9,38,171,452.31,0.57,5,Dry,39,9,7,5,59,119,0.26,333.3,0.74,333.3,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0563,0.00231,0.229,0.00939,2,0.167,0.396,0.0163,24,0.946,0.97,0.918,37.1,35.9,71.9,1730
1996-06-20,1995,9,38,172,446.57,0.57,5,Dry,39,9,7,5,59,119,0.27,327.6,0.73,327.6,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0536,0.0022,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
1996-06-21,1995,9,38,173,441.92,0.58,5,Dry,39,9,7,5,59,119,0.27,322.9,0.73,322.9,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0514,0.00211,0.22,0.00903,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.9,34.9,69.7,1670
1996-06-22,1995,9,38,174,436.72,0.58,5,Dry,39,9,7,5,59,119,0.27,317.7,0.73,317.7,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.049,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
1996-06-23,1995,9,39,175,431.53,0.59,5,Dry,39,9,7,5,59,119,0.28,312.5,0.72,312.5,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00866,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
1996-06-24,1995,9,39,176,426.33,0.59,5,Dry,39,9,7,5,59,119,0.28,307.3,0.72,307.3,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0441,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1996-06-25,1995,9,39,177,421.14,0.59,5,Dry,39,9,7,5,59,119,0.28,302.1,0.72,302.1,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0416,0.0017,0.203,0.00829,2,0.146,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1996-06-26,1995,9,39,178,415.94,0.6,5,Dry,39,9,7,5,59,119,0.29,296.9,0.71,296.9,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00811,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
1996-06-27,1995,9,39,179,411.29,0.6,5,Dry,39,9,7,5,59,119,0.29,292.3,0.71,292.3,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1996-06-28,1995,9,39,180,406.64,0.6,5,Dry,39,9,7,5,59,119,0.29,287.6,0.71,287.6,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.156,0.0348,0.00141,0.191,0.00778,2,0.137,0.328,0.0133,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1996-06-29,1995,9,39,181,401.99,0.61,5,Dry,39,9,7,5,59,119,0.3,283,0.7,283,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0326,0.00132,0.187,0.00762,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
1996-06-30,1995,9,40,182,397.35,0.61,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00123,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1996-07-01,1995,10,40,183,392.7,0.62,5,Dry,37,8,6,4,53,108,0.28,284.7,0.72,284.7,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0334,0.00135,0.187,0.00761,2,0.135,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1996-07-02,1995,10,40,184,388.05,0.62,5,Dry,37,8,6,4,53,108,0.28,280.1,0.72,280.1,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0312,0.00126,0.184,0.00744,2,0.132,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1996-07-03,1995,10,40,185,383.4,0.62,5,Dry,37,8,6,4,53,108,0.28,275.4,0.72,275.4,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.029,0.00117,0.18,0.00728,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-07-04,1995,10,40,186,379.85,0.63,5,Dry,37,8,6,4,53,108,0.28,271.9,0.72,271.9,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0273,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
1996-07-05,1995,10,40,187,375.74,0.63,5,Dry,37,8,6,4,53,108,0.29,267.7,0.71,267.7,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0254,0.00103,0.173,0.00701,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
1996-07-06,1995,10,40,188,371.64,0.63,5,Dry,37,8,6,4,53,108,0.29,263.6,0.71,263.6,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0234,0.000947,0.17,0.00687,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.905,29.5,28.6,57.2,1370
1996-07-07,1995,10,41,189,367.54,0.64,5,Dry,37,8,6,4,53,108,0.29,259.5,0.71,259.5,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0215,0.000868,0.167,0.00673,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
1996-07-08,1995,10,41,190,363.44,0.64,5,Dry,37,8,6,4,53,108,0.3,255.4,0.7,255.4,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0196,0.00079,0.163,0.00659,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
1996-07-09,1995,10,41,191,359.34,0.65,5,Dry,37,8,6,4,53,108,0.3,251.3,0.7,251.3,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0176,0.000711,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
1996-07-10,1995,10,41,192,355.24,0.65,5,Dry,37,8,6,4,53,108,0.3,247.2,0.7,247.2,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
1996-07-11,1995,10,41,193,351.14,0.66,5,Dry,37,8,6,4,53,108,0.31,243.1,0.69,243.1,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1996-07-12,1995,10,41,194,347.58,0.66,5,Dry,37,8,6,4,53,108,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1996-07-13,1995,10,41,195,344.03,0.66,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
1996-07-14,1995,10,42,196,340.47,0.67,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
1996-07-15,1995,10,42,197,336.92,0.67,5,Dry,37,8,6,4,53,108,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.252,0.401,0.0161,24.5,0.959,0.98,0.939,52.8,48.2,48.2,1160
1996-07-16,1995,10,42,198,333.36,0.68,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1996-07-17,1995,10,42,199,329.81,0.68,5,Dry,37,8,6,4,53,108,0.33,221.8,0.67,221.8,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
