date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-07-18,1995,10,42,200,327.35,0.68,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-07-19,1995,10,42,201,324.34,0.69,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1996-07-20,1995,10,42,202,321.33,0.69,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1996-07-21,1995,10,43,203,318.32,0.7,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1996-07-22,1995,10,43,204,315.32,0.7,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1996-07-23,1995,10,43,205,312.31,0.7,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1996-07-24,1995,10,43,206,309.3,0.71,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-07-25,1995,10,43,207,306.29,0.71,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.124,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1996-07-26,1995,10,43,208,303.28,0.72,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-07-27,1995,10,43,209,300.28,0.72,5,Dry,37,8,6,4,53,108,0.36,192.3,0.64,192.3,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1996-07-28,1995,10,44,210,297.27,0.73,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1996-07-29,1995,10,44,211,294.81,0.73,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1996-07-30,1995,10,44,212,292.35,0.73,5,Dry,37,8,6,4,53,108,0.37,184.3,0.63,184.3,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1996-07-31,1995,10,44,213,289.89,0.74,5,Dry,37,8,6,4,53,108,0.37,181.9,0.63,181.9,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
1996-08-01,1995,11,44,214,287.42,0.74,5,Dry,34,7,5,3,44,93,0.32,194.4,0.68,194.4,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00527,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1996-08-02,1995,11,44,215,283.32,0.75,5,Dry,34,7,5,3,44,93,0.33,190.3,0.67,190.3,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1996-08-03,1995,11,44,216,279.22,0.76,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
1996-08-04,1995,11,45,217,275.67,0.77,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1996-08-05,1995,11,45,218,272.11,0.78,5,Dry,34,7,5,3,44,93,0.34,179.1,0.66,179.1,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
1996-08-06,1995,11,45,219,268.56,0.79,5,Dry,34,7,5,3,44,93,0.35,175.6,0.65,175.6,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.18,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1996-08-07,1995,11,45,220,265,0.8,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1996-08-08,1995,11,45,221,262.54,0.81,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
1996-08-09,1995,11,45,222,259.53,0.81,5,Dry,34,7,5,3,44,93,0.36,166.5,0.64,166.5,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00991,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
1996-08-10,1995,11,45,223,256.53,0.82,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
1996-08-11,1995,11,46,224,253.52,0.83,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.00939,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
1996-08-12,1995,11,46,225,250.51,0.84,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1996-08-13,1995,11,46,226,247.5,0.85,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1996-08-14,1995,11,46,227,245.04,0.86,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1996-08-15,1995,11,46,228,242.58,0.86,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1996-08-16,1995,11,46,229,240.12,0.87,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1996-08-17,1995,11,46,230,237.66,0.88,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1996-08-18,1995,11,47,231,235.2,0.88,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1996-08-19,1995,11,47,232,232.74,0.89,5,Dry,34,7,5,3,44,93,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1996-08-20,1995,11,47,233,230.28,0.9,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1996-08-21,1995,11,47,234,227.82,0.9,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00721,0.000283,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
1996-08-22,1995,11,47,235,226.45,0.9,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1996-08-23,1995,11,47,236,224.53,0.91,5,Dry,34,7,5,3,44,93,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-08-24,1995,11,47,237,222.62,0.91,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
1996-08-25,1995,11,48,238,220.71,0.92,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1996-08-26,1995,11,48,239,218.79,0.92,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1996-08-27,1995,11,48,240,216.88,0.92,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
1996-08-28,1995,11,48,241,214.96,0.92,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
1996-08-29,1995,11,48,242,213.05,0.93,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1996-08-30,1995,11,48,243,211.14,0.93,5,Dry,34,7,5,3,44,93,0.44,118.1,0.56,118.1,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00579,0.000227,0.0993,0.00389,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1996-08-31,1995,11,48,244,209.22,0.93,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1996-09-01,1995,12,49,245,206.21,0.94,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1996-09-02,1995,12,49,246,203.75,0.94,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1996-09-03,1995,12,49,247,201.29,0.94,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
1996-09-04,1995,12,49,248,198.83,0.95,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
1996-09-05,1995,12,49,249,196.37,0.95,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1996-09-06,1995,12,49,250,193.91,0.95,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1996-09-07,1995,12,49,251,192.54,0.95,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1996-09-08,1995,12,50,252,190.63,0.95,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1996-09-09,1995,12,50,253,188.71,0.96,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1996-09-10,1995,12,50,254,186.8,0.96,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-09-11,1995,12,50,255,184.89,0.96,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1996-09-12,1995,12,50,256,182.97,0.96,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-09-13,1995,12,50,257,181.06,0.96,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1996-09-14,1995,12,50,258,179.14,0.97,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1996-09-15,1995,12,51,259,177.23,0.97,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1996-09-16,1995,12,51,260,175.86,0.97,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1996-09-17,1995,12,51,261,174.49,0.97,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1996-09-18,1995,12,51,262,173.13,0.97,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1996-09-19,1995,12,51,263,171.76,0.97,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-09-20,1995,12,51,264,170.39,0.97,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-09-21,1995,12,51,265,169.03,0.97,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
1996-09-22,1995,12,52,266,167.66,0.98,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1996-09-23,1995,12,52,267,166.29,0.98,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-09-24,1995,12,52,268,164.92,0.98,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1996-09-25,1995,12,52,269,163.56,0.98,5,Dry,30,6,4,2,30,72,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
1996-09-26,1995,12,52,270,162.19,0.98,5,Dry,30,6,4,2,30,72,0.44,90.19,0.56,90.19,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00584,25.4,0.922,0.965,0.889,20.7,20,20,479
1996-09-27,1995,12,52,271,160.82,0.98,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1996-09-28,1995,12,52,272,159.46,0.98,5,Dry,30,6,4,2,30,72,0.45,87.46,0.55,87.46,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1996-09-29,1995,12,53,273,158.09,0.98,5,Dry,30,6,4,2,30,72,0.46,86.09,0.55,86.09,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1996-09-30,1995,12,53,274,156.72,0.98,5,Dry,30,6,4,2,30,72,0.46,84.72,0.54,84.72,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1996-10-01,1996,1,1,275,156.45,0.98,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1996-10-02,1996,1,1,276,155.63,0.98,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1996-10-03,1996,1,1,277,155.35,0.98,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00342,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1996-10-04,1996,1,1,278,155.08,0.98,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-10-05,1996,1,1,279,154.26,0.98,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1996-10-06,1996,1,1,280,153.99,0.98,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1996-10-07,1996,1,1,281,153.71,0.98,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1996-10-08,1996,1,2,282,153.44,0.98,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1996-10-09,1996,1,2,283,153.17,0.98,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1996-10-10,1996,1,2,284,152.35,0.99,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1996-10-11,1996,1,2,285,151.53,0.99,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-10-12,1996,1,2,286,150.71,0.99,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-10-13,1996,1,2,287,151.53,0.99,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1996-10-14,1996,1,2,288,150.71,0.99,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1996-10-15,1996,1,3,289,150.43,0.99,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-10-16,1996,1,3,290,149.61,0.99,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
1996-10-17,1996,1,3,291,148.79,0.99,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1996-10-18,1996,1,3,292,147.97,0.99,5,Dry,24,4,2,2,20,52,0.35,95.97,0.65,95.97,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0721,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-10-19,1996,1,3,293,147.15,0.99,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1996-10-20,1996,1,3,294,146.33,0.99,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1996-10-21,1996,1,3,295,145.51,0.99,5,Dry,24,4,2,2,20,52,0.36,93.51,0.64,93.51,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0687,0.152,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1996-10-22,1996,1,4,296,146.33,0.99,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1996-10-23,1996,1,4,297,147.15,0.99,5,Dry,24,4,2,2,20,52,0.35,95.15,0.65,95.15,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0835,0.00328,1,0.071,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
1996-10-24,1996,1,4,298,147.42,0.99,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1996-10-25,1996,1,4,299,147.7,0.99,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
1996-10-26,1996,1,4,300,146.88,0.99,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1996-10-27,1996,1,4,301,146.06,0.99,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1996-10-28,1996,1,4,302,145.24,0.99,5,Dry,24,4,2,2,20,52,0.36,93.24,0.64,93.24,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1996-10-29,1996,1,5,303,146.6,0.99,5,Dry,24,4,2,2,20,52,0.35,94.6,0.65,94.6,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0702,0.154,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
1996-10-30,1996,1,5,304,146.88,0.99,5,Dry,24,4,2,2,20,52,0.35,94.88,0.65,94.88,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1996-10-31,1996,1,5,305,146.6,0.99,5,Dry,24,4,2,2,20,52,0.35,94.6,0.65,94.6,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0702,0.154,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
1996-11-01,1996,2,5,306,147.42,0.99,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1996-11-02,1996,2,5,307,149.34,0.99,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-11-03,1996,2,5,308,151.25,0.99,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-11-04,1996,2,5,309,152.62,0.99,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1996-11-05,1996,2,6,310,153.99,0.98,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-11-06,1996,2,6,311,154.26,0.98,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1996-11-07,1996,2,6,312,155.08,0.98,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1996-11-08,1996,2,6,313,155.35,0.98,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1996-11-09,1996,2,6,314,157.27,0.98,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1996-11-10,1996,2,6,315,158.64,0.98,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
1996-11-11,1996,2,6,316,162.19,0.98,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1996-11-12,1996,2,7,317,164.65,0.98,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1996-11-13,1996,2,7,318,163.83,0.98,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1996-11-14,1996,2,7,319,163.01,0.98,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1996-11-15,1996,2,7,320,165.47,0.98,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1996-11-16,1996,2,7,321,169.03,0.97,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
1996-11-17,1996,2,7,322,171.49,0.97,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1996-11-18,1996,2,7,323,174.49,0.97,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1996-11-19,1996,2,8,324,175.86,0.97,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
1996-11-20,1996,2,8,325,177.78,0.97,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1996-11-21,1996,2,8,326,176.41,0.97,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1996-11-22,1996,2,8,327,175.04,0.97,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
1996-11-23,1996,2,8,328,173.67,0.97,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1996-11-24,1996,2,8,329,175.59,0.97,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1996-11-25,1996,2,8,330,178.6,0.97,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1996-11-26,1996,2,9,331,181.6,0.96,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1996-11-27,1996,2,9,332,185.16,0.96,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-11-28,1996,2,9,333,188.17,0.96,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-11-29,1996,2,9,334,188.44,0.96,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1996-11-30,1996,2,9,335,188.17,0.96,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1996-12-01,1996,3,9,336,188.44,0.96,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
1996-12-02,1996,3,9,337,189.81,0.96,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-12-03,1996,3,10,338,191.17,0.95,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1996-12-04,1996,3,10,339,194.18,0.95,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1996-12-05,1996,3,10,340,195,0.95,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1996-12-06,1996,3,10,341,194.73,0.95,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1996-12-07,1996,3,10,342,193.91,0.95,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1996-12-08,1996,3,10,343,194.18,0.95,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1996-12-09,1996,3,10,344,196.64,0.95,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1996-12-10,1996,3,11,345,199.65,0.94,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1996-12-11,1996,3,11,346,202.66,0.94,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1996-12-12,1996,3,11,347,204.57,0.94,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1996-12-13,1996,3,11,348,204.3,0.94,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1996-12-14,1996,3,11,349,203.48,0.94,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1996-12-15,1996,3,11,350,206.49,0.94,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1996-12-16,1996,3,11,351,207.85,0.93,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1996-12-17,1996,3,12,352,207.58,0.94,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
1996-12-18,1996,3,12,353,206.76,0.94,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.909,34.4,33.4,33.4,801
1996-12-19,1996,3,12,354,209.77,0.93,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
1996-12-20,1996,3,12,355,213.32,0.93,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1996-12-21,1996,3,12,356,217.42,0.92,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1996-12-22,1996,3,12,357,221.53,0.91,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
1996-12-23,1996,3,12,358,225.08,0.91,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
1996-12-24,1996,3,13,359,228.64,0.9,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
1996-12-25,1996,3,13,360,231.1,0.89,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
1996-12-26,1996,3,13,361,231.37,0.89,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1996-12-27,1996,3,13,362,233.28,0.89,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
1996-12-28,1996,3,13,363,236.84,0.88,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
1996-12-29,1996,3,13,364,240.39,0.87,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1996-12-30,1996,3,13,365,243.95,0.86,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
1996-12-31,1996,3,14,366,247.5,0.85,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
1997-01-01,1996,4,14,1,248.87,0.84,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,959
1997-01-02,1996,4,14,2,250.24,0.84,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000428,0.122,0.00483,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
1997-01-03,1996,4,14,3,253.24,0.83,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
1997-01-04,1996,4,14,4,257.35,0.82,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
1997-01-05,1996,4,14,5,261.99,0.81,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
1997-01-06,1996,4,14,6,265.55,0.8,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1997-01-07,1996,4,15,7,269.1,0.79,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1997-01-08,1996,4,15,8,273.75,0.78,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-01-09,1996,4,15,9,278.4,0.76,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
1997-01-10,1996,4,15,10,285.78,0.75,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1997-01-11,1996,4,15,11,294.26,0.73,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1997-01-12,1996,4,15,12,302.19,0.72,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
1997-01-13,1996,4,15,13,310.12,0.71,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
1997-01-14,1996,4,16,14,319.69,0.69,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
1997-01-15,1996,4,16,15,328.71,0.68,5,Dry,29,5,4,2,33,73,0.22,255.7,0.78,255.7,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000789,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
1997-01-16,1996,4,16,16,339.38,0.67,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000993,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1997-01-17,1996,4,16,17,349.49,0.66,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1997-01-18,1996,4,16,18,361.25,0.65,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
1997-01-19,1996,4,16,19,373.56,0.63,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
1997-01-20,1996,4,16,20,386.96,0.62,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
1997-01-21,1996,4,17,21,403.09,0.61,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
1997-01-22,1996,4,17,22,420.32,0.59,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
1997-01-23,1996,4,17,23,438.09,0.58,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
1997-01-24,1996,4,17,24,459.69,0.57,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
1997-01-25,1996,4,17,25,484.57,0.55,5,Dry,29,5,4,2,33,73,0.15,411.6,0.85,411.6,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0933,0.00385,0.287,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
1997-01-26,1996,4,17,26,508.91,0.54,5,Dry,29,5,4,2,33,73,0.14,435.9,0.86,435.9,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.308,0.0128,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.3,94.5,2270
1997-01-27,1996,4,17,27,534.89,0.52,5,Dry,29,5,4,2,33,73,0.14,461.9,0.86,461.9,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-01-28,1996,4,18,28,563.6,0.51,5,Dry,29,5,4,2,33,73,0.13,490.6,0.87,490.6,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00547,0.357,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1997-01-29,1996,4,18,29,597.78,0.49,5,Dry,29,5,4,2,33,73,0.12,524.8,0.88,524.8,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.246,0.152,0.00639,0.398,0.0168,3,0.179,0.577,0.0243,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1997-01-30,1996,4,18,30,635.78,0.47,5,Dry,29,5,4,2,33,73,0.12,562.8,0.89,562.8,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.00751,0.445,0.0189,3,0.196,0.641,0.0272,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1997-01-31,1996,4,18,31,676.53,0.45,5,Dry,29,5,4,2,33,73,0.11,603.5,0.89,603.5,0,0,0,0,-2,2,29,5,4,0,35,642,990,966.6,23.4,0.291,0.204,0.00873,0.495,0.0212,3,0.214,0.709,0.0303,22.7,0.955,0.98,0.936,42.7,41.9,126,3010
1997-02-01,1996,5,18,32,720.55,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,615.5,0.85,615.5,0,0,0,0,-4,4,36,6,5,0,58,663,990,966.8,23.2,0.303,0.212,0.00914,0.515,0.0222,3,0.219,0.735,0.0316,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
1997-02-02,1996,5,18,33,765.12,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
1997-02-03,1996,5,18,34,795.71,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
1997-02-04,1996,5,19,35,836.14,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1997-02-05,1996,5,19,36,882.79,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1997-02-06,1996,5,19,37,929.35,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1997-02-07,1996,5,19,38,974.15,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
1997-02-08,1996,5,19,39,1011.1,0.34,4,Mod_Dry,36,6,5,4,54,105,0.1,906.1,0.9,906.1,0,0,0,0,-4,4,36,6,5,0,58,953,990,967.9,22.1,0.527,0.378,0.0171,0.905,0.041,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
1997-02-09,1996,5,19,40,1044.1,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,939.1,0.9,939.1,0,0,0,0,-4,4,36,6,5,0,58,986,990,968,22,0.558,0.394,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.7,44.7,179,4300
1997-02-10,1996,5,19,41,1072.7,0.33,4,Mod_Dry,36,6,5,4,54,105,0.098,967.7,0.9,967.7,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.584,0.407,0.0186,0.991,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.8,183,4400
1997-02-11,1996,5,20,42,1101.9,0.32,2,Mod_Wet,49,8,7,5,93,162,0.15,939.9,0.85,939.9,0,0,0,0,-5,5,49,8,7,0,98,1000,990,968.2,21.8,0.574,0.394,0.0181,0.968,0.0444,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
1997-02-12,1996,5,20,43,1126.3,0.32,2,Mod_Wet,49,8,7,5,93,162,0.14,964.3,0.86,964.3,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.596,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.2,181,4340
1997-02-13,1996,5,20,44,1150.9,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,988.9,0.86,988.9,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.63,0.418,0.0193,1.05,0.0484,4,0.276,1.32,0.0612,20.3,0.955,0.98,0.936,47,46.1,184,4420
1997-02-14,1996,5,20,45,1181.6,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,1020,0.86,1020,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.674,0.467,0.0217,1.14,0.053,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48,47,188,4520
1997-02-15,1996,5,20,46,1207,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1045,0.87,1045,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.712,0.524,0.0244,1.24,0.0576,4,0.289,1.52,0.0711,19.9,0.955,0.98,0.936,48.7,47.8,191,4590
1997-02-16,1996,5,20,47,1232.8,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1071,0.87,1071,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.749,0.582,0.0272,1.33,0.0623,4,0.294,1.63,0.0761,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
1997-02-17,1996,5,20,48,1253,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.779,0.628,0.0295,1.41,0.066,4,0.298,1.71,0.08,19.6,0.954,0.98,0.935,50,48.2,193,4630
1997-02-18,1996,5,21,49,1267.6,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
