date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-02-19,1996,5,21,50,1288.1,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1997-02-20,1996,5,21,51,1308.9,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,131,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-02-21,1996,5,21,52,1335.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-02-22,1996,5,21,53,1363,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1201,0.88,1100,101,23,3,3,-2,74,72,11,10,3,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-02-23,1996,5,21,54,1390.5,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1997-02-24,1996,5,21,55,1405.8,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1997-02-25,1996,5,22,56,1421.3,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-02-26,1996,5,22,57,1436.8,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-02-27,1996,5,22,58,1452.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-02-28,1996,5,22,59,1474.4,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-03-01,1996,6,22,60,1496.6,0.25,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
1997-03-02,1996,6,22,61,1518.9,0.25,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-03-03,1996,6,22,62,1541.3,0.24,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1997-03-04,1996,6,23,63,1563.9,0.24,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1997-03-05,1996,6,23,64,1580.1,0.24,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1997-03-06,1996,6,23,65,1589.8,0.23,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1997-03-07,1996,6,23,66,1599.6,0.23,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1997-03-08,1996,6,23,67,1602.9,0.23,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-03-09,1996,6,23,68,1599.6,0.23,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1997-03-10,1996,6,23,69,1596.3,0.23,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1997-03-11,1996,6,24,70,1593.1,0.23,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1997-03-12,1996,6,24,71,1589.8,0.23,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1997-03-13,1996,6,24,72,1586.6,0.23,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-03-14,1996,6,24,73,1583.3,0.23,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1997-03-15,1996,6,24,74,1573.6,0.24,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1997-03-16,1996,6,24,75,1563.9,0.24,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1997-03-17,1996,6,24,76,1554.2,0.24,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-03-18,1996,6,25,77,1544.5,0.24,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-03-19,1996,6,25,78,1534.9,0.24,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1997-03-20,1996,6,25,79,1531.7,0.24,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1997-03-21,1996,6,25,80,1528.5,0.24,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1997-03-22,1996,6,25,81,1518.9,0.25,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-03-23,1996,6,25,82,1515.7,0.25,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-03-24,1996,6,25,83,1512.5,0.25,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1997-03-25,1996,6,26,84,1509.3,0.25,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1997-03-26,1996,6,26,85,1506.1,0.25,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1997-03-27,1996,6,26,86,1509.3,0.25,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1997-03-28,1996,6,26,87,1512.5,0.25,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1997-03-29,1996,6,26,88,1522.1,0.25,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1997-03-30,1996,6,26,89,1538.1,0.24,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1997-03-31,1996,6,26,90,1554.2,0.24,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-04-01,1996,7,27,91,1576.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1997-04-02,1996,7,27,92,1606.2,0.23,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-04-03,1996,7,27,93,1635.7,0.23,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1997-04-04,1996,7,27,94,1672.1,0.22,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-04-05,1996,7,27,95,1715.6,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-06,1996,7,27,96,1759.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-04-07,1996,7,27,97,1810.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1997-04-08,1996,7,28,98,1862.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.08,1714,0.92,1100,614,55,7,15,8,529,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1997-04-09,1996,7,28,99,1921.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1997-04-10,1996,7,28,100,1981.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1997-04-11,1996,7,28,101,2042.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1997-04-12,1996,7,28,102,2103.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1997-04-13,1996,7,28,103,2158,0.16,4,Mod_Dry,45,11,10,10,72,148,0.069,2010,0.93,1100,910,55,7,15,17,816,100,18,25,27,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
1997-04-14,1996,7,28,104,2220.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.067,2072,0.93,1100,972,55,7,15,19,876,100,18,25,29,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
1997-04-15,1996,7,29,105,2276,0.15,4,Mod_Dry,45,11,10,10,72,148,0.065,2128,0.94,1100,1030,55,7,15,21,930,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1997-04-16,1996,7,29,106,2317,0.15,4,Mod_Dry,45,11,10,10,72,148,0.064,2169,0.94,1100,1070,55,7,15,22,970,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1997-04-17,1996,7,29,107,2358.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.063,2210,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1997-04-18,1996,7,29,108,2399.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2252,0.94,1100,1150,55,7,15,25,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1997-04-19,1996,7,29,109,2433.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.061,2286,0.94,1100,1190,55,7,15,26,1080,100,18,25,36,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1997-04-20,1996,7,29,110,2460.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.06,2313,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1997-04-21,1996,7,29,111,2479.6,0.13,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1997-04-22,1996,7,30,112,2491.1,0.13,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1997-04-23,1996,7,30,113,2487.3,0.13,3,Normal,54,13,14,19,117,217,0.087,2270,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
1997-04-24,1996,7,30,114,2475.8,0.13,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
1997-04-25,1996,7,30,115,2464.3,0.13,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1997-04-26,1996,7,30,116,2445.3,0.13,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1997-04-27,1996,7,30,117,2426.3,0.14,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1997-04-28,1996,7,30,118,2399.8,0.14,3,Normal,54,13,14,19,117,217,0.09,2183,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
1997-04-29,1996,7,31,119,2373.3,0.14,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1997-04-30,1996,7,31,120,2347,0.14,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1997-05-01,1996,8,31,121,2313.3,0.15,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1997-05-02,1996,8,31,122,2279.7,0.15,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
1997-05-03,1996,8,31,123,2238.9,0.15,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1997-05-04,1996,8,31,124,2191,0.16,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1997-05-05,1996,8,31,125,2143.4,0.16,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1997-05-06,1996,8,32,126,2096.2,0.17,3,Normal,55,13,13,17,178,276,0.13,1820,0.87,1100,720,45,5,12,5,653,100,18,25,22,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1997-05-07,1996,8,32,127,2049.4,0.17,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
1997-05-08,1996,8,32,128,2002.9,0.18,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1997-05-09,1996,8,32,129,1956.9,0.18,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-05-10,1996,8,32,130,1911.2,0.19,3,Normal,55,13,13,17,178,276,0.14,1635,0.86,1100,535,45,5,12,-1,474,100,18,25,16,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-05-11,1996,8,32,131,1872.8,0.19,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
1997-05-12,1996,8,32,132,1834.7,0.2,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1997-05-13,1996,8,33,133,1797,0.2,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
1997-05-14,1996,8,33,134,1759.5,0.21,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-05-15,1996,8,33,135,1722.3,0.21,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-05-16,1996,8,33,136,1685.5,0.22,3,Normal,55,13,13,17,178,276,0.16,1409,0.84,1100,309,45,5,9,-8,258,100,18,22,9,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
1997-05-17,1996,8,33,137,1648.9,0.22,3,Normal,55,13,13,17,178,276,0.17,1373,0.83,1100,273,45,5,8,-9,224,100,18,21,8,402,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1997-05-18,1996,8,33,138,1612.7,0.23,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
1997-05-19,1996,8,33,139,1583.3,0.23,3,Normal,55,13,13,17,178,276,0.17,1307,0.83,1100,207,45,5,6,-11,162,100,18,19,6,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1997-05-20,1996,8,34,140,1554.2,0.24,3,Normal,55,13,13,17,178,276,0.18,1278,0.82,1100,178,40,5,5,-12,140,95,18,18,5,318,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-05-21,1996,8,34,141,1525.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1997-05-22,1996,8,34,142,1496.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-05-23,1996,8,34,143,1468.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-05-24,1996,8,34,144,1440,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-05-25,1996,8,34,145,1412,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1220,0.86,1100,120,27,4,4,-6,91,74,14,14,4,206,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
1997-05-26,1996,8,34,146,1384.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-05-27,1996,8,35,147,1332.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.14,1141,0.86,1100,41,9,1,1,-9,39,56,11,11,1,154,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-05-28,1996,8,35,148,1288.1,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1997-05-29,1996,8,35,149,1244.3,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1997-05-30,1996,8,35,150,1207,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
1997-05-31,1996,8,35,151,1170.4,0.31,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1997-06-01,1996,9,35,152,1139.9,0.31,4,Mod_Dry,45,10,9,9,88,161,0.14,978.9,0.86,978.9,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.615,0.413,0.0191,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.7,45.8,183,4390
1997-06-02,1996,9,35,153,1110,0.32,4,Mod_Dry,45,10,9,9,88,161,0.14,949,0.85,949,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.582,0.398,0.0183,0.981,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
1997-06-03,1996,9,36,154,1080.6,0.32,4,Mod_Dry,45,10,9,9,88,161,0.15,919.6,0.85,919.6,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
1997-06-04,1996,9,36,155,1051.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
1997-06-05,1996,9,36,156,1028.8,0.34,4,Mod_Dry,45,10,9,9,88,161,0.16,867.8,0.84,867.8,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
1997-06-06,1996,9,36,157,1006.1,0.34,4,Mod_Dry,45,10,9,9,88,161,0.16,845.1,0.84,845.1,0,0,0,0,-9,9,45,10,9,0,97,909,990,967.9,22.1,0.487,0.348,0.0158,0.835,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.6,40.7,163,3910
1997-06-07,1996,9,36,158,983.87,0.34,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
1997-06-08,1996,9,36,159,962.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
1997-06-09,1996,9,36,160,945.58,0.35,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1997-06-10,1996,9,37,161,929.35,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
1997-06-11,1996,9,37,162,913.46,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1997-06-12,1996,9,37,163,897.93,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
1997-06-13,1996,9,37,164,882.79,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
1997-06-14,1996,9,37,165,868.06,0.38,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
1997-06-15,1996,9,37,166,853.78,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
1997-06-16,1996,9,37,167,839.99,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
1997-06-17,1996,9,38,168,826.74,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
1997-06-18,1996,9,38,169,817.64,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1997-06-19,1996,9,38,170,808.89,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1997-06-20,1996,9,38,171,800.52,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1997-06-21,1996,9,38,172,792.59,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
1997-06-22,1996,9,38,173,785.19,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
1997-06-23,1996,9,38,174,778.46,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
1997-06-24,1996,9,39,175,770.59,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1997-06-25,1996,9,39,176,763.75,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1997-06-26,1996,9,39,177,751.45,0.43,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1997-06-27,1996,9,39,178,739.14,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,578.1,0.78,578.1,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00809,0.479,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,119,2840
1997-06-28,1996,9,39,179,727.93,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,566.9,0.78,566.9,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.929,39.7,38.8,116,2790
1997-06-29,1996,9,39,180,716.17,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,555.2,0.78,555.2,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.0074,0.45,0.0194,3,0.192,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
1997-06-30,1996,9,39,181,704.96,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,544,0.77,544,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1997-07-01,1996,10,40,182,694.85,0.45,3,Normal,50,10,9,9,108,186,0.27,508.9,0.73,508.9,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00604,0.396,0.017,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.8,104,2500
1997-07-02,1996,10,40,183,684.18,0.45,3,Normal,50,10,9,9,108,186,0.27,498.2,0.73,498.2,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
1997-07-03,1996,10,40,184,673.52,0.46,3,Normal,50,10,9,9,108,186,0.28,487.5,0.72,487.5,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
1997-07-04,1996,10,40,185,663.4,0.46,3,Normal,50,10,9,9,108,186,0.28,477.4,0.72,477.4,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
1997-07-05,1996,10,40,186,654.38,0.46,3,Normal,50,10,9,9,108,186,0.28,468.4,0.72,468.4,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-07-06,1996,10,40,187,644.81,0.47,3,Normal,50,10,9,9,108,186,0.29,458.8,0.71,458.8,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
1997-07-07,1996,10,40,188,635.24,0.47,3,Normal,50,10,9,9,108,186,0.29,449.2,0.71,449.2,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95.1,2280
1997-07-08,1996,10,41,189,625.67,0.48,3,Normal,50,10,9,9,108,186,0.3,439.7,0.7,439.7,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00451,0.322,0.0137,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
1997-07-09,1996,10,41,190,616.64,0.48,3,Normal,50,10,9,9,108,186,0.3,430.6,0.7,430.6,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
1997-07-10,1996,10,41,191,608.71,0.48,3,Normal,50,10,9,9,108,186,0.31,422.7,0.69,422.7,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0985,0.00416,0.308,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.9,2160
1997-07-11,1996,10,41,192,600.24,0.49,3,Normal,50,10,9,9,108,186,0.31,414.2,0.69,414.2,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0945,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
1997-07-12,1996,10,41,193,591.76,0.49,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
1997-07-13,1996,10,41,194,583.28,0.5,3,Normal,50,10,9,9,108,186,0.32,397.3,0.68,397.3,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
1997-07-14,1996,10,41,195,575.35,0.5,3,Normal,50,10,9,9,108,186,0.32,389.4,0.68,389.4,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
1997-07-15,1996,10,42,196,567.42,0.5,3,Normal,50,10,9,9,108,186,0.33,381.4,0.67,381.4,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.079,0.00331,0.274,0.0115,2,0.2,0.473,0.0199,23.4,0.953,0.98,0.933,41.6,40.8,81.6,1960
1997-07-16,1996,10,42,197,560.59,0.51,3,Normal,50,10,9,9,108,186,0.33,374.6,0.67,374.6,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
1997-07-17,1996,10,42,198,553.21,0.51,3,Normal,50,10,9,9,108,186,0.34,367.2,0.66,367.2,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
1997-07-18,1996,10,42,199,545.82,0.51,3,Normal,50,10,9,9,108,186,0.34,359.8,0.66,359.8,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0688,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
1997-07-19,1996,10,42,200,538.44,0.52,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0654,0.00273,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
1997-07-20,1996,10,42,201,531.06,0.52,3,Normal,50,10,9,9,108,186,0.35,345.1,0.65,345.1,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0619,0.00258,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.8,73.5,1760
1997-07-21,1996,10,42,202,524.22,0.53,3,Normal,50,10,9,9,108,186,0.35,338.2,0.65,338.2,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0586,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1997-07-22,1996,10,43,203,517.39,0.53,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1997-07-23,1996,10,43,204,511.64,0.53,3,Normal,50,10,9,9,108,186,0.36,325.6,0.64,325.6,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.228,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
1997-07-24,1996,10,43,205,505.35,0.54,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00922,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
1997-07-25,1996,10,43,206,499.07,0.54,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
1997-07-26,1996,10,43,207,492.78,0.54,3,Normal,50,10,9,9,108,186,0.38,306.8,0.62,306.8,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
1997-07-27,1996,10,43,208,486.49,0.55,3,Normal,50,10,9,9,108,186,0.38,300.5,0.62,300.5,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
1997-07-28,1996,10,43,209,480.2,0.55,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
1997-07-29,1996,10,44,210,474.46,0.56,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
1997-07-30,1996,10,44,211,468.71,0.56,3,Normal,50,10,9,9,108,186,0.4,282.7,0.6,282.7,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00134,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1997-07-31,1996,10,44,212,462.97,0.56,3,Normal,50,10,9,9,108,186,0.4,277,0.6,277,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1997-08-01,1996,11,44,213,457.23,0.57,3,Normal,47,8,6,5,89,155,0.34,302.2,0.66,302.2,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0417,0.00171,0.205,0.00844,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
1997-08-02,1996,11,44,214,449.85,0.57,3,Normal,47,8,6,5,89,155,0.34,294.9,0.66,294.9,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0382,0.00157,0.199,0.00818,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
1997-08-03,1996,11,44,215,444.1,0.58,3,Normal,47,8,6,5,89,155,0.35,289.1,0.65,289.1,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0355,0.00145,0.195,0.00797,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.1,1490
1997-08-04,1996,11,44,216,437.82,0.58,3,Normal,47,8,6,5,89,155,0.35,282.8,0.65,282.8,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0325,0.00133,0.189,0.00775,2,0.133,0.323,0.0132,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
1997-08-05,1996,11,45,217,431.53,0.59,3,Normal,47,8,6,5,89,155,0.36,276.5,0.64,276.5,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0295,0.00121,0.184,0.00753,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.908,30.6,29.7,59.4,1430
1997-08-06,1996,11,45,218,425.24,0.59,3,Normal,47,8,6,5,89,155,0.36,270.2,0.64,270.2,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
1997-08-07,1996,11,45,219,419.49,0.59,3,Normal,47,8,6,5,89,155,0.37,264.5,0.63,264.5,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0238,0.000973,0.174,0.00711,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
1997-08-08,1996,11,45,220,413.75,0.6,3,Normal,47,8,6,5,89,155,0.38,258.8,0.63,258.8,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0211,0.000861,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
1997-08-09,1996,11,45,221,409.1,0.6,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000771,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
1997-08-10,1996,11,45,222,403.91,0.61,3,Normal,47,8,6,5,89,155,0.38,248.9,0.62,248.9,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
1997-08-11,1996,11,45,223,398.71,0.61,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
1997-08-12,1996,11,46,224,393.52,0.62,3,Normal,47,8,6,5,89,155,0.39,238.5,0.61,238.5,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00638,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1997-08-13,1996,11,46,225,388.32,0.62,3,Normal,47,8,6,5,89,155,0.4,233.3,0.6,233.3,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
1997-08-14,1996,11,46,226,383.67,0.62,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
1997-08-15,1996,11,46,227,379.03,0.63,3,Normal,47,8,6,5,89,155,0.41,224,0.59,224,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
1997-08-16,1996,11,46,228,374.38,0.63,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
1997-08-17,1996,11,46,229,369.73,0.64,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
1997-08-18,1996,11,46,230,366.17,0.64,3,Normal,47,8,6,5,89,155,0.42,211.2,0.58,211.2,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
1997-08-19,1996,11,47,231,362.07,0.64,3,Normal,47,8,6,5,89,155,0.43,207.1,0.57,207.1,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.143,0.00579,1,0.222,0.366,0.0147,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1120
1997-08-20,1996,11,47,232,357.97,0.65,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1997-08-21,1996,11,47,233,353.87,0.65,3,Normal,47,8,6,5,89,155,0.44,198.9,0.56,198.9,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
1997-08-22,1996,11,47,234,349.77,0.66,3,Normal,47,8,6,5,89,155,0.44,194.8,0.56,194.8,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.205,0.344,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
1997-08-23,1996,11,47,235,345.67,0.66,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
1997-08-24,1996,11,47,236,341.57,0.67,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000466,0.135,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1997-08-25,1996,11,47,237,338.01,0.67,3,Normal,47,8,6,5,89,155,0.46,183,0.54,183,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.0129,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
1997-08-26,1996,11,48,238,334.46,0.67,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
1997-08-27,1996,11,48,239,330.9,0.68,3,Normal,47,8,6,5,89,155,0.47,175.9,0.53,175.9,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.925,40.3,39.3,39.3,944
1997-08-28,1996,11,48,240,327.35,0.68,3,Normal,47,8,6,5,89,155,0.47,172.3,0.53,172.3,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.303,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
1997-08-29,1996,11,48,241,323.79,0.69,3,Normal,47,8,6,5,89,155,0.48,168.8,0.52,168.8,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
1997-08-30,1996,11,48,242,321.33,0.69,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
1997-08-31,1996,11,48,243,318.32,0.7,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
1997-09-01,1996,12,48,244,315.86,0.7,3,Normal,40,6,4,3,65,118,0.37,197.9,0.63,197.9,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1997-09-02,1996,12,49,245,311.76,0.7,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1997-09-03,1996,12,49,246,308.21,0.71,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1997-09-04,1996,12,49,247,304.65,0.72,3,Normal,40,6,4,3,65,118,0.39,186.7,0.61,186.7,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1997-09-05,1996,12,49,248,301.1,0.72,3,Normal,40,6,4,3,65,118,0.39,183.1,0.61,183.1,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
1997-09-06,1996,12,49,249,297.54,0.73,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.949,0.979,0.929,41.4,40.5,40.5,973
1997-09-07,1996,12,49,250,295.08,0.73,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
1997-09-08,1996,12,49,251,292.07,0.74,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
1997-09-09,1996,12,50,252,289.07,0.74,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-09-10,1996,12,50,253,286.06,0.75,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1997-09-11,1996,12,50,254,283.05,0.75,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
1997-09-12,1996,12,50,255,280.59,0.76,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1997-09-13,1996,12,50,256,277.58,0.77,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1997-09-14,1996,12,50,257,275.67,0.77,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-09-15,1996,12,50,258,275.39,0.77,3,Normal,40,6,4,3,65,118,0.43,157.4,0.57,157.4,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
1997-09-16,1996,12,51,259,272.39,0.78,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
1997-09-17,1996,12,51,260,269.92,0.78,3,Normal,40,6,4,3,65,118,0.44,151.9,0.56,151.9,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,814
1997-09-18,1996,12,51,261,266.92,0.79,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
