date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-04-22,1997,7,30,112,2231.5,0.16,3,Normal,54,13,14,19,117,217,0.097,2014,0.9,1100,914,46,5,11,8,844,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1998-04-23,1997,7,30,113,2198.3,0.16,3,Normal,54,13,14,19,117,217,0.099,1981,0.9,1100,881,46,5,11,7,812,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
1998-04-24,1997,7,30,114,2165.3,0.16,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1998-04-25,1997,7,30,115,2132.5,0.17,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
1998-04-26,1997,7,30,116,2092.6,0.17,3,Normal,54,13,14,19,117,217,0.1,1876,0.9,1100,776,46,5,11,4,710,100,18,25,23,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1998-04-27,1997,7,30,117,2053,0.17,3,Normal,54,13,14,19,117,217,0.11,1836,0.89,1100,736,46,5,11,3,671,100,18,25,22,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1998-04-28,1997,7,30,118,2013.6,0.18,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
1998-04-29,1997,7,31,119,1974.5,0.18,3,Normal,54,13,14,19,117,217,0.11,1758,0.89,1100,658,46,5,11,1,595,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1998-04-30,1997,7,31,120,1935.7,0.18,3,Normal,54,13,14,19,117,217,0.11,1719,0.89,1100,619,46,5,11,0,557,100,18,25,19,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1998-05-01,1997,8,31,121,1897.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1705,0.9,1100,605,53,8,15,8,521,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1998-05-02,1997,8,31,122,1858.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.1,1667,0.9,1100,567,53,8,15,7,484,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1998-05-03,1997,8,31,123,1821,0.2,4,Mod_Dry,47,10,10,10,115,192,0.1,1629,0.9,1100,529,53,8,15,6,447,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1998-05-04,1997,8,31,124,1790.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.11,1598,0.89,1100,498,53,8,15,5,417,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1998-05-05,1997,8,31,125,1759.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1567,0.89,1100,467,53,8,14,4,388,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
1998-05-06,1997,8,32,126,1722.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.11,1530,0.89,1100,430,53,8,13,3,353,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-05-07,1997,8,32,127,1692.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
1998-05-08,1997,8,32,128,1662.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1998-05-09,1997,8,32,129,1632.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1998-05-10,1997,8,32,130,1602.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1998-05-11,1997,8,32,131,1573.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1998-05-12,1997,8,32,132,1544.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1998-05-13,1997,8,33,133,1515.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1998-05-14,1997,8,33,134,1487.1,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1998-05-15,1997,8,33,135,1458.7,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-05-16,1997,8,33,136,1430.6,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1998-05-17,1997,8,33,137,1402.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-05-18,1997,8,33,138,1363,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-05-19,1997,8,33,139,1311.9,0.28,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-05-20,1997,8,34,140,1267.6,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1998-05-21,1997,8,34,141,1224.1,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0232,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
1998-05-22,1997,8,34,142,1187.2,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
1998-05-23,1997,8,34,143,1150.9,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,958.9,0.83,958.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
1998-05-24,1997,8,34,144,1120.8,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,928.8,0.83,928.8,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.389,0.0179,0.955,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
1998-05-25,1997,8,34,145,1091.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
1998-05-26,1997,8,34,146,1062.3,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
1998-05-27,1997,8,35,147,1039,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,847,0.81,847,0,0,0,0,-10,10,47,10,10,0,125,914,990,968,22,0.492,0.349,0.0159,0.841,0.0382,4,0.228,1.07,0.0486,20.9,0.954,0.979,0.934,41.4,40.6,162,3890
1998-05-28,1997,8,35,148,1016.1,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,824.1,0.81,824.1,0,0,0,0,-10,10,47,10,10,0,125,891,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
1998-05-29,1997,8,35,149,993.69,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,801.7,0.81,801.7,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.99,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,154,3710
1998-05-30,1997,8,35,150,971.74,0.35,4,Mod_Dry,47,10,10,10,115,192,0.2,779.7,0.8,779.7,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.43,0.316,0.0142,0.746,0.0336,3,0.288,1.03,0.0466,21.2,0.956,0.98,0.937,51.6,48.2,145,3470
1998-05-31,1997,8,35,151,950.28,0.35,4,Mod_Dry,47,10,10,10,115,192,0.2,758.3,0.8,758.3,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
1998-06-01,1997,9,35,152,933.96,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,773,0.83,773,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
1998-06-02,1997,9,35,153,917.97,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,757,0.82,757,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
1998-06-03,1997,9,36,154,902.33,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,741.3,0.82,741.3,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1998-06-04,1997,9,36,155,887.07,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,726.1,0.82,726.1,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0295,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
1998-06-05,1997,9,36,156,872.22,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,711.2,0.81,711.2,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.263,0.906,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
1998-06-06,1997,9,36,157,857.81,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
1998-06-07,1997,9,36,158,843.87,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,682.9,0.81,682.9,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.608,0.0268,3,0.25,0.858,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
1998-06-08,1997,9,36,159,830.46,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,669.5,0.81,669.5,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.835,0.0367,21.9,0.957,0.98,0.938,45.9,45,135,3240
1998-06-09,1997,9,36,160,817.64,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1998-06-10,1997,9,37,161,805.49,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
1998-06-11,1997,9,37,162,797.29,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
1998-06-12,1997,9,37,163,789.56,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1998-06-13,1997,9,37,164,782.41,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
1998-06-14,1997,9,37,165,776,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1998-06-15,1997,9,37,166,770.04,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1998-06-16,1997,9,37,167,757.19,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
1998-06-17,1997,9,38,168,744.89,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,583.9,0.78,583.9,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
1998-06-18,1997,9,38,169,733.67,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
1998-06-19,1997,9,38,170,721.92,0.44,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1998-06-20,1997,9,38,171,710.16,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
1998-06-21,1997,9,38,172,698.95,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,538,0.77,538,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
1998-06-22,1997,9,38,173,688.83,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0256,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
1998-06-23,1997,9,38,174,678.17,0.45,4,Mod_Dry,45,10,9,9,88,161,0.24,517.2,0.76,517.2,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
1998-06-24,1997,9,39,175,667.5,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,506.5,0.76,506.5,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
1998-06-25,1997,9,39,176,657.39,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,496.4,0.76,496.4,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
1998-06-26,1997,9,39,177,647.27,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,486.3,0.75,486.3,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.129,0.00547,0.368,0.0156,2,0.271,0.638,0.0272,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-06-27,1997,9,39,178,638.24,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,477.2,0.75,477.2,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00528,0.358,0.0152,2,0.265,0.623,0.0265,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
1998-06-28,1997,9,39,179,628.67,0.47,4,Mod_Dry,45,10,9,9,88,161,0.26,467.7,0.74,467.7,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00508,0.348,0.0148,2,0.258,0.607,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
1998-06-29,1997,9,39,180,619.1,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,458.1,0.74,458.1,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.338,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.5,48.2,96.4,2310
1998-06-30,1997,9,39,181,610.08,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,449.1,0.74,449.1,0,0,0,0,-9,9,45,10,9,0,97,513,990,966.3,23.7,0.218,0.111,0.00469,0.329,0.0139,2,0.246,0.575,0.0243,23.1,0.958,0.98,0.939,48.7,47.7,95.5,2290
1998-07-01,1997,10,40,182,601.06,0.49,4,Mod_Dry,42,9,8,6,70,135,0.23,466.1,0.78,466.1,0,0,0,0,-6,6,42,9,8,0,76,525,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0254,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-07-02,1997,10,40,183,593.13,0.49,4,Mod_Dry,42,9,8,6,70,135,0.23,458.1,0.77,458.1,0,0,0,0,-6,6,42,9,8,0,76,517,990,966.3,23.7,0.22,0.115,0.00486,0.336,0.0141,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
1998-07-03,1997,10,40,184,584.65,0.49,4,Mod_Dry,42,9,8,6,70,135,0.23,449.6,0.77,449.6,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49,48,96,2310
1998-07-04,1997,10,40,185,576.17,0.5,4,Mod_Dry,42,9,8,6,70,135,0.23,441.2,0.77,441.2,0,0,0,0,-6,6,42,9,8,0,76,500,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.56,0.0235,23.2,0.958,0.98,0.938,48.2,47.2,94.4,2270
1998-07-05,1997,10,40,186,567.7,0.5,4,Mod_Dry,42,9,8,6,70,135,0.24,432.7,0.76,432.7,0,0,0,0,-6,6,42,9,8,0,76,492,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.3,46.4,92.7,2230
1998-07-06,1997,10,40,187,559.77,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,424.8,0.76,424.8,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0995,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
1998-07-07,1997,10,40,188,551.84,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,416.8,0.76,416.8,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0957,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
1998-07-08,1997,10,41,189,545,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,410,0.75,410,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0925,0.00386,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
1998-07-09,1997,10,41,190,537.62,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,402.6,0.75,402.6,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.198,0.089,0.00371,0.287,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
1998-07-10,1997,10,41,191,530.24,0.52,4,Mod_Dry,42,9,8,6,70,135,0.26,395.2,0.74,395.2,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00356,0.281,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
1998-07-11,1997,10,41,192,522.85,0.53,3,Normal,50,10,9,9,108,186,0.36,336.9,0.64,336.9,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
1998-07-12,1997,10,41,193,516.02,0.53,3,Normal,50,10,9,9,108,186,0.36,330,0.64,330,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0548,0.00227,0.231,0.0096,2,0.165,0.396,0.0165,23.7,0.946,0.97,0.917,36.2,35.1,70.3,1690
1998-07-13,1997,10,41,194,509.18,0.54,3,Normal,50,10,9,9,108,186,0.36,323.2,0.64,323.2,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
1998-07-14,1997,10,41,195,502.35,0.54,3,Normal,50,10,9,9,108,186,0.37,316.4,0.63,316.4,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
1998-07-15,1997,10,42,196,496.6,0.54,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
1998-07-16,1997,10,42,197,490.32,0.55,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
1998-07-17,1997,10,42,198,484.03,0.55,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
1998-07-18,1997,10,42,199,477.74,0.55,3,Normal,50,10,9,9,108,186,0.39,291.7,0.61,291.7,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
1998-07-19,1997,10,42,200,471.45,0.56,3,Normal,50,10,9,9,108,186,0.4,285.4,0.6,285.4,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
1998-07-20,1997,10,42,201,465.71,0.56,3,Normal,50,10,9,9,108,186,0.4,279.7,0.6,279.7,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
1998-07-21,1997,10,42,202,459.96,0.57,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1410
1998-07-22,1997,10,43,203,454.22,0.57,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
1998-07-23,1997,10,43,204,448.48,0.57,3,Normal,50,10,9,9,108,186,0.41,262.5,0.58,262.5,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.153,0.0229,0.000939,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
1998-07-24,1997,10,43,205,443.83,0.58,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000848,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
1998-07-25,1997,10,43,206,438.64,0.58,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000747,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
1998-07-26,1997,10,43,207,433.44,0.58,3,Normal,50,10,9,9,108,186,0.43,247.4,0.57,247.4,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.6,24.4,0.147,0.0168,0.000686,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.4,52.9,1270
1998-07-27,1997,10,43,208,428.24,0.59,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
1998-07-28,1997,10,43,209,423.05,0.59,3,Normal,50,10,9,9,108,186,0.44,237.1,0.56,237.1,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.000649,0.159,0.00651,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
1998-07-29,1997,10,44,210,417.85,0.6,3,Normal,50,10,9,9,108,186,0.45,231.8,0.56,231.8,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.00063,0.157,0.00641,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
1998-07-30,1997,10,44,211,413.21,0.6,3,Normal,50,10,9,9,108,186,0.45,227.2,0.55,227.2,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.0151,0.000614,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
1998-07-31,1997,10,44,212,408.56,0.6,3,Normal,50,10,9,9,108,186,0.46,222.6,0.55,222.6,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.138,0.0147,0.000597,0.153,0.00623,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
1998-08-01,1997,11,44,213,403.91,0.61,3,Normal,47,8,6,5,89,155,0.38,248.9,0.62,248.9,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
1998-08-02,1997,11,44,214,399.26,0.61,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.00649,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27,26.2,52.5,1260
1998-08-03,1997,11,44,215,394.07,0.61,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
1998-08-04,1997,11,44,216,389.42,0.62,3,Normal,47,8,6,5,89,155,0.4,234.4,0.6,234.4,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
1998-08-05,1997,11,45,217,384.77,0.62,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
1998-08-06,1997,11,45,218,380.12,0.63,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
1998-08-07,1997,11,45,219,375.47,0.63,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
1998-08-08,1997,11,45,220,371.92,0.63,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1998-08-09,1997,11,45,221,367.82,0.64,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
1998-08-10,1997,11,45,222,363.71,0.64,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
1998-08-11,1997,11,45,223,359.61,0.65,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
1998-08-12,1997,11,46,224,355.51,0.65,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
1998-08-13,1997,11,46,225,351.41,0.66,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1998-08-14,1997,11,46,226,347.31,0.66,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
1998-08-15,1997,11,46,227,343.21,0.66,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
1998-08-16,1997,11,46,228,339.65,0.67,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
1998-08-17,1997,11,46,229,336.1,0.67,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
1998-08-18,1997,11,46,230,332.54,0.68,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
1998-08-19,1997,11,47,231,328.99,0.68,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
1998-08-20,1997,11,47,232,325.43,0.69,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1998-08-21,1997,11,47,233,321.88,0.69,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
1998-08-22,1997,11,47,234,319.42,0.69,3,Normal,47,8,6,5,89,155,0.48,164.4,0.52,164.4,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00973,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,877
1998-08-23,1997,11,47,235,316.41,0.7,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
1998-08-24,1997,11,47,236,313.4,0.7,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1998-08-25,1997,11,47,237,310.39,0.71,3,Normal,47,8,6,5,89,155,0.5,155.4,0.5,155.4,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
1998-08-26,1997,11,48,238,307.39,0.71,3,Normal,47,8,6,5,89,155,0.5,152.4,0.5,152.4,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
1998-08-27,1997,11,48,239,304.38,0.72,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.1,33.1,33.1,795
1998-08-28,1997,11,48,240,301.37,0.72,3,Normal,47,8,6,5,89,155,0.51,146.4,0.49,146.4,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,778
1998-08-29,1997,11,48,241,298.36,0.73,3,Normal,47,8,6,5,89,155,0.52,143.4,0.48,143.4,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00794,0.000316,0.116,0.0046,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.7,31.8,31.8,762
1998-08-30,1997,11,48,242,295.35,0.73,3,Normal,47,8,6,5,89,155,0.53,140.3,0.47,140.3,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00768,0.000306,0.114,0.00455,1,0.132,0.246,0.0098,24.9,0.935,0.97,0.907,32,31.1,31.1,746
1998-08-31,1997,11,48,243,292.35,0.73,3,Normal,47,8,6,5,89,155,0.53,137.3,0.47,137.3,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00742,0.000295,0.113,0.00449,1,0.128,0.241,0.00959,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
1998-09-01,1997,12,48,244,289.34,0.74,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1998-09-02,1997,12,49,245,285.24,0.75,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1998-09-03,1997,12,49,246,281.68,0.76,3,Normal,40,6,4,3,65,118,0.42,163.7,0.58,163.7,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
1998-09-04,1997,12,49,247,278.13,0.76,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
1998-09-05,1997,12,49,248,275.67,0.77,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1998-09-06,1997,12,49,249,272.66,0.78,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
1998-09-07,1997,12,49,250,269.65,0.79,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1998-09-08,1997,12,49,251,266.64,0.79,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1998-09-09,1997,12,50,252,263.64,0.8,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1998-09-10,1997,12,50,253,260.63,0.81,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1998-09-11,1997,12,50,254,257.62,0.82,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
1998-09-12,1997,12,50,255,254.61,0.83,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
1998-09-13,1997,12,50,256,252.15,0.84,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
1998-09-14,1997,12,50,257,249.69,0.84,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
1998-09-15,1997,12,50,258,247.23,0.85,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
1998-09-16,1997,12,51,259,244.77,0.86,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.1,28.1,676
1998-09-17,1997,12,51,260,242.31,0.86,3,Normal,40,6,4,3,65,118,0.49,124.3,0.51,124.3,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
1998-09-18,1997,12,51,261,239.85,0.87,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.9,27,27,648
1998-09-19,1997,12,51,262,237.39,0.88,3,Normal,40,6,4,3,65,118,0.5,119.4,0.5,119.4,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
1998-09-20,1997,12,51,263,234.92,0.88,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00569,0.000224,0.1,0.00394,1,0.1,0.2,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
1998-09-21,1997,12,51,264,233.56,0.89,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00557,0.000219,0.0995,0.00392,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.3,25.6,25.6,613
1998-09-22,1997,12,51,265,231.64,0.89,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
1998-09-23,1997,12,52,266,229.73,0.9,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1998-09-24,1997,12,52,267,227.82,0.9,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0908,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
1998-09-25,1997,12,52,268,225.9,0.91,3,Normal,40,6,4,3,65,118,0.52,107.9,0.48,107.9,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00492,0.000193,0.0962,0.00378,1,0.0882,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
1998-09-26,1997,12,52,269,223.99,0.91,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0953,0.00375,1,0.0856,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
1998-09-27,1997,12,52,270,222.07,0.91,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.00018,0.0945,0.00371,1,0.083,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1998-09-28,1997,12,52,271,221.8,0.91,3,Normal,40,6,4,3,65,118,0.53,103.8,0.47,103.8,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00457,0.00018,0.0944,0.00371,1,0.0826,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
1998-09-29,1997,12,52,272,221.53,0.91,3,Normal,40,6,4,3,65,118,0.53,103.5,0.47,103.5,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0897,0.00455,0.000179,0.0943,0.0037,1,0.0823,0.177,0.00693,25.3,0.914,0.97,0.886,23.5,22.8,22.8,546
1998-09-30,1997,12,53,273,220.16,0.92,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
1998-10-01,1998,1,1,274,218.79,0.92,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
1998-10-02,1998,1,1,275,217.97,0.92,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1998-10-03,1998,1,1,276,217.15,0.92,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1998-10-04,1998,1,1,277,215.24,0.92,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1998-10-05,1998,1,1,278,213.32,0.93,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1998-10-06,1998,1,1,279,211.41,0.93,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-10-07,1998,1,1,280,210.04,0.93,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
1998-10-08,1998,1,2,281,208.13,0.93,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1998-10-09,1998,1,2,282,206.21,0.94,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-10-10,1998,1,2,283,204.3,0.94,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1998-10-11,1998,1,2,284,202.93,0.94,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
1998-10-12,1998,1,2,285,201.57,0.94,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
1998-10-13,1998,1,2,286,200.2,0.94,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
1998-10-14,1998,1,2,287,198.83,0.95,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,197.46,0.95,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,196.1,0.95,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,194.73,0.95,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,193.36,0.95,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,191.99,0.95,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,190.63,0.95,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,189.26,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-10-22,1998,1,4,295,187.89,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1998-10-23,1998,1,4,296,186.53,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1998-10-24,1998,1,4,297,186.25,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1998-10-25,1998,1,4,298,185.43,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-10-26,1998,1,4,299,184.61,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1998-10-27,1998,1,4,300,182.7,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
1998-10-28,1998,1,4,301,182.42,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1998-10-29,1998,1,5,302,181.6,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1998-10-30,1998,1,5,303,181.33,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
1998-10-31,1998,1,5,304,181.06,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1998-11-01,1998,2,5,305,180.24,0.97,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00538,0.00021,0.0932,0.00365,1,0.0954,0.189,0.00738,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
1998-11-02,1998,2,5,306,181.06,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00545,0.000213,0.0936,0.00366,1,0.0965,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-11-03,1998,2,5,307,181.88,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-11-04,1998,2,5,308,182.15,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1998-11-05,1998,2,6,309,183.52,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00565,0.000221,0.0947,0.0037,1,0.0998,0.194,0.00761,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
1998-11-06,1998,2,6,310,186.53,0.96,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-11-07,1998,2,6,311,190.08,0.95,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-11-08,1998,2,6,312,192.54,0.95,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-09,1998,2,6,313,192.27,0.95,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
1998-11-10,1998,2,6,314,191.99,0.95,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00385,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
1998-11-11,1998,2,6,315,195,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1998-11-12,1998,2,7,316,198.56,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1998-11-13,1998,2,7,317,198.83,0.95,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-11-14,1998,2,7,318,199.65,0.94,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
1998-11-15,1998,2,7,319,202.11,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1998-11-16,1998,2,7,320,206.21,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-11-17,1998,2,7,321,206.49,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1998-11-18,1998,2,7,322,206.21,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-11-19,1998,2,8,323,205.39,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
