date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-11-20,1998,2,8,324,206.21,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-11-21,1998,2,8,325,207.03,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1998-11-22,1998,2,8,326,207.85,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-23,1998,2,8,327,207.03,0.94,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1998-11-24,1998,2,8,328,205.67,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1998-11-25,1998,2,8,329,205.94,0.94,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
1998-11-26,1998,2,9,330,207.85,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1998-11-27,1998,2,9,331,209.77,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
1998-11-28,1998,2,9,332,210.59,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1998-11-29,1998,2,9,333,211.41,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-11-30,1998,2,9,334,211.68,0.93,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1998-12-01,1998,3,9,335,212.5,0.93,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
1998-12-02,1998,3,9,336,214.42,0.92,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
1998-12-03,1998,3,10,337,215.78,0.92,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-12-04,1998,3,10,338,218.24,0.92,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1998-12-05,1998,3,10,339,221.25,0.91,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00447,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
1998-12-06,1998,3,10,340,223.71,0.91,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
1998-12-07,1998,3,10,341,225.63,0.91,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
1998-12-08,1998,3,10,342,226.99,0.9,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
1998-12-09,1998,3,10,343,228.36,0.9,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
1998-12-10,1998,3,11,344,229.73,0.9,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
1998-12-11,1998,3,11,345,232.19,0.89,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
1998-12-12,1998,3,11,346,233.01,0.89,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
1998-12-13,1998,3,11,347,232.74,0.89,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
1998-12-14,1998,3,11,348,235.74,0.88,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
1998-12-15,1998,3,11,349,237.11,0.88,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
1998-12-16,1998,3,11,350,239.03,0.87,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
1998-12-17,1998,3,12,351,242.03,0.86,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
1998-12-18,1998,3,12,352,244.49,0.86,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1998-12-19,1998,3,12,353,249.69,0.84,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1998-12-20,1998,3,12,354,253.79,0.83,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
1998-12-21,1998,3,12,355,256.25,0.82,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1998-12-22,1998,3,12,356,262.54,0.81,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
1998-12-23,1998,3,12,357,270.47,0.78,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-12-24,1998,3,13,358,279.49,0.76,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
1998-12-25,1998,3,13,359,288.52,0.74,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
1998-12-26,1998,3,13,360,299.18,0.72,5,Dry,26,4,3,2,24,59,0.2,240.2,0.8,240.2,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
1998-12-27,1998,3,13,361,310.94,0.71,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000715,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1320
1998-12-28,1998,3,13,362,322.15,0.69,5,Dry,26,4,3,2,24,59,0.18,263.1,0.82,263.1,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0232,0.000929,0.163,0.00653,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
1998-12-29,1998,3,13,363,332.82,0.68,5,Dry,26,4,3,2,24,59,0.18,273.8,0.82,273.8,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0282,0.00113,0.172,0.0069,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
1998-12-30,1998,3,13,364,344.57,0.66,5,Dry,26,4,3,2,24,59,0.17,285.6,0.83,285.6,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0338,0.00136,0.182,0.00731,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.3,62.5,1500
1998-12-31,1998,3,14,365,359.61,0.65,5,Dry,26,4,3,2,24,59,0.16,300.6,0.84,300.6,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.0409,0.00165,0.194,0.00783,2,0.145,0.34,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.8,1580
1999-01-01,1998,4,14,1,374.1,0.63,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
1999-01-02,1998,4,14,2,390.24,0.62,5,Dry,29,5,4,2,33,73,0.19,317.2,0.81,317.2,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
1999-01-03,1998,4,14,3,406.92,0.6,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
1999-01-04,1998,4,14,4,422.5,0.59,5,Dry,29,5,4,2,33,73,0.17,349.5,0.83,349.5,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.064,0.00261,0.236,0.00964,2,0.178,0.415,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.3,1830
1999-01-05,1998,4,14,5,439.73,0.58,5,Dry,29,5,4,2,33,73,0.17,366.7,0.83,366.7,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.25,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1920
1999-01-06,1998,4,14,6,456.96,0.57,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
1999-01-07,1998,4,15,7,474.18,0.56,5,Dry,29,5,4,2,33,73,0.15,401.2,0.85,401.2,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0884,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
1999-01-08,1998,4,15,8,494.14,0.54,5,Dry,29,5,4,2,33,73,0.15,421.1,0.85,421.1,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
1999-01-09,1998,4,15,9,516.29,0.53,5,Dry,29,5,4,2,33,73,0.14,443.3,0.86,443.3,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
1999-01-10,1998,4,15,10,539.53,0.52,5,Dry,29,5,4,2,33,73,0.14,466.5,0.86,466.5,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
1999-01-11,1998,4,15,11,563.87,0.51,4,Mod_Dry,34,5,4,3,45,91,0.16,472.9,0.84,472.9,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00512,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-01-12,1998,4,15,12,589.3,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,498.3,0.85,498.3,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.3,23.7,0.234,0.134,0.00565,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
1999-01-13,1998,4,15,13,616.37,0.48,4,Mod_Dry,34,5,4,3,45,91,0.15,525.4,0.85,525.4,0,0,0,0,-3,3,34,5,4,0,48,568,990,966.4,23.6,0.25,0.152,0.00643,0.401,0.017,3,0.179,0.58,0.0246,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
1999-01-14,1998,4,16,14,645.08,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,554.1,0.86,554.1,0,0,0,0,-3,3,34,5,4,0,48,597,990,966.5,23.5,0.266,0.171,0.00728,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1999-01-15,1998,4,16,15,674.89,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,583.9,0.86,583.9,0,0,0,0,-3,3,34,5,4,0,48,627,990,966.6,23.4,0.283,0.191,0.00816,0.474,0.0202,3,0.205,0.679,0.029,22.7,0.953,0.979,0.933,41.3,40.5,121,2910
1999-01-16,1998,4,16,16,704.69,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,613.7,0.87,613.7,0,0,0,0,-3,3,34,5,4,0,48,657,990,966.7,23.3,0.3,0.211,0.00906,0.511,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1999-01-17,1998,4,16,17,732.31,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,641.3,0.88,641.3,0,0,0,0,-3,3,34,5,4,0,48,684,990,966.8,23.2,0.315,0.229,0.0099,0.545,0.0235,3,0.231,0.776,0.0335,22.4,0.956,0.98,0.937,44.9,44,132,3170
1999-01-18,1998,4,16,18,756.64,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,665.6,0.88,665.6,0,0,0,0,-3,3,34,5,4,0,48,709,990,966.9,23.1,0.329,0.246,0.0106,0.575,0.0249,3,0.242,0.817,0.0354,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1999-01-19,1998,4,16,19,774.84,0.42,4,Mod_Dry,34,5,4,3,45,91,0.12,683.8,0.88,683.8,0,0,0,0,-3,3,34,5,4,0,48,727,990,967,23,0.34,0.258,0.0112,0.597,0.026,3,0.25,0.848,0.0369,22.2,0.957,0.98,0.938,47.4,46.5,139,3340
1999-01-20,1998,4,16,20,789.56,0.41,4,Mod_Dry,34,5,4,3,45,91,0.12,698.6,0.89,698.6,0,0,0,0,-3,3,34,5,4,0,48,742,990,967.1,22.9,0.348,0.268,0.0117,0.616,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1999-01-21,1998,4,17,21,807.18,0.4,3,Normal,41,6,4,3,66,120,0.15,687.2,0.85,687.2,0,0,0,0,-3,3,41,6,4,0,69,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0265,3,0.252,0.858,0.0375,22,0.957,0.98,0.938,47.3,46.4,139,3340
1999-01-22,1998,4,17,22,826.74,0.39,3,Normal,41,6,4,3,66,120,0.14,706.7,0.85,706.7,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1999-01-23,1998,4,17,23,843.87,0.38,3,Normal,41,6,4,3,66,120,0.14,723.9,0.86,723.9,0,0,0,0,-3,3,41,6,4,0,69,775,990,967.3,22.7,0.367,0.285,0.0125,0.651,0.0287,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1999-01-24,1998,4,17,24,861.88,0.38,3,Normal,41,6,4,3,66,120,0.14,741.9,0.86,741.9,0,0,0,0,-3,3,41,6,4,0,69,793,990,967.3,22.7,0.381,0.297,0.0131,0.677,0.0299,3,0.276,0.954,0.0421,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
1999-01-25,1998,4,17,25,884.93,0.37,3,Normal,41,6,4,3,66,120,0.14,764.9,0.86,764.9,0,0,0,0,-3,3,41,6,4,0,69,816,990,967.4,22.6,0.402,0.309,0.0137,0.711,0.0315,3,0.284,0.995,0.0441,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
1999-01-26,1998,4,17,26,908.99,0.36,3,Normal,41,6,4,3,66,120,0.13,789,0.87,789,0,0,0,0,-3,3,41,6,4,0,69,840,990,967.5,22.5,0.424,0.321,0.0143,0.745,0.0332,4,0.209,0.954,0.0424,21.5,0.953,0.975,0.929,39.6,38.7,155,3710
1999-01-27,1998,4,17,27,933.96,0.36,3,Normal,41,6,4,3,66,120,0.13,814,0.87,814,0,0,0,0,-3,3,41,6,4,0,69,865,990,967.6,22.4,0.447,0.333,0.0149,0.78,0.0349,4,0.217,0.997,0.0446,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
1999-01-28,1998,4,18,28,959.75,0.35,3,Normal,41,6,4,3,66,120,0.13,839.8,0.88,839.8,0,0,0,0,-3,3,41,6,4,0,69,891,990,967.7,22.3,0.47,0.345,0.0155,0.816,0.0366,4,0.226,1.04,0.0468,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1999-01-29,1998,4,18,29,991.23,0.34,3,Normal,41,6,4,3,66,120,0.12,871.2,0.88,871.2,0,0,0,0,-3,3,41,6,4,0,69,922,990,967.9,22.1,0.499,0.361,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21,0.955,0.98,0.936,42.9,42.1,168,4040
1999-01-30,1998,4,18,30,1023.7,0.34,3,Normal,41,6,4,3,66,120,0.12,903.7,0.88,903.7,0,0,0,0,-3,3,41,6,4,0,69,955,990,968,22,0.529,0.376,0.0171,0.905,0.0411,4,0.247,1.15,0.0523,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
1999-01-31,1998,4,18,31,1067.5,0.33,3,Normal,41,6,4,3,66,120,0.11,947.5,0.89,947.5,0,0,0,0,-3,3,41,6,4,0,69,998,990,968.1,21.9,0.569,0.398,0.0182,0.966,0.0442,4,0.262,1.23,0.0561,20.7,0.956,0.98,0.936,45.9,44.9,180,4310
1999-02-01,1998,5,18,32,1118.1,0.32,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
1999-02-02,1998,5,18,33,1176,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,1014,0.86,1014,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.666,0.454,0.0211,1.12,0.052,4,0.283,1.4,0.0651,20.1,0.955,0.98,0.936,47.8,46.9,188,4500
1999-02-03,1998,5,18,34,1241.4,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1999-02-04,1998,5,19,35,1314.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1153,0.88,1100,53,12,2,2,-3,40,61,10,9,2,133,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-02-05,1998,5,19,36,1390.5,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-02-06,1998,5,19,37,1430.6,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1999-02-07,1998,5,19,38,1477.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-02-08,1998,5,19,39,1525.3,0.24,2,Mod_Wet,49,8,7,5,93,162,0.11,1363,0.89,1100,263,51,8,8,3,193,100,16,15,8,286,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-02-09,1998,5,19,40,1573.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1999-02-10,1998,5,19,41,1622.5,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-02-11,1998,5,20,42,1665.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-02-12,1998,5,20,43,1702.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
1999-02-13,1998,5,20,44,1732.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-02-14,1998,5,20,45,1762.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1601,0.91,1100,501,51,10,15,10,415,100,18,22,15,508,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-02-15,1998,5,20,46,1786.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.091,1625,0.91,1100,525,51,10,16,11,437,100,18,23,16,530,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-02-16,1998,5,20,47,1810.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1649,0.91,1100,549,51,10,17,11,460,100,18,24,16,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-02-17,1998,5,20,48,1827.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1666,0.91,1100,566,51,10,17,12,476,100,18,24,17,569,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-02-18,1998,5,21,49,1845.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.088,1683,0.91,1100,583,51,10,18,12,492,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-02-19,1998,5,21,50,1862.4,0.19,2,Mod_Wet,49,8,7,5,93,162,0.087,1700,0.91,1100,600,51,10,18,13,508,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-02-20,1998,5,21,51,1879.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1718,0.91,1100,618,51,10,18,14,525,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-02-21,1998,5,21,52,1897.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1999-02-22,1998,5,21,53,1914.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.085,1753,0.92,1100,653,51,10,18,15,559,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-02-23,1998,5,21,54,1932.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.084,1770,0.92,1100,670,51,10,18,15,576,100,18,25,20,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-02-24,1998,5,21,55,1949.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.083,1788,0.92,1100,688,51,10,18,16,593,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1999-02-25,1998,5,22,56,1967.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1805,0.92,1100,705,51,10,18,16,610,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-02-26,1998,5,22,57,1985.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-02-27,1998,5,22,58,2002.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.081,1841,0.92,1100,741,51,10,18,17,645,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1999-02-28,1998,5,22,59,2027.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-03-01,1998,6,22,60,2053,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1814,0.88,1100,714,41,7,13,8,645,100,18,25,21,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-03-02,1998,6,22,61,2078.2,0.17,2,Mod_Wet,59,11,12,13,144,239,0.12,1839,0.89,1100,739,41,7,13,9,669,100,18,25,22,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-03-03,1998,6,22,62,2110.7,0.17,2,Mod_Wet,59,11,12,13,144,239,0.11,1872,0.89,1100,772,41,7,13,10,701,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-03-04,1998,6,23,63,2150.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1912,0.89,1100,812,41,7,13,11,740,100,18,25,24,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1999-03-05,1998,6,23,64,2191,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1952,0.89,1100,852,41,7,13,13,778,100,18,25,26,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1999-03-06,1998,6,23,65,2224.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.11,1985,0.89,1100,885,41,7,13,14,810,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
1999-03-07,1998,6,23,66,2257.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.11,2018,0.89,1100,918,41,7,13,15,842,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1999-03-08,1998,6,23,67,2276,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2037,0.9,1100,937,41,7,13,15,861,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1999-03-09,1998,6,23,68,2287.1,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-03-10,1998,6,23,69,2290.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.1,2052,0.9,1100,952,41,7,13,16,875,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
1999-03-11,1998,6,24,70,2294.6,0.15,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-03-12,1998,6,24,71,2298.3,0.15,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-03-13,1998,6,24,72,2302,0.15,3,Normal,49,9,9,9,107,183,0.08,2119,0.92,1100,1020,51,9,16,22,921,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-03-14,1998,6,24,73,2305.8,0.15,3,Normal,49,9,9,9,107,183,0.079,2123,0.92,1100,1020,51,9,16,22,925,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
1999-03-15,1998,6,24,74,2317,0.15,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-03-16,1998,6,24,75,2335.7,0.14,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-03-17,1998,6,24,76,2362,0.14,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-03-18,1998,6,25,77,2396,0.14,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-03-19,1998,6,25,78,2437.7,0.13,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-03-20,1998,6,25,79,2479.6,0.13,3,Normal,49,9,9,9,107,183,0.074,2297,0.93,1100,1200,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-03-21,1998,6,25,80,2529.5,0.13,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1999-03-22,1998,6,25,81,2587.4,0.12,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-03-23,1998,6,25,82,2661.3,0.12,3,Normal,49,9,9,9,107,183,0.069,2478,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1999-03-24,1998,6,25,83,2743.8,0.11,3,Normal,49,9,9,9,107,183,0.067,2561,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
1999-03-25,1998,6,26,84,2835,0.11,3,Normal,49,9,9,9,107,183,0.065,2652,0.94,1100,1550,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1999-03-26,1998,6,26,85,2935.1,0.1,3,Normal,49,9,9,9,107,183,0.062,2752,0.94,1100,1650,51,9,16,41,1540,100,18,25,50,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
1999-03-27,1998,6,26,86,3036.3,0.095,3,Normal,49,9,9,9,107,183,0.06,2853,0.94,1100,1750,51,9,16,44,1630,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
1999-03-28,1998,6,26,87,3138.4,0.087,3,Normal,49,9,9,9,107,183,0.058,2955,0.94,1100,1860,51,9,16,47,1730,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1999-03-29,1998,6,26,88,3241.6,0.08,3,Normal,49,9,9,9,107,183,0.057,3059,0.94,1100,1960,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
1999-03-30,1998,6,26,89,3320.6,0.073,3,Normal,49,9,9,9,107,183,0.055,3138,0.94,1100,2040,51,9,16,52,1910,100,18,25,61,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-03-31,1998,6,26,90,3383.4,0.068,3,Normal,49,9,9,9,107,183,0.054,3200,0.95,1100,2100,51,9,16,54,1970,100,18,25,63,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
1999-04-01,1998,7,27,91,3446.5,0.063,3,Normal,54,13,14,19,117,217,0.063,3229,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
1999-04-02,1998,7,27,92,3501.4,0.059,3,Normal,54,13,14,19,117,217,0.062,3284,0.94,1100,2180,46,5,11,47,2080,100,18,25,66,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
1999-04-03,1998,7,27,93,3556.6,0.056,3,Normal,54,13,14,19,117,217,0.061,3340,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
1999-04-04,1998,7,27,94,3612.1,0.053,3,Normal,54,13,14,19,117,217,0.06,3395,0.94,1100,2300,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1999-04-05,1998,7,27,95,3676.3,0.049,3,Normal,54,13,14,19,117,217,0.059,3459,0.94,1100,2360,46,5,11,52,2250,100,18,25,71,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
1999-04-06,1998,7,27,96,3740.9,0.046,3,Normal,54,13,14,19,117,217,0.058,3524,0.94,1100,2420,46,5,11,54,2310,100,18,25,73,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
1999-04-07,1998,7,27,97,3805.8,0.043,3,Normal,54,13,14,19,117,217,0.057,3589,0.94,1100,2490,46,5,11,56,2370,100,18,25,75,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
1999-04-08,1998,7,28,98,3871,0.04,3,Normal,54,13,14,19,117,217,0.056,3654,0.94,1100,2550,46,5,11,58,2430,100,18,25,77,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
1999-04-09,1998,7,28,99,3927.8,0.037,3,Normal,54,13,14,19,117,217,0.055,3711,0.94,1100,2610,46,5,11,59,2490,100,18,25,78,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
1999-04-10,1998,7,28,100,3976,0.035,3,Normal,54,13,14,19,117,217,0.055,3759,0.94,1100,2660,46,5,11,61,2540,100,18,25,80,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
1999-04-11,1998,7,28,101,4015.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
1999-04-12,1998,7,28,102,4055.2,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
1999-04-13,1998,7,28,103,4086.1,0.03,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
1999-04-14,1998,7,28,104,4108.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
1999-04-15,1998,7,29,105,4130.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3835,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
1999-04-16,1998,7,29,106,4143.7,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3849,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
1999-04-17,1998,7,29,107,4148.1,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3853,0.93,1100,2750,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
1999-04-18,1998,7,29,108,4143.7,0.028,2,Mod_Wet,70,14,18,25,168,295,0.071,3849,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
1999-04-19,1998,7,29,109,4130.4,0.029,2,Mod_Wet,70,14,18,25,168,295,0.071,3835,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
1999-04-20,1998,7,29,110,4108.2,0.029,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
1999-04-21,1998,7,29,111,4086.1,0.03,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
1999-04-22,1998,7,30,112,4055.2,0.031,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
1999-04-23,1998,7,30,113,4015.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
1999-04-24,1998,7,30,114,3976,0.035,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
1999-04-25,1998,7,30,115,3936.5,0.037,2,Mod_Wet,70,14,18,25,168,295,0.075,3642,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
1999-04-26,1998,7,30,116,3888.5,0.039,2,Mod_Wet,70,14,18,25,168,295,0.076,3593,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
1999-04-27,1998,7,30,117,3840.6,0.041,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
1999-04-28,1998,7,30,118,3792.8,0.043,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
1999-04-29,1998,7,31,119,3745.2,0.046,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
1999-04-30,1998,7,31,120,3697.8,0.048,2,Mod_Wet,70,14,18,25,168,295,0.08,3403,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
1999-05-01,1998,8,31,121,3642,0.051,2,Mod_Wet,65,14,17,23,202,321,0.088,3321,0.91,1100,2220,35,4,8,44,2130,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
1999-05-02,1998,8,31,122,3586.4,0.054,2,Mod_Wet,65,14,17,23,202,321,0.089,3265,0.91,1100,2170,35,4,8,42,2080,100,18,25,65,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1999-05-03,1998,8,31,123,3531.1,0.057,2,Mod_Wet,65,14,17,23,202,321,0.091,3210,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
1999-05-04,1998,8,31,124,3476,0.061,2,Mod_Wet,65,14,17,23,202,321,0.092,3155,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
1999-05-05,1998,8,31,125,3421.2,0.065,2,Mod_Wet,65,14,17,23,202,321,0.094,3100,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1999-05-06,1998,8,32,126,3366.6,0.069,2,Mod_Wet,65,14,17,23,202,321,0.095,3046,0.91,1100,1950,35,4,8,35,1860,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1999-05-07,1998,8,32,127,3320.6,0.073,2,Mod_Wet,65,14,17,23,202,321,0.097,3000,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-05-08,1998,8,32,128,3266.5,0.078,2,Mod_Wet,65,14,17,23,202,321,0.098,2945,0.9,1100,1850,35,4,8,32,1770,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
1999-05-09,1998,8,32,129,3204.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1999-05-10,1998,8,32,130,3142.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.1,2822,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
1999-05-11,1998,8,32,131,3081.1,0.091,2,Mod_Wet,65,14,17,23,202,321,0.1,2760,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
1999-05-12,1998,8,32,132,3020,0.096,2,Mod_Wet,65,14,17,23,202,321,0.11,2699,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
1999-05-13,1998,8,33,133,2959.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2638,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
1999-05-14,1998,8,33,134,2898.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1999-05-15,1998,8,33,135,2839,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
1999-05-16,1998,8,33,136,2779.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
1999-05-17,1998,8,33,137,2720.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2399,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1999-05-18,1998,8,33,138,2669.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1999-05-19,1998,8,33,139,2618.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1999-05-20,1998,8,34,140,2568,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2247,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
1999-05-21,1998,8,34,141,2517.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1999-05-22,1998,8,34,142,2468.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-05-23,1998,8,34,143,2418.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-05-24,1998,8,34,144,2369.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
1999-05-25,1998,8,34,145,2320.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,2000,0.86,1100,900,35,4,8,4,849,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-05-26,1998,8,34,146,2272.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-27,1998,8,35,147,2209.4,0.16,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-05-28,1998,8,35,148,2147.1,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-05-29,1998,8,35,149,2085.4,0.17,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-05-30,1998,8,35,150,2031.5,0.17,2,Mod_Wet,65,14,17,23,202,321,0.16,1710,0.84,1100,610,35,4,8,-5,568,100,18,25,18,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1999-05-31,1998,8,35,151,1978.1,0.18,2,Mod_Wet,65,14,17,23,202,321,0.16,1657,0.84,1100,557,35,4,8,-6,516,100,18,25,17,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1999-06-01,1998,9,35,152,1925.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-06-02,1998,9,35,153,1879.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1623,0.86,1100,523,38,6,11,0,468,100,18,25,16,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-06-03,1998,9,36,154,1834.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1578,0.86,1100,478,38,6,11,-2,425,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-06-04,1998,9,36,155,1790.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-06-05,1998,9,36,156,1745.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1489,0.85,1100,389,38,6,11,-4,338,100,18,25,12,491,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1999-06-06,1998,9,36,157,1702.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-06-07,1998,9,36,158,1665.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-06-08,1998,9,36,159,1629.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1999-06-09,1998,9,36,160,1593.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-06-10,1998,9,37,161,1557.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-06-11,1998,9,37,162,1522.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-06-12,1998,9,37,163,1487.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1999-06-13,1998,9,37,164,1458.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1202,0.82,1100,102,23,3,3,-13,86,85,15,17,3,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-06-14,1998,9,37,165,1430.6,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1174,0.82,1100,74,17,2,2,-14,67,79,14,16,2,220,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-06-15,1998,9,37,166,1402.8,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1146,0.82,1100,46,10,1,1,-15,49,72,13,15,1,202,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-06-16,1998,9,37,167,1356.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-06-17,1998,9,38,168,1305.9,0.28,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.753,0.533,0.0252,1.29,0.0608,4,0.29,1.58,0.0745,19.6,0.954,0.98,0.935,48,47,188,4520
1999-06-18,1998,9,38,169,1255.9,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,998.9,0.8,998.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.679,0.422,0.0198,1.1,0.0517,4,0.28,1.38,0.0649,19.9,0.955,0.98,0.936,46.6,45.6,183,4380
