date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-06-19,1998,9,38,170,1212.7,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,955.7,0.79,955.7,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.616,0.402,0.0187,1.02,0.0475,4,0.265,1.28,0.0598,20.1,0.955,0.98,0.936,45.1,44.2,177,4240
1999-06-20,1998,9,38,171,1176,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,919,0.78,919,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.577,0.384,0.0178,0.96,0.0446,4,0.253,1.21,0.0563,20.3,0.955,0.98,0.936,43.7,42.9,171,4120
1999-06-21,1998,9,38,172,1139.9,0.31,2,Mod_Wet,62,12,14,16,153,257,0.23,882.9,0.78,882.9,0,0,0,0,-16,16,62,12,14,0,169,971,990,968.3,21.7,0.544,0.366,0.0169,0.91,0.042,4,0.24,1.15,0.0531,20.5,0.954,0.98,0.935,42.4,41.5,166,3990
1999-06-22,1998,9,38,173,1110,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,853,0.77,853,0,0,0,0,-16,16,62,12,14,0,169,941,990,968.2,21.8,0.516,0.352,0.0162,0.868,0.0399,4,0.23,1.1,0.0505,20.7,0.954,0.979,0.933,41.2,40.3,161,3870
1999-06-23,1998,9,38,174,1080.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.24,823.6,0.76,823.6,0,0,0,0,-16,16,62,12,14,0,169,912,990,968.2,21.8,0.489,0.338,0.0155,0.827,0.0379,4,0.22,1.05,0.048,20.8,0.953,0.976,0.93,40,39.1,156,3750
1999-06-24,1998,9,39,175,1051.8,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,794.9,0.76,794.9,0,0,0,0,-16,16,62,12,14,0,169,883,990,968.1,21.9,0.463,0.324,0.0148,0.787,0.0359,3,0.292,1.08,0.0492,20.9,0.956,0.98,0.937,51.8,48.2,145,3470
1999-06-25,1998,9,39,176,1028.8,0.34,2,Mod_Wet,62,12,14,16,153,257,0.25,771.8,0.75,771.8,0,0,0,0,-16,16,62,12,14,0,169,860,990,968,22,0.442,0.313,0.0142,0.755,0.0343,3,0.286,1.04,0.0473,21,0.956,0.98,0.937,50.6,48.2,145,3470
1999-06-26,1998,9,39,177,1006.1,0.34,2,Mod_Wet,62,12,14,16,153,257,0.26,749.1,0.74,749.1,0,0,0,0,-16,16,62,12,14,0,169,837,990,967.9,22.1,0.421,0.301,0.0136,0.723,0.0327,3,0.28,1,0.0454,21.1,0.957,0.98,0.937,49.4,48.2,145,3470
1999-06-27,1998,9,39,178,983.87,0.34,2,Mod_Wet,62,12,14,16,153,257,0.26,726.9,0.74,726.9,0,0,0,0,-16,16,62,12,14,0,169,815,990,967.8,22.2,0.401,0.287,0.0129,0.687,0.031,3,0.27,0.957,0.0432,21.2,0.956,0.98,0.937,48.2,47.2,142,3400
1999-06-28,1998,9,39,179,962.14,0.35,2,Mod_Wet,62,12,14,16,153,257,0.27,705.1,0.73,705.1,0,0,0,0,-16,16,62,12,14,0,169,793,990,967.7,22.3,0.381,0.272,0.0122,0.653,0.0293,3,0.26,0.913,0.041,21.3,0.956,0.98,0.937,47,46.1,138,3320
1999-06-29,1998,9,39,180,940.91,0.35,2,Mod_Wet,62,12,14,16,153,257,0.27,683.9,0.73,683.9,0,0,0,0,-16,16,62,12,14,0,169,772,990,967.7,22.3,0.365,0.258,0.0115,0.623,0.0279,3,0.25,0.873,0.0391,21.5,0.956,0.98,0.937,45.9,45,135,3240
1999-06-30,1998,9,39,181,924.78,0.36,2,Mod_Wet,62,12,14,16,153,257,0.28,667.8,0.72,667.8,0,0,0,0,-16,16,62,12,14,0,169,756,990,967.6,22.4,0.356,0.247,0.011,0.603,0.0269,3,0.243,0.846,0.0378,21.6,0.956,0.98,0.937,45,44.1,132,3170
1999-07-01,1998,10,40,182,908.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
1999-07-02,1998,10,40,183,893.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
1999-07-03,1998,10,40,184,878.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
1999-07-04,1998,10,40,185,863.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
1999-07-05,1998,10,40,186,849.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
1999-07-06,1998,10,40,187,836.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
1999-07-07,1998,10,40,188,823.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
1999-07-08,1998,10,41,189,810.61,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
1999-07-09,1998,10,41,190,802.16,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
1999-07-10,1998,10,41,191,794.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
1999-07-11,1998,10,41,192,786.62,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
1999-07-12,1998,10,41,193,777.21,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
1999-07-13,1998,10,41,194,770.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
1999-07-14,1998,10,41,195,763.48,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,536.5,0.7,536.5,0,0,0,0,-11,11,58,11,11,0,147,616,990,967,23,0.277,0.159,0.00692,0.436,0.0189,3,0.184,0.62,0.0269,22.4,0.95,0.97,0.921,37.3,36.2,109,2610
1999-07-15,1998,10,42,196,752.82,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,525.8,0.7,525.8,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.152,0.00659,0.423,0.0183,3,0.179,0.602,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
1999-07-16,1998,10,42,197,741.06,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,514.1,0.69,514.1,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.409,0.0177,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,105,2510
1999-07-17,1998,10,42,198,729.3,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,502.3,0.69,502.3,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.137,0.00589,0.394,0.017,3,0.169,0.563,0.0243,22.6,0.946,0.97,0.918,35.2,34.1,102,2460
1999-07-18,1998,10,42,199,717.54,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,490.5,0.68,490.5,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00562,0.381,0.0164,2,0.274,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-07-19,1998,10,42,200,705.78,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,478.8,0.68,478.8,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00537,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
1999-07-20,1998,10,42,201,695.67,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,468.7,0.67,468.7,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.238,0.12,0.00516,0.359,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
1999-07-21,1998,10,42,202,685,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,458,0.67,458,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.347,0.0149,2,0.252,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,48,95.9,2300
1999-07-22,1998,10,43,203,674.34,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
1999-07-23,1998,10,43,204,663.67,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,436.7,0.66,436.7,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,91.9,2210
1999-07-24,1998,10,43,205,653.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
1999-07-25,1998,10,43,206,644.53,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,417.5,0.65,417.5,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0961,0.00408,0.307,0.0131,2,0.224,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
1999-07-26,1998,10,43,207,634.96,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,408,0.64,408,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0916,0.00389,0.299,0.0127,2,0.218,0.517,0.022,23,0.955,0.98,0.936,44,43.2,86.3,2070
1999-07-27,1998,10,43,208,625.39,0.48,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
1999-07-28,1998,10,43,209,616.37,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
1999-07-29,1998,10,44,210,607.35,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,380.4,0.63,380.4,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0785,0.00332,0.277,0.0117,2,0.199,0.476,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1940
1999-07-30,1998,10,44,211,599.42,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,372.4,0.62,372.4,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0748,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.4,78.9,1890
1999-07-31,1998,10,44,212,590.94,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,363.9,0.62,363.9,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
1999-08-01,1998,11,44,213,582.46,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,398.5,0.68,398.5,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0871,0.00366,0.288,0.0121,2,0.211,0.5,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.1,2040
1999-08-02,1998,11,44,214,572.89,0.5,2,Mod_Wet,54,9,8,6,107,184,0.32,388.9,0.68,388.9,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0826,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
1999-08-03,1998,11,44,215,564.96,0.5,2,Mod_Wet,54,9,8,6,107,184,0.33,381,0.67,381,0,0,0,0,-6,6,54,9,8,0,113,452,990,966.1,23.9,0.195,0.0788,0.0033,0.274,0.0115,2,0.2,0.474,0.0198,23.4,0.952,0.979,0.933,41.6,40.8,81.5,1960
1999-08-04,1998,11,44,216,556.49,0.51,2,Mod_Wet,54,9,8,6,107,184,0.33,372.5,0.67,372.5,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0748,0.00313,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
1999-08-05,1998,11,45,217,548.01,0.51,2,Mod_Wet,54,9,8,6,107,184,0.34,364,0.66,364,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.0708,0.00296,0.26,0.0109,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
1999-08-06,1998,11,45,218,540.08,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
1999-08-07,1998,11,45,219,532.15,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,348.1,0.65,348.1,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0633,0.00264,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
1999-08-08,1998,11,45,220,525.32,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
1999-08-09,1998,11,45,221,517.93,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
1999-08-10,1998,11,45,222,510.55,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
1999-08-11,1998,11,45,223,503.17,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
1999-08-12,1998,11,46,224,496.33,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1999-08-13,1998,11,46,225,489.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
1999-08-14,1998,11,46,226,483.75,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
1999-08-15,1998,11,46,227,477.46,0.55,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
1999-08-16,1998,11,46,228,471.17,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
1999-08-17,1998,11,46,229,464.89,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
1999-08-18,1998,11,46,230,458.6,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
1999-08-19,1998,11,47,231,452.85,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
1999-08-20,1998,11,47,232,447.11,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
1999-08-21,1998,11,47,233,441.37,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
1999-08-22,1998,11,47,234,436.72,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
1999-08-23,1998,11,47,235,431.53,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
1999-08-24,1998,11,47,236,426.33,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
1999-08-25,1998,11,47,237,421.14,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
1999-08-26,1998,11,48,238,415.94,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
1999-08-27,1998,11,48,239,410.74,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,226.7,0.55,226.7,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
1999-08-28,1998,11,48,240,405.55,0.61,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
1999-08-29,1998,11,48,241,400.9,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
1999-08-30,1998,11,48,242,396.25,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
1999-08-31,1998,11,48,243,391.6,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,207.6,0.53,207.6,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
1999-09-01,1998,12,48,244,386.96,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,249,0.64,249,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
1999-09-02,1998,12,49,245,382.31,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,244.3,0.64,244.3,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00644,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.7,1260
1999-09-03,1998,12,49,246,377.66,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,239.7,0.64,239.7,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1999-09-04,1998,12,49,247,373.01,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,235,0.63,235,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
1999-09-05,1998,12,49,248,368.36,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,230.4,0.63,230.4,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
1999-09-06,1998,12,49,249,364.81,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
1999-09-07,1998,12,49,250,360.71,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,222.7,0.62,222.7,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
1999-09-08,1998,12,49,251,356.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1999-09-09,1998,12,50,252,352.5,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-09-10,1998,12,50,253,348.4,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
1999-09-11,1998,12,50,254,344.3,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
1999-09-12,1998,12,50,255,340.2,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1999-09-13,1998,12,50,256,336.1,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
1999-09-14,1998,12,50,257,332.54,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-09-15,1998,12,50,258,328.99,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,191,0.58,191,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1999-09-16,1998,12,51,259,325.43,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1999-09-17,1998,12,51,260,321.88,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
1999-09-18,1998,12,51,261,318.32,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
1999-09-19,1998,12,51,262,315.86,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000434,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
1999-09-20,1998,12,51,263,312.85,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
1999-09-21,1998,12,51,264,309.85,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,171.8,0.56,171.8,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.7,0.946,0.975,0.922,39.5,38.5,38.5,923
1999-09-22,1998,12,51,265,306.84,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168.8,0.55,168.8,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.8,37.7,37.7,906
1999-09-23,1998,12,52,266,303.83,0.72,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
1999-09-24,1998,12,52,267,300.82,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
1999-09-25,1998,12,52,268,297.82,0.73,2,Mod_Wet,46,7,6,4,75,138,0.46,159.8,0.54,159.8,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
1999-09-26,1998,12,52,269,294.81,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
1999-09-27,1998,12,52,270,291.8,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153.8,0.53,153.8,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
1999-09-28,1998,12,52,271,289.34,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,151.3,0.52,151.3,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00861,0.000343,0.118,0.00471,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
1999-09-29,1998,12,52,272,286.88,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
1999-09-30,1998,12,53,273,284.42,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,146.4,0.52,146.4,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
1999-10-01,1999,1,1,274,283.05,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1999-10-02,1999,1,1,275,281.14,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-10-03,1999,1,1,276,279.22,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
1999-10-04,1999,1,1,277,279.49,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
1999-10-05,1999,1,1,278,279.77,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1999-10-06,1999,1,1,279,276.76,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
1999-10-07,1999,1,1,280,274.3,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,164.3,0.6,164.3,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-10-08,1999,1,2,281,271.84,0.78,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1999-10-09,1999,1,2,282,269.38,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1999-10-10,1999,1,2,283,266.92,0.79,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1999-10-11,1999,1,2,284,264.46,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1999-10-12,1999,1,2,285,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1999-10-13,1999,1,2,286,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
1999-10-14,1999,1,2,287,258.17,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1999-10-15,1999,1,3,288,256.8,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1999-10-16,1999,1,3,289,253.79,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
1999-10-17,1999,1,3,290,251.33,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
1999-10-18,1999,1,3,291,249.96,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
1999-10-19,1999,1,3,292,248.05,0.85,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1999-10-20,1999,1,3,293,246.14,0.85,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1999-10-21,1999,1,3,294,244.22,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
1999-10-22,1999,1,4,295,242.31,0.86,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1999-10-23,1999,1,4,296,240.39,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
1999-10-24,1999,1,4,297,238.48,0.87,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1999-10-25,1999,1,4,298,236.57,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1999-10-26,1999,1,4,299,235.2,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
1999-10-27,1999,1,4,300,234.92,0.88,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
1999-10-28,1999,1,4,301,233.01,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.00621,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
1999-10-29,1999,1,5,302,232.74,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
1999-10-30,1999,1,5,303,231.92,0.89,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
1999-10-31,1999,1,5,304,230,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
1999-11-01,1999,2,5,305,229.18,0.9,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-11-02,1999,2,5,306,231.64,0.89,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
1999-11-03,1999,2,5,307,233.01,0.89,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1999-11-04,1999,2,5,308,232.74,0.89,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1999-11-05,1999,2,6,309,232.46,0.89,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1999-11-06,1999,2,6,310,233.28,0.89,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
1999-11-07,1999,2,6,311,234.1,0.89,3,Normal,36,5,3,2,47,93,0.4,141.1,0.6,141.1,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1999-11-08,1999,2,6,312,233.83,0.89,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1999-11-09,1999,2,6,313,234.65,0.88,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
1999-11-10,1999,2,6,314,237.11,0.88,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
1999-11-11,1999,2,6,315,241.21,0.87,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1999-11-12,1999,2,7,316,243.13,0.86,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1999-11-13,1999,2,7,317,242.85,0.86,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1999-11-14,1999,2,7,318,243.67,0.86,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1999-11-15,1999,2,7,319,242.85,0.86,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1999-11-16,1999,2,7,320,240.39,0.87,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
1999-11-17,1999,2,7,321,239.03,0.87,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1999-11-18,1999,2,7,322,238.21,0.87,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1999-11-19,1999,2,8,323,237.39,0.88,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1999-11-20,1999,2,8,324,237.11,0.88,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
1999-11-21,1999,2,8,325,236.29,0.88,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1999-11-22,1999,2,8,326,234.38,0.89,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1999-11-23,1999,2,8,327,233.01,0.89,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1999-11-24,1999,2,8,328,232.19,0.89,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1999-11-25,1999,2,8,329,235.2,0.88,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-11-26,1999,2,9,330,239.3,0.87,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1999-11-27,1999,2,9,331,241.76,0.86,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1999-11-28,1999,2,9,332,243.13,0.86,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1999-11-29,1999,2,9,333,246.14,0.85,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1999-11-30,1999,2,9,334,248.05,0.85,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
1999-12-01,1999,3,9,335,248.32,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
1999-12-02,1999,3,9,336,248.6,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
1999-12-03,1999,3,10,337,247.78,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
1999-12-04,1999,3,10,338,246.96,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
1999-12-05,1999,3,10,339,246.68,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,169.7,0.69,169.7,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00471,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,921
1999-12-06,1999,3,10,340,245.86,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,168.9,0.69,168.9,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1999-12-07,1999,3,10,341,246.14,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
1999-12-08,1999,3,10,342,247.5,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,170.5,0.69,170.5,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.109,0.0102,0.000405,0.12,0.00473,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
1999-12-09,1999,3,10,343,248.32,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
1999-12-10,1999,3,11,344,249.14,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,172.1,0.69,172.1,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
1999-12-11,1999,3,11,345,253.24,0.83,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
1999-12-12,1999,3,11,346,254.61,0.83,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1999-12-13,1999,3,11,347,254.34,0.83,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
1999-12-14,1999,3,11,348,256.25,0.82,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-12-15,1999,3,11,349,258.71,0.82,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
1999-12-16,1999,3,11,350,260.63,0.81,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1999-12-17,1999,3,12,351,260.35,0.81,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
1999-12-18,1999,3,12,352,259.53,0.81,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1999-12-19,1999,3,12,353,258.71,0.82,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
1999-12-20,1999,3,12,354,260.63,0.81,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1999-12-21,1999,3,12,355,264.18,0.8,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
1999-12-22,1999,3,12,356,264.46,0.8,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
1999-12-23,1999,3,12,357,263.09,0.8,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
1999-12-24,1999,3,13,358,265,0.8,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
1999-12-25,1999,3,13,359,267.46,0.79,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
1999-12-26,1999,3,13,360,267.74,0.79,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
1999-12-27,1999,3,13,361,265.82,0.8,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
1999-12-28,1999,3,13,362,265.55,0.8,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
1999-12-29,1999,3,13,363,266.92,0.79,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
1999-12-30,1999,3,13,364,268.83,0.79,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
1999-12-31,1999,3,14,365,268.56,0.79,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2000-01-01,1999,4,14,1,267.74,0.79,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2000-01-02,1999,4,14,2,270.74,0.78,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2000-01-03,1999,4,14,3,275.39,0.77,5,Dry,29,5,4,2,33,73,0.27,202.4,0.73,202.4,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2000-01-04,1999,4,14,4,280.04,0.76,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2000-01-05,1999,4,14,5,285.24,0.75,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-01-06,1999,4,14,6,290.43,0.74,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-01-07,1999,4,15,7,295.63,0.73,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2000-01-08,1999,4,15,8,300.28,0.72,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2000-01-09,1999,4,15,9,303.83,0.72,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2000-01-10,1999,4,15,10,307.93,0.71,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2000-01-11,1999,4,15,11,308.21,0.71,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2000-01-12,1999,4,15,12,307.93,0.71,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2000-01-13,1999,4,15,13,310.94,0.71,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2000-01-14,1999,4,16,14,315.59,0.7,5,Dry,29,5,4,2,33,73,0.23,242.6,0.77,242.6,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2000-01-15,1999,4,16,15,320.78,0.69,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2000-01-16,1999,4,16,16,325.43,0.69,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000727,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2000-01-17,1999,4,16,17,331.17,0.68,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000836,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
