date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-01-18,1999,4,16,18,337.46,0.67,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2000-01-19,1999,4,16,19,344.85,0.66,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2000-01-20,1999,4,16,20,353.32,0.65,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2000-01-21,1999,4,17,21,361.25,0.65,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2000-01-22,1999,4,17,22,369.18,0.64,5,Dry,29,5,4,2,33,73,0.2,296.2,0.8,296.2,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2000-01-23,1999,4,17,23,377.66,0.63,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2000-01-24,1999,4,17,24,385.59,0.62,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2000-01-25,1999,4,17,25,396.25,0.61,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2000-01-26,1999,4,17,26,408.56,0.6,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2000-01-27,1999,4,17,27,421.96,0.59,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2000-01-28,1999,4,18,28,436.45,0.58,5,Dry,29,5,4,2,33,73,0.17,363.4,0.83,363.4,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0705,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2000-01-29,1999,4,18,29,450.94,0.57,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
2000-01-30,1999,4,18,30,463.79,0.56,5,Dry,29,5,4,2,33,73,0.16,390.8,0.84,390.8,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2000-01-31,1999,4,18,31,476.64,0.55,5,Dry,29,5,4,2,33,73,0.15,403.6,0.85,403.6,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0895,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2000-02-01,1999,5,18,32,492.78,0.54,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
2000-02-02,1999,5,18,33,506.17,0.54,5,Dry,31,6,4,3,41,85,0.17,421.2,0.83,421.2,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2000-02-03,1999,5,18,34,521.21,0.53,5,Dry,31,6,4,3,41,85,0.16,436.2,0.84,436.2,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2000-02-04,1999,5,19,35,537.35,0.52,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-02-05,1999,5,19,36,554.57,0.51,5,Dry,31,6,4,3,41,85,0.15,469.6,0.85,469.6,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.259,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2000-02-06,1999,5,19,37,576.17,0.5,5,Dry,31,6,4,3,41,85,0.15,491.2,0.85,491.2,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2000-02-07,1999,5,19,38,601.06,0.49,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2000-02-08,1999,5,19,39,624.3,0.48,5,Dry,31,6,4,3,41,85,0.14,539.3,0.86,539.3,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2000-02-09,1999,5,19,40,646.45,0.47,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2000-02-10,1999,5,19,41,672.42,0.46,5,Dry,31,6,4,3,41,85,0.13,587.4,0.87,587.4,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.979,0.934,41.6,40.8,122,2930
2000-02-11,1999,5,20,42,698.4,0.45,5,Dry,31,6,4,3,41,85,0.12,613.4,0.88,613.4,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2000-02-12,1999,5,20,43,724.38,0.44,5,Dry,31,6,4,3,41,85,0.12,639.4,0.88,639.4,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2000-02-13,1999,5,20,44,747.62,0.43,5,Dry,31,6,4,3,41,85,0.11,662.6,0.89,662.6,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2000-02-14,1999,5,20,45,770.32,0.42,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2000-02-15,1999,5,20,46,782.41,0.41,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2000-02-16,1999,5,20,47,798.9,0.4,5,Dry,31,6,4,3,41,85,0.11,713.9,0.89,713.9,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.633,0.0277,3,0.264,0.897,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2000-02-17,1999,5,20,48,814.1,0.4,5,Dry,31,6,4,3,41,85,0.1,729.1,0.9,729.1,0,0,0,0,-3,3,31,6,4,0,44,770,990,967.2,22.8,0.364,0.288,0.0126,0.652,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2000-02-18,1999,5,21,49,830.46,0.39,5,Dry,31,6,4,3,41,85,0.1,745.5,0.9,745.5,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.375,0.299,0.0131,0.674,0.0296,3,0.278,0.952,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2000-02-19,1999,5,21,50,847.8,0.38,5,Dry,31,6,4,3,41,85,0.1,762.8,0.9,762.8,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.699,0.0308,3,0.283,0.982,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2000-02-20,1999,5,21,51,861.88,0.38,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
2000-02-21,1999,5,21,52,876.42,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,771.4,0.88,771.4,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.717,0.0317,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2000-02-22,1999,5,21,53,891.39,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2000-02-23,1999,5,21,54,906.76,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,801.8,0.88,801.8,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.759,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2000-02-24,1999,5,21,55,917.97,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2000-02-25,1999,5,22,56,924.78,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
2000-02-26,1999,5,22,57,927.06,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,822.1,0.89,822.1,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2000-02-27,1999,5,22,58,929.35,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2000-02-28,1999,5,22,59,936.27,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,831.3,0.89,831.3,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2000-02-29,1999,5,22,60,943.24,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2000-03-01,1999,6,22,61,950.28,0.35,4,Mod_Dry,41,8,7,6,67,129,0.14,821.3,0.86,821.3,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2000-03-02,1999,6,22,62,957.38,0.35,4,Mod_Dry,41,8,7,6,67,129,0.14,828.4,0.86,828.4,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.465,0.34,0.0153,0.804,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2000-03-03,1999,6,23,63,964.53,0.35,4,Mod_Dry,41,8,7,6,67,129,0.13,835.5,0.87,835.5,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.471,0.343,0.0154,0.814,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2000-03-04,1999,6,23,64,971.74,0.35,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2000-03-05,1999,6,23,65,983.87,0.34,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2000-03-06,1999,6,23,66,996.16,0.34,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2000-03-07,1999,6,23,67,1008.6,0.34,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2000-03-08,1999,6,23,68,1021.1,0.34,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2000-03-09,1999,6,23,69,1039,0.33,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2000-03-10,1999,6,24,70,1062.3,0.33,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2000-03-11,1999,6,24,71,1091.3,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,962.3,0.88,962.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
2000-03-12,1999,6,24,72,1126.3,0.32,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2000-03-13,1999,6,24,73,1167.6,0.31,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2000-03-14,1999,6,24,74,1221.3,0.3,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2000-03-15,1999,6,24,75,1282.3,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1153,0.9,1100,53,12,2,2,-4,41,53,10,9,2,108,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-03-16,1999,6,24,76,1356.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.095,1228,0.91,1100,128,29,4,4,-2,93,70,12,11,4,160,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-03-17,1999,6,25,77,1415.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-03-18,1999,6,25,78,1468.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.088,1339,0.91,1100,239,54,7,7,1,170,95,15,14,7,237,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-03-19,1999,6,25,79,1528.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.084,1399,0.92,1100,299,59,9,9,3,219,100,17,16,9,286,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-03-20,1999,6,25,80,1609.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2000-03-21,1999,6,25,81,1705.5,0.21,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-03-22,1999,6,25,82,1817.5,0.2,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2000-03-23,1999,6,25,83,1946.3,0.18,3,Normal,49,9,9,9,107,183,0.094,1763,0.91,1100,663,51,9,16,11,576,100,18,25,20,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2000-03-24,1999,6,26,84,2092.6,0.17,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2000-03-25,1999,6,26,85,2250,0.15,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-03-26,1999,6,26,86,2365.8,0.14,3,Normal,49,9,9,9,107,183,0.077,2183,0.92,1100,1080,51,9,16,23,984,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-03-27,1999,6,26,87,2491.1,0.13,3,Normal,49,9,9,9,107,183,0.073,2308,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-03-28,1999,6,26,88,2618.4,0.12,3,Normal,49,9,9,9,107,183,0.07,2435,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2000-03-29,1999,6,26,89,2739.8,0.11,3,Normal,49,9,9,9,107,183,0.067,2557,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-03-30,1999,6,26,90,2854.9,0.11,3,Normal,49,9,9,9,107,183,0.064,2672,0.94,1100,1570,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2000-03-31,1999,6,27,91,2963.3,0.1,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2000-04-01,1999,7,27,92,3056.6,0.093,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2000-04-02,1999,7,27,93,3142.5,0.087,3,Normal,54,13,14,19,117,217,0.069,2926,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2000-04-03,1999,7,27,94,3220.9,0.081,3,Normal,54,13,14,19,117,217,0.067,3004,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2000-04-04,1999,7,27,95,3291.4,0.076,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2000-04-05,1999,7,27,96,3337.3,0.072,3,Normal,54,13,14,19,117,217,0.065,3120,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2000-04-06,1999,7,27,97,3375,0.069,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2000-04-07,1999,7,28,98,3412.8,0.066,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2000-04-08,1999,7,28,99,3442.3,0.063,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2000-04-09,1999,7,28,100,3463.3,0.062,3,Normal,54,13,14,19,117,217,0.063,3246,0.94,1100,2150,46,5,11,45,2040,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2000-04-10,1999,7,28,101,3484.5,0.06,3,Normal,54,13,14,19,117,217,0.062,3267,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2000-04-11,1999,7,28,102,3497.2,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3202,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2000-04-12,1999,7,28,103,3509.9,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2000-04-13,1999,7,28,104,3514.1,0.058,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2000-04-14,1999,7,29,105,3518.4,0.058,2,Mod_Wet,70,14,18,25,168,295,0.084,3223,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2000-04-15,1999,7,29,106,3514.1,0.058,2,Mod_Wet,70,14,18,25,168,295,0.084,3219,0.92,1100,2120,30,4,7,39,2040,100,18,25,64,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2000-04-16,1999,7,29,107,3509.9,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2000-04-17,1999,7,29,108,3497.2,0.059,2,Mod_Wet,70,14,18,25,168,295,0.084,3202,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2000-04-18,1999,7,29,109,3484.5,0.06,2,Mod_Wet,70,14,18,25,168,295,0.085,3189,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2000-04-19,1999,7,29,110,3463.3,0.062,2,Mod_Wet,70,14,18,25,168,295,0.085,3168,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2000-04-20,1999,7,29,111,3442.3,0.063,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2000-04-21,1999,7,30,112,3412.8,0.066,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2000-04-22,1999,7,30,113,3383.4,0.068,2,Mod_Wet,70,14,18,25,168,295,0.087,3088,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2000-04-23,1999,7,30,114,3354,0.07,2,Mod_Wet,70,14,18,25,168,295,0.088,3059,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2000-04-24,1999,7,30,115,3324.8,0.073,2,Mod_Wet,70,14,18,25,168,295,0.089,3030,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2000-04-25,1999,7,30,116,3287.3,0.076,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2000-04-26,1999,7,30,117,3241.6,0.08,2,Mod_Wet,70,14,18,25,168,295,0.091,2947,0.91,1100,1850,30,4,7,30,1780,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2000-04-27,1999,7,30,118,3196.1,0.083,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2000-04-28,1999,7,31,119,3142.5,0.087,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2000-04-29,1999,7,31,120,3089.3,0.091,2,Mod_Wet,70,14,18,25,168,295,0.096,2794,0.91,1100,1690,30,4,7,26,1630,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2000-04-30,1999,7,31,121,3036.3,0.095,2,Mod_Wet,70,14,18,25,168,295,0.097,2741,0.9,1100,1640,30,4,7,24,1580,100,18,25,49,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2000-05-01,1999,8,31,122,2983.5,0.098,2,Mod_Wet,65,14,17,23,202,321,0.11,2663,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2000-05-02,1999,8,31,123,2931.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2000-05-03,1999,8,31,124,2878.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2558,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2000-05-04,1999,8,31,125,2827,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2506,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2000-05-05,1999,8,32,126,2775.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2000-05-06,1999,8,32,127,2724.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2000-05-07,1999,8,32,128,2673.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2352,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2000-05-08,1999,8,32,129,2622.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2000-05-09,1999,8,32,130,2579.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2000-05-10,1999,8,32,131,2537.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-05-11,1999,8,32,132,2494.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-05-12,1999,8,33,133,2452.9,0.13,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2000-05-13,1999,8,33,134,2411.1,0.14,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-05-14,1999,8,33,135,2369.5,0.14,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2000-05-15,1999,8,33,136,2328.2,0.15,3,Normal,55,13,13,17,178,276,0.12,2052,0.88,1100,952,45,5,12,12,878,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-05-16,1999,8,33,137,2287.1,0.15,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-05-17,1999,8,33,138,2238.9,0.15,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2000-05-18,1999,8,33,139,2176.3,0.16,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-05-19,1999,8,34,140,2121.6,0.17,3,Normal,55,13,13,17,178,276,0.13,1846,0.87,1100,746,45,5,12,5,679,100,18,25,22,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2000-05-20,1999,8,34,141,2067.4,0.17,3,Normal,55,13,13,17,178,276,0.13,1791,0.87,1100,691,45,5,12,4,625,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2000-05-21,1999,8,34,142,2013.6,0.18,3,Normal,55,13,13,17,178,276,0.14,1738,0.86,1100,638,45,5,12,2,574,100,18,25,19,752,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2000-05-22,1999,8,34,143,1967.5,0.18,3,Normal,55,13,13,17,178,276,0.14,1691,0.86,1100,591,45,5,12,1,528,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2000-05-23,1999,8,34,144,1921.7,0.19,3,Normal,55,13,13,17,178,276,0.14,1646,0.86,1100,546,45,5,12,-1,485,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-05-24,1999,8,34,145,1876.3,0.19,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2000-05-25,1999,8,34,146,1831.3,0.2,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2000-05-26,1999,8,35,147,1786.7,0.2,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-27,1999,8,35,148,1749.3,0.21,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-28,1999,8,35,149,1712.2,0.21,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2000-05-29,1999,8,35,150,1675.5,0.22,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-05-30,1999,8,35,151,1639,0.23,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2000-05-31,1999,8,35,152,1602.9,0.23,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-06-01,1999,9,35,153,1567.1,0.24,3,Normal,53,12,12,13,120,210,0.13,1357,0.87,1100,257,47,6,8,-5,201,100,18,20,8,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2000-06-02,1999,9,36,154,1538.1,0.24,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-06-03,1999,9,36,155,1509.3,0.25,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2000-06-04,1999,9,36,156,1480.8,0.25,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-06-05,1999,9,36,157,1452.4,0.26,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2000-06-06,1999,9,36,158,1424.4,0.26,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-06-07,1999,9,36,159,1396.6,0.27,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2000-06-08,1999,9,36,160,1350.9,0.28,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2000-06-09,1999,9,37,161,1300,0.28,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2000-06-10,1999,9,37,162,1255.9,0.29,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2000-06-11,1999,9,37,163,1218.4,0.3,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
2000-06-12,1999,9,37,164,1181.6,0.31,3,Normal,53,12,12,13,120,210,0.18,971.6,0.82,971.6,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.623,0.409,0.019,1.03,0.048,4,0.27,1.3,0.0605,20.2,0.955,0.98,0.936,46,45.1,180,4330
2000-06-13,1999,9,37,165,1145.4,0.31,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2000-06-14,1999,9,37,166,1115.4,0.32,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2000-06-15,1999,9,37,167,1085.9,0.32,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2000-06-16,1999,9,38,168,1062.3,0.33,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2000-06-17,1999,9,38,169,1039,0.33,3,Normal,53,12,12,13,120,210,0.2,829,0.8,829,0,0,0,0,-13,13,53,12,12,0,133,906,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.6,39.6,159,3810
2000-06-18,1999,9,38,170,1016.1,0.34,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2000-06-19,1999,9,38,171,993.69,0.34,3,Normal,53,12,12,13,120,210,0.21,783.7,0.79,783.7,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2000-06-20,1999,9,38,172,971.74,0.35,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2000-06-21,1999,9,38,173,955.01,0.35,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2000-06-22,1999,9,38,174,938.59,0.35,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2000-06-23,1999,9,39,175,922.5,0.36,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2000-06-24,1999,9,39,176,906.76,0.36,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2000-06-25,1999,9,39,177,891.39,0.37,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2000-06-26,1999,9,39,178,876.42,0.37,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2000-06-27,1999,9,39,179,861.88,0.38,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2000-06-28,1999,9,39,180,847.8,0.38,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2000-06-29,1999,9,39,181,838.06,0.39,3,Normal,53,12,12,13,120,210,0.25,628.1,0.75,628.1,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.221,0.0097,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
2000-06-30,1999,9,40,182,828.59,0.39,3,Normal,53,12,12,13,120,210,0.25,618.6,0.75,618.6,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.214,0.0094,0.536,0.0235,3,0.221,0.757,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2000-07-01,1999,10,40,183,819.43,0.39,3,Normal,50,10,9,9,108,186,0.23,633.4,0.77,633.4,0,0,0,0,-9,9,50,10,9,0,117,702,990,967.2,22.8,0.326,0.224,0.00982,0.55,0.0241,3,0.228,0.777,0.0341,22,0.955,0.98,0.936,43.6,42.7,128,3080
2000-07-02,1999,10,40,184,807.18,0.4,3,Normal,50,10,9,9,108,186,0.23,621.2,0.77,621.2,0,0,0,0,-9,9,50,10,9,0,117,690,990,967.1,22.9,0.319,0.216,0.00944,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3030
2000-07-03,1999,10,40,185,798.9,0.4,3,Normal,50,10,9,9,108,186,0.23,612.9,0.77,612.9,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00919,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2000-07-04,1999,10,40,186,791.07,0.41,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2000-07-05,1999,10,40,187,783.79,0.41,3,Normal,50,10,9,9,108,186,0.24,597.8,0.76,597.8,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.212,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2000-07-06,1999,10,40,188,777.21,0.41,3,Normal,50,10,9,9,108,186,0.24,591.2,0.76,591.2,0,0,0,0,-9,9,50,10,9,0,117,660,990,967,23,0.302,0.196,0.00852,0.498,0.0216,3,0.209,0.706,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2000-07-07,1999,10,41,189,770.32,0.42,3,Normal,50,10,9,9,108,186,0.24,584.3,0.76,584.3,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2000-07-08,1999,10,41,190,762.39,0.42,3,Normal,50,10,9,9,108,186,0.24,576.4,0.76,576.4,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.1,39.2,118,2820
2000-07-09,1999,10,41,191,749.53,0.43,3,Normal,50,10,9,9,108,186,0.25,563.5,0.75,563.5,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.177,0.00768,0.463,0.0201,3,0.196,0.66,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2000-07-10,1999,10,41,192,738.32,0.43,3,Normal,50,10,9,9,108,186,0.25,552.3,0.75,552.3,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.28,0.17,0.00734,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.6,37.6,113,2710
2000-07-11,1999,10,41,193,726.57,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2000-07-12,1999,10,41,194,714.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-07-13,1999,10,41,195,704.69,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,477.7,0.68,477.7,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.243,0.124,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.938,50.8,48.2,96.4,2310
2000-07-14,1999,10,42,196,694.03,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,467,0.67,467,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2000-07-15,1999,10,42,197,683.36,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2000-07-16,1999,10,42,198,672.7,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2000-07-17,1999,10,42,199,662.58,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2000-07-18,1999,10,42,200,653.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2000-07-19,1999,10,42,201,643.99,0.47,2,Mod_Wet,58,11,11,11,136,227,0.35,417,0.65,417,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2000-07-20,1999,10,42,202,634.42,0.47,2,Mod_Wet,58,11,11,11,136,227,0.36,407.4,0.64,407.4,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00387,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2000-07-21,1999,10,43,203,625.39,0.48,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2000-07-22,1999,10,43,204,617.46,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,390.5,0.63,390.5,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.202,0.0833,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
2000-07-23,1999,10,43,205,608.99,0.48,2,Mod_Wet,58,11,11,11,136,227,0.37,382,0.63,382,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0793,0.00335,0.278,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81,1940
2000-07-24,1999,10,43,206,600.51,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,373.5,0.62,373.5,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0753,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.2,0.952,0.977,0.93,40.5,39.6,79.1,1900
2000-07-25,1999,10,43,207,592.03,0.49,2,Mod_Wet,58,11,11,11,136,227,0.38,365,0.62,365,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0713,0.003,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.6,77.3,1850
2000-07-26,1999,10,43,208,583.56,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,356.6,0.61,356.6,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0673,0.00283,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.949,0.973,0.924,38.7,37.7,75.4,1810
2000-07-27,1999,10,43,209,575.63,0.5,2,Mod_Wet,58,11,11,11,136,227,0.39,348.6,0.61,348.6,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0636,0.00267,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.972,0.921,37.9,36.8,73.7,1770
2000-07-28,1999,10,44,210,568.79,0.5,2,Mod_Wet,58,11,11,11,136,227,0.4,341.8,0.6,341.8,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0603,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2000-07-29,1999,10,44,211,561.41,0.51,2,Mod_Wet,58,11,11,11,136,227,0.4,334.4,0.6,334.4,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0568,0.00238,0.239,0.01,2,0.168,0.407,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1700
2000-07-30,1999,10,44,212,554.03,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,327,0.59,327,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0534,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2000-07-31,1999,10,44,213,546.64,0.51,2,Mod_Wet,58,11,11,11,136,227,0.41,319.6,0.58,319.6,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0499,0.00208,0.226,0.00946,2,0.158,0.385,0.0161,23.6,0.944,0.97,0.916,34.9,33.8,67.6,1620
2000-08-01,1999,11,44,214,539.26,0.52,2,Mod_Wet,54,9,8,6,107,184,0.34,355.3,0.66,355.3,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2000-08-02,1999,11,44,215,531.88,0.52,2,Mod_Wet,54,9,8,6,107,184,0.35,347.9,0.65,347.9,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0632,0.00263,0.247,0.0103,2,0.177,0.424,0.0177,23.6,0.948,0.972,0.922,38.1,37.1,74.2,1780
2000-08-03,1999,11,44,216,524.49,0.53,2,Mod_Wet,54,9,8,6,107,184,0.35,340.5,0.65,340.5,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0597,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.5,1740
2000-08-04,1999,11,45,217,517.11,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,333.1,0.64,333.1,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0562,0.00234,0.234,0.00974,2,0.167,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2000-08-05,1999,11,45,218,510.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.36,326.3,0.64,326.3,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.053,0.0022,0.229,0.00949,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.8,69.5,1670
2000-08-06,1999,11,45,219,503.44,0.54,2,Mod_Wet,54,9,8,6,107,184,0.36,319.4,0.64,319.4,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2000-08-07,1999,11,45,220,497.7,0.54,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2000-08-08,1999,11,45,221,491.41,0.55,2,Mod_Wet,54,9,8,6,107,184,0.37,307.4,0.63,307.4,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
2000-08-09,1999,11,45,222,485.12,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2000-08-10,1999,11,45,223,478.83,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,294.8,0.62,294.8,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00157,0.203,0.00836,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2000-08-11,1999,11,46,224,472.54,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2000-08-12,1999,11,46,225,466.8,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2000-08-13,1999,11,46,226,461.06,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2000-08-14,1999,11,46,227,455.32,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2000-08-15,1999,11,46,228,450.67,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
