date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-08-16,1999,11,46,229,445.47,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2000-08-17,1999,11,46,230,440.28,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2000-08-18,1999,11,47,231,435.08,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2000-08-19,1999,11,47,232,429.89,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2000-08-20,1999,11,47,233,424.69,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2000-08-21,1999,11,47,234,419.49,0.59,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2000-08-22,1999,11,47,235,414.85,0.6,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2000-08-23,1999,11,47,236,410.2,0.6,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-08-24,1999,11,47,237,405.55,0.61,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-08-25,1999,11,48,238,400.9,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2000-08-26,1999,11,48,239,397.35,0.61,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2000-08-27,1999,11,48,240,393.24,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,209.2,0.53,209.2,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.00601,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2000-08-28,1999,11,48,241,389.14,0.62,2,Mod_Wet,54,9,8,6,107,184,0.47,205.1,0.53,205.1,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.219,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2000-08-29,1999,11,48,242,385.04,0.62,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2000-08-30,1999,11,48,243,380.94,0.63,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2000-08-31,1999,11,48,244,376.84,0.63,2,Mod_Wet,54,9,8,6,107,184,0.49,192.8,0.51,192.8,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2000-09-01,1999,12,49,245,371.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,233.6,0.63,233.6,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2000-09-02,1999,12,49,246,366.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2000-09-03,1999,12,49,247,361.8,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,223.8,0.62,223.8,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2000-09-04,1999,12,49,248,356.6,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-09-05,1999,12,49,249,351.41,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,213.4,0.61,213.4,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2000-09-06,1999,12,49,250,346.76,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2000-09-07,1999,12,49,251,342.11,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2000-09-08,1999,12,50,252,337.46,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2000-09-09,1999,12,50,253,333.91,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,195.9,0.59,195.9,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45,44.1,44.1,1060
2000-09-10,1999,12,50,254,329.81,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2000-09-11,1999,12,50,255,325.71,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,187.7,0.58,187.7,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2000-09-12,1999,12,50,256,321.6,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.6,0.57,183.6,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000454,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,992
2000-09-13,1999,12,50,257,317.5,0.7,2,Mod_Wet,46,7,6,4,75,138,0.43,179.5,0.56,179.5,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.4,40.4,969
2000-09-14,1999,12,50,258,313.95,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,175.9,0.56,175.9,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2000-09-15,1999,12,51,259,311.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.44,173.5,0.56,173.5,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00511,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2000-09-16,1999,12,51,260,307.39,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2000-09-17,1999,12,51,261,306.02,0.71,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2000-09-18,1999,12,51,262,304.1,0.72,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2000-09-19,1999,12,51,263,301.64,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,163.6,0.54,163.6,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00966,0.000385,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.6,36.5,36.5,875
2000-09-20,1999,12,51,264,298.64,0.72,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2000-09-21,1999,12,51,265,294.53,0.73,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2000-09-22,1999,12,52,266,290.98,0.74,2,Mod_Wet,46,7,6,4,75,138,0.47,153,0.53,153,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00875,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2000-09-23,1999,12,52,267,288.52,0.74,2,Mod_Wet,46,7,6,4,75,138,0.48,150.5,0.52,150.5,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.109,0.00854,0.00034,0.118,0.00469,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,803
2000-09-24,1999,12,52,268,285.51,0.75,2,Mod_Wet,46,7,6,4,75,138,0.48,147.5,0.52,147.5,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.108,0.00829,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,787
2000-09-25,1999,12,52,269,282.5,0.75,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2000-09-26,1999,12,52,270,279.49,0.76,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2000-09-27,1999,12,52,271,276.49,0.77,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2000-09-28,1999,12,52,272,273.48,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,135.5,0.49,135.5,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00727,0.000288,0.111,0.00442,1,0.125,0.237,0.0094,25,0.933,0.97,0.905,31,30,30,721
2000-09-29,1999,12,53,273,270.47,0.78,2,Mod_Wet,46,7,6,4,75,138,0.51,132.5,0.49,132.5,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00701,0.000278,0.11,0.00437,1,0.121,0.231,0.00918,25,0.932,0.97,0.904,30.3,29.3,29.3,704
2000-09-30,1999,12,53,274,267.46,0.79,2,Mod_Wet,46,7,6,4,75,138,0.52,129.5,0.48,129.5,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00675,0.000268,0.109,0.00431,1,0.117,0.226,0.00896,25,0.931,0.97,0.903,29.5,28.7,28.7,688
2000-10-01,2000,1,1,275,264.46,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2000-10-02,2000,1,1,276,263.09,0.8,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2000-10-03,2000,1,1,277,261.17,0.81,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.0086,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2000-10-04,2000,1,1,278,259.26,0.82,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2000-10-05,2000,1,1,279,257.35,0.82,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2000-10-06,2000,1,1,280,255.43,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2000-10-07,2000,1,1,281,253.52,0.83,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2000-10-08,2000,1,2,282,252.15,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2000-10-09,2000,1,2,283,250.78,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2000-10-10,2000,1,2,284,249.42,0.84,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2000-10-11,2000,1,2,285,248.05,0.85,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00859,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2000-10-12,2000,1,2,286,246.68,0.85,3,Normal,37,5,3,2,50,97,0.39,149.7,0.61,149.7,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00847,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2000-10-13,2000,1,2,287,245.32,0.85,3,Normal,37,5,3,2,50,97,0.4,148.3,0.6,148.3,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2000-10-14,2000,1,2,288,243.4,0.86,3,Normal,37,5,3,2,50,97,0.4,146.4,0.6,146.4,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00819,0.000323,0.111,0.00439,1,0.14,0.251,0.00992,25.1,0.938,0.97,0.909,33.8,32.8,32.8,786
2000-10-15,2000,1,3,289,241.49,0.87,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-10-16,2000,1,3,290,239.57,0.87,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-10-17,2000,1,3,291,237.66,0.88,3,Normal,37,5,3,2,50,97,0.41,140.7,0.59,140.7,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.132,0.241,0.0095,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2000-10-18,2000,1,3,292,235.74,0.88,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2000-10-19,2000,1,3,293,233.83,0.89,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-10-20,2000,1,3,294,231.92,0.89,3,Normal,37,5,3,2,50,97,0.42,134.9,0.58,134.9,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-10-21,2000,1,3,295,230.55,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,120.5,0.52,120.5,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2000-10-22,2000,1,4,296,228.64,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
2000-10-23,2000,1,4,297,227.27,0.9,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2000-10-24,2000,1,4,298,225.9,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,115.9,0.51,115.9,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.2,0.922,0.97,0.895,26.5,25.7,25.7,616
2000-10-25,2000,1,4,299,225.63,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,115.6,0.51,115.6,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0943,0.00558,0.000219,0.0999,0.00393,1,0.0986,0.199,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,615
2000-10-26,2000,1,4,300,224.81,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2000-10-27,2000,1,4,301,224.53,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,114.5,0.51,114.5,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.00391,1,0.0971,0.197,0.00772,25.3,0.922,0.97,0.894,26.1,25.4,25.4,609
2000-10-28,2000,1,4,302,223.71,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2000-10-29,2000,1,5,303,223.44,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,113.4,0.51,113.4,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0936,0.00539,0.000212,0.099,0.00389,1,0.0956,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2000-10-30,2000,1,5,304,222.07,0.91,2,Mod_Wet,41,6,4,3,56,110,0.49,112.1,0.51,112.1,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2000-10-31,2000,1,5,305,220.71,0.92,2,Mod_Wet,41,6,4,3,56,110,0.5,110.7,0.5,110.7,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00516,0.000203,0.0978,0.00384,1,0.092,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,587
2000-11-01,2000,2,5,306,221.53,0.91,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-11-02,2000,2,5,307,223.99,0.91,3,Normal,36,5,3,2,47,93,0.41,131,0.58,131,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2000-11-03,2000,2,5,308,226.99,0.9,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2000-11-04,2000,2,5,309,227.27,0.9,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00716,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,30,30,720
2000-11-05,2000,2,6,310,228.09,0.9,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2000-11-06,2000,2,6,311,228.36,0.9,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2000-11-07,2000,2,6,312,229.73,0.9,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-11-08,2000,2,6,313,232.74,0.89,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2000-11-09,2000,2,6,314,235.74,0.88,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2000-11-10,2000,2,6,315,234.92,0.88,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2000-11-11,2000,2,6,316,233.56,0.89,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2000-11-12,2000,2,7,317,235.47,0.88,3,Normal,36,5,3,2,47,93,0.4,142.5,0.6,142.5,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-11-13,2000,2,7,318,237.39,0.88,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-11-14,2000,2,7,319,238.21,0.87,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2000-11-15,2000,2,7,320,237.39,0.88,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-11-16,2000,2,7,321,236.02,0.88,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2000-11-17,2000,2,7,322,234.65,0.88,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-11-18,2000,2,7,323,233.28,0.89,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2000-11-19,2000,2,8,324,231.92,0.89,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2000-11-20,2000,2,8,325,230.55,0.9,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2000-11-21,2000,2,8,326,229.18,0.9,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-11-22,2000,2,8,327,227.82,0.9,3,Normal,36,5,3,2,47,93,0.41,134.8,0.59,134.8,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-11-23,2000,2,8,328,228.64,0.9,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2000-11-24,2000,2,8,329,228.91,0.9,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2000-11-25,2000,2,8,330,228.64,0.9,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2000-11-26,2000,2,9,331,231.1,0.89,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2000-11-27,2000,2,9,332,235.74,0.88,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2000-11-28,2000,2,9,333,238.21,0.87,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2000-11-29,2000,2,9,334,240.67,0.87,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2000-11-30,2000,2,9,335,244.22,0.86,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2000-12-01,2000,3,9,336,248.32,0.85,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
2000-12-02,2000,3,9,337,249.69,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,172.7,0.69,172.7,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2000-12-03,2000,3,10,338,251.6,0.84,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2000-12-04,2000,3,10,339,254.07,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2000-12-05,2000,3,10,340,255.43,0.83,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2000-12-06,2000,3,10,341,255.71,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,178.7,0.7,178.7,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00488,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2000-12-07,2000,3,10,342,257.07,0.82,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2000-12-08,2000,3,10,343,259.53,0.81,4,Mod_Dry,31,5,3,2,36,77,0.3,182.5,0.7,182.5,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000446,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2000-12-09,2000,3,10,344,262.54,0.81,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2000-12-10,2000,3,11,345,266.64,0.79,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-12-11,2000,3,11,346,268.01,0.79,5,Dry,26,4,3,2,24,59,0.22,209,0.78,209,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2000-12-12,2000,3,11,347,267.74,0.79,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2000-12-13,2000,3,11,348,269.65,0.79,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2000-12-14,2000,3,11,349,273.21,0.78,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2000-12-15,2000,3,11,350,275.67,0.77,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-12-16,2000,3,11,351,279.22,0.76,5,Dry,26,4,3,2,24,59,0.21,220.2,0.79,220.2,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-12-17,2000,3,12,352,286.6,0.75,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2000-12-18,2000,3,12,353,293.44,0.73,5,Dry,26,4,3,2,24,59,0.2,234.4,0.8,234.4,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.3,1230
2000-12-19,2000,3,12,354,301.92,0.72,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2000-12-20,2000,3,12,355,310.94,0.71,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000715,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1320
2000-12-21,2000,3,12,356,318.87,0.69,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2000-12-22,2000,3,12,357,329.53,0.68,5,Dry,26,4,3,2,24,59,0.18,270.5,0.82,270.5,0,0,0,0,-2,2,26,4,3,0,26,304,990,965,25,0.143,0.0267,0.00107,0.169,0.00679,2,0.125,0.294,0.0118,24.7,0.934,0.97,0.906,30.5,29.6,59.2,1420
2000-12-23,2000,3,12,358,340.74,0.67,5,Dry,26,4,3,2,24,59,0.17,281.7,0.83,281.7,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.032,0.00128,0.179,0.00717,2,0.133,0.311,0.0125,24.6,0.936,0.97,0.908,31.8,30.8,61.7,1480
2000-12-24,2000,3,13,359,353.6,0.65,5,Dry,26,4,3,2,24,59,0.17,294.6,0.83,294.6,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0381,0.00153,0.189,0.00762,2,0.141,0.331,0.0133,24.5,0.939,0.97,0.911,33.2,32.2,64.5,1550
2000-12-25,2000,3,13,360,367.54,0.64,5,Dry,26,4,3,2,24,59,0.16,308.5,0.84,308.5,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.0446,0.0018,0.201,0.00811,2,0.151,0.351,0.0142,24.4,0.941,0.97,0.913,34.8,33.7,67.5,1620
2000-12-26,2000,3,13,361,380.94,0.63,5,Dry,26,4,3,2,24,59,0.15,321.9,0.84,321.9,0,0,0,0,-2,2,26,4,3,0,26,355,990,965.3,24.7,0.161,0.051,0.00206,0.212,0.00857,2,0.16,0.372,0.015,24.3,0.944,0.97,0.915,36.2,35.1,70.3,1690
2000-12-27,2000,3,13,362,397.07,0.61,5,Dry,26,4,3,2,24,59,0.15,338.1,0.85,338.1,0,0,0,0,-2,2,26,4,3,0,26,371,990,965.4,24.6,0.166,0.0586,0.00238,0.225,0.00914,2,0.171,0.396,0.0161,24.2,0.946,0.972,0.919,38,36.9,73.8,1770
2000-12-28,2000,3,13,363,415.39,0.6,5,Dry,26,4,3,2,24,59,0.14,356.4,0.86,356.4,0,0,0,0,-2,2,26,4,3,0,26,389,990,965.5,24.5,0.173,0.0672,0.00274,0.24,0.00979,2,0.183,0.423,0.0173,24.1,0.949,0.976,0.926,40,39,78.1,1870
2000-12-29,2000,3,13,364,435.35,0.58,5,Dry,26,4,3,2,24,59,0.14,376.4,0.86,376.4,0,0,0,0,-2,2,26,4,3,0,26,409,990,965.6,24.4,0.18,0.0766,0.00314,0.257,0.0105,2,0.197,0.453,0.0185,24,0.952,0.98,0.933,42.1,41.3,82.6,1980
2000-12-30,2000,3,13,365,454.22,0.57,5,Dry,26,4,3,2,24,59,0.13,395.2,0.87,395.2,0,0,0,0,-2,2,26,4,3,0,26,428,990,965.6,24.4,0.187,0.0855,0.00351,0.272,0.0112,2,0.209,0.481,0.0198,23.9,0.954,0.98,0.935,44.2,43.3,86.6,2080
2000-12-31,2000,3,14,366,474.18,0.56,5,Dry,26,4,3,2,24,59,0.12,415.2,0.88,415.2,0,0,0,0,-2,2,26,4,3,0,26,448,990,965.7,24.3,0.194,0.095,0.00391,0.289,0.0119,2,0.223,0.511,0.0211,23.8,0.956,0.98,0.937,46.2,45.3,90.6,2170
2001-01-01,2000,4,14,1,497.42,0.54,4,Mod_Dry,34,5,4,3,45,91,0.18,406.4,0.82,406.4,0,0,0,0,-3,3,34,5,4,0,48,449,990,965.8,24.2,0.194,0.0908,0.00376,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2001-01-02,2000,4,14,2,520.67,0.53,4,Mod_Dry,34,5,4,3,45,91,0.17,429.7,0.82,429.7,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.4,46.5,92.9,2230
2001-01-03,2000,4,14,3,544.46,0.52,4,Mod_Dry,34,5,4,3,45,91,0.17,453.5,0.83,453.5,0,0,0,0,-3,3,34,5,4,0,48,496,990,966.1,23.9,0.211,0.113,0.00472,0.324,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2001-01-04,2000,4,14,4,570.98,0.5,4,Mod_Dry,34,5,4,3,45,91,0.16,480,0.84,480,0,0,0,0,-3,3,34,5,4,0,48,523,990,966.2,23.8,0.224,0.126,0.00527,0.349,0.0147,2,0.266,0.616,0.0258,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2001-01-05,2000,4,14,5,600.78,0.49,4,Mod_Dry,34,5,4,3,45,91,0.15,509.8,0.85,509.8,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00597,0.382,0.0161,3,0.172,0.554,0.0234,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2001-01-06,2000,4,14,6,631.68,0.47,4,Mod_Dry,34,5,4,3,45,91,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,34,5,4,0,48,584,990,966.4,23.6,0.258,0.162,0.00688,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.924,38.6,37.5,113,2700
2001-01-07,2000,4,15,7,664.22,0.46,4,Mod_Dry,34,5,4,3,45,91,0.14,573.2,0.86,573.2,0,0,0,0,-3,3,34,5,4,0,48,616,990,966.6,23.4,0.277,0.184,0.00784,0.461,0.0196,3,0.2,0.661,0.0282,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
2001-01-08,2000,4,15,8,695.67,0.45,4,Mod_Dry,34,5,4,3,45,91,0.13,604.7,0.87,604.7,0,0,0,0,-3,3,34,5,4,0,48,648,990,966.7,23.3,0.295,0.205,0.00879,0.5,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2001-01-09,2000,4,15,9,723.28,0.44,4,Mod_Dry,34,5,4,3,45,91,0.13,632.3,0.87,632.3,0,0,0,0,-3,3,34,5,4,0,48,675,990,966.8,23.2,0.31,0.223,0.00962,0.534,0.023,3,0.227,0.761,0.0328,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2001-01-10,2000,4,15,10,749.81,0.43,4,Mod_Dry,34,5,4,3,45,91,0.12,658.8,0.88,658.8,0,0,0,0,-3,3,34,5,4,0,48,702,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0349,22.3,0.957,0.98,0.938,45.9,45,135,3240
2001-01-11,2000,4,15,11,771.69,0.42,2,Mod_Wet,46,7,6,4,76,139,0.18,632.7,0.82,632.7,0,0,0,0,-4,4,46,7,6,0,80,692,990,967,23,0.32,0.224,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.956,0.98,0.936,44,43.1,129,3100
2001-01-12,2000,4,15,12,785.19,0.41,2,Mod_Wet,46,7,6,4,76,139,0.18,646.2,0.82,646.2,0,0,0,0,-4,4,46,7,6,0,80,705,990,967,23,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0345,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2001-01-13,2000,4,15,13,798.9,0.4,2,Mod_Wet,46,7,6,4,76,139,0.17,659.9,0.83,659.9,0,0,0,0,-4,4,46,7,6,0,80,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0356,22.1,0.956,0.98,0.937,45.6,44.7,134,3220
2001-01-14,2000,4,16,14,814.1,0.4,2,Mod_Wet,46,7,6,4,76,139,0.17,675.1,0.83,675.1,0,0,0,0,-4,4,46,7,6,0,80,734,990,967.2,22.8,0.344,0.252,0.011,0.596,0.0261,3,0.246,0.842,0.0369,22,0.957,0.98,0.938,46.5,45.5,137,3280
2001-01-15,2000,4,16,15,826.74,0.39,2,Mod_Wet,46,7,6,4,76,139,0.17,687.7,0.83,687.7,0,0,0,0,-4,4,46,7,6,0,80,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2001-01-16,2000,4,16,16,843.87,0.38,2,Mod_Wet,46,7,6,4,76,139,0.17,704.9,0.83,704.9,0,0,0,0,-4,4,46,7,6,0,80,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0278,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.2,142,3400
2001-01-17,2000,4,16,17,861.88,0.38,2,Mod_Wet,46,7,6,4,76,139,0.16,722.9,0.84,722.9,0,0,0,0,-4,4,46,7,6,0,80,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.923,0.0407,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2001-01-18,2000,4,16,18,880.66,0.37,2,Mod_Wet,46,7,6,4,76,139,0.16,741.7,0.84,741.7,0,0,0,0,-4,4,46,7,6,0,80,801,990,967.4,22.6,0.388,0.296,0.0131,0.684,0.0303,3,0.276,0.961,0.0425,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2001-01-19,2000,4,16,19,900.13,0.37,2,Mod_Wet,46,7,6,4,76,139,0.15,761.1,0.85,761.1,0,0,0,0,-4,4,46,7,6,0,80,820,990,967.5,22.5,0.406,0.307,0.0137,0.713,0.0317,3,0.283,0.996,0.0443,21.5,0.957,0.98,0.937,51.2,48.2,145,3470
2001-01-20,2000,4,16,20,920.23,0.36,2,Mod_Wet,46,7,6,4,76,139,0.15,781.2,0.85,781.2,0,0,0,0,-4,4,46,7,6,0,80,840,990,967.6,22.4,0.424,0.317,0.0141,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2001-01-21,2000,4,17,21,940.91,0.35,2,Mod_Wet,46,7,6,4,76,139,0.15,801.9,0.85,801.9,0,0,0,0,-4,4,46,7,6,0,80,861,990,967.7,22.3,0.443,0.327,0.0146,0.77,0.0345,4,0.213,0.983,0.044,21.4,0.953,0.976,0.93,40,39.1,156,3750
2001-01-22,2000,4,17,22,957.38,0.35,2,Mod_Wet,46,7,6,4,76,139,0.14,818.4,0.85,818.4,0,0,0,0,-4,4,46,7,6,0,80,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2001-01-23,2000,4,17,23,974.15,0.35,2,Mod_Wet,46,7,6,4,76,139,0.14,835.1,0.86,835.1,0,0,0,0,-4,4,46,7,6,0,80,894,990,967.8,22.2,0.473,0.343,0.0155,0.817,0.0368,4,0.224,1.04,0.0469,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
2001-01-24,2000,4,17,24,986.32,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,847.3,0.86,847.3,0,0,0,0,-4,4,46,7,6,0,80,906,990,967.8,22.2,0.485,0.349,0.0158,0.834,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.8,41,164,3930
2001-01-25,2000,4,17,25,1003.6,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,864.6,0.86,864.6,0,0,0,0,-4,4,46,7,6,0,80,924,990,967.9,22.1,0.5,0.357,0.0162,0.858,0.0388,4,0.234,1.09,0.0494,21,0.955,0.98,0.936,42.5,41.6,167,4000
2001-01-26,2000,4,17,26,1021.1,0.34,2,Mod_Wet,46,7,6,4,76,139,0.14,882.1,0.86,882.1,0,0,0,0,-4,4,46,7,6,0,80,941,990,968,22,0.516,0.366,0.0166,0.882,0.04,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2001-01-27,2000,4,17,27,1039,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,900,0.87,900,0,0,0,0,-4,4,46,7,6,0,80,959,990,968,22,0.533,0.375,0.017,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.9,43,172,4130
2001-01-28,2000,4,18,28,1057,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,918,0.87,918,0,0,0,0,-4,4,46,7,6,0,80,977,990,968.1,21.9,0.549,0.383,0.0175,0.933,0.0425,4,0.252,1.18,0.0541,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2001-01-29,2000,4,18,29,1075.4,0.33,2,Mod_Wet,46,7,6,4,76,139,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,46,7,6,0,80,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2001-01-30,2000,4,18,30,1093.9,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,954.9,0.87,954.9,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.0451,4,0.265,1.25,0.0573,20.6,0.955,0.98,0.936,46,45.1,180,4330
2001-01-31,2000,4,18,31,1107.3,0.32,2,Mod_Wet,46,7,6,4,76,139,0.13,968.3,0.87,968.3,0,0,0,0,-4,4,46,7,6,0,80,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.0461,4,0.269,1.27,0.0585,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2001-02-01,2000,5,18,32,1120.8,0.32,2,Mod_Wet,49,8,7,5,93,162,0.14,958.8,0.85,958.8,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.591,0.403,0.0186,0.994,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45,180,4320
2001-02-02,2000,5,18,33,1139.9,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,977.9,0.86,977.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.613,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2001-02-03,2000,5,18,34,1159.2,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,997.2,0.86,997.2,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.642,0.422,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.955,0.98,0.936,47.3,46.4,186,4450
2001-02-04,2000,5,19,35,1178.8,0.31,2,Mod_Wet,49,8,7,5,93,162,0.14,1017,0.86,1017,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.67,0.461,0.0214,1.13,0.0525,4,0.283,1.41,0.0657,20.1,0.955,0.98,0.936,47.9,47,188,4510
2001-02-05,2000,5,19,36,1204.2,0.3,2,Mod_Wet,49,8,7,5,93,162,0.14,1042,0.86,1042,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.708,0.518,0.0241,1.23,0.0571,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2001-02-06,2000,5,19,37,1235.6,0.3,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2001-02-07,2000,5,19,38,1267.6,0.29,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2001-02-08,2000,5,19,39,1305.9,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-02-09,2000,5,19,40,1344.8,0.28,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2001-02-10,2000,5,19,41,1390.5,0.27,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-11,2000,5,20,42,1418.2,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2001-02-12,2000,5,20,43,1446.2,0.26,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-02-13,2000,5,20,44,1480.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-02-14,2000,5,20,45,1515.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2001-02-15,2000,5,20,46,1557.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.1,1395,0.9,1100,295,51,9,9,4,222,100,17,16,9,315,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-02-16,2000,5,20,47,1599.6,0.23,2,Mod_Wet,49,8,7,5,93,162,0.1,1438,0.9,1100,338,51,10,10,5,262,100,18,17,10,355,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2001-02-17,2000,5,20,48,1648.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-02-18,2000,5,21,49,1698.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-02-19,2000,5,21,50,1756.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.092,1594,0.91,1100,494,51,10,15,10,408,100,18,22,15,501,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-02-20,2000,5,21,51,1821,0.2,2,Mod_Wet,49,8,7,5,93,162,0.089,1659,0.91,1100,559,51,10,17,12,469,100,18,24,17,562,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-02-21,2000,5,21,52,1893.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.086,1732,0.91,1100,632,51,10,18,14,539,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2001-02-22,2000,5,21,53,1967.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.082,1805,0.92,1100,705,51,10,18,16,610,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-02-23,2000,5,21,54,2049.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.079,1887,0.92,1100,787,51,10,18,19,689,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2001-02-24,2000,5,21,55,2147.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.075,1985,0.93,1100,885,51,10,18,22,784,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-02-25,2000,5,22,56,2253.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.072,2092,0.93,1100,992,51,10,18,25,888,100,18,25,30,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-02-26,2000,5,22,57,2332,0.14,2,Mod_Wet,49,8,7,5,93,162,0.07,2170,0.93,1100,1070,51,10,18,27,964,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-02-27,2000,5,22,58,2418.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.067,2257,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-02-28,2000,5,22,59,2506.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.065,2344,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2001-03-01,2000,6,22,60,2595.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.092,2356,0.91,1100,1260,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-03-02,2000,6,22,61,2669.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.089,2430,0.91,1100,1330,41,7,13,27,1240,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2001-03-03,2000,6,22,62,2735.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-03-04,2000,6,23,63,2803.2,0.11,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2001-03-05,2000,6,23,64,2870.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-03-06,2000,6,23,65,2939.1,0.1,2,Mod_Wet,59,11,12,13,144,239,0.081,2700,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2001-03-07,2000,6,23,66,3015.9,0.096,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-03-08,2000,6,23,67,3101.5,0.09,2,Mod_Wet,59,11,12,13,144,239,0.077,2863,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-03-09,2000,6,23,68,3187.8,0.084,2,Mod_Wet,59,11,12,13,144,239,0.075,2949,0.93,1100,1850,41,7,13,42,1750,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-03-10,2000,6,23,69,3274.8,0.077,2,Mod_Wet,59,11,12,13,144,239,0.073,3036,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-03-11,2000,6,24,70,3337.3,0.072,2,Mod_Wet,59,11,12,13,144,239,0.072,3098,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2001-03-12,2000,6,24,71,3400.2,0.067,2,Mod_Wet,59,11,12,13,144,239,0.07,3161,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2001-03-13,2000,6,24,72,3471.8,0.061,2,Mod_Wet,59,11,12,13,144,239,0.069,3233,0.93,1100,2130,41,7,13,51,2020,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2001-03-14,2000,6,24,73,3543.9,0.057,2,Mod_Wet,59,11,12,13,144,239,0.067,3305,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-03-15,2000,6,24,74,3616.3,0.052,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-03-16,2000,6,24,75,3689.2,0.048,2,Mod_Wet,59,11,12,13,144,239,0.065,3450,0.94,1100,2350,41,7,13,58,2230,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2001-03-17,2000,6,24,76,3762.5,0.045,2,Mod_Wet,59,11,12,13,144,239,0.064,3524,0.94,1100,2420,41,7,13,60,2300,100,18,25,73,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
