date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-03-18,2000,6,25,77,3827.5,0.042,2,Mod_Wet,59,11,12,13,144,239,0.062,3589,0.94,1100,2490,41,7,13,62,2370,100,18,25,75,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-03-19,2000,6,25,78,3892.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.061,3654,0.94,1100,2550,41,7,13,64,2430,100,18,25,77,2570,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2001-03-20,2000,6,25,79,3958.4,0.036,2,Mod_Wet,59,11,12,13,144,239,0.06,3719,0.94,1100,2620,41,7,13,66,2490,100,18,25,79,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2001-03-21,2000,6,25,80,4024.3,0.033,2,Mod_Wet,59,11,12,13,144,239,0.059,3785,0.94,1100,2690,41,7,13,67,2560,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-03-22,2000,6,25,81,4081.7,0.03,2,Mod_Wet,59,11,12,13,144,239,0.059,3843,0.94,1100,2740,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-03-23,2000,6,25,82,4139.3,0.028,2,Mod_Wet,59,11,12,13,144,239,0.058,3900,0.94,1100,2800,41,7,13,67,2670,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-03-24,2000,6,25,83,4188.2,0.027,2,Mod_Wet,59,11,12,13,144,239,0.057,3949,0.94,1100,2850,41,7,13,67,2720,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2001-03-25,2000,6,26,84,4237.2,0.025,2,Mod_Wet,59,11,12,13,144,239,0.056,3998,0.94,1100,2900,41,7,13,67,2770,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2001-03-26,2000,6,26,85,4295.4,0.024,2,Mod_Wet,59,11,12,13,144,239,0.056,4056,0.94,1100,2960,41,7,13,67,2830,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2001-03-27,2000,6,26,86,4353.7,0.022,2,Mod_Wet,59,11,12,13,144,239,0.055,4115,0.94,1100,3020,41,7,13,67,2890,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2001-03-28,2000,6,26,87,4403.3,0.02,2,Mod_Wet,59,11,12,13,144,239,0.054,4164,0.95,1100,3060,41,7,13,67,2940,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2001-03-29,2000,6,26,88,4443.9,0.019,2,Mod_Wet,59,11,12,13,144,239,0.054,4205,0.95,1100,3110,41,7,13,67,2980,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2001-03-30,2000,6,26,89,4484.7,0.018,2,Mod_Wet,59,11,12,13,144,239,0.053,4246,0.95,1100,3150,41,7,13,67,3020,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2001-03-31,2000,6,26,90,4525.6,0.017,2,Mod_Wet,59,11,12,13,144,239,0.053,4287,0.95,1100,3190,41,7,13,67,3060,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2001-04-01,2000,7,27,91,4557.4,0.017,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2001-04-02,2000,7,27,92,4589.3,0.016,2,Mod_Wet,70,14,18,25,168,295,0.064,4294,0.94,1100,3190,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.2,109,2610
2001-04-03,2000,7,27,93,4621.3,0.015,2,Mod_Wet,70,14,18,25,168,295,0.064,4326,0.94,1100,3230,30,4,7,55,3130,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2001-04-04,2000,7,27,94,4662.5,0.014,2,Mod_Wet,70,14,18,25,168,295,0.063,4367,0.94,1100,3270,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2001-04-05,2000,7,27,95,4703.7,0.013,2,Mod_Wet,70,14,18,25,168,295,0.063,4409,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2001-04-06,2000,7,27,96,4735.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.062,4441,0.94,1100,3340,30,4,7,55,3250,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,104,2510
2001-04-07,2000,7,27,97,4768.1,0.012,2,Mod_Wet,70,14,18,25,168,295,0.062,4473,0.94,1100,3370,30,4,7,55,3280,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2001-04-08,2000,7,28,98,4800.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.061,4505,0.94,1100,3410,30,4,7,55,3310,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2001-04-09,2000,7,28,99,4832.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.061,4538,0.94,1100,3440,30,4,7,55,3340,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2001-04-10,2000,7,28,100,4855.9,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.061,4561,0.94,1100,3460,30,4,7,55,3370,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2001-04-11,2000,7,28,101,4879.1,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.06,4584,0.94,1100,3480,30,4,7,55,3390,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2001-04-12,2000,7,28,102,4893,0.009,2,Mod_Wet,70,14,18,25,168,295,0.06,4598,0.94,1100,3500,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2001-04-13,2000,7,28,103,4906.9,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.06,4612,0.94,1100,3510,30,4,7,55,3420,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2001-04-14,2000,7,28,104,4911.6,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.06,4617,0.94,1100,3520,30,4,7,55,3420,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2001-04-15,2000,7,29,105,4916.2,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.06,4621,0.94,1100,3520,30,4,7,55,3430,100,18,25,80,3590,1240,990,977.4,12.6,0.926,0.648,0.0513,1.57,0.125,4,0.3,1.87,0.148,10.8,0.902,0.97,0.874,26.2,24.5,98,2350
2001-04-16,2000,7,29,106,4911.6,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.06,4617,0.94,1100,3520,30,4,7,55,3420,100,18,25,80,3590,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.5,98.2,2360
2001-04-17,2000,7,29,107,4906.9,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.06,4612,0.94,1100,3510,30,4,7,55,3420,100,18,25,80,3580,1240,990,977.3,12.7,0.926,0.648,0.0512,1.57,0.124,4,0.3,1.87,0.148,10.8,0.902,0.97,0.875,26.2,24.6,98.3,2360
2001-04-18,2000,7,29,108,4893,0.009,2,Mod_Wet,70,14,18,25,168,295,0.06,4598,0.94,1100,3500,30,4,7,55,3400,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.3,24.7,98.9,2370
2001-04-19,2000,7,29,109,4879.1,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.06,4584,0.94,1100,3480,30,4,7,55,3390,100,18,25,80,3560,1240,990,977.3,12.7,0.926,0.648,0.051,1.57,0.124,4,0.3,1.87,0.147,10.8,0.904,0.97,0.877,26.4,24.8,99.4,2380
2001-04-20,2000,7,29,110,4855.9,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.061,4561,0.94,1100,3460,30,4,7,55,3370,100,18,25,80,3530,1240,990,977.2,12.8,0.926,0.648,0.0508,1.57,0.123,4,0.3,1.87,0.147,10.9,0.906,0.97,0.878,26.6,25.1,100,2410
2001-04-21,2000,7,29,111,4832.8,0.01,1,Wet,84,14,20,27,219,364,0.075,4469,0.93,1100,3370,16,4,5,53,3290,100,18,25,80,3510,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.907,0.97,0.88,26.7,25.3,101,2430
2001-04-22,2000,7,30,112,4800.4,0.011,1,Wet,84,14,20,27,219,364,0.076,4436,0.92,1100,3340,16,4,5,53,3260,100,18,25,80,3480,1240,990,977.1,12.9,0.926,0.648,0.0504,1.57,0.122,4,0.3,1.87,0.146,11,0.909,0.97,0.882,26.9,25.6,102,2460
2001-04-23,2000,7,30,113,4768.1,0.012,1,Wet,84,14,20,27,219,364,0.076,4404,0.92,1100,3300,16,4,5,53,3230,100,18,25,80,3450,1240,990,977.1,12.9,0.926,0.648,0.0502,1.57,0.122,4,0.3,1.87,0.145,11,0.91,0.97,0.883,27.1,25.8,103,2480
2001-04-24,2000,7,30,114,4726.7,0.013,1,Wet,84,14,20,27,219,364,0.077,4363,0.92,1100,3260,16,4,5,53,3190,100,18,25,80,3400,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.2,105,2510
2001-04-25,2000,7,30,115,4685.4,0.014,1,Wet,84,14,20,27,219,364,0.078,4321,0.92,1100,3220,16,4,5,53,3140,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2001-04-26,2000,7,30,116,4644.1,0.015,1,Wet,84,14,20,27,219,364,0.078,4280,0.92,1100,3180,16,4,5,53,3100,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,107,2580
2001-04-27,2000,7,30,117,4593.9,0.016,1,Wet,84,14,20,27,219,364,0.079,4230,0.92,1100,3130,16,4,5,53,3050,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2001-04-28,2000,7,30,118,4543.8,0.017,1,Wet,84,14,20,27,219,364,0.08,4180,0.92,1100,3080,16,4,5,53,3000,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2001-04-29,2000,7,31,119,4493.8,0.018,1,Wet,84,14,20,27,219,364,0.081,4130,0.92,1100,3030,16,4,5,53,2950,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2001-04-30,2000,7,31,120,4443.9,0.019,1,Wet,84,14,20,27,219,364,0.082,4080,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2001-05-01,2000,8,31,121,4394.3,0.021,1,Wet,71,14,18,24,213,340,0.077,4054,0.92,1100,2950,29,4,7,56,2860,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2001-05-02,2000,8,31,122,4326.8,0.023,1,Wet,71,14,18,24,213,340,0.079,3987,0.92,1100,2890,29,4,7,56,2790,100,18,25,80,3000,1240,990,976.3,13.7,0.926,0.648,0.0472,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.5,114,2730
2001-05-03,2000,8,31,123,4259.6,0.025,1,Wet,71,14,18,24,213,340,0.08,3920,0.92,1100,2820,29,4,7,56,2720,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2001-05-04,2000,8,31,124,4192.6,0.027,1,Wet,71,14,18,24,213,340,0.081,3853,0.92,1100,2750,29,4,7,56,2660,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2001-05-05,2000,8,31,125,4126,0.029,1,Wet,71,14,18,24,213,340,0.082,3786,0.92,1100,2690,29,4,7,56,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-05-06,2000,8,32,126,4059.6,0.031,1,Wet,71,14,18,24,213,340,0.084,3720,0.92,1100,2620,29,4,7,55,2530,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2001-05-07,2000,8,32,127,3993.6,0.034,1,Wet,71,14,18,24,213,340,0.085,3654,0.92,1100,2550,29,4,7,53,2460,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2001-05-08,2000,8,32,128,3927.8,0.037,1,Wet,71,14,18,24,213,340,0.087,3588,0.91,1100,2490,29,4,7,51,2400,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2001-05-09,2000,8,32,129,3862.3,0.04,1,Wet,71,14,18,24,213,340,0.088,3522,0.91,1100,2420,29,4,7,49,2330,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2960
2001-05-10,2000,8,32,130,3797.2,0.043,1,Wet,71,14,18,24,213,340,0.089,3457,0.91,1100,2360,29,4,7,47,2270,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2001-05-11,2000,8,32,131,3732.3,0.046,1,Wet,71,14,18,24,213,340,0.091,3392,0.91,1100,2290,29,4,7,45,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2001-05-12,2000,8,32,132,3667.8,0.049,1,Wet,71,14,18,24,213,340,0.093,3328,0.91,1100,2230,29,4,7,43,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2001-05-13,2000,8,33,133,3603.5,0.053,1,Wet,71,14,18,24,213,340,0.094,3264,0.91,1100,2160,29,4,7,41,2080,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2001-05-14,2000,8,33,134,3539.6,0.057,1,Wet,71,14,18,24,213,340,0.096,3200,0.9,1100,2100,29,4,7,39,2020,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2001-05-15,2000,8,33,135,3476,0.061,1,Wet,71,14,18,24,213,340,0.098,3136,0.9,1100,2040,29,4,7,37,1960,100,18,25,61,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2001-05-16,2000,8,33,136,3412.8,0.066,1,Wet,71,14,18,24,213,340,0.1,3073,0.9,1100,1970,29,4,7,35,1900,100,18,25,59,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2001-05-17,2000,8,33,137,3349.8,0.071,1,Wet,71,14,18,24,213,340,0.1,3010,0.9,1100,1910,29,4,7,33,1840,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-05-18,2000,8,33,138,3287.3,0.076,1,Wet,71,14,18,24,213,340,0.1,2947,0.9,1100,1850,29,4,7,31,1780,100,18,25,55,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2001-05-19,2000,8,33,139,3216.7,0.082,1,Wet,71,14,18,24,213,340,0.11,2877,0.89,1100,1780,29,4,7,29,1710,100,18,25,53,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-05-20,2000,8,34,140,3138.4,0.087,1,Wet,71,14,18,24,213,340,0.11,2798,0.89,1100,1700,29,4,7,27,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-05-21,2000,8,34,141,3068.8,0.092,1,Wet,71,14,18,24,213,340,0.11,2729,0.89,1100,1630,29,4,7,25,1560,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2001-05-22,2000,8,34,142,2999.7,0.097,1,Wet,71,14,18,24,213,340,0.11,2660,0.89,1100,1560,29,4,7,23,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2001-05-23,2000,8,34,143,2931.1,0.1,1,Wet,71,14,18,24,213,340,0.12,2591,0.88,1100,1490,29,4,7,21,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2001-05-24,2000,8,34,144,2862.9,0.11,1,Wet,71,14,18,24,213,340,0.12,2523,0.88,1100,1420,29,4,7,19,1360,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2001-05-25,2000,8,34,145,2795.2,0.11,1,Wet,71,14,18,24,213,340,0.12,2455,0.88,1100,1360,29,4,7,17,1300,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2001-05-26,2000,8,34,146,2735.9,0.11,1,Wet,71,14,18,24,213,340,0.12,2396,0.88,1100,1300,29,4,7,15,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-05-27,2000,8,35,147,2677,0.12,1,Wet,71,14,18,24,213,340,0.13,2337,0.87,1100,1240,29,4,7,13,1180,100,18,25,37,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-05-28,2000,8,35,148,2618.4,0.12,1,Wet,71,14,18,24,213,340,0.13,2278,0.87,1100,1180,29,4,7,11,1130,100,18,25,35,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2001-05-29,2000,8,35,149,2560.3,0.13,1,Wet,71,14,18,24,213,340,0.13,2220,0.87,1100,1120,29,4,7,10,1070,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2001-05-30,2000,8,35,150,2502.6,0.13,1,Wet,71,14,18,24,213,340,0.14,2163,0.86,1100,1060,29,4,7,8,1020,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-05-31,2000,8,35,151,2452.9,0.13,1,Wet,71,14,18,24,213,340,0.14,2113,0.86,1100,1010,29,4,7,6,967,100,18,25,30,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-06-01,2000,9,35,152,2403.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2147,0.89,1100,1050,38,6,11,15,977,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-06-02,2000,9,35,153,2354.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.11,2097,0.89,1100,997,38,6,11,14,928,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-06-03,2000,9,36,154,2305.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2049,0.89,1100,949,38,6,11,12,882,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2001-06-04,2000,9,36,155,2257.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.11,2000,0.89,1100,900,38,6,11,11,834,100,18,25,27,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-06-05,2000,9,36,156,2187.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.12,1930,0.88,1100,830,38,6,11,9,766,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-06-06,2000,9,36,157,2125.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.12,1868,0.88,1100,768,38,6,11,7,706,100,18,25,23,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-06-07,2000,9,36,158,2063.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.13,1807,0.88,1100,707,38,6,11,5,647,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-06-08,2000,9,36,159,2002.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1746,0.87,1100,646,38,6,11,3,588,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-06-09,2000,9,36,160,1949.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.13,1693,0.87,1100,593,38,6,11,2,536,100,18,25,18,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-06-10,2000,9,37,161,1897.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.14,1640,0.86,1100,540,38,6,11,0,485,100,18,25,16,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-06-11,2000,9,37,162,1845.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1588,0.86,1100,488,38,6,11,-1,434,100,18,25,15,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-06-12,2000,9,37,163,1800.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1543,0.86,1100,443,38,6,11,-3,391,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-06-13,2000,9,37,164,1756.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-06-14,2000,9,37,165,1712.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2001-06-15,2000,9,37,166,1668.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1412,0.85,1100,312,38,6,10,-7,265,100,18,24,9,418,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-06-16,2000,9,37,167,1625.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2001-06-17,2000,9,38,168,1589.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-06-18,2000,9,38,169,1554.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-06-19,2000,9,38,170,1518.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-06-20,2000,9,38,171,1483.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-06-21,2000,9,38,172,1449.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-22,2000,9,38,173,1421.3,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-06-23,2000,9,38,174,1393.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2001-06-24,2000,9,39,175,1341.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2001-06-25,2000,9,39,176,1291.1,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2001-06-26,2000,9,39,177,1241.4,0.29,2,Mod_Wet,62,12,14,16,153,257,0.21,984.4,0.79,984.4,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.7,21.3,0.658,0.415,0.0195,1.07,0.0503,4,0.275,1.35,0.0632,20,0.955,0.98,0.936,46.1,45.2,181,4340
2001-06-27,2000,9,39,178,1198.5,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2001-06-28,2000,9,39,179,1162,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2001-06-29,2000,9,39,180,1126.3,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,869.3,0.77,869.3,0,0,0,0,-16,16,62,12,14,0,169,957,990,968.3,21.7,0.531,0.36,0.0166,0.891,0.0411,4,0.236,1.13,0.0519,20.6,0.954,0.98,0.935,41.8,41,164,3940
2001-06-30,2000,9,39,181,1096.6,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,839.6,0.77,839.6,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.504,0.345,0.0158,0.849,0.039,4,0.226,1.08,0.0493,20.7,0.954,0.977,0.932,40.7,39.8,159,3820
2001-07-01,2000,10,40,182,1067.5,0.33,2,Mod_Wet,58,11,11,11,136,227,0.21,840.5,0.79,840.5,0,0,0,0,-11,11,58,11,11,0,147,920,990,968.1,21.9,0.498,0.346,0.0158,0.843,0.0385,4,0.226,1.07,0.0489,20.8,0.954,0.978,0.933,40.9,40,160,3840
2001-07-02,2000,10,40,183,1039,0.33,2,Mod_Wet,58,11,11,11,136,227,0.22,812,0.78,812,0,0,0,0,-11,11,58,11,11,0,147,892,990,968,22,0.471,0.332,0.0151,0.803,0.0366,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,39.8,38.8,155,3720
2001-07-03,2000,10,40,184,1011.1,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,784.1,0.78,784.1,0,0,0,0,-11,11,58,11,11,0,147,864,990,967.9,22.1,0.446,0.318,0.0144,0.764,0.0346,3,0.289,1.05,0.0477,21,0.956,0.98,0.937,51.5,48.2,145,3470
2001-07-04,2000,10,40,185,988.77,0.34,2,Mod_Wet,58,11,11,11,136,227,0.23,761.8,0.77,761.8,0,0,0,0,-11,11,58,11,11,0,147,842,990,967.9,22.1,0.426,0.308,0.0139,0.733,0.0331,3,0.283,1.02,0.0459,21.1,0.957,0.98,0.937,50.3,48.2,145,3470
2001-07-05,2000,10,40,186,966.93,0.35,2,Mod_Wet,58,11,11,11,136,227,0.23,739.9,0.77,739.9,0,0,0,0,-11,11,58,11,11,0,147,820,990,967.8,22.2,0.406,0.295,0.0133,0.701,0.0315,3,0.275,0.976,0.0439,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2001-07-06,2000,10,40,187,945.58,0.35,2,Mod_Wet,58,11,11,11,136,227,0.24,718.6,0.76,718.6,0,0,0,0,-11,11,58,11,11,0,147,799,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.933,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
2001-07-07,2000,10,40,188,924.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.24,697.8,0.76,697.8,0,0,0,0,-11,11,58,11,11,0,147,778,990,967.6,22.4,0.369,0.267,0.0119,0.636,0.0284,3,0.257,0.892,0.0398,21.5,0.956,0.98,0.937,46.9,46,138,3310
2001-07-08,2000,10,41,189,908.99,0.36,2,Mod_Wet,58,11,11,11,136,227,0.25,682,0.75,682,0,0,0,0,-11,11,58,11,11,0,147,762,990,967.5,22.5,0.36,0.257,0.0114,0.616,0.0274,3,0.249,0.866,0.0385,21.6,0.957,0.98,0.937,46.1,45.1,135,3250
2001-07-09,2000,10,41,190,893.56,0.37,2,Mod_Wet,58,11,11,11,136,227,0.25,666.6,0.75,666.6,0,0,0,0,-11,11,58,11,11,0,147,747,990,967.5,22.5,0.351,0.246,0.0109,0.597,0.0265,3,0.242,0.839,0.0373,21.7,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-10,2000,10,41,191,878.54,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,651.5,0.74,651.5,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.342,0.236,0.0105,0.578,0.0256,3,0.236,0.814,0.036,21.8,0.956,0.98,0.937,44.3,43.4,130,3130
2001-07-11,2000,10,41,192,863.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,636.9,0.74,636.9,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.226,0.01,0.56,0.0247,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2001-07-12,2000,10,41,193,849.79,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,622.8,0.73,622.8,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00956,0.543,0.0239,3,0.223,0.766,0.0337,21.9,0.955,0.98,0.936,42.6,41.8,125,3010
2001-07-13,2000,10,41,194,836.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,609.1,0.73,609.1,0,0,0,0,-11,11,58,11,11,0,147,689,990,967.2,22.8,0.318,0.208,0.00914,0.526,0.0231,3,0.217,0.743,0.0326,22,0.954,0.98,0.935,41.8,41,123,2950
2001-07-14,2000,10,41,195,823.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,596.1,0.72,596.1,0,0,0,0,-11,11,58,11,11,0,147,676,990,967.2,22.8,0.311,0.199,0.00873,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41,40.2,120,2890
2001-07-15,2000,10,42,196,810.61,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2001-07-16,2000,10,42,197,798.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2001-07-17,2000,10,42,198,791.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2001-07-18,2000,10,42,199,783.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2001-07-19,2000,10,42,200,777.21,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2001-07-20,2000,10,42,201,770.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-21,2000,10,42,202,762.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2001-07-22,2000,10,43,203,749.53,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2001-07-23,2000,10,43,204,738.32,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2001-07-24,2000,10,43,205,726.57,0.44,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2001-07-25,2000,10,43,206,714.81,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2001-07-26,2000,10,43,207,704.69,0.44,2,Mod_Wet,58,11,11,11,136,227,0.32,477.7,0.68,477.7,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.243,0.124,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-07-27,2000,10,43,208,694.03,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,467,0.67,467,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-07-28,2000,10,43,209,683.36,0.45,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2001-07-29,2000,10,44,210,672.7,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2001-07-30,2000,10,44,211,662.58,0.46,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2001-07-31,2000,10,44,212,653.56,0.46,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2001-08-01,2000,11,44,213,642.89,0.47,1,Wet,58,10,10,7,117,202,0.31,440.9,0.69,440.9,0,0,0,0,-7,7,58,10,10,0,124,519,990,966.5,23.5,0.221,0.107,0.00455,0.329,0.014,2,0.24,0.569,0.0242,23,0.957,0.98,0.938,47.5,46.6,93.1,2240
2001-08-02,2000,11,44,214,632.78,0.47,1,Wet,58,10,10,7,117,202,0.32,430.8,0.68,430.8,0,0,0,0,-7,7,58,10,10,0,124,509,990,966.4,23.6,0.216,0.102,0.00434,0.318,0.0135,2,0.233,0.551,0.0234,23,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-08-03,2000,11,44,215,622.11,0.48,1,Wet,58,10,10,7,117,202,0.33,420.1,0.68,420.1,0,0,0,0,-7,7,58,10,10,0,124,498,990,966.4,23.6,0.211,0.0973,0.00412,0.309,0.0131,2,0.226,0.535,0.0226,23.1,0.956,0.98,0.937,45.5,44.5,89.1,2140
2001-08-04,2000,11,44,216,611.99,0.48,1,Wet,58,10,10,7,117,202,0.33,410,0.67,410,0,0,0,0,-7,7,58,10,10,0,124,488,990,966.3,23.7,0.208,0.0925,0.00391,0.3,0.0127,2,0.219,0.52,0.022,23.1,0.955,0.98,0.936,44.4,43.5,87.1,2090
2001-08-05,2000,11,45,217,602.97,0.49,1,Wet,58,10,10,7,117,202,0.34,401,0.67,401,0,0,0,0,-7,7,58,10,10,0,124,479,990,966.3,23.7,0.205,0.0883,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.2,0.955,0.98,0.936,43.5,42.7,85.3,2050
2001-08-06,2000,11,45,218,593.4,0.49,1,Wet,58,10,10,7,117,202,0.34,391.4,0.66,391.4,0,0,0,0,-7,7,58,10,10,0,124,469,990,966.3,23.7,0.201,0.0837,0.00353,0.285,0.012,2,0.207,0.492,0.0207,23.2,0.954,0.98,0.935,42.5,41.7,83.4,2000
2001-08-07,2000,11,45,219,583.83,0.5,1,Wet,58,10,10,7,117,202,0.35,381.8,0.65,381.8,0,0,0,0,-7,7,58,10,10,0,124,460,990,966.2,23.8,0.198,0.0792,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.3,0.953,0.979,0.933,41.5,40.7,81.4,1950
2001-08-08,2000,11,45,220,574.81,0.5,1,Wet,58,10,10,7,117,202,0.35,372.8,0.65,372.8,0,0,0,0,-7,7,58,10,10,0,124,451,990,966.2,23.8,0.195,0.075,0.00315,0.27,0.0113,2,0.194,0.464,0.0195,23.3,0.951,0.977,0.93,40.6,39.7,79.4,1910
2001-08-09,2000,11,45,221,566.88,0.5,1,Wet,58,10,10,7,117,202,0.36,364.9,0.64,364.9,0,0,0,0,-7,7,58,10,10,0,124,443,990,966.2,23.8,0.192,0.0712,0.00299,0.263,0.011,2,0.189,0.452,0.0189,23.4,0.95,0.976,0.927,39.8,38.8,77.6,1860
2001-08-10,2000,11,45,222,558.4,0.51,1,Wet,58,10,10,7,117,202,0.36,356.4,0.64,356.4,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0672,0.00281,0.256,0.0107,2,0.183,0.439,0.0184,23.4,0.949,0.974,0.924,38.9,37.9,75.8,1820
2001-08-11,2000,11,45,223,549.92,0.51,1,Wet,58,10,10,7,117,202,0.37,347.9,0.63,347.9,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0632,0.00264,0.249,0.0104,2,0.177,0.426,0.0178,23.5,0.948,0.972,0.922,38,36.9,73.9,1770
2001-08-12,2000,11,46,224,541.99,0.52,1,Wet,58,10,10,7,117,202,0.37,340,0.63,340,0,0,0,0,-7,7,58,10,10,0,124,418,990,966,24,0.183,0.0595,0.00248,0.243,0.0101,2,0.172,0.415,0.0173,23.5,0.947,0.97,0.919,37.2,36.1,72.1,1730
2001-08-13,2000,11,46,225,534.07,0.52,1,Wet,58,10,10,7,117,202,0.38,332.1,0.62,332.1,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0557,0.00232,0.236,0.00983,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.917,36.3,35.2,70.5,1690
2001-08-14,2000,11,46,226,527.23,0.52,1,Wet,58,10,10,7,117,202,0.38,325.2,0.62,325.2,0,0,0,0,-7,7,58,10,10,0,124,403,990,966,24,0.178,0.0525,0.00219,0.23,0.00959,2,0.162,0.392,0.0163,23.6,0.945,0.97,0.916,35.6,34.5,69.1,1660
2001-08-15,2000,11,46,227,519.85,0.53,1,Wet,58,10,10,7,117,202,0.39,317.9,0.61,317.9,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.049,0.00204,0.224,0.00932,2,0.157,0.381,0.0158,23.7,0.944,0.97,0.915,34.8,33.8,67.6,1620
2001-08-16,2000,11,46,228,512.46,0.53,1,Wet,58,10,10,7,117,202,0.39,310.5,0.61,310.5,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.173,0.0455,0.00189,0.218,0.00905,2,0.152,0.37,0.0154,23.7,0.943,0.97,0.914,34,33,66,1580
2001-08-17,2000,11,46,229,505.08,0.54,1,Wet,58,10,10,7,117,202,0.4,303.1,0.6,303.1,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0421,0.00174,0.212,0.00879,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2001-08-18,2000,11,46,230,498.24,0.54,1,Wet,58,10,10,7,117,202,0.41,296.2,0.59,296.2,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0388,0.00161,0.206,0.00855,2,0.142,0.349,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63.1,1510
2001-08-19,2000,11,47,231,491.41,0.55,1,Wet,58,10,10,7,117,202,0.41,289.4,0.59,289.4,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0356,0.00147,0.201,0.0083,2,0.138,0.339,0.014,23.8,0.939,0.97,0.911,31.8,30.8,61.6,1480
2001-08-20,2000,11,47,232,485.67,0.55,1,Wet,58,10,10,7,117,202,0.42,283.7,0.58,283.7,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0329,0.00136,0.196,0.0081,2,0.134,0.33,0.0136,23.9,0.937,0.97,0.909,31.1,30.2,60.4,1450
2001-08-21,2000,11,47,233,479.38,0.55,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2001-08-22,2000,11,47,234,473.09,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2001-08-23,2000,11,47,235,466.8,0.56,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2001-08-24,2000,11,47,236,461.06,0.56,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00122,0.188,0.00773,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2001-08-25,2000,11,47,237,455.32,0.57,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2001-08-26,2000,11,48,238,450.67,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2001-08-27,2000,11,48,239,447.66,0.57,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2001-08-28,2000,11,48,240,444.65,0.58,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2001-08-29,2000,11,48,241,439.46,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000802,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2001-08-30,2000,11,48,242,433.17,0.58,2,Mod_Wet,54,9,8,6,107,184,0.42,249.2,0.57,249.2,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.149,0.0169,0.000692,0.165,0.00677,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2001-08-31,2000,11,48,243,428.52,0.59,2,Mod_Wet,54,9,8,6,107,184,0.43,244.5,0.57,244.5,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2001-09-01,2000,12,48,244,423.87,0.59,2,Mod_Wet,46,7,6,4,75,138,0.33,285.9,0.67,285.9,0,0,0,0,-4,4,46,7,6,0,79,345,990,965.5,24.5,0.157,0.0339,0.00139,0.191,0.00781,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.6,1480
2001-09-02,2000,12,49,245,417.58,0.6,2,Mod_Wet,46,7,6,4,75,138,0.33,279.6,0.67,279.6,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2001-09-03,2000,12,49,246,411.84,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,273.8,0.67,273.8,0,0,0,0,-4,4,46,7,6,0,79,333,990,965.5,24.5,0.153,0.0283,0.00115,0.181,0.00738,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2001-09-04,2000,12,49,247,406.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.34,268.1,0.66,268.1,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0255,0.00104,0.177,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2001-09-05,2000,12,49,248,401.45,0.61,2,Mod_Wet,46,7,6,4,75,138,0.34,263.4,0.66,263.4,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0233,0.000949,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2001-09-06,2000,12,49,249,396.25,0.61,2,Mod_Wet,46,7,6,4,75,138,0.35,258.3,0.65,258.3,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0209,0.000849,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
2001-09-07,2000,12,49,250,391.06,0.62,2,Mod_Wet,46,7,6,4,75,138,0.35,253.1,0.65,253.1,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0184,0.000748,0.164,0.00666,2,0.113,0.277,0.0113,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2001-09-08,2000,12,49,251,386.41,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,248.4,0.64,248.4,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2001-09-09,2000,12,50,252,382.85,0.62,2,Mod_Wet,46,7,6,4,75,138,0.36,244.8,0.64,244.8,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2001-09-10,2000,12,50,253,378.75,0.63,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2001-09-11,2000,12,50,254,374.65,0.63,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2001-09-12,2000,12,50,255,371.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.37,233.1,0.63,233.1,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
2001-09-13,2000,12,50,256,367.54,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,229.5,0.63,229.5,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2001-09-14,2000,12,50,257,365.08,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,227.1,0.62,227.1,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2001-09-15,2000,12,50,258,362.07,0.64,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2001-09-16,2000,12,51,259,359.61,0.65,2,Mod_Wet,46,7,6,4,75,138,0.38,221.6,0.62,221.6,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-09-17,2000,12,51,260,357.15,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-09-18,2000,12,51,261,354.69,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2001-09-19,2000,12,51,262,353.32,0.65,2,Mod_Wet,46,7,6,4,75,138,0.39,215.3,0.61,215.3,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-09-20,2000,12,51,263,350.32,0.66,2,Mod_Wet,46,7,6,4,75,138,0.39,212.3,0.61,212.3,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-09-21,2000,12,51,264,347.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2001-09-22,2000,12,51,265,345.39,0.66,2,Mod_Wet,46,7,6,4,75,138,0.4,207.4,0.6,207.4,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2001-09-23,2000,12,52,266,342.39,0.67,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2001-09-24,2000,12,52,267,339.38,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-09-25,2000,12,52,268,336.37,0.67,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-09-26,2000,12,52,269,333.36,0.68,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2001-09-27,2000,12,52,270,330.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2001-09-28,2000,12,52,271,327.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2001-09-29,2000,12,52,272,324.34,0.69,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2001-09-30,2000,12,53,273,321.33,0.69,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2001-10-01,2001,1,1,274,318.32,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,208.3,0.65,208.3,0,0,0,0,-3,3,41,6,4,0,59,259,990,965,25,0.127,0.0135,0.000538,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2001-10-02,2001,1,1,275,319.69,0.69,2,Mod_Wet,41,6,4,3,56,110,0.34,209.7,0.66,209.7,0,0,0,0,-3,3,41,6,4,0,59,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2001-10-03,2001,1,1,276,321.06,0.69,2,Mod_Wet,41,6,4,3,56,110,0.34,211.1,0.66,211.1,0,0,0,0,-3,3,41,6,4,0,59,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-10-04,2001,1,1,277,318.05,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,208.1,0.65,208.1,0,0,0,0,-3,3,41,6,4,0,59,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.223,0.364,0.0145,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2001-10-05,2001,1,1,278,315.59,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,205.6,0.65,205.6,0,0,0,0,-3,3,41,6,4,0,59,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.5,46.6,46.6,1120
2001-10-06,2001,1,1,279,313.13,0.7,2,Mod_Wet,41,6,4,3,56,110,0.35,203.1,0.65,203.1,0,0,0,0,-3,3,41,6,4,0,59,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2001-10-07,2001,1,1,280,310.12,0.71,2,Mod_Wet,41,6,4,3,56,110,0.35,200.1,0.65,200.1,0,0,0,0,-3,3,41,6,4,0,59,251,990,965,25,0.124,0.0128,0.000509,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-10-08,2001,1,2,281,307.11,0.71,2,Mod_Wet,41,6,4,3,56,110,0.36,197.1,0.64,197.1,0,0,0,0,-3,3,41,6,4,0,59,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-10-09,2001,1,2,282,304.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,194.1,0.64,194.1,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2001-10-10,2001,1,2,283,301.1,0.72,2,Mod_Wet,41,6,4,3,56,110,0.36,191.1,0.64,191.1,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2001-10-11,2001,1,2,284,298.09,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,188.1,0.63,188.1,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2001-10-12,2001,1,2,285,295.08,0.73,2,Mod_Wet,41,6,4,3,56,110,0.37,185.1,0.63,185.1,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
