date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-13,2001,1,2,286,292.07,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,182.1,0.62,182.1,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-10-14,2001,1,2,287,289.07,0.74,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-10-15,2001,1,3,288,286.6,0.75,2,Mod_Wet,41,6,4,3,56,110,0.38,176.6,0.62,176.6,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2001-10-16,2001,1,3,289,284.14,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2001-10-17,2001,1,3,290,281.68,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2001-10-18,2001,1,3,291,279.22,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2001-10-19,2001,1,3,292,281.14,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2001-10-20,2001,1,3,293,283.05,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2001-10-21,2001,1,3,294,280.04,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2001-10-22,2001,1,4,295,279.77,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2001-10-23,2001,1,4,296,280.04,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2001-10-24,2001,1,4,297,280.86,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2001-10-25,2001,1,4,298,280.59,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,170.6,0.61,170.6,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2001-10-26,2001,1,4,299,277.58,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2001-10-27,2001,1,4,300,276.76,0.77,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2001-10-28,2001,1,4,301,279.22,0.76,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2001-10-29,2001,1,5,302,283.32,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,173.3,0.61,173.3,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.947,0.976,0.924,40,39,39,937
2001-10-30,2001,1,5,303,282.5,0.75,2,Mod_Wet,41,6,4,3,56,110,0.39,172.5,0.61,172.5,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2001-10-31,2001,1,5,304,278.4,0.76,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2001-11-01,2001,2,5,305,277.03,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171,0.62,171,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2001-11-02,2001,2,5,306,277.31,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2001-11-03,2001,2,5,307,277.58,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171.6,0.62,171.6,0,0,0,0,-3,3,40,6,4,0,56,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2001-11-04,2001,2,5,308,277.31,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171.3,0.62,171.3,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00492,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2001-11-05,2001,2,6,309,277.03,0.77,2,Mod_Wet,40,6,4,3,53,106,0.38,171,0.62,171,0,0,0,0,-3,3,40,6,4,0,56,221,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2001-11-06,2001,2,6,310,278.95,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,172.9,0.62,172.9,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000415,0.125,0.00495,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.924,39.9,39,39,936
2001-11-07,2001,2,6,311,280.86,0.76,2,Mod_Wet,40,6,4,3,53,106,0.38,174.9,0.62,174.9,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.00498,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2001-11-08,2001,2,6,312,282.23,0.75,2,Mod_Wet,40,6,4,3,53,106,0.38,176.2,0.62,176.2,0,0,0,0,-3,3,40,6,4,0,56,226,990,964.8,25.2,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2001-11-09,2001,2,6,313,284.14,0.75,2,Mod_Wet,40,6,4,3,53,106,0.37,178.1,0.63,178.1,0,0,0,0,-3,3,40,6,4,0,56,228,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00504,1,0.183,0.31,0.0123,24.9,0.948,0.979,0.928,41.2,40.3,40.3,967
2001-11-10,2001,2,6,314,283.87,0.75,2,Mod_Wet,40,6,4,3,53,106,0.37,177.9,0.63,177.9,0,0,0,0,-3,3,40,6,4,0,56,228,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00504,1,0.183,0.309,0.0123,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2001-11-11,2001,2,6,315,285.24,0.75,2,Mod_Wet,40,6,4,3,53,106,0.37,179.2,0.63,179.2,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000437,0.127,0.00506,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.6,40.6,973
2001-11-12,2001,2,7,316,288.24,0.74,2,Mod_Wet,40,6,4,3,53,106,0.37,182.2,0.63,182.2,0,0,0,0,-3,3,40,6,4,0,56,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.189,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2001-11-13,2001,2,7,317,290.71,0.74,2,Mod_Wet,40,6,4,3,53,106,0.36,184.7,0.64,184.7,0,0,0,0,-3,3,40,6,4,0,56,235,990,964.9,25.1,0.118,0.0115,0.000456,0.13,0.00516,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2001-11-14,2001,2,7,318,294.26,0.73,2,Mod_Wet,40,6,4,3,53,106,0.36,188.3,0.64,188.3,0,0,0,0,-3,3,40,6,4,0,56,238,990,964.9,25.1,0.12,0.0118,0.000468,0.131,0.00523,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2001-11-15,2001,2,7,319,296.17,0.73,2,Mod_Wet,40,6,4,3,53,106,0.36,190.2,0.64,190.2,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2001-11-16,2001,2,7,320,296.45,0.73,2,Mod_Wet,40,6,4,3,53,106,0.36,190.4,0.64,190.4,0,0,0,0,-3,3,40,6,4,0,56,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-11-17,2001,2,7,321,299.46,0.72,2,Mod_Wet,40,6,4,3,53,106,0.35,193.5,0.65,193.5,0,0,0,0,-3,3,40,6,4,0,56,243,990,964.9,25.1,0.121,0.0122,0.000486,0.134,0.00532,1,0.204,0.337,0.0134,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2001-11-18,2001,2,7,322,302.46,0.72,2,Mod_Wet,40,6,4,3,53,106,0.35,196.5,0.65,196.5,0,0,0,0,-3,3,40,6,4,0,56,246,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00538,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2001-11-19,2001,2,8,323,304.92,0.71,2,Mod_Wet,40,6,4,3,53,106,0.35,198.9,0.65,198.9,0,0,0,0,-3,3,40,6,4,0,56,249,990,964.9,25.1,0.123,0.0127,0.000505,0.136,0.00543,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2001-11-20,2001,2,8,324,308.48,0.71,2,Mod_Wet,40,6,4,3,53,106,0.34,202.5,0.66,202.5,0,0,0,0,-3,3,40,6,4,0,56,252,990,964.9,25.1,0.125,0.013,0.000517,0.138,0.00549,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2001-11-21,2001,2,8,325,310.39,0.71,2,Mod_Wet,40,6,4,3,53,106,0.34,204.4,0.66,204.4,0,0,0,0,-3,3,40,6,4,0,56,254,990,965,25,0.125,0.0131,0.000524,0.138,0.00553,1,0.218,0.357,0.0142,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
2001-11-22,2001,2,8,326,310.67,0.71,2,Mod_Wet,40,6,4,3,53,106,0.34,204.7,0.66,204.7,0,0,0,0,-3,3,40,6,4,0,56,255,990,965,25,0.125,0.0131,0.000525,0.139,0.00553,1,0.219,0.357,0.0143,24.7,0.956,0.98,0.936,47.4,46.4,46.4,1110
2001-11-23,2001,2,8,327,314.77,0.7,2,Mod_Wet,40,6,4,3,53,106,0.34,208.8,0.66,208.8,0,0,0,0,-3,3,40,6,4,0,56,259,990,965,25,0.127,0.0135,0.000539,0.14,0.00561,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2001-11-24,2001,2,8,328,316.14,0.7,2,Mod_Wet,40,6,4,3,53,106,0.34,210.1,0.67,210.1,0,0,0,0,-3,3,40,6,4,0,56,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00563,1,0.226,0.367,0.0147,24.7,0.957,0.98,0.937,48.6,47.6,47.6,1140
2001-11-25,2001,2,8,329,317.5,0.7,2,Mod_Wet,40,6,4,3,53,106,0.33,211.5,0.67,211.5,0,0,0,0,-3,3,40,6,4,0,56,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00566,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-11-26,2001,2,9,330,321.06,0.69,2,Mod_Wet,40,6,4,3,53,106,0.33,215.1,0.67,215.1,0,0,0,0,-3,3,40,6,4,0,56,265,990,965,25,0.129,0.014,0.000561,0.143,0.00573,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2001-11-27,2001,2,9,331,322.42,0.69,2,Mod_Wet,40,6,4,3,53,106,0.33,216.4,0.67,216.4,0,0,0,0,-3,3,40,6,4,0,56,266,990,965,25,0.13,0.0141,0.000566,0.144,0.00575,1,0.235,0.378,0.0151,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2001-11-28,2001,2,9,332,322.7,0.69,2,Mod_Wet,40,6,4,3,53,106,0.33,216.7,0.67,216.7,0,0,0,0,-3,3,40,6,4,0,56,267,990,965,25,0.13,0.0142,0.000567,0.144,0.00576,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-11-29,2001,2,9,333,326.8,0.68,2,Mod_Wet,40,6,4,3,53,106,0.32,220.8,0.68,220.8,0,0,0,0,-3,3,40,6,4,0,56,271,990,965,25,0.131,0.0145,0.000582,0.146,0.00583,1,0.241,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2001-11-30,2001,2,9,334,327.07,0.68,2,Mod_Wet,40,6,4,3,53,106,0.32,221.1,0.68,221.1,0,0,0,0,-3,3,40,6,4,0,56,271,990,965,25,0.131,0.0145,0.000582,0.146,0.00584,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2001-12-01,2001,3,9,335,327.35,0.68,3,Normal,38,5,4,3,54,104,0.32,223.3,0.68,223.3,0,0,0,0,-3,3,38,5,4,0,57,270,990,965,25,0.131,0.0147,0.00059,0.146,0.00584,1,0.244,0.39,0.0156,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2001-12-02,2001,3,9,336,328.71,0.68,3,Normal,38,5,4,3,54,104,0.32,224.7,0.68,224.7,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.131,0.0149,0.000595,0.146,0.00586,1,0.246,0.392,0.0157,24.6,0.959,0.98,0.94,51.9,48.2,48.2,1160
2001-12-03,2001,3,10,337,328.99,0.68,3,Normal,38,5,4,3,54,104,0.32,225,0.68,225,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.132,0.0149,0.000596,0.146,0.00587,1,0.246,0.393,0.0157,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2001-12-04,2001,3,10,338,329.26,0.68,3,Normal,38,5,4,3,54,104,0.32,225.3,0.68,225.3,0,0,0,0,-3,3,38,5,4,0,57,272,990,965,25,0.132,0.0149,0.000597,0.147,0.00587,1,0.247,0.393,0.0158,24.6,0.959,0.98,0.94,52,48.2,48.2,1160
2001-12-05,2001,3,10,339,330.63,0.68,3,Normal,38,5,4,3,54,104,0.32,226.6,0.69,226.6,0,0,0,0,-3,3,38,5,4,0,57,274,990,965.1,24.9,0.132,0.015,0.000602,0.147,0.0059,1,0.248,0.396,0.0159,24.6,0.959,0.98,0.94,52.3,48.2,48.2,1160
2001-12-06,2001,3,10,340,333.64,0.68,3,Normal,38,5,4,3,54,104,0.31,229.6,0.69,229.6,0,0,0,0,-3,3,38,5,4,0,57,277,990,965.1,24.9,0.133,0.0153,0.000612,0.148,0.00595,2,0.0975,0.246,0.00986,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2001-12-07,2001,3,10,341,336.1,0.67,3,Normal,38,5,4,3,54,104,0.31,232.1,0.69,232.1,0,0,0,0,-3,3,38,5,4,0,57,279,990,965.1,24.9,0.134,0.0155,0.000621,0.15,0.006,2,0.0992,0.249,0.00998,24.7,0.924,0.97,0.896,25.9,25.2,50.3,1210
2001-12-08,2001,3,10,342,339.65,0.67,3,Normal,38,5,4,3,54,104,0.31,235.7,0.69,235.7,0,0,0,0,-3,3,38,5,4,0,57,283,990,965.1,24.9,0.135,0.0158,0.000634,0.151,0.00607,2,0.102,0.253,0.0101,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2001-12-09,2001,3,10,343,341.57,0.67,3,Normal,38,5,4,3,54,104,0.3,237.6,0.7,237.6,0,0,0,0,-3,3,38,5,4,0,57,285,990,965.1,24.9,0.136,0.0159,0.000641,0.152,0.0061,2,0.103,0.255,0.0102,24.6,0.925,0.97,0.898,26.6,25.8,51.5,1240
2001-12-10,2001,3,11,344,342.39,0.67,3,Normal,38,5,4,3,54,104,0.3,238.4,0.7,238.4,0,0,0,0,-3,3,38,5,4,0,57,285,990,965.1,24.9,0.136,0.016,0.000643,0.152,0.00612,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2001-12-11,2001,3,11,345,343.21,0.66,3,Normal,38,5,4,3,54,104,0.3,239.2,0.7,239.2,0,0,0,0,-3,3,38,5,4,0,57,286,990,965.1,24.9,0.137,0.0161,0.000646,0.153,0.00613,2,0.104,0.257,0.0103,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1250
2001-12-12,2001,3,11,346,345.12,0.66,3,Normal,38,5,4,3,54,104,0.3,241.1,0.7,241.1,0,0,0,0,-3,3,38,5,4,0,57,288,990,965.1,24.9,0.137,0.0162,0.000653,0.153,0.00617,2,0.105,0.259,0.0104,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2001-12-13,2001,3,11,347,348.67,0.66,3,Normal,38,5,4,3,54,104,0.3,244.7,0.7,244.7,0,0,0,0,-3,3,38,5,4,0,57,292,990,965.1,24.9,0.138,0.0165,0.000666,0.155,0.00624,2,0.108,0.263,0.0106,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1270
2001-12-14,2001,3,11,348,352.23,0.65,3,Normal,38,5,4,3,54,104,0.29,248.2,0.7,248.2,0,0,0,0,-3,3,38,5,4,0,57,295,990,965.2,24.8,0.14,0.0168,0.000678,0.157,0.0063,2,0.11,0.267,0.0107,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
2001-12-15,2001,3,11,349,356.33,0.65,3,Normal,38,5,4,3,54,104,0.29,252.3,0.71,252.3,0,0,0,0,-3,3,38,5,4,0,57,299,990,965.2,24.8,0.141,0.0181,0.000729,0.159,0.00642,2,0.113,0.272,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
2001-12-16,2001,3,11,350,360.43,0.65,3,Normal,38,5,4,3,54,104,0.29,256.4,0.71,256.4,0,0,0,0,-3,3,38,5,4,0,57,303,990,965.2,24.8,0.143,0.02,0.000808,0.163,0.00656,2,0.116,0.278,0.0112,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
2001-12-17,2001,3,12,351,364.53,0.64,3,Normal,38,5,4,3,54,104,0.28,260.5,0.71,260.5,0,0,0,0,-3,3,38,5,4,0,57,308,990,965.2,24.8,0.144,0.022,0.000887,0.166,0.0067,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
2001-12-18,2001,3,12,352,368.09,0.64,3,Normal,38,5,4,3,54,104,0.28,264.1,0.72,264.1,0,0,0,0,-3,3,38,5,4,0,57,311,990,965.2,24.8,0.145,0.0237,0.000955,0.169,0.00682,2,0.121,0.29,0.0117,24.5,0.933,0.97,0.905,29.6,28.7,57.3,1380
2001-12-19,2001,3,12,353,369.46,0.64,3,Normal,38,5,4,3,54,104,0.28,265.5,0.72,265.5,0,0,0,0,-3,3,38,5,4,0,57,312,990,965.2,24.8,0.146,0.0243,0.000982,0.17,0.00687,2,0.122,0.292,0.0118,24.5,0.933,0.97,0.905,29.7,28.8,57.6,1380
2001-12-20,2001,3,12,354,369.18,0.64,3,Normal,38,5,4,3,54,104,0.28,265.2,0.72,265.2,0,0,0,0,-3,3,38,5,4,0,57,312,990,965.2,24.8,0.146,0.0242,0.000976,0.17,0.00686,2,0.121,0.291,0.0118,24.5,0.933,0.97,0.905,29.7,28.8,57.6,1380
2001-12-21,2001,3,12,355,368.91,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,291.9,0.79,291.9,0,0,0,0,-2,2,31,5,3,0,38,331,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2001-12-22,2001,3,12,356,369.73,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,292.7,0.79,292.7,0,0,0,0,-2,2,31,5,3,0,38,332,990,965.2,24.8,0.153,0.0372,0.0015,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2001-12-23,2001,3,12,357,371.1,0.64,4,Mod_Dry,31,5,3,2,36,77,0.21,294.1,0.79,294.1,0,0,0,0,-2,2,31,5,3,0,38,333,990,965.3,24.7,0.153,0.0378,0.00153,0.191,0.00772,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
2001-12-24,2001,3,13,358,372.46,0.63,4,Mod_Dry,31,5,3,2,36,77,0.21,295.5,0.79,295.5,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.154,0.0385,0.00155,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2001-12-25,2001,3,13,359,375.47,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,31,5,3,0,38,337,990,965.3,24.7,0.155,0.0399,0.00161,0.195,0.00787,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2001-12-26,2001,3,13,360,377.93,0.63,4,Mod_Dry,31,5,3,2,36,77,0.2,300.9,0.8,300.9,0,0,0,0,-2,2,31,5,3,0,38,340,990,965.3,24.7,0.156,0.041,0.00166,0.197,0.00795,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2001-12-27,2001,3,13,361,382.03,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,305,0.8,305,0,0,0,0,-2,2,31,5,3,0,38,344,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.0081,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
2001-12-28,2001,3,13,362,387.78,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,310.8,0.8,310.8,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0457,0.00185,0.205,0.0083,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2001-12-29,2001,3,13,363,392.97,0.62,4,Mod_Dry,31,5,3,2,36,77,0.2,316,0.8,316,0,0,0,0,-2,2,31,5,3,0,38,355,990,965.4,24.6,0.161,0.0481,0.00195,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2001-12-30,2001,3,13,364,398.17,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,321.2,0.81,321.2,0,0,0,0,-2,2,31,5,3,0,38,360,990,965.4,24.6,0.163,0.0506,0.00206,0.213,0.00867,2,0.159,0.373,0.0151,24.2,0.944,0.97,0.915,36,34.9,69.9,1680
2001-12-31,2001,3,14,365,404.46,0.61,4,Mod_Dry,31,5,3,2,36,77,0.19,327.5,0.81,327.5,0,0,0,0,-2,2,31,5,3,0,38,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00889,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2002-01-01,2001,4,14,1,408.01,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,317,0.78,317,0,0,0,0,-3,3,34,5,4,0,48,360,990,965.4,24.6,0.163,0.0486,0.00198,0.211,0.0086,2,0.156,0.368,0.015,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2002-01-02,2001,4,14,2,411.57,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,320.6,0.78,320.6,0,0,0,0,-3,3,34,5,4,0,48,364,990,965.5,24.5,0.164,0.0503,0.00205,0.214,0.00872,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.6,1670
2002-01-03,2001,4,14,3,416.21,0.6,4,Mod_Dry,34,5,4,3,45,91,0.22,325.2,0.78,325.2,0,0,0,0,-3,3,34,5,4,0,48,368,990,965.5,24.5,0.165,0.0525,0.00214,0.218,0.00889,2,0.162,0.38,0.0155,24.1,0.944,0.97,0.916,36.4,35.3,70.6,1690
2002-01-04,2001,4,14,4,421.41,0.59,4,Mod_Dry,34,5,4,3,45,91,0.22,330.4,0.78,330.4,0,0,0,0,-3,3,34,5,4,0,48,373,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00907,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
2002-01-05,2001,4,14,5,424.42,0.59,4,Mod_Dry,34,5,4,3,45,91,0.21,333.4,0.79,333.4,0,0,0,0,-3,3,34,5,4,0,48,376,990,965.5,24.5,0.168,0.0564,0.0023,0.225,0.00918,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.1,72.3,1740
2002-01-06,2001,4,14,6,427.42,0.59,4,Mod_Dry,34,5,4,3,45,91,0.21,336.4,0.79,336.4,0,0,0,0,-3,3,34,5,4,0,48,379,990,965.5,24.5,0.169,0.0578,0.00236,0.227,0.00928,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2002-01-07,2001,4,15,7,430.43,0.59,4,Mod_Dry,34,5,4,3,45,91,0.21,339.4,0.79,339.4,0,0,0,0,-3,3,34,5,4,0,48,382,990,965.5,24.5,0.171,0.0592,0.00242,0.23,0.00939,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,37.9,36.8,73.7,1770
2002-01-08,2001,4,15,8,434.53,0.58,4,Mod_Dry,34,5,4,3,45,91,0.21,343.5,0.79,343.5,0,0,0,0,-3,3,34,5,4,0,48,387,990,965.6,24.4,0.172,0.0611,0.0025,0.233,0.00954,2,0.174,0.407,0.0167,24,0.947,0.972,0.921,38.4,37.3,74.6,1790
2002-01-09,2001,4,15,9,440.82,0.58,4,Mod_Dry,34,5,4,3,45,91,0.21,349.8,0.79,349.8,0,0,0,0,-3,3,34,5,4,0,48,393,990,965.6,24.4,0.174,0.0641,0.00263,0.238,0.00976,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39,38,76.1,1830
2002-01-10,2001,4,15,10,449.3,0.57,4,Mod_Dry,34,5,4,3,45,91,0.2,358.3,0.8,358.3,0,0,0,0,-3,3,34,5,4,0,48,401,990,965.6,24.4,0.177,0.0681,0.00279,0.245,0.0101,2,0.184,0.43,0.0176,23.9,0.95,0.976,0.927,40,39,78,1870
2002-01-11,2001,4,15,11,456.14,0.57,5,Dry,29,5,4,2,33,73,0.16,383.1,0.84,383.1,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0798,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.8,2010
2002-01-12,2001,4,15,12,461.88,0.56,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2002-01-13,2001,4,15,13,468.17,0.56,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2002-01-14,2001,4,16,14,472.27,0.56,5,Dry,29,5,4,2,33,73,0.15,399.3,0.84,399.3,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0875,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-01-15,2001,4,16,15,475.28,0.56,5,Dry,29,5,4,2,33,73,0.15,402.3,0.85,402.3,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0889,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2002-01-16,2001,4,16,16,479.38,0.55,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2002-01-17,2001,4,16,17,482.39,0.55,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0922,0.00381,0.286,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2002-01-18,2001,4,16,18,487.03,0.55,5,Dry,29,5,4,2,33,73,0.15,414,0.85,414,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0944,0.0039,0.289,0.012,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.1,2160
2002-01-19,2001,4,16,19,493.87,0.54,5,Dry,29,5,4,2,33,73,0.15,420.9,0.85,420.9,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0977,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.5,2200
2002-01-20,2001,4,16,20,502.35,0.54,5,Dry,29,5,4,2,33,73,0.14,429.4,0.85,429.4,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2002-01-21,2001,4,17,21,510.28,0.53,5,Dry,29,5,4,2,33,73,0.14,437.3,0.86,437.3,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.309,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2280
2002-01-22,2001,4,17,22,517.11,0.53,5,Dry,29,5,4,2,33,73,0.14,444.1,0.86,444.1,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.0131,2,0.242,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2002-01-23,2001,4,17,23,524.49,0.53,5,Dry,29,5,4,2,33,73,0.14,451.5,0.86,451.5,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2002-01-24,2001,4,17,24,528.05,0.52,5,Dry,29,5,4,2,33,73,0.14,455.1,0.86,455.1,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2002-01-25,2001,4,17,25,532.15,0.52,5,Dry,29,5,4,2,33,73,0.14,459.1,0.86,459.1,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00482,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-01-26,2001,4,17,26,538.44,0.52,5,Dry,29,5,4,2,33,73,0.14,465.4,0.86,465.4,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.589,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-01-27,2001,4,17,27,544.73,0.52,5,Dry,29,5,4,2,33,73,0.13,471.7,0.87,471.7,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00508,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-01-28,2001,4,18,28,551.02,0.51,5,Dry,29,5,4,2,33,73,0.13,478,0.87,478,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00521,0.344,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-01-29,2001,4,18,29,558.4,0.51,5,Dry,29,5,4,2,33,73,0.13,485.4,0.87,485.4,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2002-01-30,2001,4,18,30,565.24,0.5,5,Dry,29,5,4,2,33,73,0.13,492.2,0.87,492.2,0,0,0,0,-2,2,29,5,4,0,35,530,990,966.1,23.9,0.228,0.131,0.00551,0.359,0.0151,3,0.164,0.523,0.0219,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2002-01-31,2001,4,18,31,570.98,0.5,5,Dry,29,5,4,2,33,73,0.13,498,0.87,498,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00562,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2002-02-01,2001,5,18,32,578.36,0.5,4,Mod_Dry,36,6,5,4,54,105,0.18,473.4,0.82,473.4,0,0,0,0,-4,4,36,6,5,0,58,520,990,966.2,23.8,0.222,0.122,0.00514,0.345,0.0145,2,0.262,0.607,0.0255,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-02-02,2001,5,18,33,589.03,0.49,4,Mod_Dry,36,6,5,4,54,105,0.18,484,0.82,484,0,0,0,0,-4,4,36,6,5,0,58,531,990,966.3,23.7,0.228,0.127,0.00537,0.356,0.015,2,0.269,0.625,0.0263,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-02-03,2001,5,18,34,599.14,0.49,4,Mod_Dry,36,6,5,4,54,105,0.17,494.1,0.82,494.1,0,0,0,0,-4,4,36,6,5,0,58,541,990,966.3,23.7,0.234,0.132,0.00558,0.366,0.0155,3,0.165,0.531,0.0224,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2002-02-04,2001,5,19,35,607.07,0.48,4,Mod_Dry,36,6,5,4,54,105,0.17,502.1,0.83,502.1,0,0,0,0,-4,4,36,6,5,0,58,549,990,966.3,23.7,0.239,0.136,0.00576,0.375,0.0158,3,0.168,0.543,0.023,23.1,0.946,0.97,0.918,35.9,34.8,105,2510
2002-02-05,2001,5,19,36,616.64,0.48,4,Mod_Dry,36,6,5,4,54,105,0.17,511.6,0.83,511.6,0,0,0,0,-4,4,36,6,5,0,58,559,990,966.4,23.6,0.244,0.143,0.00604,0.387,0.0164,3,0.173,0.56,0.0237,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2002-02-06,2001,5,19,37,626.21,0.48,4,Mod_Dry,36,6,5,4,54,105,0.17,521.2,0.83,521.2,0,0,0,0,-4,4,36,6,5,0,58,568,990,966.4,23.6,0.249,0.149,0.00632,0.399,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.2,36.1,108,2600
2002-02-07,2001,5,19,38,634.69,0.47,4,Mod_Dry,36,6,5,4,54,105,0.17,529.7,0.83,529.7,0,0,0,0,-4,4,36,6,5,0,58,577,990,966.4,23.6,0.254,0.155,0.00657,0.409,0.0174,3,0.181,0.59,0.025,23,0.949,0.971,0.922,37.8,36.7,110,2640
2002-02-08,2001,5,19,39,647.54,0.47,4,Mod_Dry,36,6,5,4,54,105,0.16,542.5,0.84,542.5,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.163,0.00695,0.425,0.0181,3,0.187,0.612,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2002-02-09,2001,5,19,40,662.03,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,557,0.84,557,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00738,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2002-02-10,2001,5,19,41,675.43,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,570.4,0.84,570.4,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00778,0.459,0.0196,3,0.199,0.659,0.0281,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2002-02-11,2001,5,20,42,691.02,0.45,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2002-02-12,2001,5,20,43,708.79,0.44,5,Dry,31,6,4,3,41,85,0.12,623.8,0.88,623.8,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2002-02-13,2001,5,20,44,726.57,0.44,5,Dry,31,6,4,3,41,85,0.12,641.6,0.88,641.6,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.314,0.23,0.0099,0.544,0.0235,3,0.231,0.775,0.0334,22.4,0.956,0.98,0.937,45,44.1,132,3170
2002-02-14,2001,5,20,45,745.98,0.43,5,Dry,31,6,4,3,41,85,0.11,661,0.89,661,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.325,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3250
2002-02-15,2001,5,20,46,765.94,0.42,5,Dry,31,6,4,3,41,85,0.11,680.9,0.89,680.9,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
2002-02-16,2001,5,20,47,779.74,0.41,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2002-02-17,2001,5,20,48,795.71,0.4,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2002-02-18,2001,5,21,49,817.64,0.39,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2002-02-19,2001,5,21,50,841.92,0.39,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2002-02-20,2001,5,21,51,868.06,0.38,5,Dry,31,6,4,3,41,85,0.098,783.1,0.9,783.1,0,0,0,0,-3,3,31,6,4,0,44,824,990,967.4,22.6,0.409,0.318,0.0141,0.727,0.0321,4,0.207,0.934,0.0413,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2002-02-21,2001,5,21,52,891.39,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2002-02-22,2001,5,21,53,915.71,0.36,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2002-02-23,2001,5,21,54,945.58,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,840.6,0.89,840.6,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.467,0.346,0.0155,0.813,0.0364,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,41,164,3940
2002-02-24,2001,5,21,55,976.57,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,871.6,0.89,871.6,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2002-02-25,2001,5,22,56,1003.6,0.34,4,Mod_Dry,36,6,5,4,54,105,0.1,898.6,0.9,898.6,0,0,0,0,-4,4,36,6,5,0,58,946,990,967.9,22.1,0.521,0.374,0.0169,0.894,0.0405,4,0.246,1.14,0.0516,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2002-02-26,2001,5,22,57,1031.3,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,926.3,0.9,926.3,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.546,0.387,0.0176,0.933,0.0424,4,0.255,1.19,0.054,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2002-02-27,2001,5,22,58,1064.9,0.33,4,Mod_Dry,36,6,5,4,54,105,0.099,959.9,0.9,959.9,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.577,0.404,0.0184,0.98,0.0448,4,0.266,1.25,0.0569,20.6,0.956,0.98,0.937,46.4,45.5,182,4370
2002-02-28,2001,5,22,59,1093.9,0.32,4,Mod_Dry,36,6,5,4,54,105,0.096,988.9,0.9,988.9,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.605,0.418,0.0192,1.02,0.0469,4,0.276,1.3,0.0595,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2002-03-01,2001,6,22,60,1118.1,0.32,3,Normal,49,9,9,9,107,183,0.16,935.1,0.84,935.1,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.572,0.392,0.018,0.964,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.9,44,176,4230
2002-03-02,2001,6,22,61,1142.7,0.31,3,Normal,49,9,9,9,107,183,0.16,959.7,0.84,959.7,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.3,21.7,0.595,0.403,0.0186,0.998,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2002-03-03,2001,6,22,62,1162,0.31,3,Normal,49,9,9,9,107,183,0.16,979,0.84,979,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0478,4,0.273,1.31,0.0604,20.3,0.955,0.98,0.936,46.5,45.6,182,4380
2002-03-04,2001,6,23,63,1176,0.31,3,Normal,49,9,9,9,107,183,0.16,993,0.84,993,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,47,46.1,184,4420
2002-03-05,2001,6,23,64,1184.4,0.3,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0631,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2002-03-06,2001,6,23,65,1187.2,0.3,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.432,0.0201,1.09,0.0506,4,0.281,1.37,0.0637,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2002-03-07,2001,6,23,66,1195.7,0.3,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.669,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2002-03-08,2001,6,23,67,1204.2,0.3,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.681,0.471,0.0219,1.15,0.0537,4,0.284,1.44,0.0669,20,0.955,0.98,0.936,47.9,46.9,188,4500
2002-03-09,2001,6,23,68,1212.7,0.3,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0552,4,0.286,1.47,0.0686,20,0.955,0.98,0.936,48.1,47.2,189,4530
2002-03-10,2001,6,23,69,1221.3,0.3,3,Normal,49,9,9,9,107,183,0.15,1038,0.85,1038,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.706,0.509,0.0238,1.22,0.0568,4,0.288,1.5,0.0702,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2002-03-11,2001,6,24,70,1224.1,0.3,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2002-03-12,2001,6,24,71,1227,0.3,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2002-03-13,2001,6,24,72,1229.9,0.3,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2002-03-14,2001,6,24,73,1232.8,0.3,3,Normal,49,9,9,9,107,183,0.15,1050,0.85,1050,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.723,0.535,0.025,1.26,0.0589,4,0.29,1.55,0.0724,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
2002-03-15,2001,6,24,74,1229.9,0.3,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2002-03-16,2001,6,24,75,1227,0.3,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2002-03-17,2001,6,24,76,1224.1,0.3,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.516,0.0241,1.23,0.0573,4,0.288,1.51,0.0708,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
2002-03-18,2001,6,25,77,1227,0.3,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2002-03-19,2001,6,25,78,1229.9,0.3,3,Normal,49,9,9,9,107,183,0.15,1047,0.85,1047,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.719,0.528,0.0247,1.25,0.0583,4,0.289,1.54,0.0719,19.8,0.955,0.98,0.936,48.6,47.6,191,4570
2002-03-20,2001,6,25,79,1238.5,0.29,3,Normal,49,9,9,9,107,183,0.15,1056,0.85,1056,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.731,0.548,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.955,0.98,0.935,48.9,47.9,192,4600
2002-03-21,2001,6,25,80,1247.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-03-22,2001,6,25,81,1255.9,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1127,0.9,1100,27,6,1,1,-5,24,47,9,8,1,91,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-03-23,2001,6,25,82,1258.8,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1130,0.9,1100,30,7,1,1,-5,26,48,9,8,1,93,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-03-24,2001,6,25,83,1261.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-03-25,2001,6,26,84,1264.7,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-03-26,2001,6,26,85,1267.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-03-27,2001,6,26,86,1276.4,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1147,0.9,1100,47,11,1,1,-5,39,52,9,8,1,106,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-03-28,2001,6,26,87,1285.2,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
2002-03-29,2001,6,26,88,1294,0.29,4,Mod_Dry,41,8,7,6,67,129,0.1,1165,0.9,1100,65,15,2,2,-4,50,56,10,9,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-03-30,2001,6,26,89,1302.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.099,1174,0.9,1100,74,17,2,2,-4,57,58,10,9,2,124,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2002-03-31,2001,6,26,90,1311.9,0.28,4,Mod_Dry,41,8,7,6,67,129,0.098,1183,0.9,1100,83,19,2,3,-4,63,60,10,10,2,130,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2002-04-01,2001,7,27,91,1320.8,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-04-02,2001,7,27,92,1335.8,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-04-03,2001,7,27,93,1350.9,0.28,4,Mod_Dry,45,11,10,10,72,148,0.11,1203,0.89,1100,103,23,3,3,-7,81,68,14,13,3,153,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-04-04,2001,7,27,94,1366,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1218,0.89,1100,118,27,4,4,-6,89,72,15,14,4,161,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2002-04-05,2001,7,27,95,1387.4,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2002-04-06,2001,7,27,96,1396.6,0.27,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2002-04-07,2001,7,27,97,1412,0.27,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-04-08,2001,7,28,98,1427.5,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2002-04-09,2001,7,28,99,1449.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2002-04-10,2001,7,28,100,1477.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2002-04-11,2001,7,28,101,1512.5,0.25,4,Mod_Dry,45,11,10,10,72,148,0.098,1364,0.9,1100,264,55,7,8,-2,196,100,18,18,8,268,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2002-04-12,2001,7,28,102,1547.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2002-04-13,2001,7,28,103,1583.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2002-04-14,2001,7,28,104,1619.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2002-04-15,2001,7,29,105,1655.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2002-04-16,2001,7,29,106,1685.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2002-04-17,2001,7,29,107,1708.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2002-04-18,2001,7,29,108,1719,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2002-04-19,2001,7,29,109,1722.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2002-04-20,2001,7,29,110,1719,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2002-04-21,2001,7,29,111,1715.6,0.21,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2002-04-22,2001,7,30,112,1705.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2002-04-23,2001,7,30,113,1695.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2002-04-24,2001,7,30,114,1685.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2002-04-25,2001,7,30,115,1675.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2002-04-26,2001,7,30,116,1665.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2002-04-27,2001,7,30,117,1662.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2002-04-28,2001,7,30,118,1658.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-04-29,2001,7,31,119,1655.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2002-04-30,2001,7,31,120,1658.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-05-01,2001,8,31,121,1662.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2002-05-02,2001,8,31,122,1672.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2002-05-03,2001,8,31,123,1682.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1490,0.89,1100,390,53,8,12,2,315,100,18,22,12,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2002-05-04,2001,8,31,124,1692.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2002-05-05,2001,8,31,125,1695.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1503,0.89,1100,403,53,8,12,2,328,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2002-05-06,2001,8,32,126,1698.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1507,0.89,1100,407,53,8,12,2,332,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2002-05-07,2001,8,32,127,1702.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1510,0.89,1100,410,53,8,13,2,334,100,18,23,12,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2002-05-08,2001,8,32,128,1698.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1507,0.89,1100,407,53,8,12,2,332,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2002-05-09,2001,8,32,129,1688.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2002-05-10,2001,8,32,130,1672.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2002-05-11,2001,8,32,131,1655.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2002-05-12,2001,8,32,132,1632.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2002-05-13,2001,8,33,133,1609.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2002-05-14,2001,8,33,134,1586.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2002-05-15,2001,8,33,135,1557.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
