date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-05-16,2001,8,33,136,1528.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2002-05-17,2001,8,33,137,1499.8,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2002-05-18,2001,8,33,138,1471.3,0.25,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2002-05-19,2001,8,33,139,1443.1,0.26,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2002-05-20,2001,8,34,140,1415.1,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2002-05-21,2001,8,34,141,1387.4,0.27,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2002-05-22,2001,8,34,142,1335.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-05-23,2001,8,34,143,1285.2,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.787,0.633,0.0298,1.42,0.0669,4,0.299,1.72,0.081,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2002-05-24,2001,8,34,144,1241.4,0.29,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2002-05-25,2001,8,34,145,1198.5,0.3,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2002-05-26,2001,8,34,146,1162,0.31,4,Mod_Dry,47,10,10,10,115,192,0.17,970,0.83,970,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.606,0.408,0.0189,1.01,0.047,4,0.27,1.28,0.0595,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2002-05-27,2001,8,35,147,1126.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.17,934.3,0.83,934.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2002-05-28,2001,8,35,148,1091.3,0.32,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2002-05-29,2001,8,35,149,1062.3,0.33,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2002-05-30,2001,8,35,150,1033.8,0.33,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2002-05-31,2001,8,35,151,1006.1,0.34,4,Mod_Dry,47,10,10,10,115,192,0.19,814.1,0.81,814.1,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.462,0.333,0.0151,0.795,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2002-06-01,2001,9,35,152,979,0.35,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2002-06-02,2001,9,35,153,957.38,0.35,4,Mod_Dry,45,10,9,9,88,161,0.17,796.4,0.83,796.4,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.443,0.324,0.0146,0.767,0.0344,4,0.211,0.978,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
2002-06-03,2001,9,36,154,936.27,0.36,4,Mod_Dry,45,10,9,9,88,161,0.17,775.3,0.83,775.3,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2002-06-04,2001,9,36,155,915.71,0.36,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2002-06-05,2001,9,36,156,895.74,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2002-06-06,2001,9,36,157,876.42,0.37,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2002-06-07,2001,9,36,158,861.88,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2002-06-08,2001,9,36,159,847.8,0.38,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2002-06-09,2001,9,36,160,834.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2002-06-10,2001,9,37,161,821.24,0.39,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2002-06-11,2001,9,37,162,808.89,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2002-06-12,2001,9,37,163,797.29,0.4,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2002-06-13,2001,9,37,164,786.62,0.41,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2002-06-14,2001,9,37,165,777.21,0.41,4,Mod_Dry,45,10,9,9,88,161,0.21,616.2,0.79,616.2,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.213,0.00925,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2002-06-15,2001,9,37,166,770.32,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,609.3,0.79,609.3,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2002-06-16,2001,9,37,167,756.37,0.42,4,Mod_Dry,45,10,9,9,88,161,0.21,595.4,0.79,595.4,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2002-06-17,2001,9,38,168,742.42,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,581.4,0.78,581.4,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00819,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2002-06-18,2001,9,38,169,728.48,0.43,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2002-06-19,2001,9,38,170,716.17,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,555.2,0.78,555.2,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.0074,0.45,0.0194,3,0.192,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2730
2002-06-20,2001,9,38,171,703.32,0.44,4,Mod_Dry,45,10,9,9,88,161,0.23,542.3,0.77,542.3,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00701,0.434,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2002-06-21,2001,9,38,172,690.47,0.45,4,Mod_Dry,45,10,9,9,88,161,0.23,529.5,0.77,529.5,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.155,0.00663,0.418,0.0179,3,0.181,0.599,0.0257,22.7,0.949,0.97,0.921,37.4,36.2,109,2610
2002-06-22,2001,9,38,173,678.17,0.45,4,Mod_Dry,45,10,9,9,88,161,0.24,517.2,0.76,517.2,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2002-06-23,2001,9,38,174,666.96,0.46,4,Mod_Dry,45,10,9,9,88,161,0.24,506,0.76,506,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.25,0.139,0.00593,0.389,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2002-06-24,2001,9,39,175,655.2,0.46,4,Mod_Dry,45,10,9,9,88,161,0.25,494.2,0.75,494.2,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2002-06-25,2001,9,39,176,643.99,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,483,0.75,483,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.237,0.127,0.0054,0.364,0.0155,2,0.269,0.633,0.0269,22.9,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-06-26,2001,9,39,177,633.87,0.47,4,Mod_Dry,45,10,9,9,88,161,0.25,472.9,0.75,472.9,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-06-27,2001,9,39,178,623.21,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,462.2,0.74,462.2,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.226,0.117,0.00496,0.343,0.0145,2,0.254,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2002-06-28,2001,9,39,179,612.54,0.48,4,Mod_Dry,45,10,9,9,88,161,0.26,451.5,0.74,451.5,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.219,0.112,0.00474,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2002-06-29,2001,9,39,180,602.42,0.49,4,Mod_Dry,45,10,9,9,88,161,0.27,441.4,0.73,441.4,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00453,0.321,0.0136,2,0.24,0.562,0.0237,23.1,0.958,0.98,0.938,47.9,47,94,2260
2002-06-30,2001,9,39,181,593.4,0.49,4,Mod_Dry,45,10,9,9,88,161,0.27,432.4,0.73,432.4,0,0,0,0,-9,9,45,10,9,0,97,496,990,966.3,23.7,0.211,0.103,0.00434,0.314,0.0132,2,0.234,0.548,0.0231,23.2,0.957,0.98,0.938,47,46.1,92.2,2210
2002-07-01,2001,10,40,182,582.74,0.5,4,Mod_Dry,42,9,8,6,70,135,0.23,447.7,0.77,447.7,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.214,0.11,0.00464,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.8,95.7,2300
2002-07-02,2001,10,40,183,572.62,0.5,4,Mod_Dry,42,9,8,6,70,135,0.24,437.6,0.76,437.6,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2002-07-03,2001,10,40,184,563.6,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,428.6,0.76,428.6,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00424,0.309,0.0129,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2002-07-04,2001,10,40,185,554.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.24,419,0.76,419,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0968,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2002-07-05,2001,10,40,186,544.46,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,409.5,0.75,409.5,0,0,0,0,-6,6,42,9,8,0,76,468,990,966.1,23.9,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
2002-07-06,2001,10,40,187,535.43,0.52,4,Mod_Dry,42,9,8,6,70,135,0.25,400.4,0.75,400.4,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
2002-07-07,2001,10,40,188,527.5,0.52,4,Mod_Dry,42,9,8,6,70,135,0.26,392.5,0.74,392.5,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0843,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.4,84.7,2030
2002-07-08,2001,10,41,189,519.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,384,0.74,384,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0803,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.3,41.5,83,1990
2002-07-09,2001,10,41,190,510.55,0.53,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
2002-07-10,2001,10,41,191,502.62,0.54,4,Mod_Dry,42,9,8,6,70,135,0.27,367.6,0.73,367.6,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0725,0.003,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1900
2002-07-11,2001,10,41,192,494.69,0.54,4,Mod_Dry,42,9,8,6,70,135,0.27,359.7,0.73,359.7,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0688,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
2002-07-12,2001,10,41,193,487.85,0.55,4,Mod_Dry,42,9,8,6,70,135,0.28,352.9,0.72,352.9,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0655,0.00271,0.246,0.0102,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.924,39,38,76,1820
2002-07-13,2001,10,41,194,480.47,0.55,4,Mod_Dry,42,9,8,6,70,135,0.28,345.5,0.72,345.5,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.2,74.4,1780
2002-07-14,2001,10,41,195,473.09,0.56,4,Mod_Dry,42,9,8,6,70,135,0.28,338.1,0.71,338.1,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0586,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.7,1740
2002-07-15,2001,10,42,196,465.71,0.56,4,Mod_Dry,42,9,8,6,70,135,0.29,330.7,0.71,330.7,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2002-07-16,2001,10,42,197,458.87,0.57,4,Mod_Dry,42,9,8,6,70,135,0.29,323.9,0.71,323.9,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00914,2,0.161,0.384,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2002-07-17,2001,10,42,198,453.13,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,318.1,0.7,318.1,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0492,0.00202,0.218,0.00894,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
2002-07-18,2001,10,42,199,446.84,0.57,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2002-07-19,2001,10,42,200,440.55,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.9,1580
2002-07-20,2001,10,42,201,434.26,0.58,4,Mod_Dry,42,9,8,6,70,135,0.31,299.3,0.69,299.3,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00827,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2002-07-21,2001,10,42,202,427.97,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,293,0.69,293,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2002-07-22,2001,10,43,203,422.23,0.59,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2002-07-23,2001,10,43,204,416.49,0.6,4,Mod_Dry,42,9,8,6,70,135,0.32,281.5,0.68,281.5,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0319,0.0013,0.188,0.00765,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.7,1460
2002-07-24,2001,10,43,205,410.74,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00745,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2002-07-25,2001,10,43,206,406.1,0.6,4,Mod_Dry,42,9,8,6,70,135,0.33,271.1,0.67,271.1,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
2002-07-26,2001,10,43,207,400.9,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000996,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2002-07-27,2001,10,43,208,395.71,0.61,4,Mod_Dry,42,9,8,6,70,135,0.34,260.7,0.66,260.7,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000896,0.17,0.00692,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2002-07-28,2001,10,43,209,390.51,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,255.5,0.65,255.5,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0196,0.000795,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2002-07-29,2001,10,44,210,385.32,0.62,4,Mod_Dry,42,9,8,6,70,135,0.35,250.3,0.65,250.3,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0172,0.000695,0.162,0.00656,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2002-07-30,2001,10,44,211,380.12,0.63,4,Mod_Dry,42,9,8,6,70,135,0.35,245.1,0.65,245.1,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2002-07-31,2001,10,44,212,375.47,0.63,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2002-08-01,2001,11,44,213,370.82,0.64,4,Mod_Dry,39,7,5,4,60,115,0.31,255.8,0.69,255.8,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0197,0.000798,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
2002-08-02,2001,11,44,214,366.17,0.64,4,Mod_Dry,39,7,5,4,60,115,0.31,251.2,0.69,251.2,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0176,0.000709,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
2002-08-03,2001,11,44,215,360.98,0.65,4,Mod_Dry,39,7,5,4,60,115,0.32,246,0.68,246,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2002-08-04,2001,11,44,216,355.78,0.65,4,Mod_Dry,39,7,5,4,60,115,0.32,240.8,0.68,240.8,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.1,1250
2002-08-05,2001,11,45,217,351.14,0.66,4,Mod_Dry,39,7,5,4,60,115,0.33,236.1,0.67,236.1,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2002-08-06,2001,11,45,218,346.49,0.66,4,Mod_Dry,39,7,5,4,60,115,0.33,231.5,0.67,231.5,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00606,2,0.0988,0.249,0.01,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
2002-08-07,2001,11,45,219,341.84,0.67,4,Mod_Dry,39,7,5,4,60,115,0.34,226.8,0.66,226.8,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2002-08-08,2001,11,45,220,338.28,0.67,4,Mod_Dry,39,7,5,4,60,115,0.34,223.3,0.66,223.3,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2002-08-09,2001,11,45,221,334.18,0.67,4,Mod_Dry,39,7,5,4,60,115,0.34,219.2,0.66,219.2,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2002-08-10,2001,11,45,222,330.08,0.68,4,Mod_Dry,39,7,5,4,60,115,0.35,215.1,0.65,215.1,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-08-11,2001,11,45,223,325.98,0.68,4,Mod_Dry,39,7,5,4,60,115,0.35,211,0.65,211,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2002-08-12,2001,11,46,224,321.88,0.69,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2002-08-13,2001,11,46,225,317.78,0.7,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2002-08-14,2001,11,46,226,313.67,0.7,4,Mod_Dry,39,7,5,4,60,115,0.37,198.7,0.63,198.7,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2002-08-15,2001,11,46,227,310.12,0.71,4,Mod_Dry,39,7,5,4,60,115,0.37,195.1,0.63,195.1,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-08-16,2001,11,46,228,306.57,0.71,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2002-08-17,2001,11,46,229,303.01,0.72,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2002-08-18,2001,11,46,230,299.46,0.72,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2002-08-19,2001,11,47,231,296.99,0.73,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2002-08-20,2001,11,47,232,293.99,0.73,4,Mod_Dry,39,7,5,4,60,115,0.39,179,0.61,179,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2002-08-21,2001,11,47,233,290.98,0.74,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2002-08-22,2001,11,47,234,287.97,0.74,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2002-08-23,2001,11,47,235,284.96,0.75,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2002-08-24,2001,11,47,236,281.96,0.75,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2002-08-25,2001,11,47,237,278.95,0.76,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2002-08-26,2001,11,48,238,275.94,0.77,4,Mod_Dry,39,7,5,4,60,115,0.42,160.9,0.58,160.9,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2002-08-27,2001,11,48,239,272.93,0.78,4,Mod_Dry,39,7,5,4,60,115,0.42,157.9,0.58,157.9,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2002-08-28,2001,11,48,240,269.92,0.78,4,Mod_Dry,39,7,5,4,60,115,0.43,154.9,0.57,154.9,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,830
2002-08-29,2001,11,48,241,266.92,0.79,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2002-08-30,2001,11,48,242,264.46,0.8,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2002-08-31,2001,11,48,243,261.99,0.81,4,Mod_Dry,39,7,5,4,60,115,0.44,147,0.56,147,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2002-09-01,2001,12,48,244,259.53,0.81,4,Mod_Dry,34,6,4,3,44,91,0.35,168.5,0.65,168.5,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,911
2002-09-02,2001,12,49,245,256.53,0.82,4,Mod_Dry,34,6,4,3,44,91,0.35,165.5,0.65,165.5,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.109,0.00982,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2002-09-03,2001,12,49,246,253.52,0.83,4,Mod_Dry,34,6,4,3,44,91,0.36,162.5,0.64,162.5,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,876
2002-09-04,2001,12,49,247,250.51,0.84,4,Mod_Dry,34,6,4,3,44,91,0.36,159.5,0.64,159.5,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2002-09-05,2001,12,49,248,247.5,0.85,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00905,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2002-09-06,2001,12,49,249,244.49,0.86,4,Mod_Dry,34,6,4,3,44,91,0.37,153.5,0.63,153.5,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2002-09-07,2001,12,49,250,241.49,0.87,4,Mod_Dry,34,6,4,3,44,91,0.38,150.5,0.62,150.5,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2002-09-08,2001,12,49,251,238.48,0.87,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2002-09-09,2001,12,50,252,237.11,0.88,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,786
2002-09-10,2001,12,50,253,234.1,0.89,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000312,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2002-09-11,2001,12,50,254,231.64,0.89,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2002-09-12,2001,12,50,255,229.18,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.0075,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2002-09-13,2001,12,50,256,226.72,0.9,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2002-09-14,2001,12,50,257,224.26,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2002-09-15,2001,12,50,258,221.8,0.91,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2002-09-16,2001,12,51,259,219.34,0.92,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2002-09-17,2001,12,51,260,217.97,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2002-09-18,2001,12,51,261,216.06,0.92,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2002-09-19,2001,12,51,262,214.14,0.93,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2002-09-20,2001,12,51,263,212.23,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2002-09-21,2001,12,51,264,210.32,0.93,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2002-09-22,2001,12,51,265,208.4,0.93,4,Mod_Dry,34,6,4,3,44,91,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00384,1,0.101,0.199,0.0078,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-09-23,2001,12,52,266,207.03,0.94,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.00022,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-09-24,2001,12,52,267,205.67,0.94,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2002-09-25,2001,12,52,268,203.75,0.94,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00533,0.000209,0.0962,0.00376,1,0.0947,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,601
2002-09-26,2001,12,52,269,203.48,0.94,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0943,0.19,0.00744,25.4,0.919,0.97,0.892,25.8,25,25,599
2002-09-27,2001,12,52,270,201.57,0.94,4,Mod_Dry,34,6,4,3,44,91,0.45,110.6,0.55,110.6,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0918,0.187,0.00731,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,200.2,0.94,4,Mod_Dry,34,6,4,3,44,91,0.46,109.2,0.55,109.2,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,198.28,0.95,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00366,1,0.0873,0.181,0.00708,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,196.37,0.95,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00471,0.000184,0.093,0.00363,1,0.0847,0.178,0.00694,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,194.46,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2002-10-02,2002,1,1,275,197.46,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2002-10-03,2002,1,1,276,200.47,0.94,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2002-10-04,2002,1,1,277,199.65,0.94,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2002-10-05,2002,1,1,278,198.83,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2002-10-06,2002,1,1,279,198.01,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2002-10-07,2002,1,1,280,196.1,0.95,4,Mod_Dry,31,4,3,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2002-10-08,2002,1,2,281,194.73,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2002-10-09,2002,1,2,282,194.46,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2002-10-10,2002,1,2,283,194.18,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,121.2,0.62,121.2,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-10-11,2002,1,2,284,192.27,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00589,0.00023,0.0969,0.00379,1,0.104,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2002-10-12,2002,1,2,285,190.9,0.95,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2002-10-13,2002,1,2,286,188.99,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2002-10-14,2002,1,2,287,187.07,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2002-10-15,2002,1,3,288,185.71,0.96,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2002-10-16,2002,1,3,289,184.34,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2002-10-17,2002,1,3,290,182.97,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2002-10-18,2002,1,3,291,181.6,0.96,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2002-10-19,2002,1,3,292,180.24,0.97,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2002-10-20,2002,1,3,293,178.87,0.97,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2002-10-21,2002,1,3,294,177.5,0.97,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2002-10-22,2002,1,4,295,176.14,0.97,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2002-10-23,2002,1,4,296,174.77,0.97,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2002-10-24,2002,1,4,297,173.4,0.97,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
2002-10-25,2002,1,4,298,173.13,0.97,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2002-10-26,2002,1,4,299,172.85,0.97,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2002-10-27,2002,1,4,300,171.49,0.97,4,Mod_Dry,31,4,3,2,33,73,0.43,98.49,0.57,98.49,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0755,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-10-28,2002,1,4,301,170.12,0.97,4,Mod_Dry,31,4,3,2,33,73,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0872,0.00342,1,0.0736,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-10-29,2002,1,5,302,169.85,0.97,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2002-10-30,2002,1,5,303,169.03,0.97,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2002-10-31,2002,1,5,304,168.21,0.98,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
2002-11-01,2002,2,5,305,169.57,0.97,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2002-11-02,2002,2,5,306,170.94,0.97,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2002-11-03,2002,2,5,307,171.76,0.97,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2002-11-04,2002,2,5,308,174.77,0.97,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2002-11-05,2002,2,6,309,177.23,0.97,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2002-11-06,2002,2,6,310,179.69,0.97,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2002-11-07,2002,2,6,311,182.15,0.96,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2002-11-08,2002,2,6,312,181.33,0.96,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2002-11-09,2002,2,6,313,181.06,0.96,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2002-11-10,2002,2,6,314,180.78,0.96,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
2002-11-11,2002,2,6,315,181.6,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2002-11-12,2002,2,7,316,182.42,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000218,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-11-13,2002,2,7,317,181.6,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2002-11-14,2002,2,7,318,181.33,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0968,0.191,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-11-15,2002,2,7,319,182.15,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2002-11-16,2002,2,7,320,182.42,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000218,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-11-17,2002,2,7,321,181.6,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2002-11-18,2002,2,7,322,181.33,0.96,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0968,0.191,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-11-19,2002,2,8,323,179.96,0.97,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00535,0.000209,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2002-11-20,2002,2,8,324,179.69,0.97,4,Mod_Dry,29,4,2,2,30,67,0.37,112.7,0.63,112.7,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000208,0.093,0.00364,1,0.0946,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,600
2002-11-21,2002,2,8,325,178.87,0.97,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2002-11-22,2002,2,8,326,176.96,0.97,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2002-11-23,2002,2,8,327,175.59,0.97,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2002-11-24,2002,2,8,328,177.5,0.97,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2002-11-25,2002,2,8,329,180.51,0.97,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2002-11-26,2002,2,9,330,179.69,0.97,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2002-11-27,2002,2,9,331,180.51,0.97,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2002-11-28,2002,2,9,332,181.88,0.96,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2002-11-29,2002,2,9,333,183.24,0.96,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2002-11-30,2002,2,9,334,183.52,0.96,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2002-12-01,2002,3,9,335,182.7,0.96,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
2002-12-02,2002,3,9,336,182.42,0.96,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2002-12-03,2002,3,10,337,182.15,0.96,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2002-12-04,2002,3,10,338,181.88,0.96,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-12-05,2002,3,10,339,183.79,0.96,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2002-12-06,2002,3,10,340,188.99,0.96,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2002-12-07,2002,3,10,341,192.54,0.95,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
2002-12-08,2002,3,10,342,196.64,0.95,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
2002-12-09,2002,3,10,343,200.2,0.94,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2002-12-10,2002,3,11,344,203.75,0.94,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2002-12-11,2002,3,11,345,204.03,0.94,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2002-12-12,2002,3,11,346,203.75,0.94,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2002-12-13,2002,3,11,347,205.12,0.94,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
2002-12-14,2002,3,11,348,206.49,0.94,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
