date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-12-15,2002,3,11,349,207.31,0.94,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2002-12-16,2002,3,11,350,208.67,0.93,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2002-12-17,2002,3,12,351,212.78,0.93,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2002-12-18,2002,3,12,352,216.33,0.92,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2002-12-19,2002,3,12,353,218.79,0.92,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2002-12-20,2002,3,12,354,221.8,0.91,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2002-12-21,2002,3,12,355,223.17,0.91,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2002-12-22,2002,3,12,356,224.53,0.91,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2002-12-23,2002,3,12,357,227.54,0.9,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2002-12-24,2002,3,13,358,230,0.9,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2002-12-25,2002,3,13,359,233.56,0.89,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.7,39.8,39.8,954
2002-12-26,2002,3,13,360,237.11,0.88,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2002-12-27,2002,3,13,361,240.67,0.87,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2002-12-28,2002,3,13,362,244.22,0.86,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-12-29,2002,3,13,363,247.78,0.85,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2002-12-30,2002,3,13,364,251.33,0.84,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-12-31,2002,3,14,365,253.24,0.83,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2003-01-01,2002,4,14,1,256.25,0.82,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2003-01-02,2002,4,14,2,258.71,0.82,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2003-01-03,2002,4,14,3,262.82,0.8,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.3,43.3,1040
2003-01-04,2002,4,14,4,268.01,0.79,5,Dry,29,5,4,2,33,73,0.27,195,0.73,195,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2003-01-05,2002,4,14,5,270.47,0.78,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2003-01-06,2002,4,14,6,276.76,0.77,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2003-01-07,2002,4,15,7,283.6,0.75,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2003-01-08,2002,4,15,8,289.89,0.74,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-01-09,2002,4,15,9,297.27,0.73,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2003-01-10,2002,4,15,10,307.93,0.71,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2003-01-11,2002,4,15,11,322.97,0.69,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2003-01-12,2002,4,15,12,337.46,0.67,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2003-01-13,2002,4,15,13,353.6,0.65,5,Dry,29,5,4,2,33,73,0.21,280.6,0.79,280.6,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2003-01-14,2002,4,16,14,370.28,0.64,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2003-01-15,2002,4,16,15,386.96,0.62,5,Dry,29,5,4,2,33,73,0.19,314,0.81,314,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0147,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2003-01-16,2002,4,16,16,405.28,0.61,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1740
2003-01-17,2002,4,16,17,424.69,0.59,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2003-01-18,2002,4,16,18,447.39,0.57,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2003-01-19,2002,4,16,19,469.53,0.56,5,Dry,29,5,4,2,33,73,0.15,396.5,0.84,396.5,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0862,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2003-01-20,2002,4,16,20,487.31,0.55,5,Dry,29,5,4,2,33,73,0.15,414.3,0.85,414.3,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2003-01-21,2002,4,17,21,505.63,0.54,5,Dry,29,5,4,2,33,73,0.14,432.6,0.86,432.6,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2003-01-22,2002,4,17,22,523.4,0.53,5,Dry,29,5,4,2,33,73,0.14,450.4,0.86,450.4,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.319,0.0133,2,0.247,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2003-01-23,2002,4,17,23,540.63,0.52,5,Dry,29,5,4,2,33,73,0.14,467.6,0.86,467.6,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2003-01-24,2002,4,17,24,555.12,0.51,5,Dry,29,5,4,2,33,73,0.13,482.1,0.87,482.1,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.127,0.00529,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2003-01-25,2002,4,17,25,569.07,0.5,5,Dry,29,5,4,2,33,73,0.13,496.1,0.87,496.1,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2003-01-26,2002,4,17,26,581.37,0.5,5,Dry,29,5,4,2,33,73,0.13,508.4,0.87,508.4,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2003-01-27,2002,4,17,27,593.67,0.49,5,Dry,29,5,4,2,33,73,0.12,520.7,0.88,520.7,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00627,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2003-01-28,2002,4,18,28,605.98,0.48,5,Dry,29,5,4,2,33,73,0.12,533,0.88,533,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00663,0.408,0.0172,3,0.182,0.59,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2003-01-29,2002,4,18,29,617.19,0.48,5,Dry,29,5,4,2,33,73,0.12,544.2,0.88,544.2,0,0,0,0,-2,2,29,5,4,0,35,582,990,966.4,23.6,0.257,0.165,0.00696,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.974,0.925,38.9,37.9,114,2730
2003-01-30,2002,4,18,30,627.85,0.47,5,Dry,29,5,4,2,33,73,0.12,554.9,0.88,554.9,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.172,0.00728,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.928,39.6,38.6,116,2780
2003-01-31,2002,4,18,31,637.42,0.47,5,Dry,29,5,4,2,33,73,0.12,564.4,0.89,564.4,0,0,0,0,-2,2,29,5,4,0,35,602,990,966.4,23.6,0.269,0.178,0.00756,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.977,0.93,40.2,39.3,118,2830
2003-02-01,2002,5,18,32,647.54,0.47,4,Mod_Dry,36,6,5,4,54,105,0.16,542.5,0.84,542.5,0,0,0,0,-4,4,36,6,5,0,58,590,990,966.5,23.5,0.262,0.163,0.00695,0.425,0.0181,3,0.187,0.612,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2003-02-02,2002,5,18,33,658.75,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,553.8,0.84,553.8,0,0,0,0,-4,4,36,6,5,0,58,601,990,966.5,23.5,0.268,0.171,0.00728,0.439,0.0187,3,0.192,0.631,0.0269,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2003-02-03,2002,5,18,34,667.23,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,562.2,0.84,562.2,0,0,0,0,-4,4,36,6,5,0,58,609,990,966.6,23.4,0.273,0.177,0.00754,0.449,0.0192,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2003-02-04,2002,5,19,35,671.88,0.46,4,Mod_Dry,36,6,5,4,54,105,0.16,566.9,0.84,566.9,0,0,0,0,-4,4,36,6,5,0,58,614,990,966.6,23.4,0.275,0.18,0.00767,0.455,0.0194,3,0.198,0.653,0.0279,22.8,0.952,0.976,0.929,40.2,39.2,118,2820
2003-02-05,2002,5,19,36,675.43,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,570.4,0.84,570.4,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00778,0.459,0.0196,3,0.199,0.659,0.0281,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2003-02-06,2002,5,19,37,681.72,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,576.7,0.85,576.7,0,0,0,0,-4,4,36,6,5,0,58,624,990,966.6,23.4,0.281,0.186,0.00797,0.467,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2003-02-07,2002,5,19,38,691.29,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.193,0.00826,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2003-02-08,2002,5,19,39,699.22,0.45,4,Mod_Dry,36,6,5,4,54,105,0.15,594.2,0.85,594.2,0,0,0,0,-4,4,36,6,5,0,58,641,990,966.7,23.3,0.291,0.198,0.00849,0.489,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-02-09,2002,5,19,40,707.15,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,602.1,0.85,602.1,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00873,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2003-02-10,2002,5,19,41,716.72,0.44,4,Mod_Dry,36,6,5,4,54,105,0.15,611.7,0.85,611.7,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00902,0.51,0.022,3,0.218,0.728,0.0313,22.5,0.955,0.98,0.936,43,42.1,126,3030
2003-02-11,2002,5,20,42,728.48,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,623.5,0.86,623.5,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.308,0.217,0.00938,0.525,0.0226,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2003-02-12,2002,5,20,43,742.97,0.43,4,Mod_Dry,36,6,5,4,54,105,0.14,638,0.86,638,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00982,0.543,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2003-02-13,2002,5,20,44,760.2,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,655.2,0.86,655.2,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.564,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2003-02-14,2002,5,20,45,773.73,0.42,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2003-02-15,2002,5,20,46,785.19,0.41,4,Mod_Dry,36,6,5,4,54,105,0.13,680.2,0.87,680.2,0,0,0,0,-4,4,36,6,5,0,58,727,990,967,23,0.34,0.255,0.0111,0.595,0.0259,3,0.249,0.844,0.0367,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2003-02-16,2002,5,20,47,798.9,0.4,4,Mod_Dry,36,6,5,4,54,105,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0115,0.612,0.0267,3,0.255,0.867,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3380
2003-02-17,2002,5,20,48,817.64,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-02-18,2002,5,21,49,838.06,0.39,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2003-02-19,2002,5,21,50,855.79,0.38,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2003-02-20,2002,5,21,51,874.32,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2003-02-21,2002,5,21,52,893.56,0.37,4,Mod_Dry,36,6,5,4,54,105,0.12,788.6,0.88,788.6,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.949,0.0421,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
2003-02-22,2002,5,21,53,917.97,0.36,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2003-02-23,2002,5,21,54,943.24,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2003-02-24,2002,5,21,55,964.53,0.35,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
2003-02-25,2002,5,22,56,986.32,0.34,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2003-02-26,2002,5,22,57,1013.6,0.34,4,Mod_Dry,36,6,5,4,54,105,0.1,908.6,0.9,908.6,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
2003-02-27,2002,5,22,58,1036.4,0.33,4,Mod_Dry,36,6,5,4,54,105,0.1,931.4,0.9,931.4,0,0,0,0,-4,4,36,6,5,0,58,978,990,968,22,0.551,0.39,0.0177,0.94,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2003-02-28,2002,5,22,59,1059.6,0.33,4,Mod_Dry,36,6,5,4,54,105,0.099,954.6,0.9,954.6,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.572,0.401,0.0183,0.973,0.0444,4,0.265,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
2003-03-01,2002,6,22,60,1088.6,0.32,3,Normal,49,9,9,9,107,183,0.17,905.6,0.83,905.6,0,0,0,0,-9,9,49,9,9,0,116,973,990,968.2,21.8,0.545,0.377,0.0173,0.923,0.0423,4,0.248,1.17,0.0536,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2003-03-02,2002,6,22,61,1123.5,0.32,3,Normal,49,9,9,9,107,183,0.16,940.5,0.84,940.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0182,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2003-03-03,2002,6,22,62,1159.2,0.31,3,Normal,49,9,9,9,107,183,0.16,976.2,0.84,976.2,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2003-03-04,2002,6,23,63,1195.7,0.3,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.669,0.451,0.021,1.12,0.0521,4,0.283,1.4,0.0653,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2003-03-05,2002,6,23,64,1227,0.3,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.715,0.522,0.0244,1.24,0.0578,4,0.289,1.53,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2003-03-06,2002,6,23,65,1258.8,0.29,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2003-03-07,2002,6,23,66,1285.2,0.29,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2003-03-08,2002,6,23,67,1311.9,0.28,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-03-09,2002,6,23,68,1332.8,0.28,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-03-10,2002,6,23,69,1347.8,0.28,3,Normal,49,9,9,9,107,183,0.14,1165,0.86,1100,65,15,2,2,-7,53,64,11,11,2,160,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-03-11,2002,6,24,70,1356.9,0.28,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-03-12,2002,6,24,71,1360,0.28,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-13,2002,6,24,72,1363,0.27,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-14,2002,6,24,73,1366,0.27,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-15,2002,6,24,74,1363,0.27,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-16,2002,6,24,75,1360,0.28,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-17,2002,6,24,76,1356.9,0.28,3,Normal,49,9,9,9,107,183,0.14,1174,0.86,1100,74,17,2,2,-7,60,66,11,11,2,167,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-03-18,2002,6,25,77,1360,0.28,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-19,2002,6,25,78,1363,0.27,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-03-20,2002,6,25,79,1372.1,0.27,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2003-03-21,2002,6,25,80,1381.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1252,0.91,1100,152,34,5,5,-1,109,75,13,12,5,176,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-03-22,2002,6,25,81,1384.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1255,0.91,1100,155,35,5,5,-1,111,76,13,12,5,178,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-03-23,2002,6,25,82,1387.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
2003-03-24,2002,6,25,83,1390.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2003-03-25,2002,6,26,84,1393.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.093,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2003-03-26,2002,6,26,85,1396.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
2003-03-27,2002,6,26,86,1399.7,0.27,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-03-28,2002,6,26,87,1402.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-03-29,2002,6,26,88,1405.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2003-03-30,2002,6,26,89,1415.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-03-31,2002,6,26,90,1424.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.091,1295,0.91,1100,195,44,6,6,0,139,85,14,13,6,206,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-01,2002,7,27,91,1433.7,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2003-04-02,2002,7,27,92,1443.1,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-03,2002,7,27,93,1452.4,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-04-04,2002,7,27,94,1461.8,0.26,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-04-05,2002,7,27,95,1471.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0748,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-06,2002,7,27,96,1480.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2003-04-07,2002,7,27,97,1496.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2003-04-08,2002,7,28,98,1518.9,0.25,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2003-04-09,2002,7,28,99,1547.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2003-04-10,2002,7,28,100,1583.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-04-11,2002,7,28,101,1625.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.091,1478,0.91,1100,378,55,7,12,1,303,100,18,22,11,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2003-04-12,2002,7,28,102,1675.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2003-04-13,2002,7,28,103,1739.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2003-04-14,2002,7,28,104,1810.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.082,1663,0.92,1100,563,55,7,15,7,479,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-04-15,2002,7,29,105,1897.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-16,2002,7,29,106,2006.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2003-04-17,2002,7,29,107,2132.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2003-04-18,2002,7,29,108,2268.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2003-04-19,2002,7,29,109,2377.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.062,2229,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-04-20,2002,7,29,110,2487.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.059,2339,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2003-04-21,2002,7,29,111,2599,0.12,4,Mod_Dry,45,11,10,10,72,148,0.057,2451,0.94,1100,1350,55,7,15,31,1240,100,18,25,41,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2003-04-22,2002,7,30,112,2704.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.055,2556,0.94,1100,1460,55,7,15,34,1350,100,18,25,44,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2003-04-23,2002,7,30,113,2803.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.053,2655,0.95,1100,1560,55,7,15,37,1440,100,18,25,47,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2003-04-24,2002,7,30,114,2886.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.051,2739,0.95,1100,1640,55,7,15,39,1520,100,18,25,49,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2003-04-25,2002,7,30,115,2963.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.05,2815,0.95,1100,1720,55,7,15,41,1600,100,18,25,51,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2003-04-26,2002,7,30,116,3015.9,0.096,4,Mod_Dry,45,11,10,10,72,148,0.049,2868,0.95,1100,1770,55,7,15,43,1650,100,18,25,53,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2003-04-27,2002,7,30,117,3060.7,0.093,4,Mod_Dry,45,11,10,10,72,148,0.048,2913,0.95,1100,1810,55,7,15,44,1690,100,18,25,54,1760,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2003-04-28,2002,7,30,118,3089.3,0.091,4,Mod_Dry,45,11,10,10,72,148,0.048,2941,0.95,1100,1840,55,7,15,45,1720,100,18,25,55,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2003-04-29,2002,7,31,119,3109.7,0.089,4,Mod_Dry,45,11,10,10,72,148,0.048,2962,0.95,1100,1860,55,7,15,46,1740,100,18,25,56,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2003-04-30,2002,7,31,120,3113.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.048,2966,0.95,1100,1870,55,7,15,46,1740,100,18,25,56,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2003-05-01,2002,8,31,121,3109.7,0.089,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2003-05-02,2002,8,31,122,3097.4,0.09,2,Mod_Wet,65,14,17,23,202,321,0.1,2776,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2003-05-03,2002,8,31,123,3077,0.092,2,Mod_Wet,65,14,17,23,202,321,0.1,2756,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2003-05-04,2002,8,31,124,3056.6,0.093,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2003-05-05,2002,8,31,125,3028.1,0.095,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2003-05-06,2002,8,32,126,2999.7,0.097,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2003-05-07,2002,8,32,127,2963.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2642,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2003-05-08,2002,8,32,128,2927.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.11,2606,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2003-05-09,2002,8,32,129,2882.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2003-05-10,2002,8,32,130,2839,0.11,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2003-05-11,2002,8,32,131,2795.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2003-05-12,2002,8,32,132,2751.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.12,2431,0.88,1100,1330,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2003-05-13,2002,8,33,133,2708.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2387,0.88,1100,1290,35,4,8,16,1220,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2003-05-14,2002,8,33,134,2665.2,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2344,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2003-05-15,2002,8,33,135,2622.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2301,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2003-05-16,2002,8,33,136,2579.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2003-05-17,2002,8,33,137,2537.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2003-05-18,2002,8,33,138,2494.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2003-05-19,2002,8,33,139,2452.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2003-05-20,2002,8,34,140,2411.1,0.14,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2003-05-21,2002,8,34,141,2369.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2003-05-22,2002,8,34,142,2328.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,2007,0.86,1100,907,35,4,8,4,856,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2003-05-23,2002,8,34,143,2287.1,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1966,0.86,1100,866,35,4,8,3,816,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-05-24,2002,8,34,144,2238.9,0.15,2,Mod_Wet,65,14,17,23,202,321,0.14,1918,0.86,1100,818,35,4,8,2,769,100,18,25,25,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2003-05-25,2002,8,34,145,2183.6,0.16,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2003-05-26,2002,8,34,146,2128.9,0.17,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2003-05-27,2002,8,35,147,2074.6,0.17,2,Mod_Wet,65,14,17,23,202,321,0.15,1754,0.84,1100,654,35,4,8,-3,610,100,18,25,20,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2003-05-28,2002,8,35,148,2020.8,0.18,2,Mod_Wet,65,14,17,23,202,321,0.16,1700,0.84,1100,600,35,4,8,-5,558,100,18,25,18,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2003-05-29,2002,8,35,149,1967.5,0.18,2,Mod_Wet,65,14,17,23,202,321,0.16,1646,0.84,1100,546,35,4,8,-7,506,100,18,25,16,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-05-30,2002,8,35,150,1921.7,0.19,2,Mod_Wet,65,14,17,23,202,321,0.17,1601,0.83,1100,501,35,4,8,-8,462,100,18,25,15,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-05-31,2002,8,35,151,1876.3,0.19,2,Mod_Wet,65,14,17,23,202,321,0.17,1555,0.83,1100,455,35,4,8,-9,417,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2003-06-01,2002,9,35,152,1831.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-06-02,2002,9,35,153,1786.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.14,1530,0.86,1100,430,38,6,11,-3,378,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-06-03,2002,9,36,154,1749.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2003-06-04,2002,9,36,155,1712.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
2003-06-05,2002,9,36,156,1675.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.15,1418,0.85,1100,318,38,6,10,-6,270,100,18,24,10,423,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2003-06-06,2002,9,36,157,1639,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2003-06-07,2002,9,36,158,1602.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
2003-06-08,2002,9,36,159,1567.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-06-09,2002,9,36,160,1531.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.17,1275,0.83,1100,175,38,5,5,-11,138,100,17,19,5,291,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2003-06-10,2002,9,37,161,1502.9,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2003-06-11,2002,9,37,162,1474.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.17,1217,0.83,1100,117,26,4,4,-12,95,88,16,18,4,248,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2003-06-12,2002,9,37,163,1446.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-06-13,2002,9,37,164,1418.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-06-14,2002,9,37,165,1390.5,0.27,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2003-06-15,2002,9,37,166,1338.8,0.28,2,Mod_Wet,62,12,14,16,153,257,0.19,1082,0.81,1082,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.801,0.607,0.0289,1.41,0.0669,4,0.296,1.7,0.081,19.3,0.953,0.98,0.934,48.9,47.9,192,4600
2003-06-16,2002,9,37,167,1288.1,0.29,2,Mod_Wet,62,12,14,16,153,257,0.2,1031,0.8,1031,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.727,0.493,0.0233,1.22,0.0575,4,0.286,1.51,0.071,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2003-06-17,2002,9,38,168,1244.3,0.29,2,Mod_Wet,62,12,14,16,153,257,0.21,987.3,0.79,987.3,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.662,0.417,0.0195,1.08,0.0506,4,0.276,1.35,0.0635,20,0.955,0.98,0.936,46.2,45.3,181,4340
2003-06-18,2002,9,38,169,1201.3,0.3,2,Mod_Wet,62,12,14,16,153,257,0.21,944.3,0.79,944.3,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.6,0.396,0.0184,0.996,0.0464,4,0.261,1.26,0.0586,20.2,0.955,0.98,0.936,44.7,43.8,175,4200
2003-06-19,2002,9,38,170,1164.8,0.31,2,Mod_Wet,62,12,14,16,153,257,0.22,907.8,0.78,907.8,0,0,0,0,-16,16,62,12,14,0,169,996,990,968.4,21.6,0.566,0.378,0.0175,0.945,0.0438,4,0.249,1.19,0.0553,20.4,0.955,0.98,0.936,43.3,42.5,170,4080
2003-06-20,2002,9,38,171,1129,0.31,2,Mod_Wet,62,12,14,16,153,257,0.23,872,0.77,872,0,0,0,0,-16,16,62,12,14,0,169,960,990,968.3,21.7,0.534,0.361,0.0166,0.895,0.0412,4,0.237,1.13,0.0522,20.6,0.954,0.98,0.935,41.9,41.1,164,3950
2003-06-21,2002,9,38,172,1099.3,0.32,2,Mod_Wet,62,12,14,16,153,257,0.23,842.3,0.77,842.3,0,0,0,0,-16,16,62,12,14,0,169,930,990,968.2,21.8,0.506,0.347,0.0159,0.853,0.0392,4,0.227,1.08,0.0496,20.7,0.954,0.978,0.932,40.8,39.9,159,3830
2003-06-22,2002,9,38,173,1070.1,0.33,2,Mod_Wet,62,12,14,16,153,257,0.24,813.1,0.76,813.1,0,0,0,0,-16,16,62,12,14,0,169,901,990,968.1,21.9,0.48,0.333,0.0152,0.812,0.0371,4,0.217,1.03,0.047,20.9,0.953,0.975,0.929,39.6,38.6,155,3710
2003-06-23,2002,9,38,174,1041.5,0.33,2,Mod_Wet,62,12,14,16,153,257,0.25,784.5,0.75,784.5,0,0,0,0,-16,16,62,12,14,0,169,873,990,968,22,0.454,0.319,0.0145,0.772,0.0352,3,0.289,1.06,0.0483,20.9,0.956,0.98,0.937,51.3,48.2,145,3470
2003-06-24,2002,9,39,175,1018.6,0.34,2,Mod_Wet,62,12,14,16,153,257,0.25,761.6,0.75,761.6,0,0,0,0,-16,16,62,12,14,0,169,850,990,968,22,0.433,0.308,0.014,0.74,0.0336,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50.1,48.2,145,3470
2003-06-25,2002,9,39,176,996.16,0.34,2,Mod_Wet,62,12,14,16,153,257,0.26,739.2,0.74,739.2,0,0,0,0,-16,16,62,12,14,0,169,827,990,967.9,22.1,0.412,0.295,0.0133,0.707,0.032,3,0.275,0.982,0.0444,21.1,0.957,0.98,0.937,48.8,47.9,144,3450
2003-06-26,2002,9,39,177,974.15,0.35,2,Mod_Wet,62,12,14,16,153,257,0.26,717.1,0.74,717.1,0,0,0,0,-16,16,62,12,14,0,169,805,990,967.8,22.2,0.392,0.28,0.0126,0.672,0.0303,3,0.265,0.937,0.0422,21.3,0.956,0.98,0.937,47.7,46.7,140,3360
2003-06-27,2002,9,39,178,952.64,0.35,2,Mod_Wet,62,12,14,16,153,257,0.27,695.6,0.73,695.6,0,0,0,0,-16,16,62,12,14,0,169,784,990,967.7,22.3,0.372,0.266,0.0119,0.638,0.0286,3,0.256,0.894,0.0401,21.4,0.956,0.98,0.937,46.5,45.6,137,3280
2003-06-28,2002,9,39,179,936.27,0.36,2,Mod_Wet,62,12,14,16,153,257,0.27,679.3,0.73,679.3,0,0,0,0,-16,16,62,12,14,0,169,767,990,967.6,22.4,0.363,0.255,0.0114,0.617,0.0276,3,0.248,0.865,0.0387,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
2003-06-29,2002,9,39,180,920.23,0.36,2,Mod_Wet,62,12,14,16,153,257,0.28,663.2,0.72,663.2,0,0,0,0,-16,16,62,12,14,0,169,751,990,967.6,22.4,0.353,0.244,0.0109,0.597,0.0267,3,0.241,0.838,0.0374,21.6,0.956,0.98,0.937,44.7,43.8,132,3160
2003-06-30,2002,9,39,181,904.54,0.36,2,Mod_Wet,62,12,14,16,153,257,0.28,647.5,0.72,647.5,0,0,0,0,-16,16,62,12,14,0,169,736,990,967.5,22.5,0.345,0.234,0.0104,0.578,0.0257,3,0.234,0.812,0.0361,21.7,0.955,0.98,0.936,43.8,43,129,3090
2003-07-01,2002,10,40,182,889.23,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2003-07-02,2002,10,40,183,874.32,0.37,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2003-07-03,2002,10,40,184,859.84,0.38,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2003-07-04,2002,10,40,185,845.83,0.38,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2003-07-05,2002,10,40,186,832.34,0.39,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2003-07-06,2002,10,40,187,819.43,0.39,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2003-07-07,2002,10,40,188,807.18,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2003-07-08,2002,10,41,189,798.9,0.4,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2003-07-09,2002,10,41,190,791.07,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2003-07-10,2002,10,41,191,783.79,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2003-07-11,2002,10,41,192,777.21,0.41,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2003-07-12,2002,10,41,193,770.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2003-07-13,2002,10,41,194,757.46,0.42,2,Mod_Wet,58,11,11,11,136,227,0.3,530.5,0.7,530.5,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.429,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,37,35.9,108,2580
2003-07-14,2002,10,41,195,746.25,0.43,2,Mod_Wet,58,11,11,11,136,227,0.3,519.3,0.7,519.3,0,0,0,0,-11,11,58,11,11,0,147,599,990,966.9,23.1,0.267,0.148,0.0064,0.415,0.018,3,0.176,0.591,0.0256,22.5,0.948,0.97,0.92,36.2,35.2,105,2530
2003-07-15,2002,10,42,196,734.49,0.43,2,Mod_Wet,58,11,11,11,136,227,0.31,507.5,0.69,507.5,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00604,0.4,0.0173,3,0.171,0.571,0.0247,22.6,0.947,0.97,0.919,35.5,34.4,103,2480
